Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,286.65,308.15,0.453069546,0.000567812,10180.90335
302.9277778,286.65,308.15,0.453069546,0.000599357,10205.25958
302.9277778,286.65,308.15,0.453069546,0.000624593,10205.25958
302.9277778,286.65,308.15,0.453069546,0.000681374,10229.61581
302.9277778,286.65,308.15,0.481386393,0.000372232,10174.02392
302.9277778,286.65,308.15,0.481386393,0.000454249,10247.92724
302.9277778,286.65,308.15,0.481386393,0.000511031,10272.56168
302.9277778,286.65,308.15,0.481386393,0.000567812,10297.19612
302.9277778,286.65,308.15,0.481386393,0.000599357,10321.83056
302.9277778,286.65,308.15,0.481386393,0.000624593,10321.83056
302.9277778,286.65,308.15,0.481386393,0.000681374,10346.46501
302.9277778,286.65,308.15,0.509703239,0.000372232,10278.48002
302.9277778,286.65,308.15,0.509703239,0.000454249,10353.1421
302.9277778,286.65,308.15,0.509703239,0.000511031,10378.02946
302.9277778,286.65,308.15,0.509703239,0.000567812,10402.91682
302.9277778,286.65,308.15,0.509703239,0.000599357,10427.80418
302.9277778,286.65,308.15,0.509703239,0.000624593,10427.80418
302.9277778,286.65,308.15,0.509703239,0.000681374,10452.69155
302.9277778,286.65,308.15,0.538020086,0.000372232,10362.0449
302.9277778,286.65,308.15,0.538020086,0.000454249,10437.31399
302.9277778,286.65,308.15,0.538020086,0.000511031,10462.40369
302.9277778,286.65,308.15,0.538020086,0.000567812,10487.49338
302.9277778,286.65,308.15,0.538020086,0.000599357,10512.58308
302.9277778,286.65,308.15,0.538020086,0.000624593,10512.58308
302.9277778,286.65,308.15,0.538020086,0.000681374,10537.67278
302.9277778,286.65,308.15,0.566336933,0.000372232,10445.60978
302.9277778,286.65,308.15,0.566336933,0.000454249,10521.48588
302.9277778,286.65,308.15,0.566336933,0.000511031,10546.77791
302.9277778,286.65,308.15,0.566336933,0.000567812,10572.06994
302.9277778,286.65,308.15,0.566336933,0.000599357,10597.36198
302.9277778,286.65,308.15,0.566336933,0.000624593,10597.36198
302.9277778,286.65,308.15,0.566336933,0.000681374,10622.65401
302.9277778,286.65,308.15,0.622970626,0.000372232,10581.4027
302.9277778,286.65,308.15,0.622970626,0.000454249,10658.26519
302.9277778,286.65,308.15,0.622970626,0.000511031,10683.88602
302.9277778,286.65,308.15,0.622970626,0.000567812,10709.50685
302.9277778,286.65,308.15,0.622970626,0.000599357,10735.12768
302.9277778,286.65,308.15,0.622970626,0.000624593,10735.12768
302.9277778,286.65,308.15,0.622970626,0.000681374,10760.74851
302.9277778,286.65,308.15,0.651287473,0.000372232,10644.07636
302.9277778,286.65,308.15,0.651287473,0.000454249,10721.39411
302.9277778,286.65,308.15,0.651287473,0.000511031,10747.16669
302.9277778,286.65,308.15,0.651287473,0.000567812,10772.93927
302.9277778,286.65,308.15,0.651287473,0.000599357,10798.71185
302.9277778,286.65,308.15,0.651287473,0.000624593,10798.71185
302.9277778,286.65,308.15,0.651287473,0.000681374,10824.48444
302.9277778,286.65,308.15,0.679604319,0.000372232,10706.75002
302.9277778,286.65,308.15,0.679604319,0.000454249,10784.52302
302.9277778,286.65,308.15,0.679604319,0.000511031,10810.44736
302.9277778,286.65,308.15,0.679604319,0.000567812,10836.37169
302.9277778,286.65,308.15,0.679604319,0.000599357,10862.29603
302.9277778,286.65,308.15,0.679604319,0.000624593,10862.29603
302.9277778,286.65,308.15,0.679604319,0.000681374,10888.22036
302.9277778,286.65,313.7055556,0.453069546,0.000372232,9547.641424
302.9277778,286.65,313.7055556,0.453069546,0.000454249,9620.710108
302.9277778,286.65,313.7055556,0.453069546,0.000511031,9669.422564
302.9277778,286.65,313.7055556,0.453069546,0.000567812,9693.778792
302.9277778,286.65,313.7055556,0.453069546,0.000599357,9693.778792
302.9277778,286.65,313.7055556,0.453069546,0.000624593,9718.135021
302.9277778,286.65,313.7055556,0.453069546,0.000681374,9742.491249
302.9277778,286.65,313.7055556,0.481386393,0.000372232,9656.700672
302.9277778,286.65,313.7055556,0.481386393,0.000454249,9730.603993
302.9277778,286.65,313.7055556,0.481386393,0.000511031,9779.872874
302.9277778,286.65,313.7055556,0.481386393,0.000567812,9804.507314
302.9277778,286.65,313.7055556,0.481386393,0.000599357,9804.507314
302.9277778,286.65,313.7055556,0.481386393,0.000624593,9829.141755
302.9277778,286.65,313.7055556,0.481386393,0.000681374,9853.776195
302.9277778,286.65,313.7055556,0.509703239,0.000372232,9755.845442
302.9277778,286.65,313.7055556,0.509703239,0.000454249,9830.507525
302.9277778,286.65,313.7055556,0.509703239,0.000511031,9880.282246
302.9277778,286.65,313.7055556,0.509703239,0.000567812,9905.169607
302.9277778,286.65,313.7055556,0.509703239,0.000599357,9905.169607
302.9277778,286.65,313.7055556,0.509703239,0.000624593,9930.056968
302.9277778,286.65,313.7055556,0.509703239,0.000681374,9954.944329
302.9277778,286.65,313.7055556,0.538020086,0.000372232,9835.161259
302.9277778,286.65,313.7055556,0.538020086,0.000454249,9910.43035
302.9277778,286.65,313.7055556,0.538020086,0.000511031,9960.609744
302.9277778,286.65,313.7055556,0.538020086,0.000567812,9985.699441
302.9277778,286.65,313.7055556,0.538020086,0.000599357,9985.699441
302.9277778,286.65,313.7055556,0.538020086,0.000624593,10010.78914
302.9277778,286.65,313.7055556,0.538020086,0.000681374,10035.87884
302.9277778,286.65,313.7055556,0.566336933,0.000372232,9914.477075
302.9277778,286.65,313.7055556,0.566336933,0.000454249,9990.353176
302.9277778,286.65,313.7055556,0.566336933,0.000511031,10040.93724
302.9277778,286.65,313.7055556,0.566336933,0.000567812,10066.22928
302.9277778,286.65,313.7055556,0.566336933,0.000599357,10066.22928
302.9277778,286.65,313.7055556,0.566336933,0.000624593,10091.52131
302.9277778,286.65,313.7055556,0.566336933,0.000681374,10116.81334
302.9277778,286.65,313.7055556,0.622970626,0.000372232,10043.36528
302.9277778,286.65,313.7055556,0.622970626,0.000454249,10120.22777
302.9277778,286.65,313.7055556,0.622970626,0.000511031,10171.46943
302.9277778,286.65,313.7055556,0.622970626,0.000567812,10197.09026
302.9277778,286.65,313.7055556,0.622970626,0.000599357,10197.09026
302.9277778,286.65,313.7055556,0.622970626,0.000624593,10222.71109
302.9277778,286.65,313.7055556,0.622970626,0.000681374,10248.33192
302.9277778,286.65,313.7055556,0.651287473,0.000372232,10102.85214
302.9277778,286.65,313.7055556,0.651287473,0.000454249,10180.16989
302.9277778,286.65,313.7055556,0.651287473,0.000511031,10231.71505
302.9277778,286.65,313.7055556,0.651287473,0.000567812,10257.48763
302.9277778,286.65,313.7055556,0.651287473,0.000599357,10257.48763
302.9277778,286.65,313.7055556,0.651287473,0.000624593,10283.26021
302.9277778,286.65,313.7055556,0.651287473,0.000681374,10309.0328
302.9277778,286.65,313.7055556,0.679604319,0.000372232,10162.339
302.9277778,286.65,313.7055556,0.679604319,0.000454249,10240.112
302.9277778,286.65,313.7055556,0.679604319,0.000511031,10291.96067
302.9277778,286.65,313.7055556,0.679604319,0.000567812,10317.88501
302.9277778,286.65,313.7055556,0.679604319,0.000599357,10317.88501
302.9277778,286.65,313.7055556,0.679604319,0.000624593,10343.80934
302.9277778,286.65,313.7055556,0.679604319,0.000681374,10369.73368
302.9277778,286.65,319.2611111,0.453069546,0.000372232,9036.160633
302.9277778,286.65,319.2611111,0.453069546,0.000454249,9109.229318
302.9277778,286.65,319.2611111,0.453069546,0.000511031,9133.585546
302.9277778,286.65,319.2611111,0.453069546,0.000567812,9157.941774
302.9277778,286.65,319.2611111,0.453069546,0.000599357,9182.298002
302.9277778,286.65,319.2611111,0.453069546,0.000624593,9182.298002
302.9277778,286.65,319.2611111,0.453069546,0.000681374,9206.65423
302.9277778,286.65,319.2611111,0.481386393,0.000372232,9139.377421
302.9277778,286.65,319.2611111,0.481386393,0.000454249,9213.280743
302.9277778,286.65,319.2611111,0.481386393,0.000511031,9237.915183
302.9277778,286.65,319.2611111,0.481386393,0.000567812,9262.549624
302.9277778,286.65,319.2611111,0.481386393,0.000599357,9287.184064
302.9277778,286.65,319.2611111,0.481386393,0.000624593,9287.184064
302.9277778,286.65,319.2611111,0.481386393,0.000681374,9311.818505
302.9277778,286.65,319.2611111,0.509703239,0.000372232,9233.210865
302.9277778,286.65,319.2611111,0.509703239,0.000454249,9307.872947
302.9277778,286.65,319.2611111,0.509703239,0.000511031,9332.760308
302.9277778,286.65,319.2611111,0.509703239,0.000567812,9357.647669
302.9277778,286.65,319.2611111,0.509703239,0.000599357,9382.53503
302.9277778,286.65,319.2611111,0.509703239,0.000624593,9382.53503
302.9277778,286.65,319.2611111,0.509703239,0.000681374,9407.422391
302.9277778,286.65,319.2611111,0.538020086,0.000372232,9308.27762
302.9277778,286.65,319.2611111,0.538020086,0.000454249,9383.546711
302.9277778,286.65,319.2611111,0.538020086,0.000511031,9408.636408
302.9277778,286.65,319.2611111,0.538020086,0.000567812,9433.726105
302.9277778,286.65,319.2611111,0.538020086,0.000599357,9458.815803
302.9277778,286.65,319.2611111,0.538020086,0.000624593,9458.815803
302.9277778,286.65,319.2611111,0.538020086,0.000681374,9483.9055
302.9277778,286.65,319.2611111,0.566336933,0.000372232,9383.344375
302.9277778,286.65,319.2611111,0.566336933,0.000454249,9459.220475
302.9277778,286.65,319.2611111,0.566336933,0.000511031,9484.512508
302.9277778,286.65,319.2611111,0.566336933,0.000567812,9509.804542
302.9277778,286.65,319.2611111,0.566336933,0.000599357,9535.096575
302.9277778,286.65,319.2611111,0.566336933,0.000624593,9535.096575
302.9277778,286.65,319.2611111,0.566336933,0.000681374,9560.388609
302.9277778,286.65,319.2611111,0.622970626,0.000372232,9505.327852
302.9277778,286.65,319.2611111,0.622970626,0.000454249,9582.190341
302.9277778,286.65,319.2611111,0.622970626,0.000511031,9607.811171
302.9277778,286.65,319.2611111,0.622970626,0.000567812,9633.432001
302.9277778,286.65,319.2611111,0.622970626,0.000599357,9659.052831
302.9277778,286.65,319.2611111,0.622970626,0.000624593,9659.052831
302.9277778,286.65,319.2611111,0.622970626,0.000681374,9684.67366
302.9277778,286.65,319.2611111,0.651287473,0.000372232,9561.627918
302.9277778,286.65,319.2611111,0.651287473,0.000454249,9638.945664
302.9277778,286.65,319.2611111,0.651287473,0.000511031,9664.718246
302.9277778,286.65,319.2611111,0.651287473,0.000567812,9690.490828
302.9277778,286.65,319.2611111,0.651287473,0.000599357,9716.26341
302.9277778,286.65,319.2611111,0.651287473,0.000624593,9716.26341
302.9277778,286.65,319.2611111,0.651287473,0.000681374,9742.035992
302.9277778,286.65,319.2611111,0.679604319,0.000372232,9617.927984
302.9277778,286.65,319.2611111,0.679604319,0.000454249,9695.700987
302.9277778,286.65,319.2611111,0.679604319,0.000511031,9721.625321
302.9277778,286.65,319.2611111,0.679604319,0.000567812,9747.549655
302.9277778,286.65,319.2611111,0.679604319,0.000599357,9773.47399
302.9277778,286.65,319.2611111,0.679604319,0.000624593,9773.47399
302.9277778,286.65,319.2611111,0.679604319,0.000681374,9799.398324
302.9277778,288.8722222,280.3722222,0.453069546,0.000372232,13006.05648
302.9277778,288.8722222,280.3722222,0.453069546,0.000454249,13083.78192
302.9277778,288.8722222,280.3722222,0.453069546,0.000511031,13135.59888
302.9277778,288.8722222,280.3722222,0.453069546,0.000567812,13161.50735
302.9277778,288.8722222,280.3722222,0.453069546,0.000599357,13161.50735
302.9277778,288.8722222,280.3722222,0.453069546,0.000624593,13187.41583
302.9277778,288.8722222,280.3722222,0.453069546,0.000681374,13213.32431
302.9277778,288.8722222,280.3722222,0.481386393,0.000372232,13154.61995
302.9277778,288.8722222,280.3722222,0.481386393,0.000454249,13233.23322
302.9277778,288.8722222,280.3722222,0.481386393,0.000511031,13285.64206
302.9277778,288.8722222,280.3722222,0.481386393,0.000567812,13311.84648
302.9277778,288.8722222,280.3722222,0.481386393,0.000599357,13311.84648
302.9277778,288.8722222,280.3722222,0.481386393,0.000624593,13338.05091
302.9277778,288.8722222,280.3722222,0.481386393,0.000681374,13364.25533
302.9277778,288.8722222,280.3722222,0.509703239,0.000372232,13289.67765
302.9277778,288.8722222,280.3722222,0.509703239,0.000454249,13369.09803
302.9277778,288.8722222,280.3722222,0.509703239,0.000511031,13422.04496
302.9277778,288.8722222,280.3722222,0.509703239,0.000567812,13448.51842
302.9277778,288.8722222,280.3722222,0.509703239,0.000599357,13448.51842
302.9277778,288.8722222,280.3722222,0.509703239,0.000624593,13474.99188
302.9277778,288.8722222,280.3722222,0.509703239,0.000681374,13501.46534
302.9277778,288.8722222,280.3722222,0.538020086,0.000372232,13397.72381
302.9277778,288.8722222,280.3722222,0.538020086,0.000454249,13477.78989
302.9277778,288.8722222,280.3722222,0.538020086,0.000511031,13531.16727
302.9277778,288.8722222,280.3722222,0.538020086,0.000567812,13557.85597
302.9277778,288.8722222,280.3722222,0.538020086,0.000599357,13557.85597
302.9277778,288.8722222,280.3722222,0.538020086,0.000624593,13584.54466
302.9277778,288.8722222,280.3722222,0.538020086,0.000681374,13611.23335
302.9277778,288.8722222,280.3722222,0.566336933,0.000372232,13505.76997
302.9277778,288.8722222,280.3722222,0.566336933,0.000454249,13586.48174
302.9277778,288.8722222,280.3722222,0.566336933,0.000511031,13640.28959
302.9277778,288.8722222,280.3722222,0.566336933,0.000567812,13667.19351
302.9277778,288.8722222,280.3722222,0.566336933,0.000599357,13667.19351
302.9277778,288.8722222,280.3722222,0.566336933,0.000624593,13694.09744
302.9277778,288.8722222,280.3722222,0.566336933,0.000681374,13721.00136
302.9277778,288.8722222,280.3722222,0.622970626,0.000372232,13681.34498
302.9277778,288.8722222,280.3722222,0.622970626,0.000454249,13763.106
302.9277778,288.8722222,280.3722222,0.622970626,0.000511031,13817.61336
302.9277778,288.8722222,280.3722222,0.622970626,0.000567812,13844.86703
302.9277778,288.8722222,280.3722222,0.622970626,0.000599357,13844.86703
302.9277778,288.8722222,280.3722222,0.622970626,0.000624593,13872.12071
302.9277778,288.8722222,280.3722222,0.622970626,0.000681374,13899.37438
302.9277778,288.8722222,280.3722222,0.651287473,0.000372232,13762.3796
302.9277778,288.8722222,280.3722222,0.651287473,0.000454249,13844.6249
302.9277778,288.8722222,280.3722222,0.651287473,0.000511031,13899.45509
302.9277778,288.8722222,280.3722222,0.651287473,0.000567812,13926.87019
302.9277778,288.8722222,280.3722222,0.651287473,0.000599357,13926.87019
302.9277778,288.8722222,280.3722222,0.651287473,0.000624593,13954.28529
302.9277778,288.8722222,280.3722222,0.651287473,0.000681374,13981.70039
302.9277778,288.8722222,280.3722222,0.679604319,0.000372232,13843.41422
302.9277778,288.8722222,280.3722222,0.679604319,0.000454249,13926.14379
302.9277778,288.8722222,280.3722222,0.679604319,0.000511031,13981.29683
302.9277778,288.8722222,280.3722222,0.679604319,0.000567812,14008.87335
302.9277778,288.8722222,280.3722222,0.679604319,0.000599357,14008.87335
302.9277778,288.8722222,280.3722222,0.679604319,0.000624593,14036.44988
302.9277778,288.8722222,280.3722222,0.679604319,0.000681374,14064.0264
302.9277778,288.8722222,285.9277778,0.453069546,0.000372232,12695.15473
302.9277778,288.8722222,285.9277778,0.453069546,0.000454249,12772.88017
302.9277778,288.8722222,285.9277778,0.453069546,0.000511031,12798.78865
302.9277778,288.8722222,285.9277778,0.453069546,0.000567812,12824.69713
302.9277778,288.8722222,285.9277778,0.453069546,0.000599357,12850.60561
302.9277778,288.8722222,285.9277778,0.453069546,0.000624593,12850.60561
302.9277778,288.8722222,285.9277778,0.453069546,0.000681374,12876.51409
302.9277778,288.8722222,285.9277778,0.481386393,0.000372232,12840.16688
302.9277778,288.8722222,285.9277778,0.481386393,0.000454249,12918.78015
302.9277778,288.8722222,285.9277778,0.481386393,0.000511031,12944.98457
302.9277778,288.8722222,285.9277778,0.481386393,0.000567812,12971.18899
302.9277778,288.8722222,285.9277778,0.481386393,0.000599357,12997.39342
302.9277778,288.8722222,285.9277778,0.481386393,0.000624593,12997.39342
302.9277778,288.8722222,285.9277778,0.481386393,0.000681374,13023.59784
302.9277778,288.8722222,285.9277778,0.509703239,0.000372232,12971.99611
302.9277778,288.8722222,285.9277778,0.509703239,0.000454249,13051.4165
302.9277778,288.8722222,285.9277778,0.509703239,0.000511031,13077.88996
302.9277778,288.8722222,285.9277778,0.509703239,0.000567812,13104.36342
302.9277778,288.8722222,285.9277778,0.509703239,0.000599357,13130.83688
302.9277778,288.8722222,285.9277778,0.509703239,0.000624593,13130.83688
302.9277778,288.8722222,285.9277778,0.509703239,0.000681374,13157.31034
302.9277778,288.8722222,285.9277778,0.538020086,0.000372232,13077.4595
302.9277778,288.8722222,285.9277778,0.538020086,0.000454249,13157.52557
302.9277778,288.8722222,285.9277778,0.538020086,0.000511031,13184.21427
302.9277778,288.8722222,285.9277778,0.538020086,0.000567812,13210.90296
302.9277778,288.8722222,285.9277778,0.538020086,0.000599357,13237.59165
302.9277778,288.8722222,285.9277778,0.538020086,0.000624593,13237.59165
302.9277778,288.8722222,285.9277778,0.538020086,0.000681374,13264.28035
302.9277778,288.8722222,285.9277778,0.566336933,0.000372232,13182.92288
302.9277778,288.8722222,285.9277778,0.566336933,0.000454249,13263.63465
302.9277778,288.8722222,285.9277778,0.566336933,0.000511031,13290.53858
302.9277778,288.8722222,285.9277778,0.566336933,0.000567812,13317.4425
302.9277778,288.8722222,285.9277778,0.566336933,0.000599357,13344.34642
302.9277778,288.8722222,285.9277778,0.566336933,0.000624593,13344.34642
302.9277778,288.8722222,285.9277778,0.566336933,0.000681374,13371.25035
302.9277778,288.8722222,285.9277778,0.622970626,0.000372232,13354.30088
302.9277778,288.8722222,285.9277778,0.622970626,0.000454249,13436.0619
302.9277778,288.8722222,285.9277778,0.622970626,0.000511031,13463.31558
302.9277778,288.8722222,285.9277778,0.622970626,0.000567812,13490.56925
302.9277778,288.8722222,285.9277778,0.622970626,0.000599357,13517.82293
302.9277778,288.8722222,285.9277778,0.622970626,0.000624593,13517.82293
302.9277778,288.8722222,285.9277778,0.622970626,0.000681374,13545.0766
302.9277778,288.8722222,285.9277778,0.651287473,0.000372232,13433.39841
302.9277778,288.8722222,285.9277778,0.651287473,0.000454249,13515.64371
302.9277778,288.8722222,285.9277778,0.651287473,0.000511031,13543.05881
302.9277778,288.8722222,285.9277778,0.651287473,0.000567812,13570.47391
302.9277778,288.8722222,285.9277778,0.651287473,0.000599357,13597.88901
302.9277778,288.8722222,285.9277778,0.651287473,0.000624593,13597.88901
302.9277778,288.8722222,285.9277778,0.651287473,0.000681374,13625.3041
302.9277778,288.8722222,285.9277778,0.679604319,0.000372232,13512.49595
302.9277778,288.8722222,285.9277778,0.679604319,0.000454249,13595.22552
302.9277778,288.8722222,285.9277778,0.679604319,0.000511031,13622.80204
302.9277778,288.8722222,285.9277778,0.679604319,0.000567812,13650.37856
302.9277778,288.8722222,285.9277778,0.679604319,0.000599357,13677.95508
302.9277778,288.8722222,285.9277778,0.679604319,0.000624593,13677.95508
302.9277778,288.8722222,285.9277778,0.679604319,0.000681374,13705.53161
302.9277778,288.8722222,293.15,0.453069546,0.000372232,12099.25971
302.9277778,288.8722222,293.15,0.453069546,0.000454249,12176.98515
302.9277778,288.8722222,293.15,0.453069546,0.000511031,12228.80211
302.9277778,288.8722222,293.15,0.453069546,0.000567812,12254.71059
302.9277778,288.8722222,293.15,0.453069546,0.000599357,12254.71059
302.9277778,288.8722222,293.15,0.453069546,0.000624593,12280.61907
302.9277778,288.8722222,293.15,0.453069546,0.000681374,12306.52755
302.9277778,288.8722222,293.15,0.481386393,0.000372232,12237.46517
302.9277778,288.8722222,293.15,0.481386393,0.000454249,12316.07844
302.9277778,288.8722222,293.15,0.481386393,0.000511031,12368.48728
302.9277778,288.8722222,293.15,0.481386393,0.000567812,12394.69171
302.9277778,288.8722222,293.15,0.481386393,0.000599357,12394.69171
302.9277778,288.8722222,293.15,0.481386393,0.000624593,12420.89613
302.9277778,288.8722222,293.15,0.481386393,0.000681374,12447.10055
302.9277778,288.8722222,293.15,0.509703239,0.000372232,12363.1065
302.9277778,288.8722222,293.15,0.509703239,0.000454249,12442.52688
302.9277778,288.8722222,293.15,0.509703239,0.000511031,12495.47381
302.9277778,288.8722222,293.15,0.509703239,0.000567812,12521.94727
302.9277778,288.8722222,293.15,0.509703239,0.000599357,12521.94727
302.9277778,288.8722222,293.15,0.509703239,0.000624593,12548.42073
302.9277778,288.8722222,293.15,0.509703239,0.000681374,12574.89419
302.9277778,288.8722222,293.15,0.538020086,0.000372232,12463.61956
302.9277778,288.8722222,293.15,0.538020086,0.000454249,12543.68564
302.9277778,288.8722222,293.15,0.538020086,0.000511031,12597.06302
302.9277778,288.8722222,293.15,0.538020086,0.000567812,12623.75172
302.9277778,288.8722222,293.15,0.538020086,0.000599357,12623.75172
302.9277778,288.8722222,293.15,0.538020086,0.000624593,12650.44041
302.9277778,288.8722222,293.15,0.538020086,0.000681374,12677.1291
302.9277778,288.8722222,293.15,0.566336933,0.000372232,12564.13262
302.9277778,288.8722222,293.15,0.566336933,0.000454249,12644.84439
302.9277778,288.8722222,293.15,0.566336933,0.000511031,12698.65224
302.9277778,288.8722222,293.15,0.566336933,0.000567812,12725.55617
302.9277778,288.8722222,293.15,0.566336933,0.000599357,12725.55617
302.9277778,288.8722222,293.15,0.566336933,0.000624593,12752.46009
302.9277778,288.8722222,293.15,0.566336933,0.000681374,12779.36401
302.9277778,288.8722222,293.15,0.622970626,0.000372232,12727.46634
302.9277778,288.8722222,293.15,0.622970626,0.000454249,12809.22737
302.9277778,288.8722222,293.15,0.622970626,0.000511031,12863.73472
302.9277778,288.8722222,293.15,0.622970626,0.000567812,12890.9884
302.9277778,288.8722222,293.15,0.622970626,0.000599357,12890.9884
302.9277778,288.8722222,293.15,0.622970626,0.000624593,12918.24207
302.9277778,288.8722222,293.15,0.622970626,0.000681374,12945.49575
302.9277778,288.8722222,293.15,0.651287473,0.000372232,12802.85114
302.9277778,288.8722222,293.15,0.651287473,0.000454249,12885.09644
302.9277778,288.8722222,293.15,0.651287473,0.000511031,12939.92663
302.9277778,288.8722222,293.15,0.651287473,0.000567812,12967.34173
302.9277778,288.8722222,293.15,0.651287473,0.000599357,12967.34173
302.9277778,288.8722222,293.15,0.651287473,0.000624593,12994.75683
302.9277778,288.8722222,293.15,0.651287473,0.000681374,13022.17193
302.9277778,288.8722222,293.15,0.679604319,0.000372232,12878.23594
302.9277778,288.8722222,293.15,0.679604319,0.000454249,12960.9655
302.9277778,288.8722222,293.15,0.679604319,0.000511031,13016.11855
302.9277778,288.8722222,293.15,0.679604319,0.000567812,13043.69507
302.9277778,288.8722222,293.15,0.679604319,0.000599357,13043.69507
302.9277778,288.8722222,293.15,0.679604319,0.000624593,13071.27159
302.9277778,288.8722222,293.15,0.679604319,0.000681374,13098.84812
302.9277778,288.8722222,297.0388889,0.453069546,0.000372232,11762.44949
302.9277778,288.8722222,297.0388889,0.453069546,0.000454249,11840.17492
302.9277778,288.8722222,297.0388889,0.453069546,0.000511031,11866.0834
302.9277778,288.8722222,297.0388889,0.453069546,0.000567812,11891.99188
302.9277778,288.8722222,297.0388889,0.453069546,0.000599357,11891.99188
302.9277778,288.8722222,297.0388889,0.453069546,0.000624593,11917.90036
302.9277778,288.8722222,297.0388889,0.453069546,0.000681374,11943.80884
302.9277778,288.8722222,297.0388889,0.481386393,0.000372232,11896.80768
302.9277778,288.8722222,297.0388889,0.481386393,0.000454249,11975.42095
302.9277778,288.8722222,297.0388889,0.481386393,0.000511031,12001.62537
302.9277778,288.8722222,297.0388889,0.481386393,0.000567812,12027.8298
302.9277778,288.8722222,297.0388889,0.481386393,0.000599357,12027.8298
302.9277778,288.8722222,297.0388889,0.481386393,0.000624593,12054.03422
302.9277778,288.8722222,297.0388889,0.481386393,0.000681374,12080.23864
302.9277778,288.8722222,297.0388889,0.509703239,0.000372232,12018.9515
302.9277778,288.8722222,297.0388889,0.509703239,0.000454249,12098.37188
302.9277778,288.8722222,297.0388889,0.509703239,0.000511031,12124.84535
302.9277778,288.8722222,297.0388889,0.509703239,0.000567812,12151.31881
302.9277778,288.8722222,297.0388889,0.509703239,0.000599357,12151.31881
302.9277778,288.8722222,297.0388889,0.509703239,0.000624593,12177.79227
302.9277778,288.8722222,297.0388889,0.509703239,0.000681374,12204.26573
302.9277778,288.8722222,297.0388889,0.538020086,0.000372232,12116.66655
302.9277778,288.8722222,297.0388889,0.538020086,0.000454249,12196.73263
302.9277778,288.8722222,297.0388889,0.538020086,0.000511031,12223.42132
302.9277778,288.8722222,297.0388889,0.538020086,0.000567812,12250.11002
302.9277778,288.8722222,297.0388889,0.538020086,0.000599357,12250.11002
302.9277778,288.8722222,297.0388889,0.538020086,0.000624593,12276.79871
302.9277778,288.8722222,297.0388889,0.538020086,0.000681374,12303.4874
302.9277778,288.8722222,297.0388889,0.566336933,0.000372232,12214.38161
302.9277778,288.8722222,297.0388889,0.566336933,0.000454249,12295.09338
302.9277778,288.8722222,297.0388889,0.566336933,0.000511031,12321.9973
302.9277778,288.8722222,297.0388889,0.566336933,0.000567812,12348.90123
302.9277778,288.8722222,297.0388889,0.566336933,0.000599357,12348.90123
302.9277778,288.8722222,297.0388889,0.566336933,0.000624593,12375.80515
302.9277778,288.8722222,297.0388889,0.566336933,0.000681374,12402.70908
302.9277778,288.8722222,297.0388889,0.622970626,0.000372232,12373.16857
302.9277778,288.8722222,297.0388889,0.622970626,0.000454249,12454.92959
302.9277778,288.8722222,297.0388889,0.622970626,0.000511031,12482.18327
302.9277778,288.8722222,297.0388889,0.622970626,0.000567812,12509.43694
302.9277778,288.8722222,297.0388889,0.622970626,0.000599357,12509.43694
302.9277778,288.8722222,297.0388889,0.622970626,0.000624593,12536.69062
302.9277778,288.8722222,297.0388889,0.622970626,0.000681374,12563.94429
302.9277778,288.8722222,297.0388889,0.651287473,0.000372232,12446.45486
302.9277778,288.8722222,297.0388889,0.651287473,0.000454249,12528.70015
302.9277778,288.8722222,297.0388889,0.651287473,0.000511031,12556.11525
302.9277778,288.8722222,297.0388889,0.651287473,0.000567812,12583.53035
302.9277778,288.8722222,297.0388889,0.651287473,0.000599357,12583.53035
302.9277778,288.8722222,297.0388889,0.651287473,0.000624593,12610.94545
302.9277778,288.8722222,297.0388889,0.651287473,0.000681374,12638.36055
302.9277778,288.8722222,297.0388889,0.679604319,0.000372232,12519.74115
302.9277778,288.8722222,297.0388889,0.679604319,0.000454249,12602.47071
302.9277778,288.8722222,297.0388889,0.679604319,0.000511031,12630.04724
302.9277778,288.8722222,297.0388889,0.679604319,0.000567812,12657.62376
302.9277778,288.8722222,297.0388889,0.679604319,0.000599357,12657.62376
302.9277778,288.8722222,297.0388889,0.679604319,0.000624593,12685.20028
302.9277778,288.8722222,297.0388889,0.679604319,0.000681374,12712.7768
302.9277778,288.8722222,303.15,0.453069546,0.000372232,11166.55447
302.9277778,288.8722222,303.15,0.453069546,0.000454249,11244.27991
302.9277778,288.8722222,303.15,0.453069546,0.000511031,11270.18838
302.9277778,288.8722222,303.15,0.453069546,0.000567812,11296.09686
302.9277778,288.8722222,303.15,0.453069546,0.000599357,11322.00534
302.9277778,288.8722222,303.15,0.453069546,0.000624593,11322.00534
302.9277778,288.8722222,303.15,0.453069546,0.000681374,11373.8223
302.9277778,288.8722222,303.15,0.481386393,0.000372232,11294.10597
302.9277778,288.8722222,303.15,0.481386393,0.000454249,11372.71924
302.9277778,288.8722222,303.15,0.481386393,0.000511031,11398.92366
302.9277778,288.8722222,303.15,0.481386393,0.000567812,11425.12808
302.9277778,288.8722222,303.15,0.481386393,0.000599357,11451.33251
302.9277778,288.8722222,303.15,0.481386393,0.000624593,11451.33251
302.9277778,288.8722222,303.15,0.481386393,0.000681374,11503.74135
302.9277778,288.8722222,303.15,0.509703239,0.000372232,11410.06189
302.9277778,288.8722222,303.15,0.509703239,0.000454249,11489.48227
302.9277778,288.8722222,303.15,0.509703239,0.000511031,11515.95573
302.9277778,288.8722222,303.15,0.509703239,0.000567812,11542.42919
302.9277778,288.8722222,303.15,0.509703239,0.000599357,11568.90266
302.9277778,288.8722222,303.15,0.509703239,0.000624593,11568.90266
302.9277778,288.8722222,303.15,0.509703239,0.000681374,11621.84958
302.9277778,288.8722222,303.15,0.538020086,0.000372232,11502.82662
302.9277778,288.8722222,303.15,0.538020086,0.000454249,11582.8927
302.9277778,288.8722222,303.15,0.538020086,0.000511031,11609.58139
302.9277778,288.8722222,303.15,0.538020086,0.000567812,11636.27008
302.9277778,288.8722222,303.15,0.538020086,0.000599357,11662.95877
302.9277778,288.8722222,303.15,0.538020086,0.000624593,11662.95877
302.9277778,288.8722222,303.15,0.538020086,0.000681374,11716.33616
302.9277778,288.8722222,303.15,0.566336933,0.000372232,11595.59135
302.9277778,288.8722222,303.15,0.566336933,0.000454249,11676.30312
302.9277778,288.8722222,303.15,0.566336933,0.000511031,11703.20705
302.9277778,288.8722222,303.15,0.566336933,0.000567812,11730.11097
302.9277778,288.8722222,303.15,0.566336933,0.000599357,11757.01489
302.9277778,288.8722222,303.15,0.566336933,0.000624593,11757.01489
302.9277778,288.8722222,303.15,0.566336933,0.000681374,11810.82274
302.9277778,288.8722222,303.15,0.622970626,0.000372232,11746.33404
302.9277778,288.8722222,303.15,0.622970626,0.000454249,11828.09506
302.9277778,288.8722222,303.15,0.622970626,0.000511031,11855.34874
302.9277778,288.8722222,303.15,0.622970626,0.000567812,11882.60241
302.9277778,288.8722222,303.15,0.622970626,0.000599357,11909.85609
302.9277778,288.8722222,303.15,0.622970626,0.000624593,11909.85609
302.9277778,288.8722222,303.15,0.622970626,0.000681374,11964.36344
302.9277778,288.8722222,303.15,0.651287473,0.000372232,11815.90758
302.9277778,288.8722222,303.15,0.651287473,0.000454249,11898.15288
302.9277778,288.8722222,303.15,0.651287473,0.000511031,11925.56798
302.9277778,288.8722222,303.15,0.651287473,0.000567812,11952.98308
302.9277778,288.8722222,303.15,0.651287473,0.000599357,11980.39818
302.9277778,288.8722222,303.15,0.651287473,0.000624593,11980.39818
302.9277778,288.8722222,303.15,0.651287473,0.000681374,12035.22837
302.9277778,288.8722222,303.15,0.679604319,0.000372232,11885.48113
302.9277778,288.8722222,303.15,0.679604319,0.000454249,11968.2107
302.9277778,288.8722222,303.15,0.679604319,0.000511031,11995.78722
302.9277778,288.8722222,303.15,0.679604319,0.000567812,12023.36374
302.9277778,288.8722222,303.15,0.679604319,0.000599357,12050.94027
302.9277778,288.8722222,303.15,0.679604319,0.000624593,12050.94027
302.9277778,288.8722222,303.15,0.679604319,0.000681374,12106.09331
302.9277778,288.8722222,308.15,0.453069546,0.000372232,10700.20185
302.9277778,288.8722222,308.15,0.453069546,0.000454249,10777.92728
302.9277778,288.8722222,308.15,0.453069546,0.000511031,10803.83576
302.9277778,288.8722222,308.15,0.453069546,0.000567812,10829.74424
302.9277778,288.8722222,308.15,0.453069546,0.000599357,10855.65272
302.9277778,288.8722222,308.15,0.453069546,0.000624593,10855.65272
302.9277778,288.8722222,308.15,0.453069546,0.000681374,10881.5612
302.9277778,288.8722222,308.15,0.481386393,0.000372232,10822.42637
302.9277778,288.8722222,308.15,0.481386393,0.000454249,10901.03964
302.9277778,288.8722222,308.15,0.481386393,0.000511031,10927.24406
302.9277778,288.8722222,308.15,0.481386393,0.000567812,10953.44848
302.9277778,288.8722222,308.15,0.481386393,0.000599357,10979.65291
302.9277778,288.8722222,308.15,0.481386393,0.000624593,10979.65291
302.9277778,288.8722222,308.15,0.481386393,0.000681374,11005.85733
302.9277778,288.8722222,308.15,0.509703239,0.000372232,10933.53958
302.9277778,288.8722222,308.15,0.509703239,0.000454249,11012.95996
302.9277778,288.8722222,308.15,0.509703239,0.000511031,11039.43343
302.9277778,288.8722222,308.15,0.509703239,0.000567812,11065.90689
302.9277778,288.8722222,308.15,0.509703239,0.000599357,11092.38035
302.9277778,288.8722222,308.15,0.509703239,0.000624593,11092.38035
302.9277778,288.8722222,308.15,0.509703239,0.000681374,11118.85381
302.9277778,288.8722222,308.15,0.538020086,0.000372232,11022.43015
302.9277778,288.8722222,308.15,0.538020086,0.000454249,11102.49622
302.9277778,288.8722222,308.15,0.538020086,0.000511031,11129.18492
302.9277778,288.8722222,308.15,0.538020086,0.000567812,11155.87361
302.9277778,288.8722222,308.15,0.538020086,0.000599357,11182.5623
302.9277778,288.8722222,308.15,0.538020086,0.000624593,11182.5623
302.9277778,288.8722222,308.15,0.538020086,0.000681374,11209.251
302.9277778,288.8722222,308.15,0.566336933,0.000372232,11111.32071
302.9277778,288.8722222,308.15,0.566336933,0.000454249,11192.03248
302.9277778,288.8722222,308.15,0.566336933,0.000511031,11218.93641
302.9277778,288.8722222,308.15,0.566336933,0.000567812,11245.84033
302.9277778,288.8722222,308.15,0.566336933,0.000599357,11272.74426
302.9277778,288.8722222,308.15,0.566336933,0.000624593,11272.74426
302.9277778,288.8722222,308.15,0.566336933,0.000681374,11299.64818
302.9277778,288.8722222,308.15,0.622970626,0.000372232,11255.76788
302.9277778,288.8722222,308.15,0.622970626,0.000454249,11337.52891
302.9277778,288.8722222,308.15,0.622970626,0.000511031,11364.78258
302.9277778,288.8722222,308.15,0.622970626,0.000567812,11392.03626
302.9277778,288.8722222,308.15,0.622970626,0.000599357,11419.28993
302.9277778,288.8722222,308.15,0.622970626,0.000624593,11419.28993
302.9277778,288.8722222,308.15,0.622970626,0.000681374,11446.54361
302.9277778,288.8722222,308.15,0.651287473,0.000372232,11322.43581
302.9277778,288.8722222,308.15,0.651287473,0.000454249,11404.6811
302.9277778,288.8722222,308.15,0.651287473,0.000511031,11432.0962
302.9277778,288.8722222,308.15,0.651287473,0.000567812,11459.5113
302.9277778,288.8722222,308.15,0.651287473,0.000599357,11486.9264
302.9277778,288.8722222,308.15,0.651287473,0.000624593,11486.9264
302.9277778,288.8722222,308.15,0.651287473,0.000681374,11514.3415
302.9277778,288.8722222,308.15,0.679604319,0.000372232,11389.10373
302.9277778,288.8722222,308.15,0.679604319,0.000454249,11471.8333
302.9277778,288.8722222,308.15,0.679604319,0.000511031,11499.40982
302.9277778,288.8722222,308.15,0.679604319,0.000567812,11526.98634
302.9277778,288.8722222,308.15,0.679604319,0.000599357,11554.56286
302.9277778,288.8722222,308.15,0.679604319,0.000624593,11554.56286
302.9277778,288.8722222,308.15,0.679604319,0.000681374,11582.13939
302.9277778,288.8722222,313.7055556,0.453069546,0.000372232,10156.12379
302.9277778,288.8722222,313.7055556,0.453069546,0.000454249,10233.84922
302.9277778,288.8722222,313.7055556,0.453069546,0.000511031,10285.66618
302.9277778,288.8722222,313.7055556,0.453069546,0.000567812,10311.57466
302.9277778,288.8722222,313.7055556,0.453069546,0.000599357,10311.57466
302.9277778,288.8722222,313.7055556,0.453069546,0.000624593,10337.48314
302.9277778,288.8722222,313.7055556,0.453069546,0.000681374,10363.39162
302.9277778,288.8722222,313.7055556,0.481386393,0.000372232,10272.13351
302.9277778,288.8722222,313.7055556,0.481386393,0.000454249,10350.74677
302.9277778,288.8722222,313.7055556,0.481386393,0.000511031,10403.15562
302.9277778,288.8722222,313.7055556,0.481386393,0.000567812,10429.36004
302.9277778,288.8722222,313.7055556,0.481386393,0.000599357,10429.36004
302.9277778,288.8722222,313.7055556,0.481386393,0.000624593,10455.56446
302.9277778,288.8722222,313.7055556,0.481386393,0.000681374,10481.76888
302.9277778,288.8722222,313.7055556,0.509703239,0.000372232,10377.59689
302.9277778,288.8722222,313.7055556,0.509703239,0.000454249,10457.01727
302.9277778,288.8722222,313.7055556,0.509703239,0.000511031,10509.9642
302.9277778,288.8722222,313.7055556,0.509703239,0.000567812,10536.43766
302.9277778,288.8722222,313.7055556,0.509703239,0.000599357,10536.43766
302.9277778,288.8722222,313.7055556,0.509703239,0.000624593,10562.91112
302.9277778,288.8722222,313.7055556,0.509703239,0.000681374,10589.38458
302.9277778,288.8722222,313.7055556,0.538020086,0.000372232,10461.9676
302.9277778,288.8722222,313.7055556,0.538020086,0.000454249,10542.03367
302.9277778,288.8722222,313.7055556,0.538020086,0.000511031,10595.41106
302.9277778,288.8722222,313.7055556,0.538020086,0.000567812,10622.09975
302.9277778,288.8722222,313.7055556,0.538020086,0.000599357,10622.09975
302.9277778,288.8722222,313.7055556,0.538020086,0.000624593,10648.78845
302.9277778,288.8722222,313.7055556,0.538020086,0.000681374,10675.47714
302.9277778,288.8722222,313.7055556,0.566336933,0.000372232,10546.3383
302.9277778,288.8722222,313.7055556,0.566336933,0.000454249,10627.05008
302.9277778,288.8722222,313.7055556,0.566336933,0.000511031,10680.85792
302.9277778,288.8722222,313.7055556,0.566336933,0.000567812,10707.76185
302.9277778,288.8722222,313.7055556,0.566336933,0.000599357,10707.76185
302.9277778,288.8722222,313.7055556,0.566336933,0.000624593,10734.66577
302.9277778,288.8722222,313.7055556,0.566336933,0.000681374,10761.5697
302.9277778,288.8722222,313.7055556,0.622970626,0.000372232,10683.4407
302.9277778,288.8722222,313.7055556,0.622970626,0.000454249,10765.20173
302.9277778,288.8722222,313.7055556,0.622970626,0.000511031,10819.70908
302.9277778,288.8722222,313.7055556,0.622970626,0.000567812,10846.96275
302.9277778,288.8722222,313.7055556,0.622970626,0.000599357,10846.96275
302.9277778,288.8722222,313.7055556,0.622970626,0.000624593,10874.21643
302.9277778,288.8722222,313.7055556,0.622970626,0.000681374,10901.4701
302.9277778,288.8722222,313.7055556,0.651287473,0.000372232,10746.71873
302.9277778,288.8722222,313.7055556,0.651287473,0.000454249,10828.96403
302.9277778,288.8722222,313.7055556,0.651287473,0.000511031,10883.79422
302.9277778,288.8722222,313.7055556,0.651287473,0.000567812,10911.20932
302.9277778,288.8722222,313.7055556,0.651287473,0.000599357,10911.20932
302.9277778,288.8722222,313.7055556,0.651287473,0.000624593,10938.62442
302.9277778,288.8722222,313.7055556,0.651287473,0.000681374,10966.03952
302.9277778,288.8722222,313.7055556,0.679604319,0.000372232,10809.99676
302.9277778,288.8722222,313.7055556,0.679604319,0.000454249,10892.72633
302.9277778,288.8722222,313.7055556,0.679604319,0.000511031,10947.87937
302.9277778,288.8722222,313.7055556,0.679604319,0.000567812,10975.45589
302.9277778,288.8722222,313.7055556,0.679604319,0.000599357,10975.45589
302.9277778,288.8722222,313.7055556,0.679604319,0.000624593,11003.03242
302.9277778,288.8722222,313.7055556,0.679604319,0.000681374,11030.60894
302.9277778,288.8722222,319.2611111,0.453069546,0.000372232,9612.045726
302.9277778,288.8722222,319.2611111,0.453069546,0.000454249,9689.771163
302.9277778,288.8722222,319.2611111,0.453069546,0.000511031,9715.679642
302.9277778,288.8722222,319.2611111,0.453069546,0.000567812,9741.588121
302.9277778,288.8722222,319.2611111,0.453069546,0.000599357,9767.4966
302.9277778,288.8722222,319.2611111,0.453069546,0.000624593,9767.4966
302.9277778,288.8722222,319.2611111,0.453069546,0.000681374,9793.405079
302.9277778,288.8722222,319.2611111,0.481386393,0.000372232,9721.84064
302.9277778,288.8722222,319.2611111,0.481386393,0.000454249,9800.453907
302.9277778,288.8722222,319.2611111,0.481386393,0.000511031,9826.658329
302.9277778,288.8722222,319.2611111,0.481386393,0.000567812,9852.862752
302.9277778,288.8722222,319.2611111,0.481386393,0.000599357,9879.067174
302.9277778,288.8722222,319.2611111,0.481386393,0.000624593,9879.067174
302.9277778,288.8722222,319.2611111,0.481386393,0.000681374,9905.271596
302.9277778,288.8722222,319.2611111,0.509703239,0.000372232,9821.654199
302.9277778,288.8722222,319.2611111,0.509703239,0.000454249,9901.074584
302.9277778,288.8722222,319.2611111,0.509703239,0.000511031,9927.548045
302.9277778,288.8722222,319.2611111,0.509703239,0.000567812,9954.021507
302.9277778,288.8722222,319.2611111,0.509703239,0.000599357,9980.494968
302.9277778,288.8722222,319.2611111,0.509703239,0.000624593,9980.494968
302.9277778,288.8722222,319.2611111,0.509703239,0.000681374,10006.96843
302.9277778,288.8722222,319.2611111,0.538020086,0.000372232,9901.505047
302.9277778,288.8722222,319.2611111,0.538020086,0.000454249,9981.571125
302.9277778,288.8722222,319.2611111,0.538020086,0.000511031,10008.25982
302.9277778,288.8722222,319.2611111,0.538020086,0.000567812,10034.94851
302.9277778,288.8722222,319.2611111,0.538020086,0.000599357,10061.6372
302.9277778,288.8722222,319.2611111,0.538020086,0.000624593,10061.6372
302.9277778,288.8722222,319.2611111,0.538020086,0.000681374,10088.3259
302.9277778,288.8722222,319.2611111,0.566336933,0.000372232,9981.355894
302.9277778,288.8722222,319.2611111,0.566336933,0.000454249,10062.06767
302.9277778,288.8722222,319.2611111,0.566336933,0.000511031,10088.97159
302.9277778,288.8722222,319.2611111,0.566336933,0.000567812,10115.87551
302.9277778,288.8722222,319.2611111,0.566336933,0.000599357,10142.77944
302.9277778,288.8722222,319.2611111,0.566336933,0.000624593,10142.77944
302.9277778,288.8722222,319.2611111,0.566336933,0.000681374,10169.68336
302.9277778,288.8722222,319.2611111,0.622970626,0.000372232,10111.11352
302.9277778,288.8722222,319.2611111,0.622970626,0.000454249,10192.87455
302.9277778,288.8722222,319.2611111,0.622970626,0.000511031,10220.12822
302.9277778,288.8722222,319.2611111,0.622970626,0.000567812,10247.3819
302.9277778,288.8722222,319.2611111,0.622970626,0.000599357,10274.63557
302.9277778,288.8722222,319.2611111,0.622970626,0.000624593,10274.63557
302.9277778,288.8722222,319.2611111,0.622970626,0.000681374,10301.88925
302.9277778,288.8722222,319.2611111,0.651287473,0.000372232,10171.00166
302.9277778,288.8722222,319.2611111,0.651287473,0.000454249,10253.24695
302.9277778,288.8722222,319.2611111,0.651287473,0.000511031,10280.66205
302.9277778,288.8722222,319.2611111,0.651287473,0.000567812,10308.07715
302.9277778,288.8722222,319.2611111,0.651287473,0.000599357,10335.49225
302.9277778,288.8722222,319.2611111,0.651287473,0.000624593,10335.49225
302.9277778,288.8722222,319.2611111,0.651287473,0.000681374,10362.90735
302.9277778,288.8722222,319.2611111,0.679604319,0.000372232,10230.88979
302.9277778,288.8722222,319.2611111,0.679604319,0.000454249,10313.61936
302.9277778,288.8722222,319.2611111,0.679604319,0.000511031,10341.19588
302.9277778,288.8722222,319.2611111,0.679604319,0.000567812,10368.7724
302.9277778,288.8722222,319.2611111,0.679604319,0.000599357,10396.34893
302.9277778,288.8722222,319.2611111,0.679604319,0.000624593,10396.34893
302.9277778,288.8722222,319.2611111,0.679604319,0.000681374,10423.92545
302.9277778,290.4833333,280.3722222,0.453069546,0.000372232,11392.75305
302.9277778,290.4833333,280.3722222,0.453069546,0.000454249,11484.38377
302.9277778,290.4833333,280.3722222,0.453069546,0.000511031,11514.92735
302.9277778,290.4833333,280.3722222,0.453069546,0.000567812,11545.47092
302.9277778,290.4833333,280.3722222,0.453069546,0.000599357,11545.47092
302.9277778,290.4833333,280.3722222,0.453069546,0.000624593,11545.47092
302.9277778,290.4833333,280.3722222,0.453069546,0.000681374,11576.01449
302.9277778,290.4833333,280.3722222,0.481386393,0.000372232,11751.17674
302.9277778,290.4833333,280.3722222,0.481386393,0.000454249,11845.69023
302.9277778,290.4833333,280.3722222,0.481386393,0.000511031,11877.19472
302.9277778,290.4833333,280.3722222,0.481386393,0.000567812,11908.69922
302.9277778,290.4833333,280.3722222,0.481386393,0.000599357,11908.69922
302.9277778,290.4833333,280.3722222,0.481386393,0.000624593,11908.69922
302.9277778,290.4833333,280.3722222,0.481386393,0.000681374,11940.20371
302.9277778,290.4833333,280.3722222,0.509703239,0.000372232,12109.60043
302.9277778,290.4833333,280.3722222,0.509703239,0.000454249,12206.99668
302.9277778,290.4833333,280.3722222,0.509703239,0.000511031,12239.4621
302.9277778,290.4833333,280.3722222,0.509703239,0.000567812,12271.92752
302.9277778,290.4833333,280.3722222,0.509703239,0.000599357,12271.92752
302.9277778,290.4833333,280.3722222,0.509703239,0.000624593,12271.92752
302.9277778,290.4833333,280.3722222,0.509703239,0.000681374,12304.39293
302.9277778,290.4833333,280.3722222,0.538020086,0.000372232,12455.22328
302.9277778,290.4833333,280.3722222,0.538020086,0.000454249,12555.39934
302.9277778,290.4833333,280.3722222,0.538020086,0.000511031,12588.79136
302.9277778,290.4833333,280.3722222,0.538020086,0.000567812,12622.18338
302.9277778,290.4833333,280.3722222,0.538020086,0.000599357,12622.18338
302.9277778,290.4833333,280.3722222,0.538020086,0.000624593,12622.18338
302.9277778,290.4833333,280.3722222,0.538020086,0.000681374,12655.5754
302.9277778,290.4833333,280.3722222,0.566336933,0.000372232,12800.84612
302.9277778,290.4833333,280.3722222,0.566336933,0.000454249,12903.80199
302.9277778,290.4833333,280.3722222,0.566336933,0.000511031,12938.12061
302.9277778,290.4833333,280.3722222,0.566336933,0.000567812,12972.43924
302.9277778,290.4833333,280.3722222,0.566336933,0.000599357,12972.43924
302.9277778,290.4833333,280.3722222,0.566336933,0.000624593,12972.43924
302.9277778,290.4833333,280.3722222,0.566336933,0.000681374,13006.75786
302.9277778,290.4833333,280.3722222,0.622970626,0.000372232,13479.29097
302.9277778,290.4833333,280.3722222,0.622970626,0.000454249,13587.7035
302.9277778,290.4833333,280.3722222,0.622970626,0.000511031,13623.84101
302.9277778,290.4833333,280.3722222,0.622970626,0.000567812,13659.97852
302.9277778,290.4833333,280.3722222,0.622970626,0.000599357,13659.97852
302.9277778,290.4833333,280.3722222,0.622970626,0.000624593,13659.97852
302.9277778,290.4833333,280.3722222,0.622970626,0.000681374,13696.11602
302.9277778,290.4833333,280.3722222,0.651287473,0.000372232,13824.91381
302.9277778,290.4833333,280.3722222,0.651287473,0.000454249,13936.10615
302.9277778,290.4833333,280.3722222,0.651287473,0.000511031,13973.17026
302.9277778,290.4833333,280.3722222,0.651287473,0.000567812,14010.23437
302.9277778,290.4833333,280.3722222,0.651287473,0.000599357,14010.23437
302.9277778,290.4833333,280.3722222,0.651287473,0.000624593,14010.23437
302.9277778,290.4833333,280.3722222,0.651287473,0.000681374,14047.29849
302.9277778,290.4833333,280.3722222,0.679604319,0.000372232,14157.73581
302.9277778,290.4833333,280.3722222,0.679604319,0.000454249,14271.605
302.9277778,290.4833333,280.3722222,0.679604319,0.000511031,14309.5614
302.9277778,290.4833333,280.3722222,0.679604319,0.000567812,14347.51779
302.9277778,290.4833333,280.3722222,0.679604319,0.000599357,14347.51779
302.9277778,290.4833333,280.3722222,0.679604319,0.000624593,14347.51779
302.9277778,290.4833333,280.3722222,0.679604319,0.000681374,14385.47419
302.9277778,290.4833333,285.9277778,0.453069546,0.000372232,11240.03518
302.9277778,290.4833333,285.9277778,0.453069546,0.000454249,11301.12233
302.9277778,290.4833333,285.9277778,0.453069546,0.000511031,11331.6659
302.9277778,290.4833333,285.9277778,0.453069546,0.000567812,11331.6659
302.9277778,290.4833333,285.9277778,0.453069546,0.000599357,11362.20948
302.9277778,290.4833333,285.9277778,0.453069546,0.000624593,11362.20948
302.9277778,290.4833333,285.9277778,0.453069546,0.000681374,11392.75305
302.9277778,290.4833333,285.9277778,0.481386393,0.000372232,11593.65427
302.9277778,290.4833333,285.9277778,0.481386393,0.000454249,11656.66326
302.9277778,290.4833333,285.9277778,0.481386393,0.000511031,11688.16775
302.9277778,290.4833333,285.9277778,0.481386393,0.000567812,11688.16775
302.9277778,290.4833333,285.9277778,0.481386393,0.000599357,11719.67225
302.9277778,290.4833333,285.9277778,0.481386393,0.000624593,11719.67225
302.9277778,290.4833333,285.9277778,0.481386393,0.000681374,11751.17674
302.9277778,290.4833333,285.9277778,0.509703239,0.000372232,11947.27335
302.9277778,290.4833333,285.9277778,0.509703239,0.000454249,12012.20418
302.9277778,290.4833333,285.9277778,0.509703239,0.000511031,12044.6696
302.9277778,290.4833333,285.9277778,0.509703239,0.000567812,12044.6696
302.9277778,290.4833333,285.9277778,0.509703239,0.000599357,12077.13502
302.9277778,290.4833333,285.9277778,0.509703239,0.000624593,12077.13502
302.9277778,290.4833333,285.9277778,0.509703239,0.000681374,12109.60043
302.9277778,290.4833333,285.9277778,0.538020086,0.000372232,12288.26318
302.9277778,290.4833333,285.9277778,0.538020086,0.000454249,12355.04722
302.9277778,290.4833333,285.9277778,0.538020086,0.000511031,12388.43924
302.9277778,290.4833333,285.9277778,0.538020086,0.000567812,12388.43924
