Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,290.4833333,285.9277778,0.538020086,0.000599357,12421.83126
302.9277778,290.4833333,285.9277778,0.538020086,0.000624593,12421.83126
302.9277778,290.4833333,285.9277778,0.538020086,0.000681374,12455.22328
302.9277778,290.4833333,285.9277778,0.566336933,0.000372232,12629.25301
302.9277778,290.4833333,285.9277778,0.566336933,0.000454249,12697.89026
302.9277778,290.4833333,285.9277778,0.566336933,0.000511031,12732.20888
302.9277778,290.4833333,285.9277778,0.566336933,0.000567812,12732.20888
302.9277778,290.4833333,285.9277778,0.566336933,0.000599357,12766.5275
302.9277778,290.4833333,285.9277778,0.566336933,0.000624593,12766.5275
302.9277778,290.4833333,285.9277778,0.566336933,0.000681374,12800.84612
302.9277778,290.4833333,285.9277778,0.622970626,0.000372232,13298.60342
302.9277778,290.4833333,285.9277778,0.622970626,0.000454249,13370.87844
302.9277778,290.4833333,285.9277778,0.622970626,0.000511031,13407.01595
302.9277778,290.4833333,285.9277778,0.622970626,0.000567812,13407.01595
302.9277778,290.4833333,285.9277778,0.622970626,0.000599357,13443.15346
302.9277778,290.4833333,285.9277778,0.622970626,0.000624593,13443.15346
302.9277778,290.4833333,285.9277778,0.622970626,0.000681374,13479.29097
302.9277778,290.4833333,285.9277778,0.651287473,0.000372232,13639.59325
302.9277778,290.4833333,285.9277778,0.651287473,0.000454249,13713.72148
302.9277778,290.4833333,285.9277778,0.651287473,0.000511031,13750.78559
302.9277778,290.4833333,285.9277778,0.651287473,0.000567812,13750.78559
302.9277778,290.4833333,285.9277778,0.651287473,0.000599357,13787.8497
302.9277778,290.4833333,285.9277778,0.651287473,0.000624593,13787.8497
302.9277778,290.4833333,285.9277778,0.651287473,0.000681374,13824.91381
302.9277778,290.4833333,285.9277778,0.679604319,0.000372232,13967.95383
302.9277778,290.4833333,285.9277778,0.679604319,0.000454249,14043.86662
302.9277778,290.4833333,285.9277778,0.679604319,0.000511031,14081.82302
302.9277778,290.4833333,285.9277778,0.679604319,0.000567812,14081.82302
302.9277778,290.4833333,285.9277778,0.679604319,0.000599357,14119.77942
302.9277778,290.4833333,285.9277778,0.679604319,0.000624593,14119.77942
302.9277778,290.4833333,285.9277778,0.679604319,0.000681374,14157.73581
302.9277778,290.4833333,293.15,0.453069546,0.000372232,10934.59944
302.9277778,290.4833333,293.15,0.453069546,0.000454249,10995.68659
302.9277778,290.4833333,293.15,0.453069546,0.000511031,11026.23016
302.9277778,290.4833333,293.15,0.453069546,0.000567812,11056.77374
302.9277778,290.4833333,293.15,0.453069546,0.000599357,11056.77374
302.9277778,290.4833333,293.15,0.453069546,0.000624593,11087.31731
302.9277778,290.4833333,293.15,0.453069546,0.000681374,11117.86089
302.9277778,290.4833333,293.15,0.481386393,0.000372232,11278.60931
302.9277778,290.4833333,293.15,0.481386393,0.000454249,11341.6183
302.9277778,290.4833333,293.15,0.481386393,0.000511031,11373.1228
302.9277778,290.4833333,293.15,0.481386393,0.000567812,11404.62729
302.9277778,290.4833333,293.15,0.481386393,0.000599357,11404.62729
302.9277778,290.4833333,293.15,0.481386393,0.000624593,11436.13179
302.9277778,290.4833333,293.15,0.481386393,0.000681374,11467.63628
302.9277778,290.4833333,293.15,0.509703239,0.000372232,11622.61918
302.9277778,290.4833333,293.15,0.509703239,0.000454249,11687.55002
302.9277778,290.4833333,293.15,0.509703239,0.000511031,11720.01543
302.9277778,290.4833333,293.15,0.509703239,0.000567812,11752.48085
302.9277778,290.4833333,293.15,0.509703239,0.000599357,11752.48085
302.9277778,290.4833333,293.15,0.509703239,0.000624593,11784.94627
302.9277778,290.4833333,293.15,0.509703239,0.000681374,11817.41168
302.9277778,290.4833333,293.15,0.538020086,0.000372232,11954.34299
302.9277778,290.4833333,293.15,0.538020086,0.000454249,12021.12703
302.9277778,290.4833333,293.15,0.538020086,0.000511031,12054.51904
302.9277778,290.4833333,293.15,0.538020086,0.000567812,12087.91106
302.9277778,290.4833333,293.15,0.538020086,0.000599357,12087.91106
302.9277778,290.4833333,293.15,0.538020086,0.000624593,12121.30308
302.9277778,290.4833333,293.15,0.538020086,0.000681374,12154.6951
302.9277778,290.4833333,293.15,0.566336933,0.000372232,12286.06679
302.9277778,290.4833333,293.15,0.566336933,0.000454249,12354.70403
302.9277778,290.4833333,293.15,0.566336933,0.000511031,12389.02266
302.9277778,290.4833333,293.15,0.566336933,0.000567812,12423.34128
302.9277778,290.4833333,293.15,0.566336933,0.000599357,12423.34128
302.9277778,290.4833333,293.15,0.566336933,0.000624593,12457.6599
302.9277778,290.4833333,293.15,0.566336933,0.000681374,12491.97852
302.9277778,290.4833333,293.15,0.622970626,0.000372232,12937.22833
302.9277778,290.4833333,293.15,0.622970626,0.000454249,13009.50335
302.9277778,290.4833333,293.15,0.622970626,0.000511031,13045.64086
302.9277778,290.4833333,293.15,0.622970626,0.000567812,13081.77837
302.9277778,290.4833333,293.15,0.622970626,0.000599357,13081.77837
302.9277778,290.4833333,293.15,0.622970626,0.000624593,13117.91588
302.9277778,290.4833333,293.15,0.622970626,0.000681374,13154.05339
302.9277778,290.4833333,293.15,0.651287473,0.000372232,13268.95213
302.9277778,290.4833333,293.15,0.651287473,0.000454249,13343.08036
302.9277778,290.4833333,293.15,0.651287473,0.000511031,13380.14447
302.9277778,290.4833333,293.15,0.651287473,0.000567812,13417.20858
302.9277778,290.4833333,293.15,0.651287473,0.000599357,13417.20858
302.9277778,290.4833333,293.15,0.651287473,0.000624593,13454.27269
302.9277778,290.4833333,293.15,0.651287473,0.000681374,13491.33681
302.9277778,290.4833333,293.15,0.679604319,0.000372232,13453.40769
302.9277778,290.4833333,293.15,0.679604319,0.000454249,13539.83215
302.9277778,290.4833333,293.15,0.679604319,0.000511031,13597.44846
302.9277778,290.4833333,293.15,0.679604319,0.000567812,13626.25662
302.9277778,290.4833333,293.15,0.679604319,0.000599357,13626.25662
302.9277778,290.4833333,293.15,0.679604319,0.000624593,13655.06477
302.9277778,290.4833333,293.15,0.679604319,0.000681374,13683.87292
302.9277778,290.4833333,297.0388889,0.453069546,0.000372232,10751.338
302.9277778,290.4833333,297.0388889,0.453069546,0.000454249,10842.96872
302.9277778,290.4833333,297.0388889,0.453069546,0.000511031,10873.51229
302.9277778,290.4833333,297.0388889,0.453069546,0.000567812,10873.51229
302.9277778,290.4833333,297.0388889,0.453069546,0.000599357,10873.51229
302.9277778,290.4833333,297.0388889,0.453069546,0.000624593,10904.05587
302.9277778,290.4833333,297.0388889,0.453069546,0.000681374,10934.59944
302.9277778,290.4833333,297.0388889,0.481386393,0.000372232,11089.58234
302.9277778,290.4833333,297.0388889,0.481386393,0.000454249,11184.09583
302.9277778,290.4833333,297.0388889,0.481386393,0.000511031,11215.60032
302.9277778,290.4833333,297.0388889,0.481386393,0.000567812,11215.60032
302.9277778,290.4833333,297.0388889,0.481386393,0.000599357,11215.60032
302.9277778,290.4833333,297.0388889,0.481386393,0.000624593,11247.10482
302.9277778,290.4833333,297.0388889,0.481386393,0.000681374,11278.60931
302.9277778,290.4833333,297.0388889,0.509703239,0.000372232,11427.82668
302.9277778,290.4833333,297.0388889,0.509703239,0.000454249,11525.22293
302.9277778,290.4833333,297.0388889,0.509703239,0.000511031,11557.68835
302.9277778,290.4833333,297.0388889,0.509703239,0.000567812,11557.68835
302.9277778,290.4833333,297.0388889,0.509703239,0.000599357,11557.68835
302.9277778,290.4833333,297.0388889,0.509703239,0.000624593,11590.15377
302.9277778,290.4833333,297.0388889,0.509703239,0.000681374,11622.61918
302.9277778,290.4833333,297.0388889,0.538020086,0.000372232,11753.99087
302.9277778,290.4833333,297.0388889,0.538020086,0.000454249,11854.16693
302.9277778,290.4833333,297.0388889,0.538020086,0.000511031,11887.55895
302.9277778,290.4833333,297.0388889,0.538020086,0.000567812,11887.55895
302.9277778,290.4833333,297.0388889,0.538020086,0.000599357,11887.55895
302.9277778,290.4833333,297.0388889,0.538020086,0.000624593,11920.95097
302.9277778,290.4833333,297.0388889,0.538020086,0.000681374,11954.34299
302.9277778,290.4833333,297.0388889,0.566336933,0.000372232,12080.15506
302.9277778,290.4833333,297.0388889,0.566336933,0.000454249,12183.11092
302.9277778,290.4833333,297.0388889,0.566336933,0.000511031,12217.42954
302.9277778,290.4833333,297.0388889,0.566336933,0.000567812,12217.42954
302.9277778,290.4833333,297.0388889,0.566336933,0.000599357,12217.42954
302.9277778,290.4833333,297.0388889,0.566336933,0.000624593,12251.74817
302.9277778,290.4833333,297.0388889,0.566336933,0.000681374,12286.06679
302.9277778,290.4833333,297.0388889,0.622970626,0.000372232,12720.40327
302.9277778,290.4833333,297.0388889,0.622970626,0.000454249,12828.8158
302.9277778,290.4833333,297.0388889,0.622970626,0.000511031,12864.95331
302.9277778,290.4833333,297.0388889,0.622970626,0.000567812,12864.95331
302.9277778,290.4833333,297.0388889,0.622970626,0.000599357,12864.95331
302.9277778,290.4833333,297.0388889,0.622970626,0.000624593,12901.09082
302.9277778,290.4833333,297.0388889,0.622970626,0.000681374,12937.22833
302.9277778,290.4833333,297.0388889,0.651287473,0.000372232,13002.34227
302.9277778,290.4833333,297.0388889,0.651287473,0.000454249,13088.26083
302.9277778,290.4833333,297.0388889,0.651287473,0.000511031,13116.90036
302.9277778,290.4833333,297.0388889,0.651287473,0.000567812,13145.53988
302.9277778,290.4833333,297.0388889,0.651287473,0.000599357,13145.53988
302.9277778,290.4833333,297.0388889,0.651287473,0.000624593,13174.1794
302.9277778,290.4833333,297.0388889,0.651287473,0.000681374,13202.81892
302.9277778,290.4833333,297.0388889,0.679604319,0.000372232,13078.9017
302.9277778,290.4833333,297.0388889,0.679604319,0.000454249,13165.32616
302.9277778,290.4833333,297.0388889,0.679604319,0.000511031,13194.13431
302.9277778,290.4833333,297.0388889,0.679604319,0.000567812,13222.94247
302.9277778,290.4833333,297.0388889,0.679604319,0.000599357,13222.94247
302.9277778,290.4833333,297.0388889,0.679604319,0.000624593,13251.75062
302.9277778,290.4833333,297.0388889,0.679604319,0.000681374,13280.55877
302.9277778,290.4833333,303.15,0.453069546,0.000372232,10476.44583
302.9277778,290.4833333,303.15,0.453069546,0.000454249,10537.53298
302.9277778,290.4833333,303.15,0.453069546,0.000511031,10568.07656
302.9277778,290.4833333,303.15,0.453069546,0.000567812,10598.62013
302.9277778,290.4833333,303.15,0.453069546,0.000599357,10629.1637
302.9277778,290.4833333,303.15,0.453069546,0.000624593,10629.1637
302.9277778,290.4833333,303.15,0.453069546,0.000681374,10659.70728
302.9277778,290.4833333,303.15,0.481386393,0.000372232,10806.04188
302.9277778,290.4833333,303.15,0.481386393,0.000454249,10869.05087
302.9277778,290.4833333,303.15,0.481386393,0.000511031,10900.55537
302.9277778,290.4833333,303.15,0.481386393,0.000567812,10932.05986
302.9277778,290.4833333,303.15,0.481386393,0.000599357,10963.56436
302.9277778,290.4833333,303.15,0.481386393,0.000624593,10963.56436
302.9277778,290.4833333,303.15,0.481386393,0.000681374,10995.06886
302.9277778,290.4833333,303.15,0.509703239,0.000372232,11135.63793
302.9277778,290.4833333,303.15,0.509703239,0.000454249,11200.56877
302.9277778,290.4833333,303.15,0.509703239,0.000511031,11233.03418
302.9277778,290.4833333,303.15,0.509703239,0.000567812,11265.4996
302.9277778,290.4833333,303.15,0.509703239,0.000599357,11297.96502
302.9277778,290.4833333,303.15,0.509703239,0.000624593,11297.96502
302.9277778,290.4833333,303.15,0.509703239,0.000681374,11330.43043
302.9277778,290.4833333,303.15,0.538020086,0.000372232,11453.46269
302.9277778,290.4833333,303.15,0.538020086,0.000454249,11520.24673
302.9277778,290.4833333,303.15,0.538020086,0.000511031,11553.63875
302.9277778,290.4833333,303.15,0.538020086,0.000567812,11587.03077
302.9277778,290.4833333,303.15,0.538020086,0.000599357,11620.42279
302.9277778,290.4833333,303.15,0.538020086,0.000624593,11620.42279
302.9277778,290.4833333,303.15,0.538020086,0.000681374,11653.81481
302.9277778,290.4833333,303.15,0.566336933,0.000372232,11771.28745
302.9277778,290.4833333,303.15,0.566336933,0.000454249,11839.9247
302.9277778,290.4833333,303.15,0.566336933,0.000511031,11874.24332
302.9277778,290.4833333,303.15,0.566336933,0.000567812,11908.56194
302.9277778,290.4833333,303.15,0.566336933,0.000599357,11942.88057
302.9277778,290.4833333,303.15,0.566336933,0.000624593,11942.88057
302.9277778,290.4833333,303.15,0.566336933,0.000681374,11977.19919
302.9277778,290.4833333,303.15,0.622970626,0.000372232,12270.95244
302.9277778,290.4833333,303.15,0.622970626,0.000454249,12356.3651
302.9277778,290.4833333,303.15,0.622970626,0.000511031,12384.83599
302.9277778,290.4833333,303.15,0.622970626,0.000567812,12413.30688
302.9277778,290.4833333,303.15,0.622970626,0.000599357,12441.77776
302.9277778,290.4833333,303.15,0.622970626,0.000624593,12441.77776
302.9277778,290.4833333,303.15,0.622970626,0.000681374,12498.71954
302.9277778,290.4833333,303.15,0.651287473,0.000372232,12343.6333
302.9277778,290.4833333,303.15,0.651287473,0.000454249,12429.55187
302.9277778,290.4833333,303.15,0.651287473,0.000511031,12458.19139
302.9277778,290.4833333,303.15,0.651287473,0.000567812,12486.83091
302.9277778,290.4833333,303.15,0.651287473,0.000599357,12515.47043
302.9277778,290.4833333,303.15,0.651287473,0.000624593,12515.47043
302.9277778,290.4833333,303.15,0.651287473,0.000681374,12572.74947
302.9277778,290.4833333,303.15,0.679604319,0.000372232,12416.31417
302.9277778,290.4833333,303.15,0.679604319,0.000454249,12502.73863
302.9277778,290.4833333,303.15,0.679604319,0.000511031,12531.54678
302.9277778,290.4833333,303.15,0.679604319,0.000567812,12560.35493
302.9277778,290.4833333,303.15,0.679604319,0.000599357,12589.16309
302.9277778,290.4833333,303.15,0.679604319,0.000624593,12589.16309
302.9277778,290.4833333,303.15,0.679604319,0.000681374,12646.7794
302.9277778,290.4833333,308.15,0.453069546,0.000372232,10262.64082
302.9277778,290.4833333,308.15,0.453069546,0.000454249,10323.72797
302.9277778,290.4833333,308.15,0.453069546,0.000511031,10354.27154
302.9277778,290.4833333,308.15,0.453069546,0.000567812,10384.81511
302.9277778,290.4833333,308.15,0.453069546,0.000599357,10384.81511
302.9277778,290.4833333,308.15,0.453069546,0.000624593,10384.81511
302.9277778,290.4833333,308.15,0.453069546,0.000681374,10415.35869
302.9277778,290.4833333,308.15,0.481386393,0.000372232,10585.51042
302.9277778,290.4833333,308.15,0.481386393,0.000454249,10648.51941
302.9277778,290.4833333,308.15,0.481386393,0.000511031,10680.0239
302.9277778,290.4833333,308.15,0.481386393,0.000567812,10711.5284
302.9277778,290.4833333,308.15,0.481386393,0.000599357,10711.5284
302.9277778,290.4833333,308.15,0.481386393,0.000624593,10711.5284
302.9277778,290.4833333,308.15,0.481386393,0.000681374,10743.03289
302.9277778,290.4833333,308.15,0.509703239,0.000372232,10908.38002
302.9277778,290.4833333,308.15,0.509703239,0.000454249,10973.31085
302.9277778,290.4833333,308.15,0.509703239,0.000511031,11005.77627
302.9277778,290.4833333,308.15,0.509703239,0.000567812,11038.24168
302.9277778,290.4833333,308.15,0.509703239,0.000599357,11038.24168
302.9277778,290.4833333,308.15,0.509703239,0.000624593,11038.24168
302.9277778,290.4833333,308.15,0.509703239,0.000681374,11070.7071
302.9277778,290.4833333,308.15,0.538020086,0.000372232,11219.71856
302.9277778,290.4833333,308.15,0.538020086,0.000454249,11286.5026
302.9277778,290.4833333,308.15,0.538020086,0.000511031,11319.89462
302.9277778,290.4833333,308.15,0.538020086,0.000567812,11353.28663
302.9277778,290.4833333,308.15,0.538020086,0.000599357,11353.28663
302.9277778,290.4833333,308.15,0.538020086,0.000624593,11353.28663
302.9277778,290.4833333,308.15,0.538020086,0.000681374,11386.67865
302.9277778,290.4833333,308.15,0.566336933,0.000372232,11531.0571
302.9277778,290.4833333,308.15,0.566336933,0.000454249,11599.69434
302.9277778,290.4833333,308.15,0.566336933,0.000511031,11634.01297
302.9277778,290.4833333,308.15,0.566336933,0.000567812,11668.33159
302.9277778,290.4833333,308.15,0.566336933,0.000599357,11668.33159
302.9277778,290.4833333,308.15,0.566336933,0.000624593,11668.33159
302.9277778,290.4833333,308.15,0.566336933,0.000681374,11702.65021
302.9277778,290.4833333,308.15,0.622970626,0.000372232,11758.47647
302.9277778,290.4833333,308.15,0.622970626,0.000454249,11843.88913
302.9277778,290.4833333,308.15,0.622970626,0.000511031,11872.36002
302.9277778,290.4833333,308.15,0.622970626,0.000567812,11900.83091
302.9277778,290.4833333,308.15,0.622970626,0.000599357,11929.30179
302.9277778,290.4833333,308.15,0.622970626,0.000624593,11929.30179
302.9277778,290.4833333,308.15,0.622970626,0.000681374,11957.77268
302.9277778,290.4833333,308.15,0.651287473,0.000372232,11828.12194
302.9277778,290.4833333,308.15,0.651287473,0.000454249,11914.0405
302.9277778,290.4833333,308.15,0.651287473,0.000511031,11942.68002
302.9277778,290.4833333,308.15,0.651287473,0.000567812,11971.31954
302.9277778,290.4833333,308.15,0.651287473,0.000599357,11999.95906
302.9277778,290.4833333,308.15,0.651287473,0.000624593,11999.95906
302.9277778,290.4833333,308.15,0.651287473,0.000681374,12028.59858
302.9277778,290.4833333,308.15,0.679604319,0.000372232,11897.7674
302.9277778,290.4833333,308.15,0.679604319,0.000454249,11984.19186
302.9277778,290.4833333,308.15,0.679604319,0.000511031,12013.00002
302.9277778,290.4833333,308.15,0.679604319,0.000567812,12041.80817
302.9277778,290.4833333,308.15,0.679604319,0.000599357,12070.61632
302.9277778,290.4833333,308.15,0.679604319,0.000624593,12070.61632
302.9277778,290.4833333,308.15,0.679604319,0.000681374,12099.42448
302.9277778,290.4833333,313.7055556,0.453069546,0.000372232,9987.748653
302.9277778,290.4833333,313.7055556,0.453069546,0.000454249,10048.8358
302.9277778,290.4833333,313.7055556,0.453069546,0.000511031,10109.92295
302.9277778,290.4833333,313.7055556,0.453069546,0.000567812,10140.46652
302.9277778,290.4833333,313.7055556,0.453069546,0.000599357,10140.46652
302.9277778,290.4833333,313.7055556,0.453069546,0.000624593,10171.0101
302.9277778,290.4833333,313.7055556,0.453069546,0.000681374,10201.55367
302.9277778,290.4833333,313.7055556,0.481386393,0.000372232,10301.96996
302.9277778,290.4833333,313.7055556,0.481386393,0.000454249,10364.97895
302.9277778,290.4833333,313.7055556,0.481386393,0.000511031,10427.98794
302.9277778,290.4833333,313.7055556,0.481386393,0.000567812,10459.49244
302.9277778,290.4833333,313.7055556,0.481386393,0.000599357,10459.49244
302.9277778,290.4833333,313.7055556,0.481386393,0.000624593,10490.99693
302.9277778,290.4833333,313.7055556,0.481386393,0.000681374,10522.50143
302.9277778,290.4833333,313.7055556,0.509703239,0.000372232,10616.19126
302.9277778,290.4833333,313.7055556,0.509703239,0.000454249,10681.1221
302.9277778,290.4833333,313.7055556,0.509703239,0.000511031,10746.05293
302.9277778,290.4833333,313.7055556,0.509703239,0.000567812,10778.51835
302.9277778,290.4833333,313.7055556,0.509703239,0.000599357,10778.51835
302.9277778,290.4833333,313.7055556,0.509703239,0.000624593,10810.98377
302.9277778,290.4833333,313.7055556,0.509703239,0.000681374,10843.44918
302.9277778,290.4833333,313.7055556,0.538020086,0.000372232,10919.19038
302.9277778,290.4833333,313.7055556,0.538020086,0.000454249,10985.97442
302.9277778,290.4833333,313.7055556,0.538020086,0.000511031,11052.75846
302.9277778,290.4833333,313.7055556,0.538020086,0.000567812,11086.15048
302.9277778,290.4833333,313.7055556,0.538020086,0.000599357,11086.15048
302.9277778,290.4833333,313.7055556,0.538020086,0.000624593,11119.5425
302.9277778,290.4833333,313.7055556,0.538020086,0.000681374,11152.2686
302.9277778,290.4833333,313.7055556,0.566336933,0.000372232,11017.36213
302.9277778,290.4833333,313.7055556,0.566336933,0.000454249,11101.67867
302.9277778,290.4833333,313.7055556,0.566336933,0.000511031,11157.8897
302.9277778,290.4833333,313.7055556,0.566336933,0.000567812,11185.99522
302.9277778,290.4833333,313.7055556,0.566336933,0.000599357,11185.99522
302.9277778,290.4833333,313.7055556,0.566336933,0.000624593,11214.10074
302.9277778,290.4833333,313.7055556,0.566336933,0.000681374,11242.20625
302.9277778,290.4833333,313.7055556,0.622970626,0.000372232,11160.58783
302.9277778,290.4833333,313.7055556,0.622970626,0.000454249,11246.0005
302.9277778,290.4833333,313.7055556,0.622970626,0.000511031,11302.94227
302.9277778,290.4833333,313.7055556,0.622970626,0.000567812,11331.41316
302.9277778,290.4833333,313.7055556,0.622970626,0.000599357,11331.41316
302.9277778,290.4833333,313.7055556,0.622970626,0.000624593,11359.88405
302.9277778,290.4833333,313.7055556,0.622970626,0.000681374,11388.35493
302.9277778,290.4833333,313.7055556,0.651287473,0.000372232,11226.69201
302.9277778,290.4833333,313.7055556,0.651287473,0.000454249,11312.61057
302.9277778,290.4833333,313.7055556,0.651287473,0.000511031,11369.88961
302.9277778,290.4833333,313.7055556,0.651287473,0.000567812,11398.52913
302.9277778,290.4833333,313.7055556,0.651287473,0.000599357,11398.52913
302.9277778,290.4833333,313.7055556,0.651287473,0.000624593,11427.16865
302.9277778,290.4833333,313.7055556,0.651287473,0.000681374,11455.80817
302.9277778,290.4833333,313.7055556,0.679604319,0.000372232,11292.79618
302.9277778,290.4833333,313.7055556,0.679604319,0.000454249,11379.22064
302.9277778,290.4833333,313.7055556,0.679604319,0.000511031,11436.83695
302.9277778,290.4833333,313.7055556,0.679604319,0.000567812,11465.6451
302.9277778,290.4833333,313.7055556,0.679604319,0.000599357,11465.6451
302.9277778,290.4833333,313.7055556,0.679604319,0.000624593,11494.45325
302.9277778,290.4833333,313.7055556,0.679604319,0.000681374,11523.26141
302.9277778,290.4833333,319.2611111,0.453069546,0.000372232,9743.400062
302.9277778,290.4833333,319.2611111,0.453069546,0.000454249,9804.48721
302.9277778,290.4833333,319.2611111,0.453069546,0.000511031,9835.030784
302.9277778,290.4833333,319.2611111,0.453069546,0.000567812,9865.574358
302.9277778,290.4833333,319.2611111,0.453069546,0.000599357,9896.117931
302.9277778,290.4833333,319.2611111,0.453069546,0.000624593,9896.117931
302.9277778,290.4833333,319.2611111,0.453069546,0.000681374,9926.661505
302.9277778,290.4833333,319.2611111,0.481386393,0.000372232,10049.934
302.9277778,290.4833333,319.2611111,0.481386393,0.000454249,10112.94299
302.9277778,290.4833333,319.2611111,0.481386393,0.000511031,10144.44748
302.9277778,290.4833333,319.2611111,0.481386393,0.000567812,10175.95198
302.9277778,290.4833333,319.2611111,0.481386393,0.000599357,10207.45647
302.9277778,290.4833333,319.2611111,0.481386393,0.000624593,10207.45647
302.9277778,290.4833333,319.2611111,0.481386393,0.000681374,10238.96097
302.9277778,290.4833333,319.2611111,0.509703239,0.000372232,10260.31196
302.9277778,290.4833333,319.2611111,0.509703239,0.000454249,10343.27944
302.9277778,290.4833333,319.2611111,0.509703239,0.000511031,10370.93527
302.9277778,290.4833333,319.2611111,0.509703239,0.000567812,10398.59109
302.9277778,290.4833333,319.2611111,0.509703239,0.000599357,10426.24692
302.9277778,290.4833333,319.2611111,0.509703239,0.000624593,10426.24692
302.9277778,290.4833333,319.2611111,0.509703239,0.000681374,10453.90275
302.9277778,290.4833333,319.2611111,0.538020086,0.000372232,10343.72913
302.9277778,290.4833333,319.2611111,0.538020086,0.000454249,10427.37114
302.9277778,290.4833333,319.2611111,0.538020086,0.000511031,10455.25181
302.9277778,290.4833333,319.2611111,0.538020086,0.000567812,10483.13249
302.9277778,290.4833333,319.2611111,0.538020086,0.000599357,10511.01316
302.9277778,290.4833333,319.2611111,0.538020086,0.000624593,10511.01316
302.9277778,290.4833333,319.2611111,0.538020086,0.000681374,10538.89383
302.9277778,290.4833333,319.2611111,0.566336933,0.000372232,10427.1463
302.9277778,290.4833333,319.2611111,0.566336933,0.000454249,10511.46285
302.9277778,290.4833333,319.2611111,0.566336933,0.000511031,10539.56836
302.9277778,290.4833333,319.2611111,0.566336933,0.000567812,10567.67388
302.9277778,290.4833333,319.2611111,0.566336933,0.000599357,10595.77939
302.9277778,290.4833333,319.2611111,0.566336933,0.000624593,10595.77939
302.9277778,290.4833333,319.2611111,0.566336933,0.000681374,10623.88491
302.9277778,290.4833333,319.2611111,0.622970626,0.000372232,10562.6992
302.9277778,290.4833333,319.2611111,0.622970626,0.000454249,10648.11186
302.9277778,290.4833333,319.2611111,0.622970626,0.000511031,10676.58275
302.9277778,290.4833333,319.2611111,0.622970626,0.000567812,10705.05364
302.9277778,290.4833333,319.2611111,0.622970626,0.000599357,10733.52452
302.9277778,290.4833333,319.2611111,0.622970626,0.000624593,10733.52452
302.9277778,290.4833333,319.2611111,0.622970626,0.000681374,10761.99541
302.9277778,290.4833333,319.2611111,0.651287473,0.000372232,10625.26208
302.9277778,290.4833333,319.2611111,0.651287473,0.000454249,10711.18064
302.9277778,290.4833333,319.2611111,0.651287473,0.000511031,10739.82016
302.9277778,290.4833333,319.2611111,0.651287473,0.000567812,10768.45968
302.9277778,290.4833333,319.2611111,0.651287473,0.000599357,10797.0992
302.9277778,290.4833333,319.2611111,0.651287473,0.000624593,10797.0992
302.9277778,290.4833333,319.2611111,0.651287473,0.000681374,10825.73872
302.9277778,290.4833333,319.2611111,0.679604319,0.000372232,10687.82496
302.9277778,290.4833333,319.2611111,0.679604319,0.000454249,10774.24942
302.9277778,290.4833333,319.2611111,0.679604319,0.000511031,10803.05757
302.9277778,290.4833333,319.2611111,0.679604319,0.000567812,10831.86572
302.9277778,290.4833333,319.2611111,0.679604319,0.000599357,10860.67388
302.9277778,290.4833333,319.2611111,0.679604319,0.000624593,10860.67388
302.9277778,290.4833333,319.2611111,0.679604319,0.000681374,10889.48203
302.9277778,292.15,280.3722222,0.453069546,0.000372232,10993.86076
302.9277778,292.15,280.3722222,0.453069546,0.000454249,11082.28323
302.9277778,292.15,280.3722222,0.453069546,0.000511031,11111.75739
302.9277778,292.15,280.3722222,0.453069546,0.000567812,11141.23155
302.9277778,292.15,280.3722222,0.453069546,0.000599357,11141.23155
302.9277778,292.15,280.3722222,0.453069546,0.000624593,11141.23155
302.9277778,292.15,280.3722222,0.453069546,0.000681374,11170.7057
302.9277778,292.15,280.3722222,0.481386393,0.000372232,11339.73503
302.9277778,292.15,280.3722222,0.481386393,0.000454249,11430.93933
302.9277778,292.15,280.3722222,0.481386393,0.000511031,11461.34077
302.9277778,292.15,280.3722222,0.481386393,0.000567812,11491.7422
302.9277778,292.15,280.3722222,0.481386393,0.000599357,11491.7422
302.9277778,292.15,280.3722222,0.481386393,0.000624593,11491.7422
302.9277778,292.15,280.3722222,0.481386393,0.000681374,11522.14364
302.9277778,292.15,280.3722222,0.509703239,0.000372232,11685.6093
302.9277778,292.15,280.3722222,0.509703239,0.000454249,11779.59543
302.9277778,292.15,280.3722222,0.509703239,0.000511031,11810.92414
302.9277778,292.15,280.3722222,0.509703239,0.000567812,11842.25286
302.9277778,292.15,280.3722222,0.509703239,0.000599357,11842.25286
302.9277778,292.15,280.3722222,0.509703239,0.000624593,11842.25286
302.9277778,292.15,280.3722222,0.509703239,0.000681374,11873.58157
302.9277778,292.15,280.3722222,0.538020086,0.000372232,12019.13092
302.9277778,292.15,280.3722222,0.538020086,0.000454249,12115.79953
302.9277778,292.15,280.3722222,0.538020086,0.000511031,12148.0224
302.9277778,292.15,280.3722222,0.538020086,0.000567812,12180.24527
302.9277778,292.15,280.3722222,0.538020086,0.000599357,12180.24527
302.9277778,292.15,280.3722222,0.538020086,0.000624593,12180.24527
302.9277778,292.15,280.3722222,0.538020086,0.000681374,12212.46814
302.9277778,292.15,280.3722222,0.566336933,0.000372232,12352.65254
302.9277778,292.15,280.3722222,0.566336933,0.000454249,12452.00363
302.9277778,292.15,280.3722222,0.566336933,0.000511031,12485.12066
302.9277778,292.15,280.3722222,0.566336933,0.000567812,12518.23769
302.9277778,292.15,280.3722222,0.566336933,0.000599357,12518.23769
302.9277778,292.15,280.3722222,0.566336933,0.000624593,12518.23769
302.9277778,292.15,280.3722222,0.566336933,0.000681374,12551.35472
302.9277778,292.15,280.3722222,0.622970626,0.000372232,13007.34312
302.9277778,292.15,280.3722222,0.622970626,0.000454249,13111.95982
302.9277778,292.15,280.3722222,0.622970626,0.000511031,13146.83206
302.9277778,292.15,280.3722222,0.622970626,0.000567812,13181.70429
302.9277778,292.15,280.3722222,0.622970626,0.000599357,13181.70429
302.9277778,292.15,280.3722222,0.622970626,0.000624593,13181.70429
302.9277778,292.15,280.3722222,0.622970626,0.000681374,13216.57652
302.9277778,292.15,280.3722222,0.651287473,0.000372232,13340.86474
302.9277778,292.15,280.3722222,0.651287473,0.000454249,13448.16392
302.9277778,292.15,280.3722222,0.651287473,0.000511031,13483.93031
302.9277778,292.15,280.3722222,0.651287473,0.000567812,13519.69671
302.9277778,292.15,280.3722222,0.651287473,0.000599357,13519.69671
302.9277778,292.15,280.3722222,0.651287473,0.000624593,13519.69671
302.9277778,292.15,280.3722222,0.651287473,0.000681374,13555.4631
302.9277778,292.15,280.3722222,0.679604319,0.000372232,13662.03371
302.9277778,292.15,280.3722222,0.679604319,0.000454249,13771.91601
302.9277778,292.15,280.3722222,0.679604319,0.000511031,13808.54345
302.9277778,292.15,280.3722222,0.679604319,0.000567812,13845.17089
302.9277778,292.15,280.3722222,0.679604319,0.000599357,13845.17089
302.9277778,292.15,280.3722222,0.679604319,0.000624593,13845.17089
302.9277778,292.15,280.3722222,0.679604319,0.000681374,13881.79832
302.9277778,292.15,285.9277778,0.453069546,0.000372232,10846.48997
302.9277778,292.15,285.9277778,0.453069546,0.000454249,10905.43829
302.9277778,292.15,285.9277778,0.453069546,0.000511031,10934.91244
302.9277778,292.15,285.9277778,0.453069546,0.000567812,10934.91244
302.9277778,292.15,285.9277778,0.453069546,0.000599357,10964.3866
302.9277778,292.15,285.9277778,0.453069546,0.000624593,10964.3866
302.9277778,292.15,285.9277778,0.453069546,0.000681374,10993.86076
302.9277778,292.15,285.9277778,0.481386393,0.000372232,11187.72786
302.9277778,292.15,285.9277778,0.481386393,0.000454249,11248.53073
302.9277778,292.15,285.9277778,0.481386393,0.000511031,11278.93216
302.9277778,292.15,285.9277778,0.481386393,0.000567812,11278.93216
302.9277778,292.15,285.9277778,0.481386393,0.000599357,11309.33359
302.9277778,292.15,285.9277778,0.481386393,0.000624593,11309.33359
302.9277778,292.15,285.9277778,0.481386393,0.000681374,11339.73503
302.9277778,292.15,285.9277778,0.509703239,0.000372232,11528.96574
302.9277778,292.15,285.9277778,0.509703239,0.000454249,11591.62317
302.9277778,292.15,285.9277778,0.509703239,0.000511031,11622.95188
302.9277778,292.15,285.9277778,0.509703239,0.000567812,11622.95188
302.9277778,292.15,285.9277778,0.509703239,0.000599357,11654.28059
302.9277778,292.15,285.9277778,0.509703239,0.000624593,11654.28059
302.9277778,292.15,285.9277778,0.509703239,0.000681374,11685.6093
302.9277778,292.15,285.9277778,0.538020086,0.000372232,11858.01656
302.9277778,292.15,285.9277778,0.538020086,0.000454249,11922.4623
302.9277778,292.15,285.9277778,0.538020086,0.000511031,11954.68518
302.9277778,292.15,285.9277778,0.538020086,0.000567812,11954.68518
302.9277778,292.15,285.9277778,0.538020086,0.000599357,11986.90805
302.9277778,292.15,285.9277778,0.538020086,0.000624593,11986.90805
302.9277778,292.15,285.9277778,0.538020086,0.000681374,12019.13092
302.9277778,292.15,285.9277778,0.566336933,0.000372232,12187.06738
302.9277778,292.15,285.9277778,0.566336933,0.000454249,12253.30144
302.9277778,292.15,285.9277778,0.566336933,0.000511031,12286.41847
302.9277778,292.15,285.9277778,0.566336933,0.000567812,12286.41847
302.9277778,292.15,285.9277778,0.566336933,0.000599357,12319.53551
302.9277778,292.15,285.9277778,0.566336933,0.000624593,12319.53551
302.9277778,292.15,285.9277778,0.566336933,0.000681374,12352.65254
302.9277778,292.15,285.9277778,0.622970626,0.000372232,12832.98195
302.9277778,292.15,285.9277778,0.622970626,0.000454249,12902.72642
302.9277778,292.15,285.9277778,0.622970626,0.000511031,12937.59865
302.9277778,292.15,285.9277778,0.622970626,0.000567812,12937.59865
302.9277778,292.15,285.9277778,0.622970626,0.000599357,12972.47089
302.9277778,292.15,285.9277778,0.622970626,0.000624593,12972.47089
302.9277778,292.15,285.9277778,0.622970626,0.000681374,13007.34312
302.9277778,292.15,285.9277778,0.651287473,0.000372232,13162.03277
302.9277778,292.15,285.9277778,0.651287473,0.000454249,13233.56556
302.9277778,292.15,285.9277778,0.651287473,0.000511031,13269.33195
302.9277778,292.15,285.9277778,0.651287473,0.000567812,13269.33195
302.9277778,292.15,285.9277778,0.651287473,0.000599357,13305.09835
302.9277778,292.15,285.9277778,0.651287473,0.000624593,13305.09835
302.9277778,292.15,285.9277778,0.651287473,0.000681374,13340.86474
302.9277778,292.15,285.9277778,0.679604319,0.000372232,13478.89652
302.9277778,292.15,285.9277778,0.679604319,0.000454249,13552.1514
302.9277778,292.15,285.9277778,0.679604319,0.000511031,13588.77883
302.9277778,292.15,285.9277778,0.679604319,0.000567812,13588.77883
302.9277778,292.15,285.9277778,0.679604319,0.000599357,13625.40627
302.9277778,292.15,285.9277778,0.679604319,0.000624593,13625.40627
302.9277778,292.15,285.9277778,0.679604319,0.000681374,13662.03371
302.9277778,292.15,293.15,0.453069546,0.000372232,10551.74839
302.9277778,292.15,293.15,0.453069546,0.000454249,10610.69671
302.9277778,292.15,293.15,0.453069546,0.000511031,10640.17087
302.9277778,292.15,293.15,0.453069546,0.000567812,10669.64502
302.9277778,292.15,293.15,0.453069546,0.000599357,10669.64502
302.9277778,292.15,293.15,0.453069546,0.000624593,10699.11918
302.9277778,292.15,293.15,0.453069546,0.000681374,10728.59334
302.9277778,292.15,293.15,0.481386393,0.000372232,10883.71351
302.9277778,292.15,293.15,0.481386393,0.000454249,10944.51638
302.9277778,292.15,293.15,0.481386393,0.000511031,10974.91782
302.9277778,292.15,293.15,0.481386393,0.000567812,11005.31925
302.9277778,292.15,293.15,0.481386393,0.000599357,11005.31925
302.9277778,292.15,293.15,0.481386393,0.000624593,11035.72068
302.9277778,292.15,293.15,0.481386393,0.000681374,11066.12212
302.9277778,292.15,293.15,0.509703239,0.000372232,11215.67863
302.9277778,292.15,293.15,0.509703239,0.000454249,11278.33605
302.9277778,292.15,293.15,0.509703239,0.000511031,11309.66476
302.9277778,292.15,293.15,0.509703239,0.000567812,11340.99348
302.9277778,292.15,293.15,0.509703239,0.000599357,11340.99348
302.9277778,292.15,293.15,0.509703239,0.000624593,11372.32219
302.9277778,292.15,293.15,0.509703239,0.000681374,11403.6509
302.9277778,292.15,293.15,0.538020086,0.000372232,11535.78785
302.9277778,292.15,293.15,0.538020086,0.000454249,11600.23359
302.9277778,292.15,293.15,0.538020086,0.000511031,11632.45647
302.9277778,292.15,293.15,0.538020086,0.000567812,11664.67934
302.9277778,292.15,293.15,0.538020086,0.000599357,11664.67934
302.9277778,292.15,293.15,0.538020086,0.000624593,11696.90221
302.9277778,292.15,293.15,0.538020086,0.000681374,11729.12508
302.9277778,292.15,293.15,0.566336933,0.000372232,11855.89707
302.9277778,292.15,293.15,0.566336933,0.000454249,11922.13113
302.9277778,292.15,293.15,0.566336933,0.000511031,11955.24817
302.9277778,292.15,293.15,0.566336933,0.000567812,11988.3652
302.9277778,292.15,293.15,0.566336933,0.000599357,11988.3652
302.9277778,292.15,293.15,0.566336933,0.000624593,12021.48223
302.9277778,292.15,293.15,0.566336933,0.000681374,12054.59926
302.9277778,292.15,293.15,0.622970626,0.000372232,12484.25962
302.9277778,292.15,293.15,0.622970626,0.000454249,12554.00408
302.9277778,292.15,293.15,0.622970626,0.000511031,12588.87632
302.9277778,292.15,293.15,0.622970626,0.000567812,12623.74855
302.9277778,292.15,293.15,0.622970626,0.000599357,12623.74855
302.9277778,292.15,293.15,0.622970626,0.000624593,12658.62079
302.9277778,292.15,293.15,0.622970626,0.000681374,12693.49302
302.9277778,292.15,293.15,0.651287473,0.000372232,12804.36884
302.9277778,292.15,293.15,0.651287473,0.000454249,12875.90163
302.9277778,292.15,293.15,0.651287473,0.000511031,12911.66802
302.9277778,292.15,293.15,0.651287473,0.000567812,12947.43441
302.9277778,292.15,293.15,0.651287473,0.000599357,12947.43441
302.9277778,292.15,293.15,0.651287473,0.000624593,12983.20081
302.9277778,292.15,293.15,0.651287473,0.000681374,13018.9672
302.9277778,292.15,293.15,0.679604319,0.000372232,13112.62216
302.9277778,292.15,293.15,0.679604319,0.000454249,13185.87703
302.9277778,292.15,293.15,0.679604319,0.000511031,13222.50447
302.9277778,292.15,293.15,0.679604319,0.000567812,13259.13191
302.9277778,292.15,293.15,0.679604319,0.000599357,13259.13191
302.9277778,292.15,293.15,0.679604319,0.000624593,13295.75934
302.9277778,292.15,293.15,0.679604319,0.000681374,13332.38678
302.9277778,292.15,297.0388889,0.453069546,0.000372232,10374.90345
302.9277778,292.15,297.0388889,0.453069546,0.000454249,10463.32592
302.9277778,292.15,297.0388889,0.453069546,0.000511031,10492.80008
302.9277778,292.15,297.0388889,0.453069546,0.000567812,10492.80008
302.9277778,292.15,297.0388889,0.453069546,0.000599357,10492.80008
302.9277778,292.15,297.0388889,0.453069546,0.000624593,10522.27424
302.9277778,292.15,297.0388889,0.453069546,0.000681374,10551.74839
302.9277778,292.15,297.0388889,0.481386393,0.000372232,10701.30491
302.9277778,292.15,297.0388889,0.481386393,0.000454249,10792.50921
302.9277778,292.15,297.0388889,0.481386393,0.000511031,10822.91064
302.9277778,292.15,297.0388889,0.481386393,0.000567812,10822.91064
302.9277778,292.15,297.0388889,0.481386393,0.000599357,10822.91064
302.9277778,292.15,297.0388889,0.481386393,0.000624593,10853.31208
302.9277778,292.15,297.0388889,0.481386393,0.000681374,10883.71351
302.9277778,292.15,297.0388889,0.509703239,0.000372232,11027.70636
302.9277778,292.15,297.0388889,0.509703239,0.000454249,11121.6925
302.9277778,292.15,297.0388889,0.509703239,0.000511031,11153.02121
302.9277778,292.15,297.0388889,0.509703239,0.000567812,11153.02121
302.9277778,292.15,297.0388889,0.509703239,0.000599357,11153.02121
302.9277778,292.15,297.0388889,0.509703239,0.000624593,11184.34992
302.9277778,292.15,297.0388889,0.509703239,0.000681374,11215.67863
302.9277778,292.15,297.0388889,0.538020086,0.000372232,11342.45063
302.9277778,292.15,297.0388889,0.538020086,0.000454249,11439.11924
302.9277778,292.15,297.0388889,0.538020086,0.000511031,11471.34211
302.9277778,292.15,297.0388889,0.538020086,0.000567812,11471.34211
302.9277778,292.15,297.0388889,0.538020086,0.000599357,11471.34211
302.9277778,292.15,297.0388889,0.538020086,0.000624593,11503.56498
302.9277778,292.15,297.0388889,0.538020086,0.000681374,11535.78785
302.9277778,292.15,297.0388889,0.566336933,0.000372232,11657.19489
302.9277778,292.15,297.0388889,0.566336933,0.000454249,11756.54598
302.9277778,292.15,297.0388889,0.566336933,0.000511031,11789.66301
302.9277778,292.15,297.0388889,0.566336933,0.000567812,11789.66301
302.9277778,292.15,297.0388889,0.566336933,0.000599357,11789.66301
302.9277778,292.15,297.0388889,0.566336933,0.000624593,11822.78004
302.9277778,292.15,297.0388889,0.566336933,0.000681374,11855.89707
302.9277778,292.15,297.0388889,0.622970626,0.000372232,12275.02622
302.9277778,292.15,297.0388889,0.622970626,0.000454249,12379.64292
302.9277778,292.15,297.0388889,0.622970626,0.000511031,12414.51515
302.9277778,292.15,297.0388889,0.622970626,0.000567812,12414.51515
302.9277778,292.15,297.0388889,0.622970626,0.000599357,12414.51515
302.9277778,292.15,297.0388889,0.622970626,0.000624593,12449.38738
302.9277778,292.15,297.0388889,0.622970626,0.000681374,12484.25962
302.9277778,292.15,297.0388889,0.651287473,0.000372232,12589.77048
302.9277778,292.15,297.0388889,0.651287473,0.000454249,12697.06966
302.9277778,292.15,297.0388889,0.651287473,0.000511031,12732.83605
302.9277778,292.15,297.0388889,0.651287473,0.000567812,12732.83605
302.9277778,292.15,297.0388889,0.651287473,0.000599357,12732.83605
302.9277778,292.15,297.0388889,0.651287473,0.000624593,12768.60245
302.9277778,292.15,297.0388889,0.651287473,0.000681374,12804.36884
302.9277778,292.15,297.0388889,0.679604319,0.000372232,12892.85755
302.9277778,292.15,297.0388889,0.679604319,0.000454249,13002.73985
302.9277778,292.15,297.0388889,0.679604319,0.000511031,13039.36729
302.9277778,292.15,297.0388889,0.679604319,0.000567812,13039.36729
302.9277778,292.15,297.0388889,0.679604319,0.000599357,13039.36729
302.9277778,292.15,297.0388889,0.679604319,0.000624593,13075.99473
302.9277778,292.15,297.0388889,0.679604319,0.000681374,13112.62216
302.9277778,292.15,303.15,0.453069546,0.000372232,10109.63603
302.9277778,292.15,303.15,0.453069546,0.000454249,10168.58435
302.9277778,292.15,303.15,0.453069546,0.000511031,10198.0585
302.9277778,292.15,303.15,0.453069546,0.000567812,10227.53266
302.9277778,292.15,303.15,0.453069546,0.000599357,10257.00682
302.9277778,292.15,303.15,0.453069546,0.000624593,10257.00682
302.9277778,292.15,303.15,0.453069546,0.000681374,10286.48098
302.9277778,292.15,303.15,0.481386393,0.000372232,10427.692
302.9277778,292.15,303.15,0.481386393,0.000454249,10488.49487
302.9277778,292.15,303.15,0.481386393,0.000511031,10518.8963
302.9277778,292.15,303.15,0.481386393,0.000567812,10549.29773
302.9277778,292.15,303.15,0.481386393,0.000599357,10579.69917
302.9277778,292.15,303.15,0.481386393,0.000624593,10579.69917
302.9277778,292.15,303.15,0.481386393,0.000681374,10610.1006
302.9277778,292.15,303.15,0.509703239,0.000372232,10745.74796
302.9277778,292.15,303.15,0.509703239,0.000454249,10808.40538
302.9277778,292.15,303.15,0.509703239,0.000511031,10839.7341
302.9277778,292.15,303.15,0.509703239,0.000567812,10871.06281
302.9277778,292.15,303.15,0.509703239,0.000599357,10902.39152
302.9277778,292.15,303.15,0.509703239,0.000624593,10902.39152
302.9277778,292.15,303.15,0.509703239,0.000681374,10933.72023
302.9277778,292.15,303.15,0.538020086,0.000372232,11052.44479
302.9277778,292.15,303.15,0.538020086,0.000454249,11116.89053
302.9277778,292.15,303.15,0.538020086,0.000511031,11149.1134
302.9277778,292.15,303.15,0.538020086,0.000567812,11181.33627
302.9277778,292.15,303.15,0.538020086,0.000599357,11213.55914
302.9277778,292.15,303.15,0.538020086,0.000624593,11213.55914
302.9277778,292.15,303.15,0.538020086,0.000681374,11245.78201
302.9277778,292.15,303.15,0.566336933,0.000372232,11359.14161
302.9277778,292.15,303.15,0.566336933,0.000454249,11425.37567
302.9277778,292.15,303.15,0.566336933,0.000511031,11458.4927
302.9277778,292.15,303.15,0.566336933,0.000567812,11491.60973
302.9277778,292.15,303.15,0.566336933,0.000599357,11524.72676
302.9277778,292.15,303.15,0.566336933,0.000624593,11524.72676
302.9277778,292.15,303.15,0.566336933,0.000681374,11557.84379
302.9277778,292.15,303.15,0.622970626,0.000372232,11961.17611
302.9277778,292.15,303.15,0.622970626,0.000454249,12030.92058
302.9277778,292.15,303.15,0.622970626,0.000511031,12065.79281
302.9277778,292.15,303.15,0.622970626,0.000567812,12100.66505
302.9277778,292.15,303.15,0.622970626,0.000599357,12135.53728
302.9277778,292.15,303.15,0.622970626,0.000624593,12135.53728
302.9277778,292.15,303.15,0.622970626,0.000681374,12170.40952
302.9277778,292.15,303.15,0.651287473,0.000372232,12267.87294
302.9277778,292.15,303.15,0.651287473,0.000454249,12339.40572
302.9277778,292.15,303.15,0.651287473,0.000511031,12375.17212
302.9277778,292.15,303.15,0.651287473,0.000567812,12410.93851
302.9277778,292.15,303.15,0.651287473,0.000599357,12446.7049
302.9277778,292.15,303.15,0.651287473,0.000624593,12446.7049
302.9277778,292.15,303.15,0.651287473,0.000681374,12482.4713
302.9277778,292.15,303.15,0.679604319,0.000372232,12563.21062
302.9277778,292.15,303.15,0.679604319,0.000454249,12636.46549
302.9277778,292.15,303.15,0.679604319,0.000511031,12673.09293
302.9277778,292.15,303.15,0.679604319,0.000567812,12709.72036
302.9277778,292.15,303.15,0.679604319,0.000599357,12746.3478
302.9277778,292.15,303.15,0.679604319,0.000624593,12746.3478
302.9277778,292.15,303.15,0.679604319,0.000681374,12782.97524
302.9277778,292.15,308.15,0.453069546,0.000372232,9903.316929
302.9277778,292.15,308.15,0.453069546,0.000454249,9962.265244
302.9277778,292.15,308.15,0.453069546,0.000511031,9991.739402
302.9277778,292.15,308.15,0.453069546,0.000567812,10021.21356
302.9277778,292.15,308.15,0.453069546,0.000599357,10021.21356
302.9277778,292.15,308.15,0.453069546,0.000624593,10021.21356
302.9277778,292.15,308.15,0.453069546,0.000681374,10050.68772
302.9277778,292.15,308.15,0.481386393,0.000372232,10214.88196
302.9277778,292.15,308.15,0.481386393,0.000454249,10275.68482
302.9277778,292.15,308.15,0.481386393,0.000511031,10306.08626
302.9277778,292.15,308.15,0.481386393,0.000567812,10336.48769
302.9277778,292.15,308.15,0.481386393,0.000599357,10336.48769
302.9277778,292.15,308.15,0.481386393,0.000624593,10336.48769
302.9277778,292.15,308.15,0.481386393,0.000681374,10366.88913
302.9277778,292.15,308.15,0.509703239,0.000372232,10526.44698
302.9277778,292.15,308.15,0.509703239,0.000454249,10589.10441
302.9277778,292.15,308.15,0.509703239,0.000511031,10620.43312
302.9277778,292.15,308.15,0.509703239,0.000567812,10651.76183
302.9277778,292.15,308.15,0.509703239,0.000599357,10651.76183
302.9277778,292.15,308.15,0.509703239,0.000624593,10651.76183
302.9277778,292.15,308.15,0.509703239,0.000681374,10683.09054
302.9277778,292.15,308.15,0.538020086,0.000372232,10826.88469
302.9277778,292.15,308.15,0.538020086,0.000454249,10891.33043
302.9277778,292.15,308.15,0.538020086,0.000511031,10923.5533
302.9277778,292.15,308.15,0.538020086,0.000567812,10955.77617
302.9277778,292.15,308.15,0.538020086,0.000599357,10955.77617
302.9277778,292.15,308.15,0.538020086,0.000624593,10955.77617
302.9277778,292.15,308.15,0.538020086,0.000681374,10987.99904
302.9277778,292.15,308.15,0.566336933,0.000372232,11127.32239
302.9277778,292.15,308.15,0.566336933,0.000454249,11193.55645
302.9277778,292.15,308.15,0.566336933,0.000511031,11226.67349
302.9277778,292.15,308.15,0.566336933,0.000567812,11259.79052
302.9277778,292.15,308.15,0.566336933,0.000599357,11259.79052
302.9277778,292.15,308.15,0.566336933,0.000624593,11259.79052
302.9277778,292.15,308.15,0.566336933,0.000681374,11292.90755
302.9277778,292.15,308.15,0.622970626,0.000372232,11717.07048
302.9277778,292.15,308.15,0.622970626,0.000454249,11786.81495
302.9277778,292.15,308.15,0.622970626,0.000511031,11821.68718
302.9277778,292.15,308.15,0.622970626,0.000567812,11856.55941
302.9277778,292.15,308.15,0.622970626,0.000599357,11856.55941
302.9277778,292.15,308.15,0.622970626,0.000624593,11856.55941
302.9277778,292.15,308.15,0.622970626,0.000681374,11891.43165
302.9277778,292.15,308.15,0.651287473,0.000372232,12017.50818
302.9277778,292.15,308.15,0.651287473,0.000454249,12089.04097
302.9277778,292.15,308.15,0.651287473,0.000511031,12124.80736
302.9277778,292.15,308.15,0.651287473,0.000567812,12160.57376
302.9277778,292.15,308.15,0.651287473,0.000599357,12160.57376
302.9277778,292.15,308.15,0.651287473,0.000624593,12160.57376
302.9277778,292.15,308.15,0.651287473,0.000681374,12196.34015
302.9277778,292.15,308.15,0.679604319,0.000372232,12306.81857
302.9277778,292.15,308.15,0.679604319,0.000454249,12380.07344
302.9277778,292.15,308.15,0.679604319,0.000511031,12416.70087
302.9277778,292.15,308.15,0.679604319,0.000567812,12453.32831
302.9277778,292.15,308.15,0.679604319,0.000599357,12453.32831
302.9277778,292.15,308.15,0.679604319,0.000624593,12453.32831
302.9277778,292.15,308.15,0.679604319,0.000681374,12489.95575
302.9277778,292.15,313.7055556,0.453069546,0.000372232,9638.049511
302.9277778,292.15,313.7055556,0.453069546,0.000454249,9696.997826
302.9277778,292.15,313.7055556,0.453069546,0.000511031,9755.946142
302.9277778,292.15,313.7055556,0.453069546,0.000567812,9785.420299
302.9277778,292.15,313.7055556,0.453069546,0.000599357,9785.420299
302.9277778,292.15,313.7055556,0.453069546,0.000624593,9814.894457
302.9277778,292.15,313.7055556,0.453069546,0.000681374,9844.368614
302.9277778,292.15,313.7055556,0.481386393,0.000372232,9941.269047
302.9277778,292.15,313.7055556,0.481386393,0.000454249,10002.07192
302.9277778,292.15,313.7055556,0.481386393,0.000511031,10062.87478
302.9277778,292.15,313.7055556,0.481386393,0.000567812,10093.27622
302.9277778,292.15,313.7055556,0.481386393,0.000599357,10093.27622
