Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,292.15,313.7055556,0.481386393,0.000624593,10123.67765
302.9277778,292.15,313.7055556,0.481386393,0.000681374,10154.07909
302.9277778,292.15,313.7055556,0.509703239,0.000372232,10244.48858
302.9277778,292.15,313.7055556,0.509703239,0.000454249,10307.146
302.9277778,292.15,313.7055556,0.509703239,0.000511031,10369.80343
302.9277778,292.15,313.7055556,0.509703239,0.000567812,10401.13214
302.9277778,292.15,313.7055556,0.509703239,0.000599357,10401.13214
302.9277778,292.15,313.7055556,0.509703239,0.000624593,10432.46085
302.9277778,292.15,313.7055556,0.509703239,0.000681374,10463.78956
302.9277778,292.15,313.7055556,0.538020086,0.000372232,10536.87885
302.9277778,292.15,313.7055556,0.538020086,0.000454249,10601.32459
302.9277778,292.15,313.7055556,0.538020086,0.000511031,10665.77033
302.9277778,292.15,313.7055556,0.538020086,0.000567812,10697.9932
302.9277778,292.15,313.7055556,0.538020086,0.000599357,10697.9932
302.9277778,292.15,313.7055556,0.538020086,0.000624593,10730.21607
302.9277778,292.15,313.7055556,0.538020086,0.000681374,10762.43895
302.9277778,292.15,313.7055556,0.566336933,0.000372232,10829.26911
302.9277778,292.15,313.7055556,0.566336933,0.000454249,10895.50318
302.9277778,292.15,313.7055556,0.566336933,0.000511031,10961.73724
302.9277778,292.15,313.7055556,0.566336933,0.000567812,10994.85427
302.9277778,292.15,313.7055556,0.566336933,0.000599357,10994.85427
302.9277778,292.15,313.7055556,0.566336933,0.000624593,11027.9713
302.9277778,292.15,313.7055556,0.566336933,0.000681374,11061.08833
302.9277778,292.15,313.7055556,0.622970626,0.000372232,11403.22038
302.9277778,292.15,313.7055556,0.622970626,0.000454249,11472.96484
302.9277778,292.15,313.7055556,0.622970626,0.000511031,11542.70931
302.9277778,292.15,313.7055556,0.622970626,0.000567812,11577.58154
302.9277778,292.15,313.7055556,0.622970626,0.000599357,11577.58154
302.9277778,292.15,313.7055556,0.622970626,0.000624593,11612.45378
302.9277778,292.15,313.7055556,0.622970626,0.000681374,11647.32601
302.9277778,292.15,313.7055556,0.651287473,0.000372232,11695.61064
302.9277778,292.15,313.7055556,0.651287473,0.000454249,11767.14343
302.9277778,292.15,313.7055556,0.651287473,0.000511031,11838.67622
302.9277778,292.15,313.7055556,0.651287473,0.000567812,11874.44261
302.9277778,292.15,313.7055556,0.651287473,0.000599357,11874.44261
302.9277778,292.15,313.7055556,0.651287473,0.000624593,11910.209
302.9277778,292.15,313.7055556,0.651287473,0.000681374,11945.57682
302.9277778,292.15,313.7055556,0.679604319,0.000372232,11775.5956
302.9277778,292.15,313.7055556,0.679604319,0.000454249,11865.71495
302.9277778,292.15,313.7055556,0.679604319,0.000511031,11925.79452
302.9277778,292.15,313.7055556,0.679604319,0.000567812,11955.83431
302.9277778,292.15,313.7055556,0.679604319,0.000599357,11955.83431
302.9277778,292.15,313.7055556,0.679604319,0.000624593,11985.87409
302.9277778,292.15,313.7055556,0.679604319,0.000681374,12015.91388
302.9277778,292.15,319.2611111,0.453069546,0.000372232,9402.256251
302.9277778,292.15,319.2611111,0.453069546,0.000454249,9461.204566
302.9277778,292.15,319.2611111,0.453069546,0.000511031,9490.678724
302.9277778,292.15,319.2611111,0.453069546,0.000567812,9520.152881
302.9277778,292.15,319.2611111,0.453069546,0.000599357,9549.627039
302.9277778,292.15,319.2611111,0.453069546,0.000624593,9549.627039
302.9277778,292.15,319.2611111,0.453069546,0.000681374,9579.101196
302.9277778,292.15,319.2611111,0.481386393,0.000372232,9698.057571
302.9277778,292.15,319.2611111,0.481386393,0.000454249,9758.86044
302.9277778,292.15,319.2611111,0.481386393,0.000511031,9789.261875
302.9277778,292.15,319.2611111,0.481386393,0.000567812,9819.663309
302.9277778,292.15,319.2611111,0.481386393,0.000599357,9850.064743
302.9277778,292.15,319.2611111,0.481386393,0.000624593,9850.064743
302.9277778,292.15,319.2611111,0.481386393,0.000681374,9880.466178
302.9277778,292.15,319.2611111,0.509703239,0.000372232,9993.858892
302.9277778,292.15,319.2611111,0.509703239,0.000454249,10056.51631
302.9277778,292.15,319.2611111,0.509703239,0.000511031,10087.84503
302.9277778,292.15,319.2611111,0.509703239,0.000567812,10119.17374
302.9277778,292.15,319.2611111,0.509703239,0.000599357,10150.50245
302.9277778,292.15,319.2611111,0.509703239,0.000624593,10150.50245
302.9277778,292.15,319.2611111,0.509703239,0.000681374,10181.83116
302.9277778,292.15,319.2611111,0.538020086,0.000372232,10279.09588
302.9277778,292.15,319.2611111,0.538020086,0.000454249,10343.54162
302.9277778,292.15,319.2611111,0.538020086,0.000511031,10375.76449
302.9277778,292.15,319.2611111,0.538020086,0.000567812,10407.98736
302.9277778,292.15,319.2611111,0.538020086,0.000599357,10440.21023
302.9277778,292.15,319.2611111,0.538020086,0.000624593,10440.21023
302.9277778,292.15,319.2611111,0.538020086,0.000681374,10472.43311
302.9277778,292.15,319.2611111,0.566336933,0.000372232,10564.33287
302.9277778,292.15,319.2611111,0.566336933,0.000454249,10630.56693
302.9277778,292.15,319.2611111,0.566336933,0.000511031,10663.68396
302.9277778,292.15,319.2611111,0.566336933,0.000567812,10696.80099
302.9277778,292.15,319.2611111,0.566336933,0.000599357,10729.91802
302.9277778,292.15,319.2611111,0.566336933,0.000624593,10729.91802
302.9277778,292.15,319.2611111,0.566336933,0.000681374,10763.03505
302.9277778,292.15,319.2611111,0.622970626,0.000372232,11014.28488
302.9277778,292.15,319.2611111,0.622970626,0.000454249,11103.34918
302.9277778,292.15,319.2611111,0.622970626,0.000511031,11133.03728
302.9277778,292.15,319.2611111,0.622970626,0.000567812,11162.72538
302.9277778,292.15,319.2611111,0.622970626,0.000599357,11192.41348
302.9277778,292.15,319.2611111,0.622970626,0.000624593,11192.41348
302.9277778,292.15,319.2611111,0.622970626,0.000681374,11222.10158
302.9277778,292.15,319.2611111,0.651287473,0.000372232,11079.5225
302.9277778,292.15,319.2611111,0.651287473,0.000454249,11169.11433
302.9277778,292.15,319.2611111,0.651287473,0.000511031,11198.97827
302.9277778,292.15,319.2611111,0.651287473,0.000567812,11228.84221
302.9277778,292.15,319.2611111,0.651287473,0.000599357,11258.70615
302.9277778,292.15,319.2611111,0.651287473,0.000624593,11258.70615
302.9277778,292.15,319.2611111,0.651287473,0.000681374,11288.5701
302.9277778,292.15,319.2611111,0.679604319,0.000372232,11144.76012
302.9277778,292.15,319.2611111,0.679604319,0.000454249,11234.87948
302.9277778,292.15,319.2611111,0.679604319,0.000511031,11264.91926
302.9277778,292.15,319.2611111,0.679604319,0.000567812,11294.95904
302.9277778,292.15,319.2611111,0.679604319,0.000599357,11324.99883
302.9277778,292.15,319.2611111,0.679604319,0.000624593,11324.99883
302.9277778,292.15,319.2611111,0.679604319,0.000681374,11355.03861
302.9277778,295.4277778,280.3722222,0.453069546,0.000372232,9524.76963
302.9277778,295.4277778,280.3722222,0.453069546,0.000454249,9601.376356
302.9277778,295.4277778,280.3722222,0.453069546,0.000511031,9626.911932
302.9277778,295.4277778,280.3722222,0.453069546,0.000567812,9652.447507
302.9277778,295.4277778,280.3722222,0.453069546,0.000599357,9652.447507
302.9277778,295.4277778,280.3722222,0.453069546,0.000624593,9652.447507
302.9277778,295.4277778,280.3722222,0.453069546,0.000681374,9677.983082
302.9277778,295.4277778,280.3722222,0.481386393,0.000372232,9824.425304
302.9277778,295.4277778,280.3722222,0.481386393,0.000454249,9903.442129
302.9277778,295.4277778,280.3722222,0.481386393,0.000511031,9929.781071
302.9277778,295.4277778,280.3722222,0.481386393,0.000567812,9956.120013
302.9277778,295.4277778,280.3722222,0.481386393,0.000599357,9956.120013
302.9277778,295.4277778,280.3722222,0.481386393,0.000624593,9956.120013
302.9277778,295.4277778,280.3722222,0.481386393,0.000681374,9982.458955
302.9277778,295.4277778,280.3722222,0.509703239,0.000372232,10124.08098
302.9277778,295.4277778,280.3722222,0.509703239,0.000454249,10205.5079
302.9277778,295.4277778,280.3722222,0.509703239,0.000511031,10232.65021
302.9277778,295.4277778,280.3722222,0.509703239,0.000567812,10259.79252
302.9277778,295.4277778,280.3722222,0.509703239,0.000599357,10259.79252
302.9277778,295.4277778,280.3722222,0.509703239,0.000624593,10259.79252
302.9277778,295.4277778,280.3722222,0.509703239,0.000681374,10286.93483
302.9277778,295.4277778,280.3722222,0.538020086,0.000372232,10413.03466
302.9277778,295.4277778,280.3722222,0.538020086,0.000454249,10496.78561
302.9277778,295.4277778,280.3722222,0.538020086,0.000511031,10524.70259
302.9277778,295.4277778,280.3722222,0.538020086,0.000567812,10552.61958
302.9277778,295.4277778,280.3722222,0.538020086,0.000599357,10552.61958
302.9277778,295.4277778,280.3722222,0.538020086,0.000624593,10552.61958
302.9277778,295.4277778,280.3722222,0.538020086,0.000681374,10580.53656
302.9277778,295.4277778,280.3722222,0.566336933,0.000372232,10701.98835
302.9277778,295.4277778,280.3722222,0.566336933,0.000454249,10788.06332
302.9277778,295.4277778,280.3722222,0.566336933,0.000511031,10816.75498
302.9277778,295.4277778,280.3722222,0.566336933,0.000567812,10845.44664
302.9277778,295.4277778,280.3722222,0.566336933,0.000599357,10845.44664
302.9277778,295.4277778,280.3722222,0.566336933,0.000624593,10845.44664
302.9277778,295.4277778,280.3722222,0.566336933,0.000681374,10874.13829
302.9277778,295.4277778,280.3722222,0.622970626,0.000372232,11269.19373
302.9277778,295.4277778,280.3722222,0.622970626,0.000454249,11359.83068
302.9277778,295.4277778,280.3722222,0.622970626,0.000511031,11390.04299
302.9277778,295.4277778,280.3722222,0.622970626,0.000567812,11420.25531
302.9277778,295.4277778,280.3722222,0.622970626,0.000599357,11420.25531
302.9277778,295.4277778,280.3722222,0.622970626,0.000624593,11420.25531
302.9277778,295.4277778,280.3722222,0.622970626,0.000681374,11450.46762
302.9277778,295.4277778,280.3722222,0.651287473,0.000372232,11558.14742
302.9277778,295.4277778,280.3722222,0.651287473,0.000454249,11651.10839
302.9277778,295.4277778,280.3722222,0.651287473,0.000511031,11682.09538
302.9277778,295.4277778,280.3722222,0.651287473,0.000567812,11713.08237
302.9277778,295.4277778,280.3722222,0.651287473,0.000599357,11713.08237
302.9277778,295.4277778,280.3722222,0.651287473,0.000624593,11713.08237
302.9277778,295.4277778,280.3722222,0.651287473,0.000681374,11744.06936
302.9277778,295.4277778,280.3722222,0.679604319,0.000372232,11836.39911
302.9277778,295.4277778,280.3722222,0.679604319,0.000454249,11931.59803
302.9277778,295.4277778,280.3722222,0.679604319,0.000511031,11963.33101
302.9277778,295.4277778,280.3722222,0.679604319,0.000567812,11995.06398
302.9277778,295.4277778,280.3722222,0.679604319,0.000599357,11995.06398
302.9277778,295.4277778,280.3722222,0.679604319,0.000624593,11995.06398
302.9277778,295.4277778,280.3722222,0.679604319,0.000681374,12026.79695
302.9277778,295.4277778,285.9277778,0.453069546,0.000372232,9397.091753
302.9277778,295.4277778,285.9277778,0.453069546,0.000454249,9448.162904
302.9277778,295.4277778,285.9277778,0.453069546,0.000511031,9473.698479
302.9277778,295.4277778,285.9277778,0.453069546,0.000567812,9473.698479
302.9277778,295.4277778,285.9277778,0.453069546,0.000599357,9499.234054
302.9277778,295.4277778,285.9277778,0.453069546,0.000624593,9499.234054
302.9277778,295.4277778,285.9277778,0.453069546,0.000681374,9524.76963
302.9277778,295.4277778,285.9277778,0.481386393,0.000372232,9692.730594
302.9277778,295.4277778,285.9277778,0.481386393,0.000454249,9745.408478
302.9277778,295.4277778,285.9277778,0.481386393,0.000511031,9771.74742
302.9277778,295.4277778,285.9277778,0.481386393,0.000567812,9771.74742
302.9277778,295.4277778,285.9277778,0.481386393,0.000599357,9798.086362
302.9277778,295.4277778,285.9277778,0.481386393,0.000624593,9798.086362
302.9277778,295.4277778,285.9277778,0.481386393,0.000681374,9824.425304
302.9277778,295.4277778,285.9277778,0.509703239,0.000372232,9988.369436
302.9277778,295.4277778,285.9277778,0.509703239,0.000454249,10042.65405
302.9277778,295.4277778,285.9277778,0.509703239,0.000511031,10069.79636
302.9277778,295.4277778,285.9277778,0.509703239,0.000567812,10069.79636
302.9277778,295.4277778,285.9277778,0.509703239,0.000599357,10096.93867
302.9277778,295.4277778,285.9277778,0.509703239,0.000624593,10096.93867
302.9277778,295.4277778,285.9277778,0.509703239,0.000681374,10124.08098
302.9277778,295.4277778,285.9277778,0.538020086,0.000372232,10273.44975
302.9277778,295.4277778,285.9277778,0.538020086,0.000454249,10329.28371
302.9277778,295.4277778,285.9277778,0.538020086,0.000511031,10357.2007
302.9277778,295.4277778,285.9277778,0.538020086,0.000567812,10357.2007
302.9277778,295.4277778,285.9277778,0.538020086,0.000599357,10385.11768
302.9277778,295.4277778,285.9277778,0.538020086,0.000624593,10385.11768
302.9277778,295.4277778,285.9277778,0.538020086,0.000681374,10413.03466
302.9277778,295.4277778,285.9277778,0.566336933,0.000372232,10558.53006
302.9277778,295.4277778,285.9277778,0.566336933,0.000454249,10615.91337
302.9277778,295.4277778,285.9277778,0.566336933,0.000511031,10644.60503
302.9277778,295.4277778,285.9277778,0.566336933,0.000567812,10644.60503
302.9277778,295.4277778,285.9277778,0.566336933,0.000599357,10673.29669
302.9277778,295.4277778,285.9277778,0.566336933,0.000624593,10673.29669
302.9277778,295.4277778,285.9277778,0.566336933,0.000681374,10701.98835
302.9277778,295.4277778,285.9277778,0.622970626,0.000372232,11118.13215
302.9277778,295.4277778,285.9277778,0.622970626,0.000454249,11178.55678
302.9277778,295.4277778,285.9277778,0.622970626,0.000511031,11208.7691
302.9277778,295.4277778,285.9277778,0.622970626,0.000567812,11208.7691
302.9277778,295.4277778,285.9277778,0.622970626,0.000599357,11238.98141
302.9277778,295.4277778,285.9277778,0.622970626,0.000624593,11238.98141
302.9277778,295.4277778,285.9277778,0.622970626,0.000681374,11269.19373
302.9277778,295.4277778,285.9277778,0.651287473,0.000372232,11403.21246
302.9277778,295.4277778,285.9277778,0.651287473,0.000454249,11465.18644
302.9277778,295.4277778,285.9277778,0.651287473,0.000511031,11496.17344
302.9277778,295.4277778,285.9277778,0.651287473,0.000567812,11496.17344
302.9277778,295.4277778,285.9277778,0.651287473,0.000599357,11527.16043
302.9277778,295.4277778,285.9277778,0.651287473,0.000624593,11527.16043
302.9277778,295.4277778,285.9277778,0.651287473,0.000681374,11558.14742
302.9277778,295.4277778,285.9277778,0.679604319,0.000372232,11677.73425
302.9277778,295.4277778,285.9277778,0.679604319,0.000454249,11741.20019
302.9277778,295.4277778,285.9277778,0.679604319,0.000511031,11772.93317
302.9277778,295.4277778,285.9277778,0.679604319,0.000567812,11772.93317
302.9277778,295.4277778,285.9277778,0.679604319,0.000599357,11804.66614
302.9277778,295.4277778,285.9277778,0.679604319,0.000624593,11804.66614
302.9277778,295.4277778,285.9277778,0.679604319,0.000681374,11836.39911
302.9277778,295.4277778,293.15,0.453069546,0.000372232,9141.735999
302.9277778,295.4277778,293.15,0.453069546,0.000454249,9192.807149
302.9277778,295.4277778,293.15,0.453069546,0.000511031,9218.342725
302.9277778,295.4277778,293.15,0.453069546,0.000567812,9243.8783
302.9277778,295.4277778,293.15,0.453069546,0.000599357,9243.8783
302.9277778,295.4277778,293.15,0.453069546,0.000624593,9269.413876
302.9277778,295.4277778,293.15,0.453069546,0.000681374,9294.949451
302.9277778,295.4277778,293.15,0.481386393,0.000372232,9429.341176
302.9277778,295.4277778,293.15,0.481386393,0.000454249,9482.01906
302.9277778,295.4277778,293.15,0.481386393,0.000511031,9508.358002
302.9277778,295.4277778,293.15,0.481386393,0.000567812,9534.696943
302.9277778,295.4277778,293.15,0.481386393,0.000599357,9534.696943
302.9277778,295.4277778,293.15,0.481386393,0.000624593,9561.035885
302.9277778,295.4277778,293.15,0.481386393,0.000681374,9587.374827
302.9277778,295.4277778,293.15,0.509703239,0.000372232,9716.946354
302.9277778,295.4277778,293.15,0.509703239,0.000454249,9771.23097
302.9277778,295.4277778,293.15,0.509703239,0.000511031,9798.373278
302.9277778,295.4277778,293.15,0.509703239,0.000567812,9825.515587
302.9277778,295.4277778,293.15,0.509703239,0.000599357,9825.515587
302.9277778,295.4277778,293.15,0.509703239,0.000624593,9852.657895
302.9277778,295.4277778,293.15,0.509703239,0.000681374,9879.800203
302.9277778,295.4277778,293.15,0.538020086,0.000372232,9994.279918
302.9277778,295.4277778,293.15,0.538020086,0.000454249,10050.11388
302.9277778,295.4277778,293.15,0.538020086,0.000511031,10078.03087
302.9277778,295.4277778,293.15,0.538020086,0.000567812,10105.94785
302.9277778,295.4277778,293.15,0.538020086,0.000599357,10105.94785
302.9277778,295.4277778,293.15,0.538020086,0.000624593,10133.86483
302.9277778,295.4277778,293.15,0.538020086,0.000681374,10161.78182
302.9277778,295.4277778,293.15,0.566336933,0.000372232,10271.61348
302.9277778,295.4277778,293.15,0.566336933,0.000454249,10328.9968
302.9277778,295.4277778,293.15,0.566336933,0.000511031,10357.68845
302.9277778,295.4277778,293.15,0.566336933,0.000567812,10386.38011
302.9277778,295.4277778,293.15,0.566336933,0.000599357,10386.38011
302.9277778,295.4277778,293.15,0.566336933,0.000624593,10415.07177
302.9277778,295.4277778,293.15,0.566336933,0.000681374,10443.76343
302.9277778,295.4277778,293.15,0.622970626,0.000372232,10816.009
302.9277778,295.4277778,293.15,0.622970626,0.000454249,10876.43363
302.9277778,295.4277778,293.15,0.622970626,0.000511031,10906.64594
302.9277778,295.4277778,293.15,0.622970626,0.000567812,10936.85826
302.9277778,295.4277778,293.15,0.622970626,0.000599357,10936.85826
302.9277778,295.4277778,293.15,0.622970626,0.000624593,10967.07057
302.9277778,295.4277778,293.15,0.622970626,0.000681374,10997.28289
302.9277778,295.4277778,293.15,0.651287473,0.000372232,11093.34256
302.9277778,295.4277778,293.15,0.651287473,0.000454249,11155.31654
302.9277778,295.4277778,293.15,0.651287473,0.000511031,11186.30353
302.9277778,295.4277778,293.15,0.651287473,0.000567812,11217.29052
302.9277778,295.4277778,293.15,0.651287473,0.000599357,11217.29052
302.9277778,295.4277778,293.15,0.651287473,0.000624593,11248.27751
302.9277778,295.4277778,293.15,0.651287473,0.000681374,11279.2645
302.9277778,295.4277778,293.15,0.679604319,0.000372232,11360.40451
302.9277778,295.4277778,293.15,0.679604319,0.000454249,11423.87046
302.9277778,295.4277778,293.15,0.679604319,0.000511031,11455.60343
302.9277778,295.4277778,293.15,0.679604319,0.000567812,11487.3364
302.9277778,295.4277778,293.15,0.679604319,0.000599357,11487.3364
302.9277778,295.4277778,293.15,0.679604319,0.000624593,11519.06938
302.9277778,295.4277778,293.15,0.679604319,0.000681374,11550.80235
302.9277778,295.4277778,297.0388889,0.453069546,0.000372232,8988.522546
302.9277778,295.4277778,297.0388889,0.453069546,0.000454249,9065.129272
302.9277778,295.4277778,297.0388889,0.453069546,0.000511031,9090.664848
302.9277778,295.4277778,297.0388889,0.453069546,0.000567812,9090.664848
302.9277778,295.4277778,297.0388889,0.453069546,0.000599357,9090.664848
302.9277778,295.4277778,297.0388889,0.453069546,0.000624593,9116.200423
302.9277778,295.4277778,297.0388889,0.453069546,0.000681374,9141.735999
302.9277778,295.4277778,297.0388889,0.481386393,0.000372232,9271.307525
302.9277778,295.4277778,297.0388889,0.481386393,0.000454249,9350.324351
302.9277778,295.4277778,297.0388889,0.481386393,0.000511031,9376.663292
302.9277778,295.4277778,297.0388889,0.481386393,0.000567812,9376.663292
302.9277778,295.4277778,297.0388889,0.481386393,0.000599357,9376.663292
302.9277778,295.4277778,297.0388889,0.481386393,0.000624593,9403.002234
302.9277778,295.4277778,297.0388889,0.481386393,0.000681374,9429.341176
302.9277778,295.4277778,297.0388889,0.509703239,0.000372232,9554.092504
302.9277778,295.4277778,297.0388889,0.509703239,0.000454249,9635.519429
302.9277778,295.4277778,297.0388889,0.509703239,0.000511031,9662.661737
302.9277778,295.4277778,297.0388889,0.509703239,0.000567812,9662.661737
302.9277778,295.4277778,297.0388889,0.509703239,0.000599357,9662.661737
302.9277778,295.4277778,297.0388889,0.509703239,0.000624593,9689.804045
302.9277778,295.4277778,297.0388889,0.509703239,0.000681374,9716.946354
302.9277778,295.4277778,297.0388889,0.538020086,0.000372232,9826.77802
302.9277778,295.4277778,297.0388889,0.538020086,0.000454249,9910.528969
302.9277778,295.4277778,297.0388889,0.538020086,0.000511031,9938.445952
302.9277778,295.4277778,297.0388889,0.538020086,0.000567812,9938.445952
302.9277778,295.4277778,297.0388889,0.538020086,0.000599357,9938.445952
302.9277778,295.4277778,297.0388889,0.538020086,0.000624593,9966.362935
302.9277778,295.4277778,297.0388889,0.538020086,0.000681374,9994.279918
302.9277778,295.4277778,297.0388889,0.566336933,0.000372232,10099.46353
302.9277778,295.4277778,297.0388889,0.566336933,0.000454249,10185.53851
302.9277778,295.4277778,297.0388889,0.566336933,0.000511031,10214.23017
302.9277778,295.4277778,297.0388889,0.566336933,0.000567812,10214.23017
302.9277778,295.4277778,297.0388889,0.566336933,0.000599357,10214.23017
302.9277778,295.4277778,297.0388889,0.566336933,0.000624593,10242.92182
302.9277778,295.4277778,297.0388889,0.566336933,0.000681374,10271.61348
302.9277778,295.4277778,297.0388889,0.622970626,0.000372232,10634.7351
302.9277778,295.4277778,297.0388889,0.622970626,0.000454249,10725.37205
302.9277778,295.4277778,297.0388889,0.622970626,0.000511031,10755.58436
302.9277778,295.4277778,297.0388889,0.622970626,0.000567812,10755.58436
302.9277778,295.4277778,297.0388889,0.622970626,0.000599357,10755.58436
302.9277778,295.4277778,297.0388889,0.622970626,0.000624593,10785.79668
302.9277778,295.4277778,297.0388889,0.622970626,0.000681374,10816.009
302.9277778,295.4277778,297.0388889,0.651287473,0.000372232,10907.42062
302.9277778,295.4277778,297.0388889,0.651287473,0.000454249,11000.38159
302.9277778,295.4277778,297.0388889,0.651287473,0.000511031,11031.36858
302.9277778,295.4277778,297.0388889,0.651287473,0.000567812,11031.36858
302.9277778,295.4277778,297.0388889,0.651287473,0.000599357,11031.36858
302.9277778,295.4277778,297.0388889,0.651287473,0.000624593,11062.35557
302.9277778,295.4277778,297.0388889,0.651287473,0.000681374,11093.34256
302.9277778,295.4277778,297.0388889,0.679604319,0.000372232,11170.00667
302.9277778,295.4277778,297.0388889,0.679604319,0.000454249,11265.20559
302.9277778,295.4277778,297.0388889,0.679604319,0.000511031,11296.93856
302.9277778,295.4277778,297.0388889,0.679604319,0.000567812,11296.93856
302.9277778,295.4277778,297.0388889,0.679604319,0.000599357,11296.93856
302.9277778,295.4277778,297.0388889,0.679604319,0.000624593,11328.67154
302.9277778,295.4277778,297.0388889,0.679604319,0.000681374,11360.40451
302.9277778,295.4277778,303.15,0.453069546,0.000372232,8758.702367
302.9277778,295.4277778,303.15,0.453069546,0.000454249,8809.773518
302.9277778,295.4277778,303.15,0.453069546,0.000511031,8835.309094
302.9277778,295.4277778,303.15,0.453069546,0.000567812,8860.844669
302.9277778,295.4277778,303.15,0.453069546,0.000599357,8886.380244
302.9277778,295.4277778,303.15,0.453069546,0.000624593,8886.380244
302.9277778,295.4277778,303.15,0.453069546,0.000681374,8911.91582
302.9277778,295.4277778,303.15,0.481386393,0.000372232,9034.257049
302.9277778,295.4277778,303.15,0.481386393,0.000454249,9086.934932
302.9277778,295.4277778,303.15,0.481386393,0.000511031,9113.273874
302.9277778,295.4277778,303.15,0.481386393,0.000567812,9139.612816
302.9277778,295.4277778,303.15,0.481386393,0.000599357,9165.951758
302.9277778,295.4277778,303.15,0.481386393,0.000624593,9165.951758
302.9277778,295.4277778,303.15,0.481386393,0.000681374,9192.2907
302.9277778,295.4277778,303.15,0.509703239,0.000372232,9309.81173
302.9277778,295.4277778,303.15,0.509703239,0.000454249,9364.096346
302.9277778,295.4277778,303.15,0.509703239,0.000511031,9391.238655
302.9277778,295.4277778,303.15,0.509703239,0.000567812,9418.380963
302.9277778,295.4277778,303.15,0.509703239,0.000599357,9445.523271
302.9277778,295.4277778,303.15,0.509703239,0.000624593,9445.523271
302.9277778,295.4277778,303.15,0.509703239,0.000681374,9472.665579
302.9277778,295.4277778,303.15,0.538020086,0.000372232,9575.525172
302.9277778,295.4277778,303.15,0.538020086,0.000454249,9631.359138
302.9277778,295.4277778,303.15,0.538020086,0.000511031,9659.276121
302.9277778,295.4277778,303.15,0.538020086,0.000567812,9687.193104
302.9277778,295.4277778,303.15,0.538020086,0.000599357,9715.110088
302.9277778,295.4277778,303.15,0.538020086,0.000624593,9715.110088
302.9277778,295.4277778,303.15,0.538020086,0.000681374,9743.027071
302.9277778,295.4277778,303.15,0.566336933,0.000372232,9841.238615
302.9277778,295.4277778,303.15,0.566336933,0.000454249,9898.621931
302.9277778,295.4277778,303.15,0.566336933,0.000511031,9927.313588
302.9277778,295.4277778,303.15,0.566336933,0.000567812,9956.005246
302.9277778,295.4277778,303.15,0.566336933,0.000599357,9984.696904
302.9277778,295.4277778,303.15,0.566336933,0.000624593,9984.696904
302.9277778,295.4277778,303.15,0.566336933,0.000681374,10013.38856
302.9277778,295.4277778,303.15,0.622970626,0.000372232,10362.82426
302.9277778,295.4277778,303.15,0.622970626,0.000454249,10423.24889
302.9277778,295.4277778,303.15,0.622970626,0.000511031,10453.46121
302.9277778,295.4277778,303.15,0.622970626,0.000567812,10483.67352
302.9277778,295.4277778,303.15,0.622970626,0.000599357,10513.88584
302.9277778,295.4277778,303.15,0.622970626,0.000624593,10513.88584
302.9277778,295.4277778,303.15,0.622970626,0.000681374,10544.09816
302.9277778,295.4277778,303.15,0.651287473,0.000372232,10628.5377
302.9277778,295.4277778,303.15,0.651287473,0.000454249,10690.51169
302.9277778,295.4277778,303.15,0.651287473,0.000511031,10721.49868
302.9277778,295.4277778,303.15,0.651287473,0.000567812,10752.48567
302.9277778,295.4277778,303.15,0.651287473,0.000599357,10783.47266
302.9277778,295.4277778,303.15,0.651287473,0.000624593,10783.47266
302.9277778,295.4277778,303.15,0.651287473,0.000681374,10814.45965
302.9277778,295.4277778,303.15,0.679604319,0.000372232,10884.40991
302.9277778,295.4277778,303.15,0.679604319,0.000454249,10947.87586
302.9277778,295.4277778,303.15,0.679604319,0.000511031,10979.60883
302.9277778,295.4277778,303.15,0.679604319,0.000567812,11011.3418
302.9277778,295.4277778,303.15,0.679604319,0.000599357,11043.07478
302.9277778,295.4277778,303.15,0.679604319,0.000624593,11043.07478
302.9277778,295.4277778,303.15,0.679604319,0.000681374,11074.80775
302.9277778,295.4277778,308.15,0.453069546,0.000372232,8579.953339
302.9277778,295.4277778,308.15,0.453069546,0.000454249,8631.02449
302.9277778,295.4277778,308.15,0.453069546,0.000511031,8656.560066
302.9277778,295.4277778,308.15,0.453069546,0.000567812,8682.095641
302.9277778,295.4277778,308.15,0.453069546,0.000599357,8682.095641
302.9277778,295.4277778,308.15,0.453069546,0.000624593,8682.095641
302.9277778,295.4277778,308.15,0.453069546,0.000681374,8707.631217
302.9277778,295.4277778,308.15,0.481386393,0.000372232,8849.884456
302.9277778,295.4277778,308.15,0.481386393,0.000454249,8902.562339
302.9277778,295.4277778,308.15,0.481386393,0.000511031,8928.901281
302.9277778,295.4277778,308.15,0.481386393,0.000567812,8955.240223
302.9277778,295.4277778,308.15,0.481386393,0.000599357,8955.240223
302.9277778,295.4277778,308.15,0.481386393,0.000624593,8955.240223
302.9277778,295.4277778,308.15,0.481386393,0.000681374,8981.579165
302.9277778,295.4277778,308.15,0.509703239,0.000372232,9119.815572
302.9277778,295.4277778,308.15,0.509703239,0.000454249,9174.100189
302.9277778,295.4277778,308.15,0.509703239,0.000511031,9201.242497
302.9277778,295.4277778,308.15,0.509703239,0.000567812,9228.384805
302.9277778,295.4277778,308.15,0.509703239,0.000599357,9228.384805
302.9277778,295.4277778,308.15,0.509703239,0.000624593,9228.384805
302.9277778,295.4277778,308.15,0.509703239,0.000681374,9255.527113
302.9277778,295.4277778,308.15,0.538020086,0.000372232,9380.106291
302.9277778,295.4277778,308.15,0.538020086,0.000454249,9435.940257
302.9277778,295.4277778,308.15,0.538020086,0.000511031,9463.85724
302.9277778,295.4277778,308.15,0.538020086,0.000567812,9491.774223
302.9277778,295.4277778,308.15,0.538020086,0.000599357,9491.774223
302.9277778,295.4277778,308.15,0.538020086,0.000624593,9491.774223
302.9277778,295.4277778,308.15,0.538020086,0.000681374,9519.691206
302.9277778,295.4277778,308.15,0.566336933,0.000372232,9640.397011
302.9277778,295.4277778,308.15,0.566336933,0.000454249,9697.780326
302.9277778,295.4277778,308.15,0.566336933,0.000511031,9726.471984
302.9277778,295.4277778,308.15,0.566336933,0.000567812,9755.163642
302.9277778,295.4277778,308.15,0.566336933,0.000599357,9755.163642
302.9277778,295.4277778,308.15,0.566336933,0.000624593,9755.163642
302.9277778,295.4277778,308.15,0.566336933,0.000681374,9783.8553
302.9277778,295.4277778,308.15,0.622970626,0.000372232,10151.33805
302.9277778,295.4277778,308.15,0.622970626,0.000454249,10211.76268
302.9277778,295.4277778,308.15,0.622970626,0.000511031,10241.975
302.9277778,295.4277778,308.15,0.622970626,0.000567812,10272.18731
302.9277778,295.4277778,308.15,0.622970626,0.000599357,10272.18731
302.9277778,295.4277778,308.15,0.622970626,0.000624593,10272.18731
302.9277778,295.4277778,308.15,0.622970626,0.000681374,10302.39963
302.9277778,295.4277778,308.15,0.651287473,0.000372232,10411.62877
302.9277778,295.4277778,308.15,0.651287473,0.000454249,10473.60275
302.9277778,295.4277778,308.15,0.651287473,0.000511031,10504.58974
302.9277778,295.4277778,308.15,0.651287473,0.000567812,10535.57673
302.9277778,295.4277778,308.15,0.651287473,0.000599357,10535.57673
302.9277778,295.4277778,308.15,0.651287473,0.000624593,10535.57673
302.9277778,295.4277778,308.15,0.651287473,0.000681374,10566.56372
302.9277778,295.4277778,308.15,0.679604319,0.000372232,10662.27909
302.9277778,295.4277778,308.15,0.679604319,0.000454249,10725.74504
302.9277778,295.4277778,308.15,0.679604319,0.000511031,10757.47801
302.9277778,295.4277778,308.15,0.679604319,0.000567812,10789.21099
302.9277778,295.4277778,308.15,0.679604319,0.000599357,10789.21099
302.9277778,295.4277778,308.15,0.679604319,0.000624593,10789.21099
302.9277778,295.4277778,308.15,0.679604319,0.000681374,10820.94396
302.9277778,295.4277778,313.7055556,0.453069546,0.000372232,8350.133161
302.9277778,295.4277778,313.7055556,0.453069546,0.000454249,8401.204312
302.9277778,295.4277778,313.7055556,0.453069546,0.000511031,8452.275462
302.9277778,295.4277778,313.7055556,0.453069546,0.000567812,8477.811038
302.9277778,295.4277778,313.7055556,0.453069546,0.000599357,8477.811038
302.9277778,295.4277778,313.7055556,0.453069546,0.000624593,8503.346613
302.9277778,295.4277778,313.7055556,0.453069546,0.000681374,8528.882189
302.9277778,295.4277778,313.7055556,0.481386393,0.000372232,8612.833979
302.9277778,295.4277778,313.7055556,0.481386393,0.000454249,8665.511863
302.9277778,295.4277778,313.7055556,0.481386393,0.000511031,8718.189747
302.9277778,295.4277778,313.7055556,0.481386393,0.000567812,8744.528688
302.9277778,295.4277778,313.7055556,0.481386393,0.000599357,8744.528688
302.9277778,295.4277778,313.7055556,0.481386393,0.000624593,8770.86763
302.9277778,295.4277778,313.7055556,0.481386393,0.000681374,8797.206572
302.9277778,295.4277778,313.7055556,0.509703239,0.000372232,8875.534798
302.9277778,295.4277778,313.7055556,0.509703239,0.000454249,8929.819414
302.9277778,295.4277778,313.7055556,0.509703239,0.000511031,8984.104031
302.9277778,295.4277778,313.7055556,0.509703239,0.000567812,9011.246339
302.9277778,295.4277778,313.7055556,0.509703239,0.000599357,9011.246339
302.9277778,295.4277778,313.7055556,0.509703239,0.000624593,9038.388647
302.9277778,295.4277778,313.7055556,0.509703239,0.000681374,9065.530956
302.9277778,295.4277778,313.7055556,0.538020086,0.000372232,9128.853444
302.9277778,295.4277778,313.7055556,0.538020086,0.000454249,9184.68741
302.9277778,295.4277778,313.7055556,0.538020086,0.000511031,9240.521376
302.9277778,295.4277778,313.7055556,0.538020086,0.000567812,9268.438359
302.9277778,295.4277778,313.7055556,0.538020086,0.000599357,9268.438359
302.9277778,295.4277778,313.7055556,0.538020086,0.000624593,9296.355342
302.9277778,295.4277778,313.7055556,0.538020086,0.000681374,9324.272325
302.9277778,295.4277778,313.7055556,0.566336933,0.000372232,9382.172091
302.9277778,295.4277778,313.7055556,0.566336933,0.000454249,9439.555406
302.9277778,295.4277778,313.7055556,0.566336933,0.000511031,9496.938722
302.9277778,295.4277778,313.7055556,0.566336933,0.000567812,9525.63038
302.9277778,295.4277778,313.7055556,0.566336933,0.000599357,9525.63038
302.9277778,295.4277778,313.7055556,0.566336933,0.000624593,9554.322037
302.9277778,295.4277778,313.7055556,0.566336933,0.000681374,9583.013695
302.9277778,295.4277778,313.7055556,0.622970626,0.000372232,9879.427212
302.9277778,295.4277778,313.7055556,0.622970626,0.000454249,9939.851843
302.9277778,295.4277778,313.7055556,0.622970626,0.000511031,10000.27647
302.9277778,295.4277778,313.7055556,0.622970626,0.000567812,10030.48879
302.9277778,295.4277778,313.7055556,0.622970626,0.000599357,10030.48879
302.9277778,295.4277778,313.7055556,0.622970626,0.000624593,10060.70111
302.9277778,295.4277778,313.7055556,0.622970626,0.000681374,10090.91342
302.9277778,295.4277778,313.7055556,0.651287473,0.000372232,10132.74586
302.9277778,295.4277778,313.7055556,0.651287473,0.000454249,10194.71984
302.9277778,295.4277778,313.7055556,0.651287473,0.000511031,10256.69382
302.9277778,295.4277778,313.7055556,0.651287473,0.000567812,10287.68081
302.9277778,295.4277778,313.7055556,0.651287473,0.000599357,10287.68081
302.9277778,295.4277778,313.7055556,0.651287473,0.000624593,10318.6678
302.9277778,295.4277778,313.7055556,0.651287473,0.000681374,10349.65479
302.9277778,295.4277778,313.7055556,0.679604319,0.000372232,10376.68233
302.9277778,295.4277778,313.7055556,0.679604319,0.000454249,10440.14828
302.9277778,295.4277778,313.7055556,0.679604319,0.000511031,10503.61423
302.9277778,295.4277778,313.7055556,0.679604319,0.000567812,10535.3472
302.9277778,295.4277778,313.7055556,0.679604319,0.000599357,10535.3472
302.9277778,295.4277778,313.7055556,0.679604319,0.000624593,10567.08017
302.9277778,295.4277778,313.7055556,0.679604319,0.000681374,10598.81315
302.9277778,295.4277778,319.2611111,0.453069546,0.000372232,8145.848557
302.9277778,295.4277778,319.2611111,0.453069546,0.000454249,8196.919708
302.9277778,295.4277778,319.2611111,0.453069546,0.000511031,8222.455284
302.9277778,295.4277778,319.2611111,0.453069546,0.000567812,8247.990859
302.9277778,295.4277778,319.2611111,0.453069546,0.000599357,8273.526435
302.9277778,295.4277778,319.2611111,0.453069546,0.000624593,8273.526435
302.9277778,295.4277778,319.2611111,0.453069546,0.000681374,8299.06201
302.9277778,295.4277778,319.2611111,0.481386393,0.000372232,8402.122445
302.9277778,295.4277778,319.2611111,0.481386393,0.000454249,8454.800328
302.9277778,295.4277778,319.2611111,0.481386393,0.000511031,8481.13927
302.9277778,295.4277778,319.2611111,0.481386393,0.000567812,8507.478212
302.9277778,295.4277778,319.2611111,0.481386393,0.000599357,8533.817154
302.9277778,295.4277778,319.2611111,0.481386393,0.000624593,8533.817154
302.9277778,295.4277778,319.2611111,0.481386393,0.000681374,8560.156096
302.9277778,295.4277778,319.2611111,0.509703239,0.000372232,8658.396332
302.9277778,295.4277778,319.2611111,0.509703239,0.000454249,8712.680948
302.9277778,295.4277778,319.2611111,0.509703239,0.000511031,8739.823257
302.9277778,295.4277778,319.2611111,0.509703239,0.000567812,8766.965565
302.9277778,295.4277778,319.2611111,0.509703239,0.000599357,8794.107873
302.9277778,295.4277778,319.2611111,0.509703239,0.000624593,8794.107873
302.9277778,295.4277778,319.2611111,0.509703239,0.000681374,8821.250181
302.9277778,295.4277778,319.2611111,0.538020086,0.000372232,8905.51758
302.9277778,295.4277778,319.2611111,0.538020086,0.000454249,8961.351546
302.9277778,295.4277778,319.2611111,0.538020086,0.000511031,8989.268529
302.9277778,295.4277778,319.2611111,0.538020086,0.000567812,9017.185512
302.9277778,295.4277778,319.2611111,0.538020086,0.000599357,9045.102495
302.9277778,295.4277778,319.2611111,0.538020086,0.000624593,9045.102495
302.9277778,295.4277778,319.2611111,0.538020086,0.000681374,9073.019478
302.9277778,295.4277778,319.2611111,0.566336933,0.000372232,9152.638829
302.9277778,295.4277778,319.2611111,0.566336933,0.000454249,9210.022144
302.9277778,295.4277778,319.2611111,0.566336933,0.000511031,9238.713802
302.9277778,295.4277778,319.2611111,0.566336933,0.000567812,9267.40546
302.9277778,295.4277778,319.2611111,0.566336933,0.000599357,9296.097117
302.9277778,295.4277778,319.2611111,0.566336933,0.000624593,9296.097117
302.9277778,295.4277778,319.2611111,0.566336933,0.000681374,9324.788775
302.9277778,295.4277778,319.2611111,0.622970626,0.000372232,9637.728687
302.9277778,295.4277778,319.2611111,0.622970626,0.000454249,9698.153318
302.9277778,295.4277778,319.2611111,0.622970626,0.000511031,9728.365633
302.9277778,295.4277778,319.2611111,0.622970626,0.000567812,9758.577949
302.9277778,295.4277778,319.2611111,0.622970626,0.000599357,9788.790265
302.9277778,295.4277778,319.2611111,0.622970626,0.000624593,9788.790265
302.9277778,295.4277778,319.2611111,0.622970626,0.000681374,9819.00258
302.9277778,295.4277778,319.2611111,0.651287473,0.000372232,9884.849935
302.9277778,295.4277778,319.2611111,0.651287473,0.000454249,9946.823916
302.9277778,295.4277778,319.2611111,0.651287473,0.000511031,9977.810906
302.9277778,295.4277778,319.2611111,0.651287473,0.000567812,10008.7979
302.9277778,295.4277778,319.2611111,0.651287473,0.000599357,10039.78489
302.9277778,295.4277778,319.2611111,0.651287473,0.000624593,10039.78489
302.9277778,295.4277778,319.2611111,0.651287473,0.000681374,10070.77188
302.9277778,295.4277778,319.2611111,0.679604319,0.000372232,10122.81854
302.9277778,295.4277778,319.2611111,0.679604319,0.000454249,10186.28449
302.9277778,295.4277778,319.2611111,0.679604319,0.000511031,10218.01746
302.9277778,295.4277778,319.2611111,0.679604319,0.000567812,10249.75044
302.9277778,295.4277778,319.2611111,0.679604319,0.000599357,10281.48341
302.9277778,295.4277778,319.2611111,0.679604319,0.000624593,10281.48341
302.9277778,295.4277778,319.2611111,0.679604319,0.000681374,10313.21639
302.9277778,298.2055556,280.3722222,0.453069546,0.000372232,7394.101041
302.9277778,298.2055556,280.3722222,0.453069546,0.000454249,7453.571022
302.9277778,298.2055556,280.3722222,0.453069546,0.000511031,7473.394349
302.9277778,298.2055556,280.3722222,0.453069546,0.000567812,7493.217676
302.9277778,298.2055556,280.3722222,0.453069546,0.000599357,7493.217676
302.9277778,298.2055556,280.3722222,0.453069546,0.000624593,7493.217676
302.9277778,298.2055556,280.3722222,0.453069546,0.000681374,7513.041004
302.9277778,298.2055556,280.3722222,0.481386393,0.000372232,7626.724444
302.9277778,298.2055556,280.3722222,0.481386393,0.000454249,7688.065391
302.9277778,298.2055556,280.3722222,0.481386393,0.000511031,7708.512374
302.9277778,298.2055556,280.3722222,0.481386393,0.000567812,7728.959356
302.9277778,298.2055556,280.3722222,0.481386393,0.000599357,7728.959356
302.9277778,298.2055556,280.3722222,0.481386393,0.000624593,7728.959356
302.9277778,298.2055556,280.3722222,0.481386393,0.000681374,7749.406339
302.9277778,298.2055556,280.3722222,0.509703239,0.000372232,7859.347848
302.9277778,298.2055556,280.3722222,0.509703239,0.000454249,7922.559761
302.9277778,298.2055556,280.3722222,0.509703239,0.000511031,7943.630398
302.9277778,298.2055556,280.3722222,0.509703239,0.000567812,7964.701036
302.9277778,298.2055556,280.3722222,0.509703239,0.000599357,7964.701036
302.9277778,298.2055556,280.3722222,0.509703239,0.000624593,7964.701036
302.9277778,298.2055556,280.3722222,0.509703239,0.000681374,7985.771674
302.9277778,298.2055556,280.3722222,0.538020086,0.000372232,8083.663272
302.9277778,298.2055556,280.3722222,0.538020086,0.000454249,8148.679331
302.9277778,298.2055556,280.3722222,0.538020086,0.000511031,8170.35135
302.9277778,298.2055556,280.3722222,0.538020086,0.000567812,8192.02337
302.9277778,298.2055556,280.3722222,0.538020086,0.000599357,8192.02337
302.9277778,298.2055556,280.3722222,0.538020086,0.000624593,8192.02337
302.9277778,298.2055556,280.3722222,0.538020086,0.000681374,8213.695389
302.9277778,298.2055556,280.3722222,0.566336933,0.000372232,8307.978697
302.9277778,298.2055556,280.3722222,0.566336933,0.000454249,8374.798901
302.9277778,298.2055556,280.3722222,0.566336933,0.000511031,8397.072303
302.9277778,298.2055556,280.3722222,0.566336933,0.000567812,8419.345704
302.9277778,298.2055556,280.3722222,0.566336933,0.000599357,8419.345704
302.9277778,298.2055556,280.3722222,0.566336933,0.000624593,8419.345704
302.9277778,298.2055556,280.3722222,0.566336933,0.000681374,8441.619105
302.9277778,298.2055556,280.3722222,0.622970626,0.000372232,8748.301568
302.9277778,298.2055556,280.3722222,0.622970626,0.000454249,8818.663243
302.9277778,298.2055556,280.3722222,0.622970626,0.000511031,8842.117135
302.9277778,298.2055556,280.3722222,0.622970626,0.000567812,8865.571026
302.9277778,298.2055556,280.3722222,0.622970626,0.000599357,8865.571026
302.9277778,298.2055556,280.3722222,0.622970626,0.000624593,8865.571026
302.9277778,298.2055556,280.3722222,0.622970626,0.000681374,8889.024918
302.9277778,298.2055556,280.3722222,0.651287473,0.000372232,8972.616993
302.9277778,298.2055556,280.3722222,0.651287473,0.000454249,9044.782813
302.9277778,298.2055556,280.3722222,0.651287473,0.000511031,9068.838087
302.9277778,298.2055556,280.3722222,0.651287473,0.000567812,9092.89336
302.9277778,298.2055556,280.3722222,0.651287473,0.000599357,9092.89336
302.9277778,298.2055556,280.3722222,0.651287473,0.000624593,9092.89336
302.9277778,298.2055556,280.3722222,0.651287473,0.000681374,9116.948634
302.9277778,298.2055556,280.3722222,0.679604319,0.000372232,9188.624439
302.9277778,298.2055556,280.3722222,0.679604319,0.000454249,9262.527585
302.9277778,298.2055556,280.3722222,0.679604319,0.000511031,9287.161967
302.9277778,298.2055556,280.3722222,0.679604319,0.000567812,9311.796349
302.9277778,298.2055556,280.3722222,0.679604319,0.000599357,9311.796349
302.9277778,298.2055556,280.3722222,0.679604319,0.000624593,9311.796349
302.9277778,298.2055556,280.3722222,0.679604319,0.000681374,9336.43073
302.9277778,298.2055556,285.9277778,0.453069546,0.000372232,7294.984405
302.9277778,298.2055556,285.9277778,0.453069546,0.000454249,7334.631059
302.9277778,298.2055556,285.9277778,0.453069546,0.000511031,7354.454386
302.9277778,298.2055556,285.9277778,0.453069546,0.000567812,7354.454386
302.9277778,298.2055556,285.9277778,0.453069546,0.000599357,7374.277713
302.9277778,298.2055556,285.9277778,0.453069546,0.000624593,7374.277713
302.9277778,298.2055556,285.9277778,0.453069546,0.000681374,7394.101041
302.9277778,298.2055556,285.9277778,0.481386393,0.000372232,7524.489532
302.9277778,298.2055556,285.9277778,0.481386393,0.000454249,7565.383497
302.9277778,298.2055556,285.9277778,0.481386393,0.000511031,7585.830479
302.9277778,298.2055556,285.9277778,0.481386393,0.000567812,7585.830479
302.9277778,298.2055556,285.9277778,0.481386393,0.000599357,7606.277462
302.9277778,298.2055556,285.9277778,0.481386393,0.000624593,7606.277462
302.9277778,298.2055556,285.9277778,0.481386393,0.000681374,7626.724444
302.9277778,298.2055556,285.9277778,0.509703239,0.000372232,7753.994659
302.9277778,298.2055556,285.9277778,0.509703239,0.000454249,7796.135935
302.9277778,298.2055556,285.9277778,0.509703239,0.000511031,7817.206572
302.9277778,298.2055556,285.9277778,0.509703239,0.000567812,7817.206572
302.9277778,298.2055556,285.9277778,0.509703239,0.000599357,7838.27721
302.9277778,298.2055556,285.9277778,0.509703239,0.000624593,7838.27721
302.9277778,298.2055556,285.9277778,0.509703239,0.000681374,7859.347848
302.9277778,298.2055556,285.9277778,0.538020086,0.000372232,7975.303175
302.9277778,298.2055556,285.9277778,0.538020086,0.000454249,8018.647214
302.9277778,298.2055556,285.9277778,0.538020086,0.000511031,8040.319233
302.9277778,298.2055556,285.9277778,0.538020086,0.000567812,8040.319233
302.9277778,298.2055556,285.9277778,0.538020086,0.000599357,8061.991253
302.9277778,298.2055556,285.9277778,0.538020086,0.000624593,8061.991253
302.9277778,298.2055556,285.9277778,0.538020086,0.000681374,8083.663272
302.9277778,298.2055556,285.9277778,0.566336933,0.000372232,8196.611691
302.9277778,298.2055556,285.9277778,0.566336933,0.000454249,8241.158493
302.9277778,298.2055556,285.9277778,0.566336933,0.000511031,8263.431895
302.9277778,298.2055556,285.9277778,0.566336933,0.000567812,8263.431895
302.9277778,298.2055556,285.9277778,0.566336933,0.000599357,8285.705296
302.9277778,298.2055556,285.9277778,0.566336933,0.000624593,8285.705296
302.9277778,298.2055556,285.9277778,0.566336933,0.000681374,8307.978697
302.9277778,298.2055556,285.9277778,0.622970626,0.000372232,8631.03211
302.9277778,298.2055556,285.9277778,0.622970626,0.000454249,8677.939893
302.9277778,298.2055556,285.9277778,0.622970626,0.000511031,8701.393785
302.9277778,298.2055556,285.9277778,0.622970626,0.000567812,8701.393785
302.9277778,298.2055556,285.9277778,0.622970626,0.000599357,8724.847677
302.9277778,298.2055556,285.9277778,0.622970626,0.000624593,8724.847677
302.9277778,298.2055556,285.9277778,0.622970626,0.000681374,8748.301568
302.9277778,298.2055556,285.9277778,0.651287473,0.000372232,8852.340626
302.9277778,298.2055556,285.9277778,0.651287473,0.000454249,8900.451173
302.9277778,298.2055556,285.9277778,0.651287473,0.000511031,8924.506446
302.9277778,298.2055556,285.9277778,0.651287473,0.000567812,8924.506446
302.9277778,298.2055556,285.9277778,0.651287473,0.000599357,8948.56172
302.9277778,298.2055556,285.9277778,0.651287473,0.000624593,8948.56172
302.9277778,298.2055556,285.9277778,0.651287473,0.000681374,8972.616993
302.9277778,298.2055556,285.9277778,0.679604319,0.000372232,9065.45253
302.9277778,298.2055556,285.9277778,0.679604319,0.000454249,9114.721294
302.9277778,298.2055556,285.9277778,0.679604319,0.000511031,9139.355675
302.9277778,298.2055556,285.9277778,0.679604319,0.000567812,9139.355675
302.9277778,298.2055556,285.9277778,0.679604319,0.000599357,9163.990057
302.9277778,298.2055556,285.9277778,0.679604319,0.000624593,9163.990057
302.9277778,298.2055556,285.9277778,0.679604319,0.000681374,9188.624439
302.9277778,298.2055556,293.15,0.453069546,0.000372232,7096.751133
302.9277778,298.2055556,293.15,0.453069546,0.000454249,7136.397787
302.9277778,298.2055556,293.15,0.453069546,0.000511031,7156.221114
302.9277778,298.2055556,293.15,0.453069546,0.000567812,7176.044441
302.9277778,298.2055556,293.15,0.453069546,0.000599357,7176.044441
302.9277778,298.2055556,293.15,0.453069546,0.000624593,7195.867769
302.9277778,298.2055556,293.15,0.453069546,0.000681374,7215.691096
302.9277778,298.2055556,293.15,0.481386393,0.000372232,7320.019708
302.9277778,298.2055556,293.15,0.481386393,0.000454249,7360.913673
302.9277778,298.2055556,293.15,0.481386393,0.000511031,7381.360655
302.9277778,298.2055556,293.15,0.481386393,0.000567812,7401.807637
302.9277778,298.2055556,293.15,0.481386393,0.000599357,7401.807637
302.9277778,298.2055556,293.15,0.481386393,0.000624593,7422.25462
302.9277778,298.2055556,293.15,0.481386393,0.000681374,7442.701602
302.9277778,298.2055556,293.15,0.509703239,0.000372232,7543.288283
302.9277778,298.2055556,293.15,0.509703239,0.000454249,7585.429558
302.9277778,298.2055556,293.15,0.509703239,0.000511031,7606.500196
302.9277778,298.2055556,293.15,0.509703239,0.000567812,7627.570833
302.9277778,298.2055556,293.15,0.509703239,0.000599357,7627.570833
302.9277778,298.2055556,293.15,0.509703239,0.000624593,7648.641471
302.9277778,298.2055556,293.15,0.509703239,0.000681374,7669.712109
302.9277778,298.2055556,293.15,0.538020086,0.000372232,7758.58298
302.9277778,298.2055556,293.15,0.538020086,0.000454249,7801.927019
302.9277778,298.2055556,293.15,0.538020086,0.000511031,7823.599038
302.9277778,298.2055556,293.15,0.538020086,0.000567812,7845.271058
302.9277778,298.2055556,293.15,0.538020086,0.000599357,7845.271058
302.9277778,298.2055556,293.15,0.538020086,0.000624593,7866.943077
302.9277778,298.2055556,293.15,0.538020086,0.000681374,7888.615097
