Tdb [K],Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Sen Clg Cap [W]
302.9277778,298.2055556,293.15,0.566336933,0.000372232,7973.877677
302.9277778,298.2055556,293.15,0.566336933,0.000454249,8018.42448
302.9277778,298.2055556,293.15,0.566336933,0.000511031,8040.697881
302.9277778,298.2055556,293.15,0.566336933,0.000567812,8062.971283
302.9277778,298.2055556,293.15,0.566336933,0.000599357,8062.971283
302.9277778,298.2055556,293.15,0.566336933,0.000624593,8085.244684
302.9277778,298.2055556,293.15,0.566336933,0.000681374,8107.518085
302.9277778,298.2055556,293.15,0.622970626,0.000372232,8396.493194
302.9277778,298.2055556,293.15,0.622970626,0.000454249,8443.400977
302.9277778,298.2055556,293.15,0.622970626,0.000511031,8466.854869
302.9277778,298.2055556,293.15,0.622970626,0.000567812,8490.308761
302.9277778,298.2055556,293.15,0.622970626,0.000599357,8490.308761
302.9277778,298.2055556,293.15,0.622970626,0.000624593,8513.762652
302.9277778,298.2055556,293.15,0.622970626,0.000681374,8537.216544
302.9277778,298.2055556,293.15,0.651287473,0.000372232,8611.787891
302.9277778,298.2055556,293.15,0.651287473,0.000454249,8659.898438
302.9277778,298.2055556,293.15,0.651287473,0.000511031,8683.953712
302.9277778,298.2055556,293.15,0.651287473,0.000567812,8708.008985
302.9277778,298.2055556,293.15,0.651287473,0.000599357,8708.008985
302.9277778,298.2055556,293.15,0.651287473,0.000624593,8732.064259
302.9277778,298.2055556,293.15,0.651287473,0.000681374,8756.119532
302.9277778,298.2055556,293.15,0.679604319,0.000372232,8819.108711
302.9277778,298.2055556,293.15,0.679604319,0.000454249,8868.377475
302.9277778,298.2055556,293.15,0.679604319,0.000511031,8893.011857
302.9277778,298.2055556,293.15,0.679604319,0.000567812,8917.646239
302.9277778,298.2055556,293.15,0.679604319,0.000599357,8917.646239
302.9277778,298.2055556,293.15,0.679604319,0.000624593,8942.28062
302.9277778,298.2055556,293.15,0.679604319,0.000681374,8966.915002
302.9277778,298.2055556,297.0388889,0.453069546,0.000372232,6977.81117
302.9277778,298.2055556,297.0388889,0.453069546,0.000454249,7037.281151
302.9277778,298.2055556,297.0388889,0.453069546,0.000511031,7057.104478
302.9277778,298.2055556,297.0388889,0.453069546,0.000567812,7057.104478
302.9277778,298.2055556,297.0388889,0.453069546,0.000599357,7057.104478
302.9277778,298.2055556,297.0388889,0.453069546,0.000624593,7076.927806
302.9277778,298.2055556,297.0388889,0.453069546,0.000681374,7096.751133
302.9277778,298.2055556,297.0388889,0.481386393,0.000372232,7197.337813
302.9277778,298.2055556,297.0388889,0.481386393,0.000454249,7258.67876
302.9277778,298.2055556,297.0388889,0.481386393,0.000511031,7279.125743
302.9277778,298.2055556,297.0388889,0.481386393,0.000567812,7279.125743
302.9277778,298.2055556,297.0388889,0.481386393,0.000599357,7279.125743
302.9277778,298.2055556,297.0388889,0.481386393,0.000624593,7299.572725
302.9277778,298.2055556,297.0388889,0.481386393,0.000681374,7320.019708
302.9277778,298.2055556,297.0388889,0.509703239,0.000372232,7416.864457
302.9277778,298.2055556,297.0388889,0.509703239,0.000454249,7480.07637
302.9277778,298.2055556,297.0388889,0.509703239,0.000511031,7501.147007
302.9277778,298.2055556,297.0388889,0.509703239,0.000567812,7501.147007
302.9277778,298.2055556,297.0388889,0.509703239,0.000599357,7501.147007
302.9277778,298.2055556,297.0388889,0.509703239,0.000624593,7522.217645
302.9277778,298.2055556,297.0388889,0.509703239,0.000681374,7543.288283
302.9277778,298.2055556,297.0388889,0.538020086,0.000372232,7628.550863
302.9277778,298.2055556,297.0388889,0.538020086,0.000454249,7693.566921
302.9277778,298.2055556,297.0388889,0.538020086,0.000511031,7715.238941
302.9277778,298.2055556,297.0388889,0.538020086,0.000567812,7715.238941
302.9277778,298.2055556,297.0388889,0.538020086,0.000599357,7715.238941
302.9277778,298.2055556,297.0388889,0.538020086,0.000624593,7736.91096
302.9277778,298.2055556,297.0388889,0.538020086,0.000681374,7758.58298
302.9277778,298.2055556,297.0388889,0.566336933,0.000372232,7840.237269
302.9277778,298.2055556,297.0388889,0.566336933,0.000454249,7907.057473
302.9277778,298.2055556,297.0388889,0.566336933,0.000511031,7929.330875
302.9277778,298.2055556,297.0388889,0.566336933,0.000567812,7929.330875
302.9277778,298.2055556,297.0388889,0.566336933,0.000599357,7929.330875
302.9277778,298.2055556,297.0388889,0.566336933,0.000624593,7951.604276
302.9277778,298.2055556,297.0388889,0.566336933,0.000681374,7973.877677
302.9277778,298.2055556,297.0388889,0.622970626,0.000372232,8255.769845
302.9277778,298.2055556,297.0388889,0.622970626,0.000454249,8326.131519
302.9277778,298.2055556,297.0388889,0.622970626,0.000511031,8349.585411
302.9277778,298.2055556,297.0388889,0.622970626,0.000567812,8349.585411
302.9277778,298.2055556,297.0388889,0.622970626,0.000599357,8349.585411
302.9277778,298.2055556,297.0388889,0.622970626,0.000624593,8373.039303
302.9277778,298.2055556,297.0388889,0.622970626,0.000681374,8396.493194
302.9277778,298.2055556,297.0388889,0.651287473,0.000372232,8467.456251
302.9277778,298.2055556,297.0388889,0.651287473,0.000454249,8539.622071
302.9277778,298.2055556,297.0388889,0.651287473,0.000511031,8563.677345
302.9277778,298.2055556,297.0388889,0.651287473,0.000567812,8563.677345
302.9277778,298.2055556,297.0388889,0.651287473,0.000599357,8563.677345
302.9277778,298.2055556,297.0388889,0.651287473,0.000624593,8587.732618
302.9277778,298.2055556,297.0388889,0.651287473,0.000681374,8611.787891
302.9277778,298.2055556,297.0388889,0.679604319,0.000372232,8671.30242
302.9277778,298.2055556,297.0388889,0.679604319,0.000454249,8745.205565
302.9277778,298.2055556,297.0388889,0.679604319,0.000511031,8769.839947
302.9277778,298.2055556,297.0388889,0.679604319,0.000567812,8769.839947
302.9277778,298.2055556,297.0388889,0.679604319,0.000599357,8769.839947
302.9277778,298.2055556,297.0388889,0.679604319,0.000624593,8794.474329
302.9277778,298.2055556,297.0388889,0.679604319,0.000681374,8819.108711
302.9277778,298.2055556,303.15,0.453069546,0.000372232,6799.401225
302.9277778,298.2055556,303.15,0.453069546,0.000454249,6839.047879
302.9277778,298.2055556,303.15,0.453069546,0.000511031,6858.871207
302.9277778,298.2055556,303.15,0.453069546,0.000567812,6878.694534
302.9277778,298.2055556,303.15,0.453069546,0.000599357,6898.517861
302.9277778,298.2055556,303.15,0.453069546,0.000624593,6898.517861
302.9277778,298.2055556,303.15,0.453069546,0.000681374,6918.341188
302.9277778,298.2055556,303.15,0.481386393,0.000372232,7013.314971
302.9277778,298.2055556,303.15,0.481386393,0.000454249,7054.208936
302.9277778,298.2055556,303.15,0.481386393,0.000511031,7074.655919
302.9277778,298.2055556,303.15,0.481386393,0.000567812,7095.102901
302.9277778,298.2055556,303.15,0.481386393,0.000599357,7115.549883
302.9277778,298.2055556,303.15,0.481386393,0.000624593,7115.549883
302.9277778,298.2055556,303.15,0.481386393,0.000681374,7135.996866
302.9277778,298.2055556,303.15,0.509703239,0.000372232,7227.228718
302.9277778,298.2055556,303.15,0.509703239,0.000454249,7269.369993
302.9277778,298.2055556,303.15,0.509703239,0.000511031,7290.440631
302.9277778,298.2055556,303.15,0.509703239,0.000567812,7311.511268
302.9277778,298.2055556,303.15,0.509703239,0.000599357,7332.581906
302.9277778,298.2055556,303.15,0.509703239,0.000624593,7332.581906
302.9277778,298.2055556,303.15,0.509703239,0.000681374,7353.652544
302.9277778,298.2055556,303.15,0.538020086,0.000372232,7433.502688
302.9277778,298.2055556,303.15,0.538020086,0.000454249,7476.846726
302.9277778,298.2055556,303.15,0.538020086,0.000511031,7498.518746
302.9277778,298.2055556,303.15,0.538020086,0.000567812,7520.190765
302.9277778,298.2055556,303.15,0.538020086,0.000599357,7541.862785
302.9277778,298.2055556,303.15,0.538020086,0.000624593,7541.862785
302.9277778,298.2055556,303.15,0.538020086,0.000681374,7563.534804
302.9277778,298.2055556,303.15,0.566336933,0.000372232,7639.776657
302.9277778,298.2055556,303.15,0.566336933,0.000454249,7684.32346
302.9277778,298.2055556,303.15,0.566336933,0.000511031,7706.596861
302.9277778,298.2055556,303.15,0.566336933,0.000567812,7728.870263
302.9277778,298.2055556,303.15,0.566336933,0.000599357,7751.143664
302.9277778,298.2055556,303.15,0.566336933,0.000624593,7751.143664
302.9277778,298.2055556,303.15,0.566336933,0.000681374,7773.417065
302.9277778,298.2055556,303.15,0.622970626,0.000372232,8044.68482
302.9277778,298.2055556,303.15,0.622970626,0.000454249,8091.592603
302.9277778,298.2055556,303.15,0.622970626,0.000511031,8115.046495
302.9277778,298.2055556,303.15,0.622970626,0.000567812,8138.500386
302.9277778,298.2055556,303.15,0.622970626,0.000599357,8161.954278
302.9277778,298.2055556,303.15,0.622970626,0.000624593,8161.954278
302.9277778,298.2055556,303.15,0.622970626,0.000681374,8185.40817
302.9277778,298.2055556,303.15,0.651287473,0.000372232,8250.95879
302.9277778,298.2055556,303.15,0.651287473,0.000454249,8299.069337
302.9277778,298.2055556,303.15,0.651287473,0.000511031,8323.12461
302.9277778,298.2055556,303.15,0.651287473,0.000567812,8347.179884
302.9277778,298.2055556,303.15,0.651287473,0.000599357,8371.235157
302.9277778,298.2055556,303.15,0.651287473,0.000624593,8371.235157
302.9277778,298.2055556,303.15,0.651287473,0.000681374,8395.29043
302.9277778,298.2055556,303.15,0.679604319,0.000372232,8449.592983
302.9277778,298.2055556,303.15,0.679604319,0.000454249,8498.861747
302.9277778,298.2055556,303.15,0.679604319,0.000511031,8523.496129
302.9277778,298.2055556,303.15,0.679604319,0.000567812,8548.13051
302.9277778,298.2055556,303.15,0.679604319,0.000599357,8572.764892
302.9277778,298.2055556,303.15,0.679604319,0.000624593,8572.764892
302.9277778,298.2055556,303.15,0.679604319,0.000681374,8597.399274
302.9277778,298.2055556,308.15,0.453069546,0.000372232,6660.637935
302.9277778,298.2055556,308.15,0.453069546,0.000454249,6700.284589
302.9277778,298.2055556,308.15,0.453069546,0.000511031,6720.107916
302.9277778,298.2055556,308.15,0.453069546,0.000567812,6739.931243
302.9277778,298.2055556,308.15,0.453069546,0.000599357,6739.931243
302.9277778,298.2055556,308.15,0.453069546,0.000624593,6739.931243
302.9277778,298.2055556,308.15,0.453069546,0.000681374,6759.754571
302.9277778,298.2055556,308.15,0.481386393,0.000372232,6870.186094
302.9277778,298.2055556,308.15,0.481386393,0.000454249,6911.080059
302.9277778,298.2055556,308.15,0.481386393,0.000511031,6931.527042
302.9277778,298.2055556,308.15,0.481386393,0.000567812,6951.974024
302.9277778,298.2055556,308.15,0.481386393,0.000599357,6951.974024
302.9277778,298.2055556,308.15,0.481386393,0.000624593,6951.974024
302.9277778,298.2055556,308.15,0.481386393,0.000681374,6972.421007
302.9277778,298.2055556,308.15,0.509703239,0.000372232,7079.734254
302.9277778,298.2055556,308.15,0.509703239,0.000454249,7121.875529
302.9277778,298.2055556,308.15,0.509703239,0.000511031,7142.946167
302.9277778,298.2055556,308.15,0.509703239,0.000567812,7164.016805
302.9277778,298.2055556,308.15,0.509703239,0.000599357,7164.016805
302.9277778,298.2055556,308.15,0.509703239,0.000624593,7164.016805
302.9277778,298.2055556,308.15,0.509703239,0.000681374,7185.087442
302.9277778,298.2055556,308.15,0.538020086,0.000372232,7281.798551
302.9277778,298.2055556,308.15,0.538020086,0.000454249,7325.14259
302.9277778,298.2055556,308.15,0.538020086,0.000511031,7346.81461
302.9277778,298.2055556,308.15,0.538020086,0.000567812,7368.486629
302.9277778,298.2055556,308.15,0.538020086,0.000599357,7368.486629
302.9277778,298.2055556,308.15,0.538020086,0.000624593,7368.486629
302.9277778,298.2055556,308.15,0.538020086,0.000681374,7390.158649
302.9277778,298.2055556,308.15,0.566336933,0.000372232,7483.862848
302.9277778,298.2055556,308.15,0.566336933,0.000454249,7528.409651
302.9277778,298.2055556,308.15,0.566336933,0.000511031,7550.683052
302.9277778,298.2055556,308.15,0.566336933,0.000567812,7572.956453
302.9277778,298.2055556,308.15,0.566336933,0.000599357,7572.956453
302.9277778,298.2055556,308.15,0.566336933,0.000624593,7572.956453
302.9277778,298.2055556,308.15,0.566336933,0.000681374,7595.229855
302.9277778,298.2055556,308.15,0.622970626,0.000372232,7880.507579
302.9277778,298.2055556,308.15,0.622970626,0.000454249,7927.415362
302.9277778,298.2055556,308.15,0.622970626,0.000511031,7950.869254
302.9277778,298.2055556,308.15,0.622970626,0.000567812,7974.323145
302.9277778,298.2055556,308.15,0.622970626,0.000599357,7974.323145
302.9277778,298.2055556,308.15,0.622970626,0.000624593,7974.323145
302.9277778,298.2055556,308.15,0.622970626,0.000681374,7997.777037
302.9277778,298.2055556,308.15,0.651287473,0.000372232,8082.571876
302.9277778,298.2055556,308.15,0.651287473,0.000454249,8130.682423
302.9277778,298.2055556,308.15,0.651287473,0.000511031,8154.737696
302.9277778,298.2055556,308.15,0.651287473,0.000567812,8178.79297
302.9277778,298.2055556,308.15,0.651287473,0.000599357,8178.79297
302.9277778,298.2055556,308.15,0.651287473,0.000624593,8178.79297
302.9277778,298.2055556,308.15,0.651287473,0.000681374,8202.848243
302.9277778,298.2055556,308.15,0.679604319,0.000372232,8277.15231
302.9277778,298.2055556,308.15,0.679604319,0.000454249,8326.421074
302.9277778,298.2055556,308.15,0.679604319,0.000511031,8351.055455
302.9277778,298.2055556,308.15,0.679604319,0.000567812,8375.689837
302.9277778,298.2055556,308.15,0.679604319,0.000599357,8375.689837
302.9277778,298.2055556,308.15,0.679604319,0.000624593,8375.689837
302.9277778,298.2055556,308.15,0.679604319,0.000681374,8400.324219
302.9277778,298.2055556,313.7055556,0.453069546,0.000372232,6482.22799
302.9277778,298.2055556,313.7055556,0.453069546,0.000454249,6521.874644
302.9277778,298.2055556,313.7055556,0.453069546,0.000511031,6561.521299
302.9277778,298.2055556,313.7055556,0.453069546,0.000567812,6581.344626
302.9277778,298.2055556,313.7055556,0.453069546,0.000599357,6581.344626
302.9277778,298.2055556,313.7055556,0.453069546,0.000624593,6601.167953
302.9277778,298.2055556,313.7055556,0.453069546,0.000681374,6620.99128
302.9277778,298.2055556,313.7055556,0.481386393,0.000372232,6686.163253
302.9277778,298.2055556,313.7055556,0.481386393,0.000454249,6727.057217
302.9277778,298.2055556,313.7055556,0.481386393,0.000511031,6767.951182
302.9277778,298.2055556,313.7055556,0.481386393,0.000567812,6788.398165
302.9277778,298.2055556,313.7055556,0.481386393,0.000599357,6788.398165
302.9277778,298.2055556,313.7055556,0.481386393,0.000624593,6808.845147
302.9277778,298.2055556,313.7055556,0.481386393,0.000681374,6829.29213
302.9277778,298.2055556,313.7055556,0.509703239,0.000372232,6890.098515
302.9277778,298.2055556,313.7055556,0.509703239,0.000454249,6932.239791
302.9277778,298.2055556,313.7055556,0.509703239,0.000511031,6974.381066
302.9277778,298.2055556,313.7055556,0.509703239,0.000567812,6995.451703
302.9277778,298.2055556,313.7055556,0.509703239,0.000599357,6995.451703
302.9277778,298.2055556,313.7055556,0.509703239,0.000624593,7016.522341
302.9277778,298.2055556,313.7055556,0.509703239,0.000681374,7037.592979
302.9277778,298.2055556,313.7055556,0.538020086,0.000372232,7086.750376
302.9277778,298.2055556,313.7055556,0.538020086,0.000454249,7130.094415
302.9277778,298.2055556,313.7055556,0.538020086,0.000511031,7173.438454
302.9277778,298.2055556,313.7055556,0.538020086,0.000567812,7195.110473
302.9277778,298.2055556,313.7055556,0.538020086,0.000599357,7195.110473
302.9277778,298.2055556,313.7055556,0.538020086,0.000624593,7216.782493
302.9277778,298.2055556,313.7055556,0.538020086,0.000681374,7238.454512
302.9277778,298.2055556,313.7055556,0.566336933,0.000372232,7283.402236
302.9277778,298.2055556,313.7055556,0.566336933,0.000454249,7327.949039
302.9277778,298.2055556,313.7055556,0.566336933,0.000511031,7372.495841
302.9277778,298.2055556,313.7055556,0.566336933,0.000567812,7394.769243
302.9277778,298.2055556,313.7055556,0.566336933,0.000599357,7394.769243
302.9277778,298.2055556,313.7055556,0.566336933,0.000624593,7417.042644
302.9277778,298.2055556,313.7055556,0.566336933,0.000681374,7439.316045
302.9277778,298.2055556,313.7055556,0.622970626,0.000372232,7669.422554
302.9277778,298.2055556,313.7055556,0.622970626,0.000454249,7716.330338
302.9277778,298.2055556,313.7055556,0.622970626,0.000511031,7763.238121
302.9277778,298.2055556,313.7055556,0.622970626,0.000567812,7786.692012
302.9277778,298.2055556,313.7055556,0.622970626,0.000599357,7786.692012
302.9277778,298.2055556,313.7055556,0.622970626,0.000624593,7810.145904
302.9277778,298.2055556,313.7055556,0.622970626,0.000681374,7833.599796
302.9277778,298.2055556,313.7055556,0.651287473,0.000372232,7866.074415
302.9277778,298.2055556,313.7055556,0.651287473,0.000454249,7914.184962
302.9277778,298.2055556,313.7055556,0.651287473,0.000511031,7962.295509
302.9277778,298.2055556,313.7055556,0.651287473,0.000567812,7986.350782
302.9277778,298.2055556,313.7055556,0.651287473,0.000599357,7986.350782
302.9277778,298.2055556,313.7055556,0.651287473,0.000624593,8010.406055
302.9277778,298.2055556,313.7055556,0.651287473,0.000681374,8034.461329
302.9277778,298.2055556,313.7055556,0.679604319,0.000372232,8055.442873
302.9277778,298.2055556,313.7055556,0.679604319,0.000454249,8104.711637
302.9277778,298.2055556,313.7055556,0.679604319,0.000511031,8153.9804
302.9277778,298.2055556,313.7055556,0.679604319,0.000567812,8178.614782
302.9277778,298.2055556,313.7055556,0.679604319,0.000599357,8178.614782
302.9277778,298.2055556,313.7055556,0.679604319,0.000624593,8203.249164
302.9277778,298.2055556,313.7055556,0.679604319,0.000681374,8227.883546
302.9277778,298.2055556,319.2611111,0.453069546,0.000372232,6323.641372
302.9277778,298.2055556,319.2611111,0.453069546,0.000454249,6363.288027
302.9277778,298.2055556,319.2611111,0.453069546,0.000511031,6383.111354
302.9277778,298.2055556,319.2611111,0.453069546,0.000567812,6402.934681
302.9277778,298.2055556,319.2611111,0.453069546,0.000599357,6422.758008
302.9277778,298.2055556,319.2611111,0.453069546,0.000624593,6422.758008
302.9277778,298.2055556,319.2611111,0.453069546,0.000681374,6442.581336
302.9277778,298.2055556,319.2611111,0.481386393,0.000372232,6522.587393
302.9277778,298.2055556,319.2611111,0.481386393,0.000454249,6563.481358
302.9277778,298.2055556,319.2611111,0.481386393,0.000511031,6583.92834
302.9277778,298.2055556,319.2611111,0.481386393,0.000567812,6604.375323
302.9277778,298.2055556,319.2611111,0.481386393,0.000599357,6624.822305
302.9277778,298.2055556,319.2611111,0.481386393,0.000624593,6624.822305
302.9277778,298.2055556,319.2611111,0.481386393,0.000681374,6645.269288
302.9277778,298.2055556,319.2611111,0.509703239,0.000372232,6721.533414
302.9277778,298.2055556,319.2611111,0.509703239,0.000454249,6763.674689
302.9277778,298.2055556,319.2611111,0.509703239,0.000511031,6784.745327
302.9277778,298.2055556,319.2611111,0.509703239,0.000567812,6805.815965
302.9277778,298.2055556,319.2611111,0.509703239,0.000599357,6826.886602
302.9277778,298.2055556,319.2611111,0.509703239,0.000624593,6826.886602
302.9277778,298.2055556,319.2611111,0.509703239,0.000681374,6847.95724
302.9277778,298.2055556,319.2611111,0.538020086,0.000372232,6913.37422
302.9277778,298.2055556,319.2611111,0.538020086,0.000454249,6956.718259
302.9277778,298.2055556,319.2611111,0.538020086,0.000511031,6978.390278
302.9277778,298.2055556,319.2611111,0.538020086,0.000567812,7000.062298
302.9277778,298.2055556,319.2611111,0.538020086,0.000599357,7021.734317
302.9277778,298.2055556,319.2611111,0.538020086,0.000624593,7021.734317
302.9277778,298.2055556,319.2611111,0.538020086,0.000681374,7043.406337
302.9277778,298.2055556,319.2611111,0.566336933,0.000372232,7105.215025
302.9277778,298.2055556,319.2611111,0.566336933,0.000454249,7149.761828
302.9277778,298.2055556,319.2611111,0.566336933,0.000511031,7172.035229
302.9277778,298.2055556,319.2611111,0.566336933,0.000567812,7194.308631
302.9277778,298.2055556,319.2611111,0.566336933,0.000599357,7216.582032
302.9277778,298.2055556,319.2611111,0.566336933,0.000624593,7216.582032
302.9277778,298.2055556,319.2611111,0.566336933,0.000681374,7238.855433
302.9277778,298.2055556,319.2611111,0.622970626,0.000372232,7481.791422
302.9277778,298.2055556,319.2611111,0.622970626,0.000454249,7528.699205
302.9277778,298.2055556,319.2611111,0.622970626,0.000511031,7552.153096
302.9277778,298.2055556,319.2611111,0.622970626,0.000567812,7575.606988
302.9277778,298.2055556,319.2611111,0.622970626,0.000599357,7599.06088
302.9277778,298.2055556,319.2611111,0.622970626,0.000624593,7599.06088
302.9277778,298.2055556,319.2611111,0.622970626,0.000681374,7622.514771
302.9277778,298.2055556,319.2611111,0.651287473,0.000372232,7673.632227
302.9277778,298.2055556,319.2611111,0.651287473,0.000454249,7721.742774
302.9277778,298.2055556,319.2611111,0.651287473,0.000511031,7745.798048
302.9277778,298.2055556,319.2611111,0.651287473,0.000567812,7769.853321
302.9277778,298.2055556,319.2611111,0.651287473,0.000599357,7793.908594
302.9277778,298.2055556,319.2611111,0.651287473,0.000624593,7793.908594
302.9277778,298.2055556,319.2611111,0.651287473,0.000681374,7817.963868
302.9277778,298.2055556,319.2611111,0.679604319,0.000372232,7858.367818
302.9277778,298.2055556,319.2611111,0.679604319,0.000454249,7907.636582
302.9277778,298.2055556,319.2611111,0.679604319,0.000511031,7932.270964
302.9277778,298.2055556,319.2611111,0.679604319,0.000567812,7956.905345
302.9277778,298.2055556,319.2611111,0.679604319,0.000599357,7981.539727
302.9277778,298.2055556,319.2611111,0.679604319,0.000624593,7981.539727
302.9277778,298.2055556,319.2611111,0.679604319,0.000681374,8006.174109
