Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Tot Clg Cap [W]
282.8166667,280.3722222,0.453069546,0.000372232,10880.88385
282.8166667,280.3722222,0.453069546,0.000454249,10945.90906
282.8166667,280.3722222,0.453069546,0.000511031,10989.25919
282.8166667,280.3722222,0.453069546,0.000567812,11010.93426
282.8166667,280.3722222,0.453069546,0.000599357,11010.93426
282.8166667,280.3722222,0.453069546,0.000624593,11032.60933
282.8166667,280.3722222,0.453069546,0.000681374,11054.28439
282.8166667,280.3722222,0.481386393,0.000372232,11005.17225
282.8166667,280.3722222,0.481386393,0.000454249,11070.94021
282.8166667,280.3722222,0.481386393,0.000511031,11114.78552
282.8166667,280.3722222,0.481386393,0.000567812,11136.70817
282.8166667,280.3722222,0.481386393,0.000599357,11136.70817
282.8166667,280.3722222,0.481386393,0.000624593,11158.63082
282.8166667,280.3722222,0.481386393,0.000681374,11180.55348
282.8166667,280.3722222,0.509703239,0.000372232,11118.16169
282.8166667,280.3722222,0.509703239,0.000454249,11184.60489
282.8166667,280.3722222,0.509703239,0.000511031,11228.90036
282.8166667,280.3722222,0.509703239,0.000567812,11251.04809
282.8166667,280.3722222,0.509703239,0.000599357,11251.04809
282.8166667,280.3722222,0.509703239,0.000624593,11273.19582
282.8166667,280.3722222,0.509703239,0.000681374,11295.34355
282.8166667,280.3722222,0.538020086,0.000372232,11208.55325
282.8166667,280.3722222,0.538020086,0.000454249,11275.53664
282.8166667,280.3722222,0.538020086,0.000511031,11320.19223
282.8166667,280.3722222,0.538020086,0.000567812,11342.52002
282.8166667,280.3722222,0.538020086,0.000599357,11342.52002
282.8166667,280.3722222,0.538020086,0.000624593,11364.84782
282.8166667,280.3722222,0.538020086,0.000681374,11387.17562
282.8166667,280.3722222,0.566336933,0.000372232,11298.94481
282.8166667,280.3722222,0.566336933,0.000454249,11366.46839
282.8166667,280.3722222,0.566336933,0.000511031,11411.4841
282.8166667,280.3722222,0.566336933,0.000567812,11433.99196
282.8166667,280.3722222,0.566336933,0.000599357,11433.99196
282.8166667,280.3722222,0.566336933,0.000624593,11456.49982
282.8166667,280.3722222,0.566336933,0.000681374,11479.00768
282.8166667,280.3722222,0.622970626,0.000372232,11445.83109
282.8166667,280.3722222,0.622970626,0.000454249,11514.23247
282.8166667,280.3722222,0.622970626,0.000511031,11559.8334
282.8166667,280.3722222,0.622970626,0.000567812,11582.63386
282.8166667,280.3722222,0.622970626,0.000599357,11582.63386
282.8166667,280.3722222,0.622970626,0.000624593,11605.43432
282.8166667,280.3722222,0.622970626,0.000681374,11628.23478
282.8166667,280.3722222,0.651287473,0.000372232,11513.62476
282.8166667,280.3722222,0.651287473,0.000454249,11582.43128
282.8166667,280.3722222,0.651287473,0.000511031,11628.3023
282.8166667,280.3722222,0.651287473,0.000567812,11651.23781
282.8166667,280.3722222,0.651287473,0.000599357,11651.23781
282.8166667,280.3722222,0.651287473,0.000624593,11674.17331
282.8166667,280.3722222,0.651287473,0.000681374,11697.10882
282.8166667,280.3722222,0.679604319,0.000372232,11581.41843
282.8166667,280.3722222,0.679604319,0.000454249,11650.6301
282.8166667,280.3722222,0.679604319,0.000511031,11696.7712
282.8166667,280.3722222,0.679604319,0.000567812,11719.84176
282.8166667,280.3722222,0.679604319,0.000599357,11719.84176
282.8166667,280.3722222,0.679604319,0.000624593,11742.91231
282.8166667,280.3722222,0.679604319,0.000681374,11765.98287
282.8166667,285.9277778,0.453069546,0.000372232,10620.78304
282.8166667,285.9277778,0.453069546,0.000454249,10685.80825
282.8166667,285.9277778,0.453069546,0.000511031,10707.48331
282.8166667,285.9277778,0.453069546,0.000567812,10729.15838
282.8166667,285.9277778,0.453069546,0.000599357,10750.83345
282.8166667,285.9277778,0.453069546,0.000624593,10750.83345
282.8166667,285.9277778,0.453069546,0.000681374,10772.50852
282.8166667,285.9277778,0.481386393,0.000372232,10742.1004
282.8166667,285.9277778,0.481386393,0.000454249,10807.86836
282.8166667,285.9277778,0.481386393,0.000511031,10829.79101
282.8166667,285.9277778,0.481386393,0.000567812,10851.71367
282.8166667,285.9277778,0.481386393,0.000599357,10873.63632
282.8166667,285.9277778,0.481386393,0.000624593,10873.63632
282.8166667,285.9277778,0.481386393,0.000681374,10895.55898
282.8166667,285.9277778,0.509703239,0.000372232,10852.3889
282.8166667,285.9277778,0.509703239,0.000454249,10918.8321
282.8166667,285.9277778,0.509703239,0.000511031,10940.97983
282.8166667,285.9277778,0.509703239,0.000567812,10963.12757
282.8166667,285.9277778,0.509703239,0.000599357,10985.2753
282.8166667,285.9277778,0.509703239,0.000624593,10985.2753
282.8166667,285.9277778,0.509703239,0.000681374,11007.42303
282.8166667,285.9277778,0.538020086,0.000372232,10940.61971
282.8166667,285.9277778,0.538020086,0.000454249,11007.60309
282.8166667,285.9277778,0.538020086,0.000511031,11029.93089
282.8166667,285.9277778,0.538020086,0.000567812,11052.25869
282.8166667,285.9277778,0.538020086,0.000599357,11074.58648
282.8166667,285.9277778,0.538020086,0.000624593,11074.58648
282.8166667,285.9277778,0.538020086,0.000681374,11096.91428
282.8166667,285.9277778,0.566336933,0.000372232,11028.85051
282.8166667,285.9277778,0.566336933,0.000454249,11096.37409
282.8166667,285.9277778,0.566336933,0.000511031,11118.88195
282.8166667,285.9277778,0.566336933,0.000567812,11141.3898
282.8166667,285.9277778,0.566336933,0.000599357,11163.89766
282.8166667,285.9277778,0.566336933,0.000624593,11163.89766
282.8166667,285.9277778,0.566336933,0.000681374,11186.40552
282.8166667,285.9277778,0.622970626,0.000372232,11172.22557
282.8166667,285.9277778,0.622970626,0.000454249,11240.62695
282.8166667,285.9277778,0.622970626,0.000511031,11263.42741
282.8166667,285.9277778,0.622970626,0.000567812,11286.22787
282.8166667,285.9277778,0.622970626,0.000599357,11309.02833
282.8166667,285.9277778,0.622970626,0.000624593,11309.02833
282.8166667,285.9277778,0.622970626,0.000681374,11331.82879
282.8166667,285.9277778,0.651287473,0.000372232,11238.39867
282.8166667,285.9277778,0.651287473,0.000454249,11307.20519
282.8166667,285.9277778,0.651287473,0.000511031,11330.1407
282.8166667,285.9277778,0.651287473,0.000567812,11353.07621
282.8166667,285.9277778,0.651287473,0.000599357,11376.01172
282.8166667,285.9277778,0.651287473,0.000624593,11376.01172
282.8166667,285.9277778,0.651287473,0.000681374,11398.94722
282.8166667,285.9277778,0.679604319,0.000372232,11304.57178
282.8166667,285.9277778,0.679604319,0.000454249,11373.78344
282.8166667,285.9277778,0.679604319,0.000511031,11396.85399
282.8166667,285.9277778,0.679604319,0.000567812,11419.92455
282.8166667,285.9277778,0.679604319,0.000599357,11442.9951
282.8166667,285.9277778,0.679604319,0.000624593,11442.9951
282.8166667,285.9277778,0.679604319,0.000681374,11466.06566
282.8166667,293.15,0.453069546,0.000372232,10122.25649
282.8166667,293.15,0.453069546,0.000454249,10187.2817
282.8166667,293.15,0.453069546,0.000511031,10230.63183
282.8166667,293.15,0.453069546,0.000567812,10252.3069
282.8166667,293.15,0.453069546,0.000599357,10252.3069
282.8166667,293.15,0.453069546,0.000624593,10273.98196
282.8166667,293.15,0.453069546,0.000681374,10295.65703
282.8166667,293.15,0.481386393,0.000372232,10237.87936
282.8166667,293.15,0.481386393,0.000454249,10303.64732
282.8166667,293.15,0.481386393,0.000511031,10347.49263
282.8166667,293.15,0.481386393,0.000567812,10369.41528
282.8166667,293.15,0.481386393,0.000599357,10369.41528
282.8166667,293.15,0.481386393,0.000624593,10391.33794
282.8166667,293.15,0.481386393,0.000681374,10413.26059
282.8166667,293.15,0.509703239,0.000372232,10342.99106
282.8166667,293.15,0.509703239,0.000454249,10409.43426
282.8166667,293.15,0.509703239,0.000511031,10453.72972
282.8166667,293.15,0.509703239,0.000567812,10475.87745
282.8166667,293.15,0.509703239,0.000599357,10475.87745
282.8166667,293.15,0.509703239,0.000624593,10498.02519
282.8166667,293.15,0.509703239,0.000681374,10520.17292
282.8166667,293.15,0.538020086,0.000372232,10427.08042
282.8166667,293.15,0.538020086,0.000454249,10494.0638
282.8166667,293.15,0.538020086,0.000511031,10538.71939
282.8166667,293.15,0.538020086,0.000567812,10561.04719
282.8166667,293.15,0.538020086,0.000599357,10561.04719
282.8166667,293.15,0.538020086,0.000624593,10583.37498
282.8166667,293.15,0.538020086,0.000681374,10605.70278
282.8166667,293.15,0.566336933,0.000372232,10511.16977
282.8166667,293.15,0.566336933,0.000454249,10578.69335
282.8166667,293.15,0.566336933,0.000511031,10623.70907
282.8166667,293.15,0.566336933,0.000567812,10646.21692
282.8166667,293.15,0.566336933,0.000599357,10646.21692
282.8166667,293.15,0.566336933,0.000624593,10668.72478
282.8166667,293.15,0.566336933,0.000681374,10691.23264
282.8166667,293.15,0.622970626,0.000372232,10647.81498
282.8166667,293.15,0.622970626,0.000454249,10716.21636
282.8166667,293.15,0.622970626,0.000511031,10761.81728
282.8166667,293.15,0.622970626,0.000567812,10784.61774
282.8166667,293.15,0.622970626,0.000599357,10784.61774
282.8166667,293.15,0.622970626,0.000624593,10807.4182
282.8166667,293.15,0.622970626,0.000681374,10830.21866
282.8166667,293.15,0.651287473,0.000372232,10710.882
282.8166667,293.15,0.651287473,0.000454249,10779.68852
282.8166667,293.15,0.651287473,0.000511031,10825.55954
282.8166667,293.15,0.651287473,0.000567812,10848.49505
282.8166667,293.15,0.651287473,0.000599357,10848.49505
282.8166667,293.15,0.651287473,0.000624593,10871.43055
282.8166667,293.15,0.651287473,0.000681374,10894.36606
282.8166667,293.15,0.679604319,0.000372232,10773.94902
282.8166667,293.15,0.679604319,0.000454249,10843.16068
282.8166667,293.15,0.679604319,0.000511031,10889.30179
282.8166667,293.15,0.679604319,0.000567812,10912.37235
282.8166667,293.15,0.679604319,0.000599357,10912.37235
282.8166667,293.15,0.679604319,0.000624593,10935.4429
282.8166667,293.15,0.679604319,0.000681374,10958.51346
282.8166667,297.0388889,0.453069546,0.000372232,9840.480616
282.8166667,297.0388889,0.453069546,0.000454249,9905.505818
282.8166667,297.0388889,0.453069546,0.000511031,9927.180886
282.8166667,297.0388889,0.453069546,0.000567812,9948.855953
282.8166667,297.0388889,0.453069546,0.000599357,9948.855953
282.8166667,297.0388889,0.453069546,0.000624593,9970.531021
282.8166667,297.0388889,0.453069546,0.000681374,9992.206088
282.8166667,297.0388889,0.481386393,0.000372232,9952.88486
282.8166667,297.0388889,0.481386393,0.000454249,10018.65282
282.8166667,297.0388889,0.481386393,0.000511031,10040.57548
282.8166667,297.0388889,0.481386393,0.000567812,10062.49813
282.8166667,297.0388889,0.481386393,0.000599357,10062.49813
282.8166667,297.0388889,0.481386393,0.000624593,10084.42078
282.8166667,297.0388889,0.481386393,0.000681374,10106.34344
282.8166667,297.0388889,0.509703239,0.000372232,10055.07054
282.8166667,297.0388889,0.509703239,0.000454249,10121.51373
282.8166667,297.0388889,0.509703239,0.000511031,10143.66147
282.8166667,297.0388889,0.509703239,0.000567812,10165.8092
282.8166667,297.0388889,0.509703239,0.000599357,10165.8092
282.8166667,297.0388889,0.509703239,0.000624593,10187.95693
282.8166667,297.0388889,0.509703239,0.000681374,10210.10466
282.8166667,297.0388889,0.538020086,0.000372232,10136.81908
282.8166667,297.0388889,0.538020086,0.000454249,10203.80246
282.8166667,297.0388889,0.538020086,0.000511031,10226.13026
282.8166667,297.0388889,0.538020086,0.000567812,10248.45805
282.8166667,297.0388889,0.538020086,0.000599357,10248.45805
282.8166667,297.0388889,0.538020086,0.000624593,10270.78585
282.8166667,297.0388889,0.538020086,0.000681374,10293.11364
282.8166667,297.0388889,0.566336933,0.000372232,10218.56762
282.8166667,297.0388889,0.566336933,0.000454249,10286.09119
282.8166667,297.0388889,0.566336933,0.000511031,10308.59905
282.8166667,297.0388889,0.566336933,0.000567812,10331.10691
282.8166667,297.0388889,0.566336933,0.000599357,10331.10691
282.8166667,297.0388889,0.566336933,0.000624593,10353.61477
282.8166667,297.0388889,0.566336933,0.000681374,10376.12263
282.8166667,297.0388889,0.622970626,0.000372232,10351.409
282.8166667,297.0388889,0.622970626,0.000454249,10419.81038
282.8166667,297.0388889,0.622970626,0.000511031,10442.61084
282.8166667,297.0388889,0.622970626,0.000567812,10465.4113
282.8166667,297.0388889,0.622970626,0.000599357,10465.4113
282.8166667,297.0388889,0.622970626,0.000624593,10488.21176
282.8166667,297.0388889,0.622970626,0.000681374,10511.01222
282.8166667,297.0388889,0.651287473,0.000372232,10412.7204
282.8166667,297.0388889,0.651287473,0.000454249,10481.52693
282.8166667,297.0388889,0.651287473,0.000511031,10504.46243
282.8166667,297.0388889,0.651287473,0.000567812,10527.39794
282.8166667,297.0388889,0.651287473,0.000599357,10527.39794
282.8166667,297.0388889,0.651287473,0.000624593,10550.33345
282.8166667,297.0388889,0.651287473,0.000681374,10573.26896
282.8166667,297.0388889,0.679604319,0.000372232,10474.03181
282.8166667,297.0388889,0.679604319,0.000454249,10543.24347
282.8166667,297.0388889,0.679604319,0.000511031,10566.31403
282.8166667,297.0388889,0.679604319,0.000567812,10589.38458
282.8166667,297.0388889,0.679604319,0.000599357,10589.38458
282.8166667,297.0388889,0.679604319,0.000624593,10612.45514
282.8166667,297.0388889,0.679604319,0.000681374,10635.52569
282.8166667,303.15,0.453069546,0.000372232,9341.954065
282.8166667,303.15,0.453069546,0.000454249,9406.979267
282.8166667,303.15,0.453069546,0.000511031,9428.654335
282.8166667,303.15,0.453069546,0.000567812,9450.329402
282.8166667,303.15,0.453069546,0.000599357,9472.00447
282.8166667,303.15,0.453069546,0.000624593,9472.00447
282.8166667,303.15,0.453069546,0.000681374,9515.354605
282.8166667,303.15,0.481386393,0.000372232,9448.663821
282.8166667,303.15,0.481386393,0.000454249,9514.431782
282.8166667,303.15,0.481386393,0.000511031,9536.354436
282.8166667,303.15,0.481386393,0.000567812,9558.27709
282.8166667,303.15,0.481386393,0.000599357,9580.199744
282.8166667,303.15,0.481386393,0.000624593,9580.199744
282.8166667,303.15,0.481386393,0.000681374,9624.045052
282.8166667,303.15,0.509703239,0.000372232,9545.672689
282.8166667,303.15,0.509703239,0.000454249,9612.115887
282.8166667,303.15,0.509703239,0.000511031,9634.263619
282.8166667,303.15,0.509703239,0.000567812,9656.411352
282.8166667,303.15,0.509703239,0.000599357,9678.559084
282.8166667,303.15,0.509703239,0.000624593,9678.559084
282.8166667,303.15,0.509703239,0.000681374,9722.854549
282.8166667,303.15,0.538020086,0.000372232,9623.279785
282.8166667,303.15,0.538020086,0.000454249,9690.26317
282.8166667,303.15,0.538020086,0.000511031,9712.590966
282.8166667,303.15,0.538020086,0.000567812,9734.918761
282.8166667,303.15,0.538020086,0.000599357,9757.246556
282.8166667,303.15,0.538020086,0.000624593,9757.246556
282.8166667,303.15,0.538020086,0.000681374,9801.902147
282.8166667,303.15,0.566336933,0.000372232,9700.88688
282.8166667,303.15,0.566336933,0.000454249,9768.410454
282.8166667,303.15,0.566336933,0.000511031,9790.918312
282.8166667,303.15,0.566336933,0.000567812,9813.426171
282.8166667,303.15,0.566336933,0.000599357,9835.934029
282.8166667,303.15,0.566336933,0.000624593,9835.934029
282.8166667,303.15,0.566336933,0.000681374,9880.949745
282.8166667,303.15,0.622970626,0.000372232,9826.998409
282.8166667,303.15,0.622970626,0.000454249,9895.39979
282.8166667,303.15,0.622970626,0.000511031,9918.20025
282.8166667,303.15,0.622970626,0.000567812,9941.000711
282.8166667,303.15,0.622970626,0.000599357,9963.801171
282.8166667,303.15,0.622970626,0.000624593,9963.801171
282.8166667,303.15,0.622970626,0.000681374,10009.40209
282.8166667,303.15,0.651287473,0.000372232,9885.20373
282.8166667,303.15,0.651287473,0.000454249,9954.010253
282.8166667,303.15,0.651287473,0.000511031,9976.94576
282.8166667,303.15,0.651287473,0.000567812,9999.881268
282.8166667,303.15,0.651287473,0.000599357,10022.81678
282.8166667,303.15,0.651287473,0.000624593,10022.81678
282.8166667,303.15,0.651287473,0.000681374,10068.68779
282.8166667,303.15,0.679604319,0.000372232,9943.409052
282.8166667,303.15,0.679604319,0.000454249,10012.62072
282.8166667,303.15,0.679604319,0.000511031,10035.69127
282.8166667,303.15,0.679604319,0.000567812,10058.76182
282.8166667,303.15,0.679604319,0.000599357,10081.83238
282.8166667,303.15,0.679604319,0.000624593,10081.83238
282.8166667,303.15,0.679604319,0.000681374,10127.97349
282.8166667,308.15,0.453069546,0.000372232,8951.802851
282.8166667,308.15,0.453069546,0.000454249,9016.828053
282.8166667,308.15,0.453069546,0.000511031,9038.503121
282.8166667,308.15,0.453069546,0.000567812,9060.178188
282.8166667,308.15,0.453069546,0.000599357,9081.853256
282.8166667,308.15,0.453069546,0.000624593,9081.853256
282.8166667,308.15,0.453069546,0.000681374,9103.528323
282.8166667,308.15,0.481386393,0.000372232,9054.056051
282.8166667,308.15,0.481386393,0.000454249,9119.824013
282.8166667,308.15,0.481386393,0.000511031,9141.746666
282.8166667,308.15,0.481386393,0.000567812,9163.66932
282.8166667,308.15,0.481386393,0.000599357,9185.591974
282.8166667,308.15,0.481386393,0.000624593,9185.591974
282.8166667,308.15,0.481386393,0.000681374,9207.514628
282.8166667,308.15,0.509703239,0.000372232,9147.013505
282.8166667,308.15,0.509703239,0.000454249,9213.456703
282.8166667,308.15,0.509703239,0.000511031,9235.604435
282.8166667,308.15,0.509703239,0.000567812,9257.752168
282.8166667,308.15,0.509703239,0.000599357,9279.8999
282.8166667,308.15,0.509703239,0.000624593,9279.8999
282.8166667,308.15,0.509703239,0.000681374,9302.047632
282.8166667,308.15,0.538020086,0.000372232,9221.379469
282.8166667,308.15,0.538020086,0.000454249,9288.362855
282.8166667,308.15,0.538020086,0.000511031,9310.69065
282.8166667,308.15,0.538020086,0.000567812,9333.018445
282.8166667,308.15,0.538020086,0.000599357,9355.346241
282.8166667,308.15,0.538020086,0.000624593,9355.346241
282.8166667,308.15,0.538020086,0.000681374,9377.674036
282.8166667,308.15,0.566336933,0.000372232,9295.745432
282.8166667,308.15,0.566336933,0.000454249,9363.269007
282.8166667,308.15,0.566336933,0.000511031,9385.776865
282.8166667,308.15,0.566336933,0.000567812,9408.284723
282.8166667,308.15,0.566336933,0.000599357,9430.792581
282.8166667,308.15,0.566336933,0.000624593,9430.792581
282.8166667,308.15,0.566336933,0.000681374,9453.300439
282.8166667,308.15,0.622970626,0.000372232,9416.590123
282.8166667,308.15,0.622970626,0.000454249,9484.991504
282.8166667,308.15,0.622970626,0.000511031,9507.791964
282.8166667,308.15,0.622970626,0.000567812,9530.592424
282.8166667,308.15,0.622970626,0.000599357,9553.392885
282.8166667,308.15,0.622970626,0.000624593,9553.392885
282.8166667,308.15,0.622970626,0.000681374,9576.193345
282.8166667,308.15,0.651287473,0.000372232,9472.364595
282.8166667,308.15,0.651287473,0.000454249,9541.171118
282.8166667,308.15,0.651287473,0.000511031,9564.106625
282.8166667,308.15,0.651287473,0.000567812,9587.042133
282.8166667,308.15,0.651287473,0.000599357,9609.97764
282.8166667,308.15,0.651287473,0.000624593,9609.97764
282.8166667,308.15,0.651287473,0.000681374,9632.913148
282.8166667,308.15,0.679604319,0.000372232,9528.139068
282.8166667,308.15,0.679604319,0.000454249,9597.350732
282.8166667,308.15,0.679604319,0.000511031,9620.421287
282.8166667,308.15,0.679604319,0.000567812,9643.491841
282.8166667,308.15,0.679604319,0.000599357,9666.562396
282.8166667,308.15,0.679604319,0.000624593,9666.562396
282.8166667,308.15,0.679604319,0.000681374,9689.63295
282.8166667,313.7055556,0.453069546,0.000372232,8496.626435
282.8166667,313.7055556,0.453069546,0.000454249,8561.651637
282.8166667,313.7055556,0.453069546,0.000511031,8605.001772
282.8166667,313.7055556,0.453069546,0.000567812,8626.67684
282.8166667,313.7055556,0.453069546,0.000599357,8626.67684
282.8166667,313.7055556,0.453069546,0.000624593,8648.351907
282.8166667,313.7055556,0.453069546,0.000681374,8670.026974
282.8166667,313.7055556,0.481386393,0.000372232,8593.68032
282.8166667,313.7055556,0.481386393,0.000454249,8659.448281
282.8166667,313.7055556,0.481386393,0.000511031,8703.293589
282.8166667,313.7055556,0.481386393,0.000567812,8725.216243
282.8166667,313.7055556,0.481386393,0.000599357,8725.216243
282.8166667,313.7055556,0.481386393,0.000624593,8747.138897
282.8166667,313.7055556,0.481386393,0.000681374,8769.061551
282.8166667,313.7055556,0.509703239,0.000372232,8681.911124
282.8166667,313.7055556,0.509703239,0.000454249,8748.354321
282.8166667,313.7055556,0.509703239,0.000511031,8792.649786
282.8166667,313.7055556,0.509703239,0.000567812,8814.797518
282.8166667,313.7055556,0.509703239,0.000599357,8814.797518
282.8166667,313.7055556,0.509703239,0.000624593,8836.945251
282.8166667,313.7055556,0.509703239,0.000681374,8859.092983
282.8166667,313.7055556,0.538020086,0.000372232,8752.495767
282.8166667,313.7055556,0.538020086,0.000454249,8819.479153
282.8166667,313.7055556,0.538020086,0.000511031,8864.134744
282.8166667,313.7055556,0.538020086,0.000567812,8886.462539
282.8166667,313.7055556,0.538020086,0.000599357,8886.462539
282.8166667,313.7055556,0.538020086,0.000624593,8908.790334
282.8166667,313.7055556,0.538020086,0.000681374,8931.118129
282.8166667,313.7055556,0.566336933,0.000372232,8823.08041
282.8166667,313.7055556,0.566336933,0.000454249,8890.603985
282.8166667,313.7055556,0.566336933,0.000511031,8935.619701
282.8166667,313.7055556,0.566336933,0.000567812,8958.127559
282.8166667,313.7055556,0.566336933,0.000599357,8958.127559
282.8166667,313.7055556,0.566336933,0.000624593,8980.635418
282.8166667,313.7055556,0.566336933,0.000681374,9003.143276
282.8166667,313.7055556,0.622970626,0.000372232,8937.780456
282.8166667,313.7055556,0.622970626,0.000454249,9006.181837
282.8166667,313.7055556,0.622970626,0.000511031,9051.782757
282.8166667,313.7055556,0.622970626,0.000567812,9074.583218
282.8166667,313.7055556,0.622970626,0.000599357,9074.583218
282.8166667,313.7055556,0.622970626,0.000624593,9097.383678
282.8166667,313.7055556,0.622970626,0.000681374,9120.184138
282.8166667,313.7055556,0.651287473,0.000372232,8990.718938
282.8166667,313.7055556,0.651287473,0.000454249,9059.52546
282.8166667,313.7055556,0.651287473,0.000511031,9105.396475
282.8166667,313.7055556,0.651287473,0.000567812,9128.331983
282.8166667,313.7055556,0.651287473,0.000599357,9128.331983
282.8166667,313.7055556,0.651287473,0.000624593,9151.26749
282.8166667,313.7055556,0.651287473,0.000681374,9174.202998
282.8166667,313.7055556,0.679604319,0.000372232,9043.65742
282.8166667,313.7055556,0.679604319,0.000454249,9112.869084
282.8166667,313.7055556,0.679604319,0.000511031,9159.010194
282.8166667,313.7055556,0.679604319,0.000567812,9182.080748
282.8166667,313.7055556,0.679604319,0.000599357,9182.080748
282.8166667,313.7055556,0.679604319,0.000624593,9205.151303
282.8166667,313.7055556,0.679604319,0.000681374,9228.221858
282.8166667,319.2611111,0.453069546,0.000372232,8041.450019
282.8166667,319.2611111,0.453069546,0.000454249,8106.475221
282.8166667,319.2611111,0.453069546,0.000511031,8128.150289
282.8166667,319.2611111,0.453069546,0.000567812,8149.825356
282.8166667,319.2611111,0.453069546,0.000599357,8171.500423
282.8166667,319.2611111,0.453069546,0.000624593,8171.500423
282.8166667,319.2611111,0.453069546,0.000681374,8193.175491
282.8166667,319.2611111,0.481386393,0.000372232,8133.304588
282.8166667,319.2611111,0.481386393,0.000454249,8199.07255
282.8166667,319.2611111,0.481386393,0.000511031,8220.995204
282.8166667,319.2611111,0.481386393,0.000567812,8242.917857
282.8166667,319.2611111,0.481386393,0.000599357,8264.840511
282.8166667,319.2611111,0.481386393,0.000624593,8264.840511
282.8166667,319.2611111,0.481386393,0.000681374,8286.763165
282.8166667,319.2611111,0.509703239,0.000372232,8216.808742
282.8166667,319.2611111,0.509703239,0.000454249,8283.251939
282.8166667,319.2611111,0.509703239,0.000511031,8305.399672
282.8166667,319.2611111,0.509703239,0.000567812,8327.547404
282.8166667,319.2611111,0.509703239,0.000599357,8349.695137
282.8166667,319.2611111,0.509703239,0.000624593,8349.695137
282.8166667,319.2611111,0.509703239,0.000681374,8371.842869
282.8166667,319.2611111,0.538020086,0.000372232,8283.612065
282.8166667,319.2611111,0.538020086,0.000454249,8350.595451
282.8166667,319.2611111,0.538020086,0.000511031,8372.923246
282.8166667,319.2611111,0.538020086,0.000567812,8395.251042
282.8166667,319.2611111,0.538020086,0.000599357,8417.578837
282.8166667,319.2611111,0.538020086,0.000624593,8417.578837
282.8166667,319.2611111,0.538020086,0.000681374,8439.906632
282.8166667,319.2611111,0.566336933,0.000372232,8350.415388
282.8166667,319.2611111,0.566336933,0.000454249,8417.938963
282.8166667,319.2611111,0.566336933,0.000511031,8440.446821
282.8166667,319.2611111,0.566336933,0.000567812,8462.954679
282.8166667,319.2611111,0.566336933,0.000599357,8485.462537
282.8166667,319.2611111,0.566336933,0.000624593,8485.462537
282.8166667,319.2611111,0.566336933,0.000681374,8507.970396
282.8166667,319.2611111,0.622970626,0.000372232,8458.970788
282.8166667,319.2611111,0.622970626,0.000454249,8527.372169
282.8166667,319.2611111,0.622970626,0.000511031,8550.17263
282.8166667,319.2611111,0.622970626,0.000567812,8572.97309
282.8166667,319.2611111,0.622970626,0.000599357,8595.77355
282.8166667,319.2611111,0.622970626,0.000624593,8595.77355
282.8166667,319.2611111,0.622970626,0.000681374,8618.574011
282.8166667,319.2611111,0.651287473,0.000372232,8509.073281
282.8166667,319.2611111,0.651287473,0.000454249,8577.879803
282.8166667,319.2611111,0.651287473,0.000511031,8600.815311
282.8166667,319.2611111,0.651287473,0.000567812,8623.750818
282.8166667,319.2611111,0.651287473,0.000599357,8646.686326
282.8166667,319.2611111,0.651287473,0.000624593,8646.686326
282.8166667,319.2611111,0.651287473,0.000681374,8669.621833
282.8166667,319.2611111,0.679604319,0.000372232,8559.175773
282.8166667,319.2611111,0.679604319,0.000454249,8628.387437
282.8166667,319.2611111,0.679604319,0.000511031,8651.457991
282.8166667,319.2611111,0.679604319,0.000567812,8674.528546
282.8166667,319.2611111,0.679604319,0.000599357,8697.599101
282.8166667,319.2611111,0.679604319,0.000624593,8697.599101
282.8166667,319.2611111,0.679604319,0.000681374,8720.669655
286.65,280.3722222,0.453069546,0.000372232,12226.82652
286.65,280.3722222,0.453069546,0.000454249,12299.8952
286.65,280.3722222,0.453069546,0.000511031,12348.60766
286.65,280.3722222,0.453069546,0.000567812,12372.96389
286.65,280.3722222,0.453069546,0.000599357,12372.96389
286.65,280.3722222,0.453069546,0.000624593,12397.32011
286.65,280.3722222,0.453069546,0.000681374,12421.67634
286.65,280.3722222,0.481386393,0.000372232,12366.48913
286.65,280.3722222,0.481386393,0.000454249,12440.39245
286.65,280.3722222,0.481386393,0.000511031,12489.66133
286.65,280.3722222,0.481386393,0.000567812,12514.29577
286.65,280.3722222,0.481386393,0.000599357,12514.29577
286.65,280.3722222,0.481386393,0.000624593,12538.93021
286.65,280.3722222,0.481386393,0.000681374,12563.56465
286.65,280.3722222,0.509703239,0.000372232,12493.45513
286.65,280.3722222,0.509703239,0.000454249,12568.11722
286.65,280.3722222,0.509703239,0.000511031,12617.89194
286.65,280.3722222,0.509703239,0.000567812,12642.7793
286.65,280.3722222,0.509703239,0.000599357,12642.7793
286.65,280.3722222,0.509703239,0.000624593,12667.66666
286.65,280.3722222,0.509703239,0.000681374,12692.55402
286.65,280.3722222,0.538020086,0.000372232,12595.02794
286.65,280.3722222,0.538020086,0.000454249,12670.29703
286.65,280.3722222,0.538020086,0.000511031,12720.47642
286.65,280.3722222,0.538020086,0.000567812,12745.56612
286.65,280.3722222,0.538020086,0.000599357,12745.56612
286.65,280.3722222,0.538020086,0.000624593,12770.65582
286.65,280.3722222,0.538020086,0.000681374,12795.74552
286.65,280.3722222,0.566336933,0.000372232,12696.60074
286.65,280.3722222,0.566336933,0.000454249,12772.47684
286.65,280.3722222,0.566336933,0.000511031,12823.06091
286.65,280.3722222,0.566336933,0.000567812,12848.35294
286.65,280.3722222,0.566336933,0.000599357,12848.35294
286.65,280.3722222,0.566336933,0.000624593,12873.64498
286.65,280.3722222,0.566336933,0.000681374,12898.93701
286.65,280.3722222,0.622970626,0.000372232,12861.65655
286.65,280.3722222,0.622970626,0.000454249,12938.51904
286.65,280.3722222,0.622970626,0.000511031,12989.7607
286.65,280.3722222,0.622970626,0.000567812,13015.38153
286.65,280.3722222,0.622970626,0.000599357,13015.38153
286.65,280.3722222,0.622970626,0.000624593,13041.00236
286.65,280.3722222,0.622970626,0.000681374,13066.62319
286.65,280.3722222,0.651287473,0.000372232,12937.83616
286.65,280.3722222,0.651287473,0.000454249,13015.1539
286.65,280.3722222,0.651287473,0.000511031,13066.69907
286.65,280.3722222,0.651287473,0.000567812,13092.47165
286.65,280.3722222,0.651287473,0.000599357,13092.47165
286.65,280.3722222,0.651287473,0.000624593,13118.24423
286.65,280.3722222,0.651287473,0.000681374,13144.01681
286.65,280.3722222,0.679604319,0.000372232,13014.01576
286.65,280.3722222,0.679604319,0.000454249,13091.78877
286.65,280.3722222,0.679604319,0.000511031,13143.63743
286.65,280.3722222,0.679604319,0.000567812,13169.56177
286.65,280.3722222,0.679604319,0.000599357,13169.56177
286.65,280.3722222,0.679604319,0.000624593,13195.4861
286.65,280.3722222,0.679604319,0.000681374,13221.41044
286.65,285.9277778,0.453069546,0.000372232,11934.55178
286.65,285.9277778,0.453069546,0.000454249,12007.62046
286.65,285.9277778,0.453069546,0.000511031,12031.97669
286.65,285.9277778,0.453069546,0.000567812,12056.33292
286.65,285.9277778,0.453069546,0.000599357,12080.68915
286.65,285.9277778,0.453069546,0.000624593,12080.68915
286.65,285.9277778,0.453069546,0.000681374,12105.04538
286.65,285.9277778,0.481386393,0.000372232,12070.87584
286.65,285.9277778,0.481386393,0.000454249,12144.77916
286.65,285.9277778,0.481386393,0.000511031,12169.4136
286.65,285.9277778,0.481386393,0.000567812,12194.04804
286.65,285.9277778,0.481386393,0.000599357,12218.68248
286.65,285.9277778,0.481386393,0.000624593,12218.68248
286.65,285.9277778,0.481386393,0.000681374,12243.31692
286.65,285.9277778,0.509703239,0.000372232,12194.8068
286.65,285.9277778,0.509703239,0.000454249,12269.46889
286.65,285.9277778,0.509703239,0.000511031,12294.35625
286.65,285.9277778,0.509703239,0.000567812,12319.24361
286.65,285.9277778,0.509703239,0.000599357,12344.13097
286.65,285.9277778,0.509703239,0.000624593,12344.13097
286.65,285.9277778,0.509703239,0.000681374,12369.01833
286.65,285.9277778,0.538020086,0.000372232,12293.95157
286.65,285.9277778,0.538020086,0.000454249,12369.22066
286.65,285.9277778,0.538020086,0.000511031,12394.31036
286.65,285.9277778,0.538020086,0.000567812,12419.40006
286.65,285.9277778,0.538020086,0.000599357,12444.48976
286.65,285.9277778,0.538020086,0.000624593,12444.48976
286.65,285.9277778,0.538020086,0.000681374,12469.57945
286.65,285.9277778,0.566336933,0.000372232,12393.09634
286.65,285.9277778,0.566336933,0.000454249,12468.97244
286.65,285.9277778,0.566336933,0.000511031,12494.26448
286.65,285.9277778,0.566336933,0.000567812,12519.55651
286.65,285.9277778,0.566336933,0.000599357,12544.84854
286.65,285.9277778,0.566336933,0.000624593,12544.84854
286.65,285.9277778,0.566336933,0.000681374,12570.14058
286.65,285.9277778,0.622970626,0.000372232,12554.2066
286.65,285.9277778,0.622970626,0.000454249,12631.06909
286.65,285.9277778,0.622970626,0.000511031,12656.68992
286.65,285.9277778,0.622970626,0.000567812,12682.31075
286.65,285.9277778,0.622970626,0.000599357,12707.93158
286.65,285.9277778,0.622970626,0.000624593,12707.93158
286.65,285.9277778,0.622970626,0.000681374,12733.55241
286.65,285.9277778,0.651287473,0.000372232,12628.56517
286.65,285.9277778,0.651287473,0.000454249,12705.88292
286.65,285.9277778,0.651287473,0.000511031,12731.6555
286.65,285.9277778,0.651287473,0.000567812,12757.42808
286.65,285.9277778,0.651287473,0.000599357,12783.20067
286.65,285.9277778,0.651287473,0.000624593,12783.20067
286.65,285.9277778,0.651287473,0.000681374,12808.97325
286.65,285.9277778,0.679604319,0.000372232,12702.92375
286.65,285.9277778,0.679604319,0.000454249,12780.69676
286.65,285.9277778,0.679604319,0.000511031,12806.62109
286.65,285.9277778,0.679604319,0.000567812,12832.54542
286.65,285.9277778,0.679604319,0.000599357,12858.46976
286.65,285.9277778,0.679604319,0.000624593,12858.46976
286.65,285.9277778,0.679604319,0.000681374,12884.39409
286.65,293.15,0.453069546,0.000372232,11374.35853
286.65,293.15,0.453069546,0.000454249,11447.42722
286.65,293.15,0.453069546,0.000511031,11496.13967
286.65,293.15,0.453069546,0.000567812,11520.4959
286.65,293.15,0.453069546,0.000599357,11520.4959
286.65,293.15,0.453069546,0.000624593,11544.85213
286.65,293.15,0.453069546,0.000681374,11569.20836
286.65,293.15,0.481386393,0.000372232,11504.28371
286.65,293.15,0.481386393,0.000454249,11578.18703
286.65,293.15,0.481386393,0.000511031,11627.45591
286.65,293.15,0.481386393,0.000567812,11652.09035
286.65,293.15,0.481386393,0.000599357,11652.09035
286.65,293.15,0.481386393,0.000624593,11676.72479
286.65,293.15,0.481386393,0.000681374,11701.35923
286.65,293.15,0.509703239,0.000372232,11622.3975
286.65,293.15,0.509703239,0.000454249,11697.05959
286.65,293.15,0.509703239,0.000511031,11746.83431
286.65,293.15,0.509703239,0.000567812,11771.72167
286.65,293.15,0.509703239,0.000599357,11771.72167
286.65,293.15,0.509703239,0.000624593,11796.60903
286.65,293.15,0.509703239,0.000681374,11821.49639
286.65,293.15,0.538020086,0.000372232,11716.88854
286.65,293.15,0.538020086,0.000454249,11792.15763
286.65,293.15,0.538020086,0.000511031,11842.33703
286.65,293.15,0.538020086,0.000567812,11867.42672
286.65,293.15,0.538020086,0.000599357,11867.42672
286.65,293.15,0.538020086,0.000624593,11892.51642
286.65,293.15,0.538020086,0.000681374,11917.60612
286.65,293.15,0.566336933,0.000372232,11811.37958
286.65,293.15,0.566336933,0.000454249,11887.25568
286.65,293.15,0.566336933,0.000511031,11937.83974
286.65,293.15,0.566336933,0.000567812,11963.13178
286.65,293.15,0.566336933,0.000599357,11963.13178
286.65,293.15,0.566336933,0.000624593,11988.42381
286.65,293.15,0.566336933,0.000681374,12013.71584
286.65,293.15,0.622970626,0.000372232,11964.92751
286.65,293.15,0.622970626,0.000454249,12041.79
286.65,293.15,0.622970626,0.000511031,12093.03166
286.65,293.15,0.622970626,0.000567812,12118.65249
286.65,293.15,0.622970626,0.000599357,12118.65249
286.65,293.15,0.622970626,0.000624593,12144.27332
286.65,293.15,0.622970626,0.000681374,12169.89415
286.65,293.15,0.651287473,0.000372232,12035.79579
286.65,293.15,0.651287473,0.000454249,12113.11354
286.65,293.15,0.651287473,0.000511031,12164.6587
286.65,293.15,0.651287473,0.000567812,12190.43128
286.65,293.15,0.651287473,0.000599357,12190.43128
286.65,293.15,0.651287473,0.000624593,12216.20386
286.65,293.15,0.651287473,0.000681374,12241.97645
286.65,293.15,0.679604319,0.000372232,12106.66407
286.65,293.15,0.679604319,0.000454249,12184.43707
286.65,293.15,0.679604319,0.000511031,12236.28574
286.65,293.15,0.679604319,0.000567812,12262.21007
286.65,293.15,0.679604319,0.000599357,12262.21007
286.65,293.15,0.679604319,0.000624593,12288.13441
286.65,293.15,0.679604319,0.000681374,12314.05874
286.65,297.0388889,0.453069546,0.000372232,11057.72757
286.65,297.0388889,0.453069546,0.000454249,11130.79625
286.65,297.0388889,0.453069546,0.000511031,11155.15248
286.65,297.0388889,0.453069546,0.000567812,11179.50871
286.65,297.0388889,0.453069546,0.000599357,11179.50871
286.65,297.0388889,0.453069546,0.000624593,11203.86494
286.65,297.0388889,0.453069546,0.000681374,11228.22116
286.65,297.0388889,0.481386393,0.000372232,11184.03598
286.65,297.0388889,0.481386393,0.000454249,11257.9393
286.65,297.0388889,0.481386393,0.000511031,11282.57374
286.65,297.0388889,0.481386393,0.000567812,11307.20818
286.65,297.0388889,0.481386393,0.000599357,11307.20818
286.65,297.0388889,0.481386393,0.000624593,11331.84262
286.65,297.0388889,0.481386393,0.000681374,11356.47707
286.65,297.0388889,0.509703239,0.000372232,11298.86181
286.65,297.0388889,0.509703239,0.000454249,11373.5239
286.65,297.0388889,0.509703239,0.000511031,11398.41126
286.65,297.0388889,0.509703239,0.000567812,11423.29862
286.65,297.0388889,0.509703239,0.000599357,11423.29862
286.65,297.0388889,0.509703239,0.000624593,11448.18598
286.65,297.0388889,0.509703239,0.000681374,11473.07334
286.65,297.0388889,0.538020086,0.000372232,11390.72248
286.65,297.0388889,0.538020086,0.000454249,11465.99157
286.65,297.0388889,0.538020086,0.000511031,11491.08127
286.65,297.0388889,0.538020086,0.000567812,11516.17096
286.65,297.0388889,0.538020086,0.000599357,11516.17096
286.65,297.0388889,0.538020086,0.000624593,11541.26066
286.65,297.0388889,0.538020086,0.000681374,11566.35036
286.65,297.0388889,0.566336933,0.000372232,11482.58314
286.65,297.0388889,0.566336933,0.000454249,11558.45924
286.65,297.0388889,0.566336933,0.000511031,11583.75128
286.65,297.0388889,0.566336933,0.000567812,11609.04331
286.65,297.0388889,0.566336933,0.000599357,11609.04331
286.65,297.0388889,0.566336933,0.000624593,11634.33534
286.65,297.0388889,0.566336933,0.000681374,11659.62738
286.65,297.0388889,0.622970626,0.000372232,11631.85672
286.65,297.0388889,0.622970626,0.000454249,11708.71921
286.65,297.0388889,0.622970626,0.000511031,11734.34004
286.65,297.0388889,0.622970626,0.000567812,11759.96087
286.65,297.0388889,0.622970626,0.000599357,11759.96087
286.65,297.0388889,0.622970626,0.000624593,11785.5817
286.65,297.0388889,0.622970626,0.000681374,11811.20253
286.65,297.0388889,0.651287473,0.000372232,11700.75222
286.65,297.0388889,0.651287473,0.000454249,11778.06997
286.65,297.0388889,0.651287473,0.000511031,11803.84255
286.65,297.0388889,0.651287473,0.000567812,11829.61513
286.65,297.0388889,0.651287473,0.000599357,11829.61513
286.65,297.0388889,0.651287473,0.000624593,11855.38772
286.65,297.0388889,0.651287473,0.000681374,11881.1603
286.65,297.0388889,0.679604319,0.000372232,11769.64772
286.65,297.0388889,0.679604319,0.000454249,11847.42072
286.65,297.0388889,0.679604319,0.000511031,11873.34506
286.65,297.0388889,0.679604319,0.000567812,11899.26939
286.65,297.0388889,0.679604319,0.000599357,11899.26939
286.65,297.0388889,0.679604319,0.000624593,11925.19373
286.65,297.0388889,0.679604319,0.000681374,11951.11806
286.65,303.15,0.453069546,0.000372232,10497.53432
286.65,303.15,0.453069546,0.000454249,10570.603
286.65,303.15,0.453069546,0.000511031,10594.95923
286.65,303.15,0.453069546,0.000567812,10619.31546
286.65,303.15,0.453069546,0.000599357,10643.67169
286.65,303.15,0.453069546,0.000624593,10643.67169
286.65,303.15,0.453069546,0.000681374,10692.38415
286.65,303.15,0.481386393,0.000372232,10617.44385
286.65,303.15,0.481386393,0.000454249,10691.34717
286.65,303.15,0.481386393,0.000511031,10715.98161
286.65,303.15,0.481386393,0.000567812,10740.61605
286.65,303.15,0.481386393,0.000599357,10765.25049
286.65,303.15,0.481386393,0.000624593,10765.25049
286.65,303.15,0.481386393,0.000681374,10814.51937
286.65,303.15,0.509703239,0.000372232,10726.45251
286.65,303.15,0.509703239,0.000454249,10801.1146
286.65,303.15,0.509703239,0.000511031,10826.00196
286.65,303.15,0.509703239,0.000567812,10850.88932
286.65,303.15,0.509703239,0.000599357,10875.77668
286.65,303.15,0.509703239,0.000624593,10875.77668
286.65,303.15,0.509703239,0.000681374,10925.5514
286.65,303.15,0.538020086,0.000372232,10813.65945
286.65,303.15,0.538020086,0.000454249,10888.92854
286.65,303.15,0.538020086,0.000511031,10914.01823
286.65,303.15,0.538020086,0.000567812,10939.10793
286.65,303.15,0.538020086,0.000599357,10964.19763
286.65,303.15,0.538020086,0.000624593,10964.19763
286.65,303.15,0.538020086,0.000681374,11014.37702
286.65,303.15,0.566336933,0.000372232,10900.86638
286.65,303.15,0.566336933,0.000454249,10976.74248
286.65,303.15,0.566336933,0.000511031,11002.03451
286.65,303.15,0.566336933,0.000567812,11027.32654
286.65,303.15,0.566336933,0.000599357,11052.61858
286.65,303.15,0.566336933,0.000624593,11052.61858
286.65,303.15,0.566336933,0.000681374,11103.20264
286.65,303.15,0.622970626,0.000372232,11042.57764
286.65,303.15,0.622970626,0.000454249,11119.44013
286.65,303.15,0.622970626,0.000511031,11145.06096
286.65,303.15,0.622970626,0.000567812,11170.68179
286.65,303.15,0.622970626,0.000599357,11196.30262
286.65,303.15,0.622970626,0.000624593,11196.30262
286.65,303.15,0.622970626,0.000681374,11247.54428
286.65,303.15,0.651287473,0.000372232,11107.98284
286.65,303.15,0.651287473,0.000454249,11185.30058
286.65,303.15,0.651287473,0.000511031,11211.07317
286.65,303.15,0.651287473,0.000567812,11236.84575
286.65,303.15,0.651287473,0.000599357,11262.61833
286.65,303.15,0.651287473,0.000624593,11262.61833
286.65,303.15,0.651287473,0.000681374,11314.16349
286.65,303.15,0.679604319,0.000372232,11173.38804
286.65,303.15,0.679604319,0.000454249,11251.16104
286.65,303.15,0.679604319,0.000511031,11277.08537
286.65,303.15,0.679604319,0.000567812,11303.00971
286.65,303.15,0.679604319,0.000599357,11328.93404
286.65,303.15,0.679604319,0.000624593,11328.93404
286.65,303.15,0.679604319,0.000681374,11380.78271
286.65,308.15,0.453069546,0.000372232,10059.12221
286.65,308.15,0.453069546,0.000454249,10132.1909
286.65,308.15,0.453069546,0.000511031,10156.54713
286.65,308.15,0.453069546,0.000567812,10180.90335
286.65,308.15,0.453069546,0.000599357,10205.25958
286.65,308.15,0.453069546,0.000624593,10205.25958
286.65,308.15,0.453069546,0.000681374,10229.61581
286.65,308.15,0.481386393,0.000372232,10174.02392
286.65,308.15,0.481386393,0.000454249,10247.92724
286.65,308.15,0.481386393,0.000511031,10272.56168
286.65,308.15,0.481386393,0.000567812,10297.19612
286.65,308.15,0.481386393,0.000599357,10321.83056
286.65,308.15,0.481386393,0.000624593,10321.83056
286.65,308.15,0.481386393,0.000681374,10346.46501
286.65,308.15,0.509703239,0.000372232,10278.48002
286.65,308.15,0.509703239,0.000454249,10353.1421
286.65,308.15,0.509703239,0.000511031,10378.02946
286.65,308.15,0.509703239,0.000567812,10402.91682
286.65,308.15,0.509703239,0.000599357,10427.80418
286.65,308.15,0.509703239,0.000624593,10427.80418
286.65,308.15,0.509703239,0.000681374,10452.69155
286.65,308.15,0.538020086,0.000372232,10362.0449
286.65,308.15,0.538020086,0.000454249,10437.31399
286.65,308.15,0.538020086,0.000511031,10462.40369
286.65,308.15,0.538020086,0.000567812,10487.49338
286.65,308.15,0.538020086,0.000599357,10512.58308
286.65,308.15,0.538020086,0.000624593,10512.58308
286.65,308.15,0.538020086,0.000681374,10537.67278
286.65,308.15,0.566336933,0.000372232,10445.60978
286.65,308.15,0.566336933,0.000454249,10521.48588
286.65,308.15,0.566336933,0.000511031,10546.77791
286.65,308.15,0.566336933,0.000567812,10572.06994
286.65,308.15,0.566336933,0.000599357,10597.36198
286.65,308.15,0.566336933,0.000624593,10597.36198
286.65,308.15,0.566336933,0.000681374,10622.65401
286.65,308.15,0.622970626,0.000372232,10581.4027
286.65,308.15,0.622970626,0.000454249,10658.26519
286.65,308.15,0.622970626,0.000511031,10683.88602
286.65,308.15,0.622970626,0.000567812,10709.50685
286.65,308.15,0.622970626,0.000599357,10735.12768
286.65,308.15,0.622970626,0.000624593,10735.12768
286.65,308.15,0.622970626,0.000681374,10760.74851
286.65,308.15,0.651287473,0.000372232,10644.07636
286.65,308.15,0.651287473,0.000454249,10721.39411
286.65,308.15,0.651287473,0.000511031,10747.16669
286.65,308.15,0.651287473,0.000567812,10772.93927
286.65,308.15,0.651287473,0.000599357,10798.71185
286.65,308.15,0.651287473,0.000624593,10798.71185
286.65,308.15,0.651287473,0.000681374,10824.48444
286.65,308.15,0.679604319,0.000372232,10706.75002
286.65,308.15,0.679604319,0.000454249,10784.52302
286.65,308.15,0.679604319,0.000511031,10810.44736
286.65,308.15,0.679604319,0.000567812,10836.37169
286.65,308.15,0.679604319,0.000599357,10862.29603
286.65,308.15,0.679604319,0.000624593,10862.29603
286.65,308.15,0.679604319,0.000681374,10888.22036
286.65,313.7055556,0.453069546,0.000372232,9547.641424
286.65,313.7055556,0.453069546,0.000454249,9620.710108
286.65,313.7055556,0.453069546,0.000511031,9669.422564
286.65,313.7055556,0.453069546,0.000567812,9693.778792
286.65,313.7055556,0.453069546,0.000599357,9693.778792
286.65,313.7055556,0.453069546,0.000624593,9718.135021
286.65,313.7055556,0.453069546,0.000681374,9742.491249
286.65,313.7055556,0.481386393,0.000372232,9656.700672
286.65,313.7055556,0.481386393,0.000454249,9730.603993
286.65,313.7055556,0.481386393,0.000511031,9779.872874
286.65,313.7055556,0.481386393,0.000567812,9804.507314
286.65,313.7055556,0.481386393,0.000599357,9804.507314
286.65,313.7055556,0.481386393,0.000624593,9829.141755
286.65,313.7055556,0.481386393,0.000681374,9853.776195
286.65,313.7055556,0.509703239,0.000372232,9755.845442
286.65,313.7055556,0.509703239,0.000454249,9830.507525
286.65,313.7055556,0.509703239,0.000511031,9880.282246
286.65,313.7055556,0.509703239,0.000567812,9905.169607
286.65,313.7055556,0.509703239,0.000599357,9905.169607
286.65,313.7055556,0.509703239,0.000624593,9930.056968
286.65,313.7055556,0.509703239,0.000681374,9954.944329
286.65,313.7055556,0.538020086,0.000372232,9835.161259
286.65,313.7055556,0.538020086,0.000454249,9910.43035
286.65,313.7055556,0.538020086,0.000511031,9960.609744
286.65,313.7055556,0.538020086,0.000567812,9985.699441
286.65,313.7055556,0.538020086,0.000599357,9985.699441
286.65,313.7055556,0.538020086,0.000624593,10010.78914
286.65,313.7055556,0.538020086,0.000681374,10035.87884
286.65,313.7055556,0.566336933,0.000372232,9914.477075
286.65,313.7055556,0.566336933,0.000454249,9990.353176
286.65,313.7055556,0.566336933,0.000511031,10040.93724
286.65,313.7055556,0.566336933,0.000567812,10066.22928
286.65,313.7055556,0.566336933,0.000599357,10066.22928
286.65,313.7055556,0.566336933,0.000624593,10091.52131
286.65,313.7055556,0.566336933,0.000681374,10116.81334
286.65,313.7055556,0.622970626,0.000372232,10043.36528
286.65,313.7055556,0.622970626,0.000454249,10120.22777
286.65,313.7055556,0.622970626,0.000511031,10171.46943
286.65,313.7055556,0.622970626,0.000567812,10197.09026
286.65,313.7055556,0.622970626,0.000599357,10197.09026
286.65,313.7055556,0.622970626,0.000624593,10222.71109
286.65,313.7055556,0.622970626,0.000681374,10248.33192
286.65,313.7055556,0.651287473,0.000372232,10102.85214
286.65,313.7055556,0.651287473,0.000454249,10180.16989
286.65,313.7055556,0.651287473,0.000511031,10231.71505
286.65,313.7055556,0.651287473,0.000567812,10257.48763
286.65,313.7055556,0.651287473,0.000599357,10257.48763
286.65,313.7055556,0.651287473,0.000624593,10283.26021
286.65,313.7055556,0.651287473,0.000681374,10309.0328
286.65,313.7055556,0.679604319,0.000372232,10162.339
286.65,313.7055556,0.679604319,0.000454249,10240.112
286.65,313.7055556,0.679604319,0.000511031,10291.96067
286.65,313.7055556,0.679604319,0.000567812,10317.88501
286.65,313.7055556,0.679604319,0.000599357,10317.88501
286.65,313.7055556,0.679604319,0.000624593,10343.80934
286.65,313.7055556,0.679604319,0.000681374,10369.73368
286.65,319.2611111,0.453069546,0.000372232,9036.160633
286.65,319.2611111,0.453069546,0.000454249,9109.229318
286.65,319.2611111,0.453069546,0.000511031,9133.585546
286.65,319.2611111,0.453069546,0.000567812,9157.941774
286.65,319.2611111,0.453069546,0.000599357,9182.298002
286.65,319.2611111,0.453069546,0.000624593,9182.298002
286.65,319.2611111,0.453069546,0.000681374,9206.65423
286.65,319.2611111,0.481386393,0.000372232,9139.377421
286.65,319.2611111,0.481386393,0.000454249,9213.280743
286.65,319.2611111,0.481386393,0.000511031,9237.915183
286.65,319.2611111,0.481386393,0.000567812,9262.549624
286.65,319.2611111,0.481386393,0.000599357,9287.184064
286.65,319.2611111,0.481386393,0.000624593,9287.184064
286.65,319.2611111,0.481386393,0.000681374,9311.818505
286.65,319.2611111,0.509703239,0.000372232,9233.210865
286.65,319.2611111,0.509703239,0.000454249,9307.872947
286.65,319.2611111,0.509703239,0.000511031,9332.760308
286.65,319.2611111,0.509703239,0.000567812,9357.647669
286.65,319.2611111,0.509703239,0.000599357,9382.53503
286.65,319.2611111,0.509703239,0.000624593,9382.53503
286.65,319.2611111,0.509703239,0.000681374,9407.422391
286.65,319.2611111,0.538020086,0.000372232,9308.27762
286.65,319.2611111,0.538020086,0.000454249,9383.546711
286.65,319.2611111,0.538020086,0.000511031,9408.636408
