Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Tot Clg Cap [W]
290.4833333,313.7055556,0.509703239,0.000511031,10979.36347
290.4833333,313.7055556,0.509703239,0.000567812,11007.0193
290.4833333,313.7055556,0.509703239,0.000599357,11007.0193
290.4833333,313.7055556,0.509703239,0.000624593,11034.67512
290.4833333,313.7055556,0.509703239,0.000681374,11062.33095
290.4833333,313.7055556,0.538020086,0.000372232,10929.22323
290.4833333,313.7055556,0.538020086,0.000454249,11012.86524
290.4833333,313.7055556,0.538020086,0.000511031,11068.62659
290.4833333,313.7055556,0.538020086,0.000567812,11096.50726
290.4833333,313.7055556,0.538020086,0.000599357,11096.50726
290.4833333,313.7055556,0.538020086,0.000624593,11124.38793
290.4833333,313.7055556,0.538020086,0.000681374,11152.2686
290.4833333,313.7055556,0.566336933,0.000372232,11017.36213
290.4833333,313.7055556,0.566336933,0.000454249,11101.67867
290.4833333,313.7055556,0.566336933,0.000511031,11157.8897
290.4833333,313.7055556,0.566336933,0.000567812,11185.99522
290.4833333,313.7055556,0.566336933,0.000599357,11185.99522
290.4833333,313.7055556,0.566336933,0.000624593,11214.10074
290.4833333,313.7055556,0.566336933,0.000681374,11242.20625
290.4833333,313.7055556,0.622970626,0.000372232,11160.58783
290.4833333,313.7055556,0.622970626,0.000454249,11246.0005
290.4833333,313.7055556,0.622970626,0.000511031,11302.94227
290.4833333,313.7055556,0.622970626,0.000567812,11331.41316
290.4833333,313.7055556,0.622970626,0.000599357,11331.41316
290.4833333,313.7055556,0.622970626,0.000624593,11359.88405
290.4833333,313.7055556,0.622970626,0.000681374,11388.35493
290.4833333,313.7055556,0.651287473,0.000372232,11226.69201
290.4833333,313.7055556,0.651287473,0.000454249,11312.61057
290.4833333,313.7055556,0.651287473,0.000511031,11369.88961
290.4833333,313.7055556,0.651287473,0.000567812,11398.52913
290.4833333,313.7055556,0.651287473,0.000599357,11398.52913
290.4833333,313.7055556,0.651287473,0.000624593,11427.16865
290.4833333,313.7055556,0.651287473,0.000681374,11455.80817
290.4833333,313.7055556,0.679604319,0.000372232,11292.79618
290.4833333,313.7055556,0.679604319,0.000454249,11379.22064
290.4833333,313.7055556,0.679604319,0.000511031,11436.83695
290.4833333,313.7055556,0.679604319,0.000567812,11465.6451
290.4833333,313.7055556,0.679604319,0.000599357,11465.6451
290.4833333,313.7055556,0.679604319,0.000624593,11494.45325
290.4833333,313.7055556,0.679604319,0.000681374,11523.26141
290.4833333,319.2611111,0.453069546,0.000372232,10041.34189
290.4833333,319.2611111,0.453069546,0.000454249,10122.53872
290.4833333,319.2611111,0.453069546,0.000511031,10149.60433
290.4833333,319.2611111,0.453069546,0.000567812,10176.66994
290.4833333,319.2611111,0.453069546,0.000599357,10203.73555
290.4833333,319.2611111,0.453069546,0.000624593,10203.73555
290.4833333,319.2611111,0.453069546,0.000681374,10230.80117
290.4833333,319.2611111,0.481386393,0.000372232,10156.04049
290.4833333,319.2611111,0.481386393,0.000454249,10238.16481
290.4833333,319.2611111,0.481386393,0.000511031,10265.53958
290.4833333,319.2611111,0.481386393,0.000567812,10292.91436
290.4833333,319.2611111,0.481386393,0.000599357,10320.28913
290.4833333,319.2611111,0.481386393,0.000624593,10320.28913
290.4833333,319.2611111,0.481386393,0.000681374,10347.6639
290.4833333,319.2611111,0.509703239,0.000372232,10260.31196
290.4833333,319.2611111,0.509703239,0.000454249,10343.27944
290.4833333,319.2611111,0.509703239,0.000511031,10370.93527
290.4833333,319.2611111,0.509703239,0.000567812,10398.59109
290.4833333,319.2611111,0.509703239,0.000599357,10426.24692
290.4833333,319.2611111,0.509703239,0.000624593,10426.24692
290.4833333,319.2611111,0.509703239,0.000681374,10453.90275
290.4833333,319.2611111,0.538020086,0.000372232,10343.72913
290.4833333,319.2611111,0.538020086,0.000454249,10427.37114
290.4833333,319.2611111,0.538020086,0.000511031,10455.25181
290.4833333,319.2611111,0.538020086,0.000567812,10483.13249
290.4833333,319.2611111,0.538020086,0.000599357,10511.01316
290.4833333,319.2611111,0.538020086,0.000624593,10511.01316
290.4833333,319.2611111,0.538020086,0.000681374,10538.89383
290.4833333,319.2611111,0.566336933,0.000372232,10427.1463
290.4833333,319.2611111,0.566336933,0.000454249,10511.46285
290.4833333,319.2611111,0.566336933,0.000511031,10539.56836
290.4833333,319.2611111,0.566336933,0.000567812,10567.67388
290.4833333,319.2611111,0.566336933,0.000599357,10595.77939
290.4833333,319.2611111,0.566336933,0.000624593,10595.77939
290.4833333,319.2611111,0.566336933,0.000681374,10623.88491
290.4833333,319.2611111,0.622970626,0.000372232,10562.6992
290.4833333,319.2611111,0.622970626,0.000454249,10648.11186
290.4833333,319.2611111,0.622970626,0.000511031,10676.58275
290.4833333,319.2611111,0.622970626,0.000567812,10705.05364
290.4833333,319.2611111,0.622970626,0.000599357,10733.52452
290.4833333,319.2611111,0.622970626,0.000624593,10733.52452
290.4833333,319.2611111,0.622970626,0.000681374,10761.99541
290.4833333,319.2611111,0.651287473,0.000372232,10625.26208
290.4833333,319.2611111,0.651287473,0.000454249,10711.18064
290.4833333,319.2611111,0.651287473,0.000511031,10739.82016
290.4833333,319.2611111,0.651287473,0.000567812,10768.45968
290.4833333,319.2611111,0.651287473,0.000599357,10797.0992
290.4833333,319.2611111,0.651287473,0.000624593,10797.0992
290.4833333,319.2611111,0.651287473,0.000681374,10825.73872
290.4833333,319.2611111,0.679604319,0.000372232,10687.82496
290.4833333,319.2611111,0.679604319,0.000454249,10774.24942
290.4833333,319.2611111,0.679604319,0.000511031,10803.05757
290.4833333,319.2611111,0.679604319,0.000567812,10831.86572
290.4833333,319.2611111,0.679604319,0.000599357,10860.67388
290.4833333,319.2611111,0.679604319,0.000624593,10860.67388
290.4833333,319.2611111,0.679604319,0.000681374,10889.48203
292.15,280.3722222,0.453069546,0.000372232,14167.81752
292.15,280.3722222,0.453069546,0.000454249,14252.48575
292.15,280.3722222,0.453069546,0.000511031,14308.93124
292.15,280.3722222,0.453069546,0.000567812,14337.15398
292.15,280.3722222,0.453069546,0.000599357,14337.15398
292.15,280.3722222,0.453069546,0.000624593,14365.37673
292.15,280.3722222,0.453069546,0.000681374,14393.59947
292.15,280.3722222,0.481386393,0.000372232,14329.65136
292.15,280.3722222,0.481386393,0.000454249,14415.28673
292.15,280.3722222,0.481386393,0.000511031,14472.37697
292.15,280.3722222,0.481386393,0.000567812,14500.9221
292.15,280.3722222,0.481386393,0.000599357,14500.9221
292.15,280.3722222,0.481386393,0.000624593,14529.46722
292.15,280.3722222,0.481386393,0.000681374,14558.01234
292.15,280.3722222,0.509703239,0.000372232,14476.77304
292.15,280.3722222,0.509703239,0.000454249,14563.28762
292.15,280.3722222,0.509703239,0.000511031,14620.96401
292.15,280.3722222,0.509703239,0.000567812,14649.8022
292.15,280.3722222,0.509703239,0.000599357,14649.8022
292.15,280.3722222,0.509703239,0.000624593,14678.64039
292.15,280.3722222,0.509703239,0.000681374,14707.47859
292.15,280.3722222,0.538020086,0.000372232,14594.47038
292.15,280.3722222,0.538020086,0.000454249,14681.68833
292.15,280.3722222,0.538020086,0.000511031,14739.83363
292.15,280.3722222,0.538020086,0.000567812,14768.90628
292.15,280.3722222,0.538020086,0.000599357,14768.90628
292.15,280.3722222,0.538020086,0.000624593,14797.97893
292.15,280.3722222,0.538020086,0.000681374,14827.05158
292.15,280.3722222,0.566336933,0.000372232,14712.16772
292.15,280.3722222,0.566336933,0.000454249,14800.08904
292.15,280.3722222,0.566336933,0.000511031,14858.70326
292.15,280.3722222,0.566336933,0.000567812,14888.01036
292.15,280.3722222,0.566336933,0.000599357,14888.01036
292.15,280.3722222,0.566336933,0.000624593,14917.31747
292.15,280.3722222,0.566336933,0.000681374,14946.62458
292.15,280.3722222,0.622970626,0.000372232,14903.4259
292.15,280.3722222,0.622970626,0.000454249,14992.4902
292.15,280.3722222,0.622970626,0.000511031,15051.8664
292.15,280.3722222,0.622970626,0.000567812,15081.5545
292.15,280.3722222,0.622970626,0.000599357,15081.5545
292.15,280.3722222,0.622970626,0.000624593,15111.2426
292.15,280.3722222,0.622970626,0.000681374,15140.9307
292.15,280.3722222,0.651287473,0.000372232,14991.69891
292.15,280.3722222,0.651287473,0.000454249,15081.29074
292.15,280.3722222,0.651287473,0.000511031,15141.01862
292.15,280.3722222,0.651287473,0.000567812,15170.88256
292.15,280.3722222,0.651287473,0.000599357,15170.88256
292.15,280.3722222,0.651287473,0.000624593,15200.7465
292.15,280.3722222,0.651287473,0.000681374,15230.61045
292.15,280.3722222,0.679604319,0.000372232,15079.97192
292.15,280.3722222,0.679604319,0.000454249,15170.09127
292.15,280.3722222,0.679604319,0.000511031,15230.17084
292.15,280.3722222,0.679604319,0.000567812,15260.21062
292.15,280.3722222,0.679604319,0.000599357,15260.21062
292.15,280.3722222,0.679604319,0.000624593,15290.25041
292.15,280.3722222,0.679604319,0.000681374,15320.29019
292.15,285.9277778,0.453069546,0.000372232,13829.14459
292.15,285.9277778,0.453069546,0.000454249,13913.81282
292.15,285.9277778,0.453069546,0.000511031,13942.03556
292.15,285.9277778,0.453069546,0.000567812,13970.25831
292.15,285.9277778,0.453069546,0.000599357,13998.48105
292.15,285.9277778,0.453069546,0.000624593,13998.48105
292.15,285.9277778,0.453069546,0.000681374,14026.7038
292.15,285.9277778,0.481386393,0.000372232,13987.1099
292.15,285.9277778,0.481386393,0.000454249,14072.74526
292.15,285.9277778,0.481386393,0.000511031,14101.29038
292.15,285.9277778,0.481386393,0.000567812,14129.83551
292.15,285.9277778,0.481386393,0.000599357,14158.38063
292.15,285.9277778,0.481386393,0.000624593,14158.38063
292.15,285.9277778,0.481386393,0.000681374,14186.92575
292.15,285.9277778,0.509703239,0.000372232,14130.71472
292.15,285.9277778,0.509703239,0.000454249,14217.2293
292.15,285.9277778,0.509703239,0.000511031,14246.06749
292.15,285.9277778,0.509703239,0.000567812,14274.90569
292.15,285.9277778,0.509703239,0.000599357,14303.74388
292.15,285.9277778,0.509703239,0.000624593,14303.74388
292.15,285.9277778,0.509703239,0.000681374,14332.58207
292.15,285.9277778,0.538020086,0.000372232,14245.59858
292.15,285.9277778,0.538020086,0.000454249,14332.81653
292.15,285.9277778,0.538020086,0.000511031,14361.88918
292.15,285.9277778,0.538020086,0.000567812,14390.96183
292.15,285.9277778,0.538020086,0.000599357,14420.03448
292.15,285.9277778,0.538020086,0.000624593,14420.03448
292.15,285.9277778,0.538020086,0.000681374,14449.10713
292.15,285.9277778,0.566336933,0.000372232,14360.48244
292.15,285.9277778,0.566336933,0.000454249,14448.40376
292.15,285.9277778,0.566336933,0.000511031,14477.71087
292.15,285.9277778,0.566336933,0.000567812,14507.01797
292.15,285.9277778,0.566336933,0.000599357,14536.32508
292.15,285.9277778,0.566336933,0.000624593,14536.32508
292.15,285.9277778,0.566336933,0.000681374,14565.63219
292.15,285.9277778,0.622970626,0.000372232,14547.16871
292.15,285.9277778,0.622970626,0.000454249,14636.23301
292.15,285.9277778,0.622970626,0.000511031,14665.92111
292.15,285.9277778,0.622970626,0.000567812,14695.60921
292.15,285.9277778,0.622970626,0.000599357,14725.29731
292.15,285.9277778,0.622970626,0.000624593,14725.29731
292.15,285.9277778,0.622970626,0.000681374,14754.98541
292.15,285.9277778,0.651287473,0.000372232,14633.3316
292.15,285.9277778,0.651287473,0.000454249,14722.92343
292.15,285.9277778,0.651287473,0.000511031,14752.78737
292.15,285.9277778,0.651287473,0.000567812,14782.65132
292.15,285.9277778,0.651287473,0.000599357,14812.51526
292.15,285.9277778,0.651287473,0.000624593,14812.51526
292.15,285.9277778,0.651287473,0.000681374,14842.3792
292.15,285.9277778,0.679604319,0.000372232,14719.4945
292.15,285.9277778,0.679604319,0.000454249,14809.61385
292.15,285.9277778,0.679604319,0.000511031,14839.65364
292.15,285.9277778,0.679604319,0.000567812,14869.69342
292.15,285.9277778,0.679604319,0.000599357,14899.73321
292.15,285.9277778,0.679604319,0.000624593,14899.73321
292.15,285.9277778,0.679604319,0.000681374,14929.77299
292.15,293.15,0.453069546,0.000372232,13180.02147
292.15,293.15,0.453069546,0.000454249,13264.68971
292.15,293.15,0.453069546,0.000511031,13321.1352
292.15,293.15,0.453069546,0.000567812,13349.35794
292.15,293.15,0.453069546,0.000599357,13349.35794
292.15,293.15,0.453069546,0.000624593,13377.58068
292.15,293.15,0.453069546,0.000681374,13405.80343
292.15,293.15,0.481386393,0.000372232,13330.57208
292.15,293.15,0.481386393,0.000454249,13416.20745
292.15,293.15,0.481386393,0.000511031,13473.29769
292.15,293.15,0.481386393,0.000567812,13501.84282
292.15,293.15,0.481386393,0.000599357,13501.84282
292.15,293.15,0.481386393,0.000624593,13530.38794
292.15,293.15,0.481386393,0.000681374,13558.93306
292.15,293.15,0.509703239,0.000372232,13467.43627
292.15,293.15,0.509703239,0.000454249,13553.95085
292.15,293.15,0.509703239,0.000511031,13611.62724
292.15,293.15,0.509703239,0.000567812,13640.46543
292.15,293.15,0.509703239,0.000599357,13640.46543
292.15,293.15,0.509703239,0.000624593,13669.30363
292.15,293.15,0.509703239,0.000681374,13698.14182
292.15,293.15,0.538020086,0.000372232,13576.92763
292.15,293.15,0.538020086,0.000454249,13664.14558
292.15,293.15,0.538020086,0.000511031,13722.29088
292.15,293.15,0.538020086,0.000567812,13751.36353
292.15,293.15,0.538020086,0.000599357,13751.36353
292.15,293.15,0.538020086,0.000624593,13780.43618
292.15,293.15,0.538020086,0.000681374,13809.50883
292.15,293.15,0.566336933,0.000372232,13686.41898
292.15,293.15,0.566336933,0.000454249,13774.3403
292.15,293.15,0.566336933,0.000511031,13832.95451
292.15,293.15,0.566336933,0.000567812,13862.26162
292.15,293.15,0.566336933,0.000599357,13862.26162
292.15,293.15,0.566336933,0.000624593,13891.56873
292.15,293.15,0.566336933,0.000681374,13920.87583
292.15,293.15,0.622970626,0.000372232,13864.34242
292.15,293.15,0.622970626,0.000454249,13953.40672
292.15,293.15,0.622970626,0.000511031,14012.78292
292.15,293.15,0.622970626,0.000567812,14042.47102
292.15,293.15,0.622970626,0.000599357,14042.47102
292.15,293.15,0.622970626,0.000624593,14072.15912
292.15,293.15,0.622970626,0.000681374,14101.84722
292.15,293.15,0.651287473,0.000372232,13946.46094
292.15,293.15,0.651287473,0.000454249,14036.05276
292.15,293.15,0.651287473,0.000511031,14095.78065
292.15,293.15,0.651287473,0.000567812,14125.64459
292.15,293.15,0.651287473,0.000599357,14125.64459
292.15,293.15,0.651287473,0.000624593,14155.50853
292.15,293.15,0.651287473,0.000681374,14185.37247
292.15,293.15,0.679604319,0.000372232,14028.57945
292.15,293.15,0.679604319,0.000454249,14118.69881
292.15,293.15,0.679604319,0.000511031,14178.77837
292.15,293.15,0.679604319,0.000567812,14208.81816
292.15,293.15,0.679604319,0.000599357,14208.81816
292.15,293.15,0.679604319,0.000624593,14238.85794
292.15,293.15,0.679604319,0.000681374,14268.89773
292.15,297.0388889,0.453069546,0.000372232,12813.1258
292.15,297.0388889,0.453069546,0.000454249,12897.79403
292.15,297.0388889,0.453069546,0.000511031,12926.01678
292.15,297.0388889,0.453069546,0.000567812,12954.23952
292.15,297.0388889,0.453069546,0.000599357,12954.23952
292.15,297.0388889,0.453069546,0.000624593,12982.46227
292.15,297.0388889,0.453069546,0.000681374,13010.68501
292.15,297.0388889,0.481386393,0.000372232,12959.48549
292.15,297.0388889,0.481386393,0.000454249,13045.12086
292.15,297.0388889,0.481386393,0.000511031,13073.66598
292.15,297.0388889,0.481386393,0.000567812,13102.21111
292.15,297.0388889,0.481386393,0.000599357,13102.21111
292.15,297.0388889,0.481386393,0.000624593,13130.75623
292.15,297.0388889,0.481386393,0.000681374,13159.30135
292.15,297.0388889,0.509703239,0.000372232,13092.53976
292.15,297.0388889,0.509703239,0.000454249,13179.05434
292.15,297.0388889,0.509703239,0.000511031,13207.89253
292.15,297.0388889,0.509703239,0.000567812,13236.73073
292.15,297.0388889,0.509703239,0.000599357,13236.73073
292.15,297.0388889,0.509703239,0.000624593,13265.56892
292.15,297.0388889,0.509703239,0.000681374,13294.40711
292.15,297.0388889,0.538020086,0.000372232,13198.98317
292.15,297.0388889,0.538020086,0.000454249,13286.20112
292.15,297.0388889,0.538020086,0.000511031,13315.27377
292.15,297.0388889,0.538020086,0.000567812,13344.34642
292.15,297.0388889,0.538020086,0.000599357,13344.34642
292.15,297.0388889,0.538020086,0.000624593,13373.41907
292.15,297.0388889,0.538020086,0.000681374,13402.49172
292.15,297.0388889,0.566336933,0.000372232,13305.42659
292.15,297.0388889,0.566336933,0.000454249,13393.34791
292.15,297.0388889,0.566336933,0.000511031,13422.65501
292.15,297.0388889,0.566336933,0.000567812,13451.96212
292.15,297.0388889,0.566336933,0.000599357,13451.96212
292.15,297.0388889,0.566336933,0.000624593,13481.26923
292.15,297.0388889,0.566336933,0.000681374,13510.57633
292.15,297.0388889,0.622970626,0.000372232,13478.39713
292.15,297.0388889,0.622970626,0.000454249,13567.46143
292.15,297.0388889,0.622970626,0.000511031,13597.14953
292.15,297.0388889,0.622970626,0.000567812,13626.83763
292.15,297.0388889,0.622970626,0.000599357,13626.83763
292.15,297.0388889,0.622970626,0.000624593,13656.52573
292.15,297.0388889,0.622970626,0.000681374,13686.21383
292.15,297.0388889,0.651287473,0.000372232,13558.22969
292.15,297.0388889,0.651287473,0.000454249,13647.82152
292.15,297.0388889,0.651287473,0.000511031,13677.68546
292.15,297.0388889,0.651287473,0.000567812,13707.5494
292.15,297.0388889,0.651287473,0.000599357,13707.5494
292.15,297.0388889,0.651287473,0.000624593,13737.41334
292.15,297.0388889,0.651287473,0.000681374,13767.27729
292.15,297.0388889,0.679604319,0.000372232,13638.06225
292.15,297.0388889,0.679604319,0.000454249,13728.1816
292.15,297.0388889,0.679604319,0.000511031,13758.22139
292.15,297.0388889,0.679604319,0.000567812,13788.26117
292.15,297.0388889,0.679604319,0.000599357,13788.26117
292.15,297.0388889,0.679604319,0.000624593,13818.30096
292.15,297.0388889,0.679604319,0.000681374,13848.34074
292.15,303.15,0.453069546,0.000372232,12164.00269
292.15,303.15,0.453069546,0.000454249,12248.67092
292.15,303.15,0.453069546,0.000511031,12276.89367
292.15,303.15,0.453069546,0.000567812,12305.11641
292.15,303.15,0.453069546,0.000599357,12333.33915
292.15,303.15,0.453069546,0.000624593,12333.33915
292.15,303.15,0.453069546,0.000681374,12389.78464
292.15,303.15,0.481386393,0.000372232,12302.94768
292.15,303.15,0.481386393,0.000454249,12388.58305
292.15,303.15,0.481386393,0.000511031,12417.12817
292.15,303.15,0.481386393,0.000567812,12445.67329
292.15,303.15,0.481386393,0.000599357,12474.21842
292.15,303.15,0.481386393,0.000624593,12474.21842
292.15,303.15,0.481386393,0.000681374,12531.30866
292.15,303.15,0.509703239,0.000372232,12429.26131
292.15,303.15,0.509703239,0.000454249,12515.77589
292.15,303.15,0.509703239,0.000511031,12544.61409
292.15,303.15,0.509703239,0.000567812,12573.45228
292.15,303.15,0.509703239,0.000599357,12602.29047
292.15,303.15,0.509703239,0.000624593,12602.29047
292.15,303.15,0.509703239,0.000681374,12659.96686
292.15,303.15,0.538020086,0.000372232,12530.31222
292.15,303.15,0.538020086,0.000454249,12617.53017
292.15,303.15,0.538020086,0.000511031,12646.60282
292.15,303.15,0.538020086,0.000567812,12675.67547
292.15,303.15,0.538020086,0.000599357,12704.74812
292.15,303.15,0.538020086,0.000624593,12704.74812
292.15,303.15,0.538020086,0.000681374,12762.89342
292.15,303.15,0.566336933,0.000372232,12631.36312
292.15,303.15,0.566336933,0.000454249,12719.28445
292.15,303.15,0.566336933,0.000511031,12748.59155
292.15,303.15,0.566336933,0.000567812,12777.89866
292.15,303.15,0.566336933,0.000599357,12807.20577
292.15,303.15,0.566336933,0.000624593,12807.20577
292.15,303.15,0.566336933,0.000681374,12865.81998
292.15,303.15,0.622970626,0.000372232,12795.57085
292.15,303.15,0.622970626,0.000454249,12884.63514
292.15,303.15,0.622970626,0.000511031,12914.32324
292.15,303.15,0.622970626,0.000567812,12944.01134
292.15,303.15,0.622970626,0.000599357,12973.69944
292.15,303.15,0.622970626,0.000624593,12973.69944
292.15,303.15,0.622970626,0.000681374,13033.07564
292.15,303.15,0.651287473,0.000372232,12871.35902
292.15,303.15,0.651287473,0.000454249,12960.95085
292.15,303.15,0.651287473,0.000511031,12990.81479
292.15,303.15,0.651287473,0.000567812,13020.67873
292.15,303.15,0.651287473,0.000599357,13050.54268
292.15,303.15,0.651287473,0.000624593,13050.54268
292.15,303.15,0.651287473,0.000681374,13110.27056
292.15,303.15,0.679604319,0.000372232,12947.1472
292.15,303.15,0.679604319,0.000454249,13037.26656
292.15,303.15,0.679604319,0.000511031,13067.30634
292.15,303.15,0.679604319,0.000567812,13097.34613
292.15,303.15,0.679604319,0.000599357,13127.38591
292.15,303.15,0.679604319,0.000624593,13127.38591
292.15,303.15,0.679604319,0.000681374,13187.46548
292.15,308.15,0.453069546,0.000372232,11655.9933
292.15,308.15,0.453069546,0.000454249,11740.66153
292.15,308.15,0.453069546,0.000511031,11768.88427
292.15,308.15,0.453069546,0.000567812,11797.10702
292.15,308.15,0.453069546,0.000599357,11825.32976
292.15,308.15,0.453069546,0.000624593,11825.32976
292.15,308.15,0.453069546,0.000681374,11853.5525
292.15,308.15,0.481386393,0.000372232,11789.13548
292.15,308.15,0.481386393,0.000454249,11874.77085
292.15,308.15,0.481386393,0.000511031,11903.31597
292.15,308.15,0.481386393,0.000567812,11931.86109
292.15,308.15,0.481386393,0.000599357,11960.40622
292.15,308.15,0.481386393,0.000624593,11960.40622
292.15,308.15,0.481386393,0.000681374,11988.95134
292.15,308.15,0.509703239,0.000372232,11910.17383
292.15,308.15,0.509703239,0.000454249,11996.68841
292.15,308.15,0.509703239,0.000511031,12025.52661
292.15,308.15,0.509703239,0.000567812,12054.3648
292.15,308.15,0.509703239,0.000599357,12083.20299
292.15,308.15,0.509703239,0.000624593,12083.20299
292.15,308.15,0.509703239,0.000681374,12112.04119
292.15,308.15,0.538020086,0.000372232,12007.00452
292.15,308.15,0.538020086,0.000454249,12094.22247
292.15,308.15,0.538020086,0.000511031,12123.29512
292.15,308.15,0.538020086,0.000567812,12152.36777
292.15,308.15,0.538020086,0.000599357,12181.44042
292.15,308.15,0.538020086,0.000624593,12181.44042
292.15,308.15,0.538020086,0.000681374,12210.51307
292.15,308.15,0.566336933,0.000372232,12103.8352
292.15,308.15,0.566336933,0.000454249,12191.75652
292.15,308.15,0.566336933,0.000511031,12221.06363
292.15,308.15,0.566336933,0.000567812,12250.37073
292.15,308.15,0.566336933,0.000599357,12279.67784
292.15,308.15,0.566336933,0.000624593,12279.67784
292.15,308.15,0.566336933,0.000681374,12308.98495
292.15,308.15,0.622970626,0.000372232,12261.18506
292.15,308.15,0.622970626,0.000454249,12350.24935
292.15,308.15,0.622970626,0.000511031,12379.93745
292.15,308.15,0.622970626,0.000567812,12409.62555
292.15,308.15,0.622970626,0.000599357,12439.31365
292.15,308.15,0.622970626,0.000624593,12439.31365
292.15,308.15,0.622970626,0.000681374,12469.00175
292.15,308.15,0.651287473,0.000372232,12333.80807
292.15,308.15,0.651287473,0.000454249,12423.39989
292.15,308.15,0.651287473,0.000511031,12453.26384
292.15,308.15,0.651287473,0.000567812,12483.12778
292.15,308.15,0.651287473,0.000599357,12512.99172
292.15,308.15,0.651287473,0.000624593,12512.99172
292.15,308.15,0.651287473,0.000681374,12542.85566
292.15,308.15,0.679604319,0.000372232,12406.43108
292.15,308.15,0.679604319,0.000454249,12496.55043
292.15,308.15,0.679604319,0.000511031,12526.59022
292.15,308.15,0.679604319,0.000567812,12556.63
292.15,308.15,0.679604319,0.000599357,12586.66979
292.15,308.15,0.679604319,0.000624593,12586.66979
292.15,308.15,0.679604319,0.000681374,12616.70957
292.15,313.7055556,0.453069546,0.000372232,11063.31567
292.15,313.7055556,0.453069546,0.000454249,11147.9839
292.15,313.7055556,0.453069546,0.000511031,11204.42939
292.15,313.7055556,0.453069546,0.000567812,11232.65213
292.15,313.7055556,0.453069546,0.000599357,11232.65213
292.15,313.7055556,0.453069546,0.000624593,11260.87488
292.15,313.7055556,0.453069546,0.000681374,11289.09762
292.15,313.7055556,0.481386393,0.000372232,11189.68792
292.15,313.7055556,0.481386393,0.000454249,11275.32328
292.15,313.7055556,0.481386393,0.000511031,11332.41353
292.15,313.7055556,0.481386393,0.000567812,11360.95865
292.15,313.7055556,0.481386393,0.000599357,11360.95865
292.15,313.7055556,0.481386393,0.000624593,11389.50377
292.15,313.7055556,0.481386393,0.000681374,11418.04889
292.15,313.7055556,0.509703239,0.000372232,11304.57178
292.15,313.7055556,0.509703239,0.000454249,11391.08636
292.15,313.7055556,0.509703239,0.000511031,11448.76274
292.15,313.7055556,0.509703239,0.000567812,11477.60094
292.15,313.7055556,0.509703239,0.000599357,11477.60094
292.15,313.7055556,0.509703239,0.000624593,11506.43913
292.15,313.7055556,0.509703239,0.000681374,11535.27732
292.15,313.7055556,0.538020086,0.000372232,11396.47886
292.15,313.7055556,0.538020086,0.000454249,11483.69681
292.15,313.7055556,0.538020086,0.000511031,11541.84211
292.15,313.7055556,0.538020086,0.000567812,11570.91476
292.15,313.7055556,0.538020086,0.000599357,11570.91476
292.15,313.7055556,0.538020086,0.000624593,11599.98741
292.15,313.7055556,0.538020086,0.000681374,11629.06006
292.15,313.7055556,0.566336933,0.000372232,11488.38595
292.15,313.7055556,0.566336933,0.000454249,11576.30727
292.15,313.7055556,0.566336933,0.000511031,11634.92149
292.15,313.7055556,0.566336933,0.000567812,11664.22859
292.15,313.7055556,0.566336933,0.000599357,11664.22859
292.15,313.7055556,0.566336933,0.000624593,11693.5357
292.15,313.7055556,0.566336933,0.000681374,11722.84281
292.15,313.7055556,0.622970626,0.000372232,11637.73497
292.15,313.7055556,0.622970626,0.000454249,11726.79927
292.15,313.7055556,0.622970626,0.000511031,11786.17547
292.15,313.7055556,0.622970626,0.000567812,11815.86356
292.15,313.7055556,0.622970626,0.000599357,11815.86356
292.15,313.7055556,0.622970626,0.000624593,11845.55166
292.15,313.7055556,0.622970626,0.000681374,11875.23976
292.15,313.7055556,0.651287473,0.000372232,11706.66528
292.15,313.7055556,0.651287473,0.000454249,11796.25711
292.15,313.7055556,0.651287473,0.000511031,11855.98499
292.15,313.7055556,0.651287473,0.000567812,11885.84894
292.15,313.7055556,0.651287473,0.000599357,11885.84894
292.15,313.7055556,0.651287473,0.000624593,11915.71288
292.15,313.7055556,0.651287473,0.000681374,11945.57682
292.15,313.7055556,0.679604319,0.000372232,11775.5956
292.15,313.7055556,0.679604319,0.000454249,11865.71495
292.15,313.7055556,0.679604319,0.000511031,11925.79452
292.15,313.7055556,0.679604319,0.000567812,11955.83431
292.15,313.7055556,0.679604319,0.000599357,11955.83431
292.15,313.7055556,0.679604319,0.000624593,11985.87409
292.15,313.7055556,0.679604319,0.000681374,12015.91388
292.15,319.2611111,0.453069546,0.000372232,10470.63805
292.15,319.2611111,0.453069546,0.000454249,10555.30628
292.15,319.2611111,0.453069546,0.000511031,10583.52902
292.15,319.2611111,0.453069546,0.000567812,10611.75177
292.15,319.2611111,0.453069546,0.000599357,10639.97451
292.15,319.2611111,0.453069546,0.000624593,10639.97451
292.15,319.2611111,0.453069546,0.000681374,10668.19725
292.15,319.2611111,0.481386393,0.000372232,10590.24035
292.15,319.2611111,0.481386393,0.000454249,10675.87572
292.15,319.2611111,0.481386393,0.000511031,10704.42084
292.15,319.2611111,0.481386393,0.000567812,10732.96596
292.15,319.2611111,0.481386393,0.000599357,10761.51108
292.15,319.2611111,0.481386393,0.000624593,10761.51108
292.15,319.2611111,0.481386393,0.000681374,10790.0562
292.15,319.2611111,0.509703239,0.000372232,10698.96972
292.15,319.2611111,0.509703239,0.000454249,10785.4843
292.15,319.2611111,0.509703239,0.000511031,10814.32249
292.15,319.2611111,0.509703239,0.000567812,10843.16068
292.15,319.2611111,0.509703239,0.000599357,10871.99888
292.15,319.2611111,0.509703239,0.000624593,10871.99888
292.15,319.2611111,0.509703239,0.000681374,10900.83707
292.15,319.2611111,0.538020086,0.000372232,10785.95321
292.15,319.2611111,0.538020086,0.000454249,10873.17116
292.15,319.2611111,0.538020086,0.000511031,10902.24381
292.15,319.2611111,0.538020086,0.000567812,10931.31646
292.15,319.2611111,0.538020086,0.000599357,10960.38911
292.15,319.2611111,0.538020086,0.000624593,10960.38911
292.15,319.2611111,0.538020086,0.000681374,10989.46176
292.15,319.2611111,0.566336933,0.000372232,10872.9367
292.15,319.2611111,0.566336933,0.000454249,10960.85802
292.15,319.2611111,0.566336933,0.000511031,10990.16513
292.15,319.2611111,0.566336933,0.000567812,11019.47224
292.15,319.2611111,0.566336933,0.000599357,11048.77935
292.15,319.2611111,0.566336933,0.000624593,11048.77935
292.15,319.2611111,0.566336933,0.000681374,11078.08645
292.15,319.2611111,0.622970626,0.000372232,11014.28488
292.15,319.2611111,0.622970626,0.000454249,11103.34918
292.15,319.2611111,0.622970626,0.000511031,11133.03728
292.15,319.2611111,0.622970626,0.000567812,11162.72538
292.15,319.2611111,0.622970626,0.000599357,11192.41348
292.15,319.2611111,0.622970626,0.000624593,11192.41348
292.15,319.2611111,0.622970626,0.000681374,11222.10158
292.15,319.2611111,0.651287473,0.000372232,11079.5225
292.15,319.2611111,0.651287473,0.000454249,11169.11433
292.15,319.2611111,0.651287473,0.000511031,11198.97827
292.15,319.2611111,0.651287473,0.000567812,11228.84221
292.15,319.2611111,0.651287473,0.000599357,11258.70615
292.15,319.2611111,0.651287473,0.000624593,11258.70615
292.15,319.2611111,0.651287473,0.000681374,11288.5701
292.15,319.2611111,0.679604319,0.000372232,11144.76012
292.15,319.2611111,0.679604319,0.000454249,11234.87948
292.15,319.2611111,0.679604319,0.000511031,11264.91926
292.15,319.2611111,0.679604319,0.000567812,11294.95904
292.15,319.2611111,0.679604319,0.000599357,11324.99883
292.15,319.2611111,0.679604319,0.000624593,11324.99883
292.15,319.2611111,0.679604319,0.000681374,11355.03861
295.4277778,280.3722222,0.453069546,0.000372232,15329.57855
295.4277778,280.3722222,0.453069546,0.000454249,15421.18958
295.4277778,280.3722222,0.453069546,0.000511031,15482.2636
295.4277778,280.3722222,0.453069546,0.000567812,15512.80061
295.4277778,280.3722222,0.453069546,0.000599357,15512.80061
295.4277778,280.3722222,0.453069546,0.000624593,15543.33762
295.4277778,280.3722222,0.453069546,0.000681374,15573.87463
295.4277778,280.3722222,0.481386393,0.000372232,15504.68277
295.4277778,280.3722222,0.481386393,0.000454249,15597.34024
295.4277778,280.3722222,0.481386393,0.000511031,15659.11188
295.4277778,280.3722222,0.481386393,0.000567812,15689.99771
295.4277778,280.3722222,0.481386393,0.000599357,15689.99771
295.4277778,280.3722222,0.481386393,0.000624593,15720.88353
295.4277778,280.3722222,0.481386393,0.000681374,15751.76935
295.4277778,280.3722222,0.509703239,0.000372232,15663.86843
295.4277778,280.3722222,0.509703239,0.000454249,15757.4772
295.4277778,280.3722222,0.509703239,0.000511031,15819.88305
295.4277778,280.3722222,0.509703239,0.000567812,15851.08598
295.4277778,280.3722222,0.509703239,0.000599357,15851.08598
295.4277778,280.3722222,0.509703239,0.000624593,15882.2889
295.4277778,280.3722222,0.509703239,0.000681374,15913.49183
295.4277778,280.3722222,0.538020086,0.000372232,15791.21695
295.4277778,280.3722222,0.538020086,0.000454249,15885.58677
295.4277778,280.3722222,0.538020086,0.000511031,15948.49999
295.4277778,280.3722222,0.538020086,0.000567812,15979.9566
295.4277778,280.3722222,0.538020086,0.000599357,15979.9566
295.4277778,280.3722222,0.538020086,0.000624593,16011.4132
295.4277778,280.3722222,0.538020086,0.000681374,16042.86981
295.4277778,280.3722222,0.566336933,0.000372232,15918.56548
295.4277778,280.3722222,0.566336933,0.000454249,16013.69635
295.4277778,280.3722222,0.566336933,0.000511031,16077.11692
295.4277778,280.3722222,0.566336933,0.000567812,16108.82721
295.4277778,280.3722222,0.566336933,0.000599357,16108.82721
295.4277778,280.3722222,0.566336933,0.000624593,16140.5375
295.4277778,280.3722222,0.566336933,0.000681374,16172.24779
295.4277778,280.3722222,0.622970626,0.000372232,16125.50683
295.4277778,280.3722222,0.622970626,0.000454249,16221.8744
295.4277778,280.3722222,0.622970626,0.000511031,16286.11944
295.4277778,280.3722222,0.622970626,0.000567812,16318.24197
295.4277778,280.3722222,0.622970626,0.000599357,16318.24197
295.4277778,280.3722222,0.622970626,0.000624593,16350.36449
295.4277778,280.3722222,0.622970626,0.000681374,16382.48702
295.4277778,280.3722222,0.651287473,0.000372232,16221.01822
295.4277778,280.3722222,0.651287473,0.000454249,16317.95658
295.4277778,280.3722222,0.651287473,0.000511031,16382.58215
295.4277778,280.3722222,0.651287473,0.000567812,16414.89493
295.4277778,280.3722222,0.651287473,0.000599357,16414.89493
295.4277778,280.3722222,0.651287473,0.000624593,16447.20772
295.4277778,280.3722222,0.651287473,0.000681374,16479.5205
295.4277778,280.3722222,0.679604319,0.000372232,16316.52961
295.4277778,280.3722222,0.679604319,0.000454249,16414.03875
295.4277778,280.3722222,0.679604319,0.000511031,16479.04485
295.4277778,280.3722222,0.679604319,0.000567812,16511.5479
295.4277778,280.3722222,0.679604319,0.000599357,16511.5479
295.4277778,280.3722222,0.679604319,0.000624593,16544.05094
295.4277778,280.3722222,0.679604319,0.000681374,16576.55399
295.4277778,285.9277778,0.453069546,0.000372232,14963.13444
295.4277778,285.9277778,0.453069546,0.000454249,15054.74547
295.4277778,285.9277778,0.453069546,0.000511031,15085.28248
295.4277778,285.9277778,0.453069546,0.000567812,15115.81949
295.4277778,285.9277778,0.453069546,0.000599357,15146.3565
295.4277778,285.9277778,0.453069546,0.000624593,15146.3565
295.4277778,285.9277778,0.453069546,0.000681374,15176.89351
295.4277778,285.9277778,0.481386393,0.000372232,15134.05291
295.4277778,285.9277778,0.481386393,0.000454249,15226.71037
295.4277778,285.9277778,0.481386393,0.000511031,15257.5962
295.4277778,285.9277778,0.481386393,0.000567812,15288.48202
295.4277778,285.9277778,0.481386393,0.000599357,15319.36784
295.4277778,285.9277778,0.481386393,0.000624593,15319.36784
295.4277778,285.9277778,0.481386393,0.000681374,15350.25366
295.4277778,285.9277778,0.509703239,0.000372232,15289.43333
295.4277778,285.9277778,0.509703239,0.000454249,15383.0421
295.4277778,285.9277778,0.509703239,0.000511031,15414.24503
295.4277778,285.9277778,0.509703239,0.000567812,15445.44795
295.4277778,285.9277778,0.509703239,0.000599357,15476.65088
295.4277778,285.9277778,0.509703239,0.000624593,15476.65088
295.4277778,285.9277778,0.509703239,0.000681374,15507.8538
295.4277778,285.9277778,0.538020086,0.000372232,15413.73766
295.4277778,285.9277778,0.538020086,0.000454249,15508.10748
295.4277778,285.9277778,0.538020086,0.000511031,15539.56409
295.4277778,285.9277778,0.538020086,0.000567812,15571.0207
295.4277778,285.9277778,0.538020086,0.000599357,15602.47731
295.4277778,285.9277778,0.538020086,0.000624593,15602.47731
295.4277778,285.9277778,0.538020086,0.000681374,15633.93391
295.4277778,285.9277778,0.566336933,0.000372232,15538.042
295.4277778,285.9277778,0.566336933,0.000454249,15633.17287
295.4277778,285.9277778,0.566336933,0.000511031,15664.88316
295.4277778,285.9277778,0.566336933,0.000567812,15696.59345
295.4277778,285.9277778,0.566336933,0.000599357,15728.30374
295.4277778,285.9277778,0.566336933,0.000624593,15728.30374
295.4277778,285.9277778,0.566336933,0.000681374,15760.01403
295.4277778,285.9277778,0.622970626,0.000372232,15740.03654
295.4277778,285.9277778,0.622970626,0.000454249,15836.40412
295.4277778,285.9277778,0.622970626,0.000511031,15868.52664
295.4277778,285.9277778,0.622970626,0.000567812,15900.64916
295.4277778,285.9277778,0.622970626,0.000599357,15932.77169
295.4277778,285.9277778,0.622970626,0.000624593,15932.77169
295.4277778,285.9277778,0.622970626,0.000681374,15964.89421
295.4277778,285.9277778,0.651287473,0.000372232,15833.2648
295.4277778,285.9277778,0.651287473,0.000454249,15930.20315
295.4277778,285.9277778,0.651287473,0.000511031,15962.51594
295.4277778,285.9277778,0.651287473,0.000567812,15994.82872
295.4277778,285.9277778,0.651287473,0.000599357,16027.14151
295.4277778,285.9277778,0.651287473,0.000624593,16027.14151
295.4277778,285.9277778,0.651287473,0.000681374,16059.45429
295.4277778,285.9277778,0.679604319,0.000372232,15926.49305
295.4277778,285.9277778,0.679604319,0.000454249,16024.00219
295.4277778,285.9277778,0.679604319,0.000511031,16056.50524
295.4277778,285.9277778,0.679604319,0.000567812,16089.00828
295.4277778,285.9277778,0.679604319,0.000599357,16121.51133
295.4277778,285.9277778,0.679604319,0.000624593,16121.51133
295.4277778,285.9277778,0.679604319,0.000681374,16154.01438
295.4277778,293.15,0.453069546,0.000372232,14260.78324
295.4277778,293.15,0.453069546,0.000454249,14352.39426
295.4277778,293.15,0.453069546,0.000511031,14413.46828
295.4277778,293.15,0.453069546,0.000567812,14444.00529
295.4277778,293.15,0.453069546,0.000599357,14444.00529
295.4277778,293.15,0.453069546,0.000624593,14474.5423
295.4277778,293.15,0.453069546,0.000681374,14505.07931
295.4277778,293.15,0.481386393,0.000372232,14423.67899
295.4277778,293.15,0.481386393,0.000454249,14516.33646
295.4277778,293.15,0.481386393,0.000511031,14578.10811
295.4277778,293.15,0.481386393,0.000567812,14608.99393
295.4277778,293.15,0.481386393,0.000599357,14608.99393
295.4277778,293.15,0.481386393,0.000624593,14639.87975
295.4277778,293.15,0.481386393,0.000681374,14670.76557
295.4277778,293.15,0.509703239,0.000372232,14571.76605
295.4277778,293.15,0.509703239,0.000454249,14665.37482
295.4277778,293.15,0.509703239,0.000511031,14727.78067
295.4277778,293.15,0.509703239,0.000567812,14758.9836
295.4277778,293.15,0.509703239,0.000599357,14758.9836
295.4277778,293.15,0.509703239,0.000624593,14790.18652
295.4277778,293.15,0.509703239,0.000681374,14821.38945
295.4277778,293.15,0.538020086,0.000372232,14690.23569
295.4277778,293.15,0.538020086,0.000454249,14784.60551
295.4277778,293.15,0.538020086,0.000511031,14847.51873
295.4277778,293.15,0.538020086,0.000567812,14878.97534
295.4277778,293.15,0.538020086,0.000599357,14878.97534
295.4277778,293.15,0.538020086,0.000624593,14910.43194
295.4277778,293.15,0.538020086,0.000681374,14941.88855
295.4277778,293.15,0.566336933,0.000372232,14808.70533
295.4277778,293.15,0.566336933,0.000454249,14903.8362
295.4277778,293.15,0.566336933,0.000511031,14967.25678
295.4277778,293.15,0.566336933,0.000567812,14998.96707
295.4277778,293.15,0.566336933,0.000599357,14998.96707
295.4277778,293.15,0.566336933,0.000624593,15030.67736
295.4277778,293.15,0.566336933,0.000681374,15062.38765
295.4277778,293.15,0.622970626,0.000372232,15001.2185
295.4277778,293.15,0.622970626,0.000454249,15097.58607
295.4277778,293.15,0.622970626,0.000511031,15161.83112
295.4277778,293.15,0.622970626,0.000567812,15193.95364
295.4277778,293.15,0.622970626,0.000599357,15193.95364
295.4277778,293.15,0.622970626,0.000624593,15226.07617
295.4277778,293.15,0.622970626,0.000681374,15258.19869
295.4277778,293.15,0.651287473,0.000372232,15090.07073
295.4277778,293.15,0.651287473,0.000454249,15187.00909
295.4277778,293.15,0.651287473,0.000511031,15251.63466
295.4277778,293.15,0.651287473,0.000567812,15283.94745
295.4277778,293.15,0.651287473,0.000599357,15283.94745
295.4277778,293.15,0.651287473,0.000624593,15316.26023
295.4277778,293.15,0.651287473,0.000681374,15348.57302
295.4277778,293.15,0.679604319,0.000372232,15178.92297
295.4277778,293.15,0.679604319,0.000454249,15276.43211
295.4277778,293.15,0.679604319,0.000511031,15341.4382
295.4277778,293.15,0.679604319,0.000567812,15373.94125
295.4277778,293.15,0.679604319,0.000599357,15373.94125
295.4277778,293.15,0.679604319,0.000624593,15406.4443
295.4277778,293.15,0.679604319,0.000681374,15438.94734
295.4277778,297.0388889,0.453069546,0.000372232,13863.80212
295.4277778,297.0388889,0.453069546,0.000454249,13955.41315
295.4277778,297.0388889,0.453069546,0.000511031,13985.95015
295.4277778,297.0388889,0.453069546,0.000567812,14016.48716
295.4277778,297.0388889,0.453069546,0.000599357,14016.48716
295.4277778,297.0388889,0.453069546,0.000624593,14047.02417
295.4277778,297.0388889,0.453069546,0.000681374,14077.56118
295.4277778,297.0388889,0.481386393,0.000372232,14022.16331
295.4277778,297.0388889,0.481386393,0.000454249,14114.82077
295.4277778,297.0388889,0.481386393,0.000511031,14145.70659
295.4277778,297.0388889,0.481386393,0.000567812,14176.59242
295.4277778,297.0388889,0.481386393,0.000599357,14176.59242
295.4277778,297.0388889,0.481386393,0.000624593,14207.47824
295.4277778,297.0388889,0.481386393,0.000681374,14238.36406
295.4277778,297.0388889,0.509703239,0.000372232,14166.12802
295.4277778,297.0388889,0.509703239,0.000454249,14259.7368
295.4277778,297.0388889,0.509703239,0.000511031,14290.93972
295.4277778,297.0388889,0.509703239,0.000567812,14322.14265
295.4277778,297.0388889,0.509703239,0.000599357,14322.14265
295.4277778,297.0388889,0.509703239,0.000624593,14353.34557
295.4277778,297.0388889,0.509703239,0.000681374,14384.5485
295.4277778,297.0388889,0.538020086,0.000372232,14281.29979
295.4277778,297.0388889,0.538020086,0.000454249,14375.66962
295.4277778,297.0388889,0.538020086,0.000511031,14407.12622
295.4277778,297.0388889,0.538020086,0.000567812,14438.58283
295.4277778,297.0388889,0.538020086,0.000599357,14438.58283
295.4277778,297.0388889,0.538020086,0.000624593,14470.03944
295.4277778,297.0388889,0.538020086,0.000681374,14501.49605
295.4277778,297.0388889,0.566336933,0.000372232,14396.47157
295.4277778,297.0388889,0.566336933,0.000454249,14491.60244
295.4277778,297.0388889,0.566336933,0.000511031,14523.31273
295.4277778,297.0388889,0.566336933,0.000567812,14555.02301
295.4277778,297.0388889,0.566336933,0.000599357,14555.02301
295.4277778,297.0388889,0.566336933,0.000624593,14586.7333
295.4277778,297.0388889,0.566336933,0.000681374,14618.44359
295.4277778,297.0388889,0.622970626,0.000372232,14583.6257
295.4277778,297.0388889,0.622970626,0.000454249,14679.99327
295.4277778,297.0388889,0.622970626,0.000511031,14712.11579
295.4277778,297.0388889,0.622970626,0.000567812,14744.23831
295.4277778,297.0388889,0.622970626,0.000599357,14744.23831
295.4277778,297.0388889,0.622970626,0.000624593,14776.36084
295.4277778,297.0388889,0.622970626,0.000681374,14808.48336
295.4277778,297.0388889,0.651287473,0.000372232,14670.00453
295.4277778,297.0388889,0.651287473,0.000454249,14766.94288
295.4277778,297.0388889,0.651287473,0.000511031,14799.25567
295.4277778,297.0388889,0.651287473,0.000567812,14831.56845
295.4277778,297.0388889,0.651287473,0.000599357,14831.56845
295.4277778,297.0388889,0.651287473,0.000624593,14863.88124
295.4277778,297.0388889,0.651287473,0.000681374,14896.19402
295.4277778,297.0388889,0.679604319,0.000372232,14756.38336
295.4277778,297.0388889,0.679604319,0.000454249,14853.8925
295.4277778,297.0388889,0.679604319,0.000511031,14886.39554
295.4277778,297.0388889,0.679604319,0.000567812,14918.89859
295.4277778,297.0388889,0.679604319,0.000599357,14918.89859
295.4277778,297.0388889,0.679604319,0.000624593,14951.40164
295.4277778,297.0388889,0.679604319,0.000681374,14983.90468
295.4277778,303.15,0.453069546,0.000372232,13161.45091
295.4277778,303.15,0.453069546,0.000454249,13253.06194
295.4277778,303.15,0.453069546,0.000511031,13283.59895
295.4277778,303.15,0.453069546,0.000567812,13314.13595
295.4277778,303.15,0.453069546,0.000599357,13344.67296
295.4277778,303.15,0.453069546,0.000624593,13344.67296
295.4277778,303.15,0.453069546,0.000681374,13405.74698
295.4277778,303.15,0.481386393,0.000372232,13311.78939
295.4277778,303.15,0.481386393,0.000454249,13404.44686
295.4277778,303.15,0.481386393,0.000511031,13435.33268
295.4277778,303.15,0.481386393,0.000567812,13466.2185
295.4277778,303.15,0.481386393,0.000599357,13497.10433
295.4277778,303.15,0.481386393,0.000624593,13497.10433
295.4277778,303.15,0.481386393,0.000681374,13558.87597
295.4277778,303.15,0.509703239,0.000372232,13448.46074
295.4277778,303.15,0.509703239,0.000454249,13542.06952
295.4277778,303.15,0.509703239,0.000511031,13573.27244
295.4277778,303.15,0.509703239,0.000567812,13604.47537
295.4277778,303.15,0.509703239,0.000599357,13635.67829
295.4277778,303.15,0.509703239,0.000624593,13635.67829
295.4277778,303.15,0.509703239,0.000681374,13698.08414
295.4277778,303.15,0.538020086,0.000372232,13557.79782
295.4277778,303.15,0.538020086,0.000454249,13652.16764
295.4277778,303.15,0.538020086,0.000511031,13683.62425
295.4277778,303.15,0.538020086,0.000567812,13715.08086
295.4277778,303.15,0.538020086,0.000599357,13746.53747
295.4277778,303.15,0.538020086,0.000624593,13746.53747
295.4277778,303.15,0.538020086,0.000681374,13809.45068
295.4277778,303.15,0.566336933,0.000372232,13667.1349
295.4277778,303.15,0.566336933,0.000454249,13762.26577
295.4277778,303.15,0.566336933,0.000511031,13793.97606
295.4277778,303.15,0.566336933,0.000567812,13825.68635
295.4277778,303.15,0.566336933,0.000599357,13857.39664
295.4277778,303.15,0.566336933,0.000624593,13857.39664
295.4277778,303.15,0.566336933,0.000681374,13920.81722
295.4277778,303.15,0.622970626,0.000372232,13844.80765
295.4277778,303.15,0.622970626,0.000454249,13941.17523
295.4277778,303.15,0.622970626,0.000511031,13973.29775
295.4277778,303.15,0.622970626,0.000567812,14005.42027
295.4277778,303.15,0.622970626,0.000599357,14037.5428
295.4277778,303.15,0.622970626,0.000624593,14037.5428
295.4277778,303.15,0.622970626,0.000681374,14101.78784
295.4277778,303.15,0.651287473,0.000372232,13926.81046
295.4277778,303.15,0.651287473,0.000454249,14023.74882
295.4277778,303.15,0.651287473,0.000511031,14056.0616
295.4277778,303.15,0.651287473,0.000567812,14088.37439
295.4277778,303.15,0.651287473,0.000599357,14120.68718
295.4277778,303.15,0.651287473,0.000624593,14120.68718
295.4277778,303.15,0.651287473,0.000681374,14185.31275
295.4277778,303.15,0.679604319,0.000372232,14008.81327
295.4277778,303.15,0.679604319,0.000454249,14106.32241
295.4277778,303.15,0.679604319,0.000511031,14138.82546
295.4277778,303.15,0.679604319,0.000567812,14171.32851
295.4277778,303.15,0.679604319,0.000599357,14203.83156
295.4277778,303.15,0.679604319,0.000624593,14203.83156
295.4277778,303.15,0.679604319,0.000681374,14268.83765
295.4277778,308.15,0.453069546,0.000372232,12611.78475
295.4277778,308.15,0.453069546,0.000454249,12703.39577
295.4277778,308.15,0.453069546,0.000511031,12733.93278
295.4277778,308.15,0.453069546,0.000567812,12764.46979
295.4277778,308.15,0.453069546,0.000599357,12795.0068
295.4277778,308.15,0.453069546,0.000624593,12795.0068
295.4277778,308.15,0.453069546,0.000681374,12825.54381
295.4277778,308.15,0.481386393,0.000372232,12755.84459
295.4277778,308.15,0.481386393,0.000454249,12848.50206
295.4277778,308.15,0.481386393,0.000511031,12879.38788
295.4277778,308.15,0.481386393,0.000567812,12910.2737
295.4277778,308.15,0.481386393,0.000599357,12941.15953
295.4277778,308.15,0.481386393,0.000624593,12941.15953
295.4277778,308.15,0.481386393,0.000681374,12972.04535
295.4277778,308.15,0.509703239,0.000372232,12886.80809
295.4277778,308.15,0.509703239,0.000454249,12980.41686
295.4277778,308.15,0.509703239,0.000511031,13011.61979
295.4277778,308.15,0.509703239,0.000567812,13042.82272
295.4277778,308.15,0.509703239,0.000599357,13074.02564
295.4277778,308.15,0.509703239,0.000624593,13074.02564
295.4277778,308.15,0.509703239,0.000681374,13105.22857
295.4277778,308.15,0.538020086,0.000372232,12991.57889
295.4277778,308.15,0.538020086,0.000454249,13085.94871
295.4277778,308.15,0.538020086,0.000511031,13117.40532
295.4277778,308.15,0.538020086,0.000567812,13148.86192
295.4277778,308.15,0.538020086,0.000599357,13180.31853
295.4277778,308.15,0.538020086,0.000624593,13180.31853
295.4277778,308.15,0.538020086,0.000681374,13211.77514
295.4277778,308.15,0.566336933,0.000372232,13096.34968
295.4277778,308.15,0.566336933,0.000454249,13191.48055
295.4277778,308.15,0.566336933,0.000511031,13223.19084
295.4277778,308.15,0.566336933,0.000567812,13254.90113
295.4277778,308.15,0.566336933,0.000599357,13286.61142
295.4277778,308.15,0.566336933,0.000624593,13286.61142
295.4277778,308.15,0.566336933,0.000681374,13318.32171
295.4277778,308.15,0.622970626,0.000372232,13266.60223
295.4277778,308.15,0.622970626,0.000454249,13362.9698
295.4277778,308.15,0.622970626,0.000511031,13395.09232
295.4277778,308.15,0.622970626,0.000567812,13427.21485
295.4277778,308.15,0.622970626,0.000599357,13459.33737
295.4277778,308.15,0.622970626,0.000624593,13459.33737
