Twb [K],Twat [K],Vdot air [m3/s],Vdot water [m3/s],Tot Clg Cap [W]
295.4277778,308.15,0.622970626,0.000681374,13491.4599
295.4277778,308.15,0.651287473,0.000372232,13345.18033
295.4277778,308.15,0.651287473,0.000454249,13442.11868
295.4277778,308.15,0.651287473,0.000511031,13474.43147
295.4277778,308.15,0.651287473,0.000567812,13506.74425
295.4277778,308.15,0.651287473,0.000599357,13539.05704
295.4277778,308.15,0.651287473,0.000624593,13539.05704
295.4277778,308.15,0.651287473,0.000681374,13571.36983
295.4277778,308.15,0.679604319,0.000372232,13423.75843
295.4277778,308.15,0.679604319,0.000454249,13521.26757
295.4277778,308.15,0.679604319,0.000511031,13553.77061
295.4277778,308.15,0.679604319,0.000567812,13586.27366
295.4277778,308.15,0.679604319,0.000599357,13618.77671
295.4277778,308.15,0.679604319,0.000624593,13618.77671
295.4277778,308.15,0.679604319,0.000681374,13651.27976
295.4277778,313.7055556,0.453069546,0.000372232,11970.50756
295.4277778,313.7055556,0.453069546,0.000454249,12062.11858
295.4277778,313.7055556,0.453069546,0.000511031,12123.1926
295.4277778,313.7055556,0.453069546,0.000567812,12153.72961
295.4277778,313.7055556,0.453069546,0.000599357,12153.72961
295.4277778,313.7055556,0.453069546,0.000624593,12184.26662
295.4277778,313.7055556,0.453069546,0.000681374,12214.80363
295.4277778,313.7055556,0.481386393,0.000372232,12107.24233
295.4277778,313.7055556,0.481386393,0.000454249,12199.89979
295.4277778,313.7055556,0.481386393,0.000511031,12261.67144
295.4277778,313.7055556,0.481386393,0.000567812,12292.55726
295.4277778,313.7055556,0.481386393,0.000599357,12292.55726
295.4277778,313.7055556,0.481386393,0.000624593,12323.44308
295.4277778,313.7055556,0.481386393,0.000681374,12354.3289
295.4277778,313.7055556,0.509703239,0.000372232,12231.54666
295.4277778,313.7055556,0.509703239,0.000454249,12325.15544
295.4277778,313.7055556,0.509703239,0.000511031,12387.56129
295.4277778,313.7055556,0.509703239,0.000567812,12418.76421
295.4277778,313.7055556,0.509703239,0.000599357,12418.76421
295.4277778,313.7055556,0.509703239,0.000624593,12449.96714
295.4277778,313.7055556,0.509703239,0.000681374,12481.17006
295.4277778,313.7055556,0.538020086,0.000372232,12330.99013
295.4277778,313.7055556,0.538020086,0.000454249,12425.35995
295.4277778,313.7055556,0.538020086,0.000511031,12488.27317
295.4277778,313.7055556,0.538020086,0.000567812,12519.72977
295.4277778,313.7055556,0.538020086,0.000599357,12519.72977
295.4277778,313.7055556,0.538020086,0.000624593,12551.18638
295.4277778,313.7055556,0.538020086,0.000681374,12582.64299
295.4277778,313.7055556,0.566336933,0.000372232,12430.4336
295.4277778,313.7055556,0.566336933,0.000454249,12525.56447
295.4277778,313.7055556,0.566336933,0.000511031,12588.98505
295.4277778,313.7055556,0.566336933,0.000567812,12620.69534
295.4277778,313.7055556,0.566336933,0.000599357,12620.69534
295.4277778,313.7055556,0.566336933,0.000624593,12652.40563
295.4277778,313.7055556,0.566336933,0.000681374,12684.11592
295.4277778,313.7055556,0.622970626,0.000372232,12592.02924
295.4277778,313.7055556,0.622970626,0.000454249,12688.39681
295.4277778,313.7055556,0.622970626,0.000511031,12752.64185
295.4277778,313.7055556,0.622970626,0.000567812,12784.76438
295.4277778,313.7055556,0.622970626,0.000599357,12784.76438
295.4277778,313.7055556,0.622970626,0.000624593,12816.8869
295.4277778,313.7055556,0.622970626,0.000681374,12849.00942
295.4277778,313.7055556,0.651287473,0.000372232,12666.61184
295.4277778,313.7055556,0.651287473,0.000454249,12763.55019
295.4277778,313.7055556,0.651287473,0.000511031,12828.17576
295.4277778,313.7055556,0.651287473,0.000567812,12860.48855
295.4277778,313.7055556,0.651287473,0.000599357,12860.48855
295.4277778,313.7055556,0.651287473,0.000624593,12892.80133
295.4277778,313.7055556,0.651287473,0.000681374,12925.11412
295.4277778,313.7055556,0.679604319,0.000372232,12741.19444
295.4277778,313.7055556,0.679604319,0.000454249,12838.70358
295.4277778,313.7055556,0.679604319,0.000511031,12903.70967
295.4277778,313.7055556,0.679604319,0.000567812,12936.21272
295.4277778,313.7055556,0.679604319,0.000599357,12936.21272
295.4277778,313.7055556,0.679604319,0.000624593,12968.71577
295.4277778,313.7055556,0.679604319,0.000681374,13001.21881
295.4277778,319.2611111,0.453069546,0.000372232,11329.23037
295.4277778,319.2611111,0.453069546,0.000454249,11420.84139
295.4277778,319.2611111,0.453069546,0.000511031,11451.3784
295.4277778,319.2611111,0.453069546,0.000567812,11481.91541
295.4277778,319.2611111,0.453069546,0.000599357,11512.45242
295.4277778,319.2611111,0.453069546,0.000624593,11512.45242
295.4277778,319.2611111,0.453069546,0.000681374,11542.98943
295.4277778,319.2611111,0.481386393,0.000372232,11458.64006
295.4277778,319.2611111,0.481386393,0.000454249,11551.29752
295.4277778,319.2611111,0.481386393,0.000511031,11582.18335
295.4277778,319.2611111,0.481386393,0.000567812,11613.06917
295.4277778,319.2611111,0.481386393,0.000599357,11643.95499
295.4277778,319.2611111,0.481386393,0.000624593,11643.95499
295.4277778,319.2611111,0.481386393,0.000681374,11674.84081
295.4277778,319.2611111,0.509703239,0.000372232,11576.28523
295.4277778,319.2611111,0.509703239,0.000454249,11669.89401
295.4277778,319.2611111,0.509703239,0.000511031,11701.09693
295.4277778,319.2611111,0.509703239,0.000567812,11732.29986
295.4277778,319.2611111,0.509703239,0.000599357,11763.50278
295.4277778,319.2611111,0.509703239,0.000624593,11763.50278
295.4277778,319.2611111,0.509703239,0.000681374,11794.70571
295.4277778,319.2611111,0.538020086,0.000372232,11670.40137
295.4277778,319.2611111,0.538020086,0.000454249,11764.7712
295.4277778,319.2611111,0.538020086,0.000511031,11796.2278
295.4277778,319.2611111,0.538020086,0.000567812,11827.68441
295.4277778,319.2611111,0.538020086,0.000599357,11859.14102
295.4277778,319.2611111,0.538020086,0.000624593,11859.14102
295.4277778,319.2611111,0.538020086,0.000681374,11890.59763
295.4277778,319.2611111,0.566336933,0.000372232,11764.51751
295.4277778,319.2611111,0.566336933,0.000454249,11859.64838
295.4277778,319.2611111,0.566336933,0.000511031,11891.35867
295.4277778,319.2611111,0.566336933,0.000567812,11923.06896
295.4277778,319.2611111,0.566336933,0.000599357,11954.77925
295.4277778,319.2611111,0.566336933,0.000624593,11954.77925
295.4277778,319.2611111,0.566336933,0.000681374,11986.48954
295.4277778,319.2611111,0.622970626,0.000372232,11917.45624
295.4277778,319.2611111,0.622970626,0.000454249,12013.82381
295.4277778,319.2611111,0.622970626,0.000511031,12045.94633
295.4277778,319.2611111,0.622970626,0.000567812,12078.06886
295.4277778,319.2611111,0.622970626,0.000599357,12110.19138
295.4277778,319.2611111,0.622970626,0.000624593,12110.19138
295.4277778,319.2611111,0.622970626,0.000681374,12142.31391
295.4277778,319.2611111,0.651287473,0.000372232,11988.04335
295.4277778,319.2611111,0.651287473,0.000454249,12084.9817
295.4277778,319.2611111,0.651287473,0.000511031,12117.29449
295.4277778,319.2611111,0.651287473,0.000567812,12149.60727
295.4277778,319.2611111,0.651287473,0.000599357,12181.92006
295.4277778,319.2611111,0.651287473,0.000624593,12181.92006
295.4277778,319.2611111,0.651287473,0.000681374,12214.23284
295.4277778,319.2611111,0.679604319,0.000372232,12058.63045
295.4277778,319.2611111,0.679604319,0.000454249,12156.13959
295.4277778,319.2611111,0.679604319,0.000511031,12188.64264
295.4277778,319.2611111,0.679604319,0.000567812,12221.14569
295.4277778,319.2611111,0.679604319,0.000599357,12253.64873
295.4277778,319.2611111,0.679604319,0.000624593,12253.64873
295.4277778,319.2611111,0.679604319,0.000681374,12286.15178
298.2055556,280.3722222,0.453069546,0.000372232,16307.15796
298.2055556,280.3722222,0.453069546,0.000454249,16404.6111
298.2055556,280.3722222,0.453069546,0.000511031,16469.57985
298.2055556,280.3722222,0.453069546,0.000567812,16502.06423
298.2055556,280.3722222,0.453069546,0.000599357,16502.06423
298.2055556,280.3722222,0.453069546,0.000624593,16534.54861
298.2055556,280.3722222,0.453069546,0.000681374,16567.03299
298.2055556,280.3722222,0.481386393,0.000372232,16493.42872
298.2055556,280.3722222,0.481386393,0.000454249,16591.99502
298.2055556,280.3722222,0.481386393,0.000511031,16657.7059
298.2055556,280.3722222,0.481386393,0.000567812,16690.56133
298.2055556,280.3722222,0.481386393,0.000599357,16690.56133
298.2055556,280.3722222,0.481386393,0.000624593,16723.41677
298.2055556,280.3722222,0.481386393,0.000681374,16756.2722
298.2055556,280.3722222,0.509703239,0.000372232,16662.76577
298.2055556,280.3722222,0.509703239,0.000454249,16762.34405
298.2055556,280.3722222,0.509703239,0.000511031,16828.72957
298.2055556,280.3722222,0.509703239,0.000567812,16861.92233
298.2055556,280.3722222,0.509703239,0.000599357,16861.92233
298.2055556,280.3722222,0.509703239,0.000624593,16895.11509
298.2055556,280.3722222,0.509703239,0.000681374,16928.30785
298.2055556,280.3722222,0.538020086,0.000372232,16798.23541
298.2055556,280.3722222,0.538020086,0.000454249,16898.62327
298.2055556,280.3722222,0.538020086,0.000511031,16965.54851
298.2055556,280.3722222,0.538020086,0.000567812,16999.01113
298.2055556,280.3722222,0.538020086,0.000599357,16999.01113
298.2055556,280.3722222,0.538020086,0.000624593,17032.47375
298.2055556,280.3722222,0.538020086,0.000681374,17065.93637
298.2055556,280.3722222,0.566336933,0.000372232,16933.70505
298.2055556,280.3722222,0.566336933,0.000454249,17034.90249
298.2055556,280.3722222,0.566336933,0.000511031,17102.36745
298.2055556,280.3722222,0.566336933,0.000567812,17136.09993
298.2055556,280.3722222,0.566336933,0.000599357,17136.09993
298.2055556,280.3722222,0.566336933,0.000624593,17169.83241
298.2055556,280.3722222,0.566336933,0.000681374,17203.56489
298.2055556,280.3722222,0.622970626,0.000372232,17153.84321
298.2055556,280.3722222,0.622970626,0.000454249,17256.35622
298.2055556,280.3722222,0.622970626,0.000511031,17324.69823
298.2055556,280.3722222,0.622970626,0.000567812,17358.86923
298.2055556,280.3722222,0.622970626,0.000599357,17358.86923
298.2055556,280.3722222,0.622970626,0.000624593,17393.04023
298.2055556,280.3722222,0.622970626,0.000681374,17427.21123
298.2055556,280.3722222,0.651287473,0.000372232,17255.44544
298.2055556,280.3722222,0.651287473,0.000454249,17358.56564
298.2055556,280.3722222,0.651287473,0.000511031,17427.31243
298.2055556,280.3722222,0.651287473,0.000567812,17461.68583
298.2055556,280.3722222,0.651287473,0.000599357,17461.68583
298.2055556,280.3722222,0.651287473,0.000624593,17496.05923
298.2055556,280.3722222,0.651287473,0.000681374,17530.43262
298.2055556,280.3722222,0.679604319,0.000372232,17357.04767
298.2055556,280.3722222,0.679604319,0.000454249,17460.77505
298.2055556,280.3722222,0.679604319,0.000511031,17529.92664
298.2055556,280.3722222,0.679604319,0.000567812,17564.50243
298.2055556,280.3722222,0.679604319,0.000599357,17564.50243
298.2055556,280.3722222,0.679604319,0.000624593,17599.07822
298.2055556,280.3722222,0.679604319,0.000681374,17633.65401
298.2055556,285.9277778,0.453069546,0.000372232,15917.34542
298.2055556,285.9277778,0.453069546,0.000454249,16014.79856
298.2055556,285.9277778,0.453069546,0.000511031,16047.28293
298.2055556,285.9277778,0.453069546,0.000567812,16079.76731
298.2055556,285.9277778,0.453069546,0.000599357,16112.25169
298.2055556,285.9277778,0.453069546,0.000624593,16112.25169
298.2055556,285.9277778,0.453069546,0.000681374,16144.73607
298.2055556,285.9277778,0.481386393,0.000372232,16099.16349
298.2055556,285.9277778,0.481386393,0.000454249,16197.7298
298.2055556,285.9277778,0.481386393,0.000511031,16230.58523
298.2055556,285.9277778,0.481386393,0.000567812,16263.44067
298.2055556,285.9277778,0.481386393,0.000599357,16296.2961
298.2055556,285.9277778,0.481386393,0.000624593,16296.2961
298.2055556,285.9277778,0.481386393,0.000681374,16329.15154
298.2055556,285.9277778,0.509703239,0.000372232,16264.45264
298.2055556,285.9277778,0.509703239,0.000454249,16364.03092
298.2055556,285.9277778,0.509703239,0.000511031,16397.22368
298.2055556,285.9277778,0.509703239,0.000567812,16430.41644
298.2055556,285.9277778,0.509703239,0.000599357,16463.60921
298.2055556,285.9277778,0.509703239,0.000624593,16463.60921
298.2055556,285.9277778,0.509703239,0.000681374,16496.80197
298.2055556,285.9277778,0.538020086,0.000372232,16396.68396
298.2055556,285.9277778,0.538020086,0.000454249,16497.07183
298.2055556,285.9277778,0.538020086,0.000511031,16530.53445
298.2055556,285.9277778,0.538020086,0.000567812,16563.99707
298.2055556,285.9277778,0.538020086,0.000599357,16597.45969
298.2055556,285.9277778,0.538020086,0.000624593,16597.45969
298.2055556,285.9277778,0.538020086,0.000681374,16630.92231
298.2055556,285.9277778,0.566336933,0.000372232,16528.91529
298.2055556,285.9277778,0.566336933,0.000454249,16630.11273
298.2055556,285.9277778,0.566336933,0.000511031,16663.84521
298.2055556,285.9277778,0.566336933,0.000567812,16697.57769
298.2055556,285.9277778,0.566336933,0.000599357,16731.31017
298.2055556,285.9277778,0.566336933,0.000624593,16731.31017
298.2055556,285.9277778,0.566336933,0.000681374,16765.04265
298.2055556,285.9277778,0.622970626,0.000372232,16743.79119
298.2055556,285.9277778,0.622970626,0.000454249,16846.30419
298.2055556,285.9277778,0.622970626,0.000511031,16880.4752
298.2055556,285.9277778,0.622970626,0.000567812,16914.6462
298.2055556,285.9277778,0.622970626,0.000599357,16948.8172
298.2055556,285.9277778,0.622970626,0.000624593,16948.8172
298.2055556,285.9277778,0.622970626,0.000681374,16982.9882
298.2055556,285.9277778,0.651287473,0.000372232,16842.96468
298.2055556,285.9277778,0.651287473,0.000454249,16946.08487
298.2055556,285.9277778,0.651287473,0.000511031,16980.45827
298.2055556,285.9277778,0.651287473,0.000567812,17014.83166
298.2055556,285.9277778,0.651287473,0.000599357,17049.20506
298.2055556,285.9277778,0.651287473,0.000624593,17049.20506
298.2055556,285.9277778,0.651287473,0.000681374,17083.57846
298.2055556,285.9277778,0.679604319,0.000372232,16942.13817
298.2055556,285.9277778,0.679604319,0.000454249,17045.86555
298.2055556,285.9277778,0.679604319,0.000511031,17080.44134
298.2055556,285.9277778,0.679604319,0.000567812,17115.01713
298.2055556,285.9277778,0.679604319,0.000599357,17149.59292
298.2055556,285.9277778,0.679604319,0.000624593,17149.59292
298.2055556,285.9277778,0.679604319,0.000681374,17184.16871
298.2055556,293.15,0.453069546,0.000372232,15170.20472
298.2055556,293.15,0.453069546,0.000454249,15267.65785
298.2055556,293.15,0.453069546,0.000511031,15332.62661
298.2055556,293.15,0.453069546,0.000567812,15365.11099
298.2055556,293.15,0.453069546,0.000599357,15365.11099
298.2055556,293.15,0.453069546,0.000624593,15397.59537
298.2055556,293.15,0.453069546,0.000681374,15430.07974
298.2055556,293.15,0.481386393,0.000372232,15343.48847
298.2055556,293.15,0.481386393,0.000454249,15442.05478
298.2055556,293.15,0.481386393,0.000511031,15507.76565
298.2055556,293.15,0.481386393,0.000567812,15540.62108
298.2055556,293.15,0.481386393,0.000599357,15540.62108
298.2055556,293.15,0.481386393,0.000624593,15573.47652
298.2055556,293.15,0.481386393,0.000681374,15606.33195
298.2055556,293.15,0.509703239,0.000372232,15501.01915
298.2055556,293.15,0.509703239,0.000454249,15600.59743
298.2055556,293.15,0.509703239,0.000511031,15666.98295
298.2055556,293.15,0.509703239,0.000567812,15700.17571
298.2055556,293.15,0.509703239,0.000599357,15700.17571
298.2055556,293.15,0.509703239,0.000624593,15733.36847
298.2055556,293.15,0.509703239,0.000681374,15766.56123
298.2055556,293.15,0.538020086,0.000372232,15627.0437
298.2055556,293.15,0.538020086,0.000454249,15727.43156
298.2055556,293.15,0.538020086,0.000511031,15794.3568
298.2055556,293.15,0.538020086,0.000567812,15827.81942
298.2055556,293.15,0.538020086,0.000599357,15827.81942
298.2055556,293.15,0.538020086,0.000624593,15861.28204
298.2055556,293.15,0.538020086,0.000681374,15894.74466
298.2055556,293.15,0.566336933,0.000372232,15753.06824
298.2055556,293.15,0.566336933,0.000454249,15854.26568
298.2055556,293.15,0.566336933,0.000511031,15921.73064
298.2055556,293.15,0.566336933,0.000567812,15955.46312
298.2055556,293.15,0.566336933,0.000599357,15955.46312
298.2055556,293.15,0.566336933,0.000624593,15989.1956
298.2055556,293.15,0.566336933,0.000681374,16022.92808
298.2055556,293.15,0.622970626,0.000372232,15957.85813
298.2055556,293.15,0.622970626,0.000454249,16060.37114
298.2055556,293.15,0.622970626,0.000511031,16128.71314
298.2055556,293.15,0.622970626,0.000567812,16162.88414
298.2055556,293.15,0.622970626,0.000599357,16162.88414
298.2055556,293.15,0.622970626,0.000624593,16197.05515
298.2055556,293.15,0.622970626,0.000681374,16231.22615
298.2055556,293.15,0.651287473,0.000372232,16052.37654
298.2055556,293.15,0.651287473,0.000454249,16155.49673
298.2055556,293.15,0.651287473,0.000511031,16224.24353
298.2055556,293.15,0.651287473,0.000567812,16258.61692
298.2055556,293.15,0.651287473,0.000599357,16258.61692
298.2055556,293.15,0.651287473,0.000624593,16292.99032
298.2055556,293.15,0.651287473,0.000681374,16327.36372
298.2055556,293.15,0.679604319,0.000372232,16146.89495
298.2055556,293.15,0.679604319,0.000454249,16250.62233
298.2055556,293.15,0.679604319,0.000511031,16319.77391
298.2055556,293.15,0.679604319,0.000567812,16354.3497
298.2055556,293.15,0.679604319,0.000599357,16354.3497
298.2055556,293.15,0.679604319,0.000624593,16388.92549
298.2055556,293.15,0.679604319,0.000681374,16423.50129
298.2055556,297.0388889,0.453069546,0.000372232,14747.9078
298.2055556,297.0388889,0.453069546,0.000454249,14845.36093
298.2055556,297.0388889,0.453069546,0.000511031,14877.84531
298.2055556,297.0388889,0.453069546,0.000567812,14910.32969
298.2055556,297.0388889,0.453069546,0.000599357,14910.32969
298.2055556,297.0388889,0.453069546,0.000624593,14942.81407
298.2055556,297.0388889,0.453069546,0.000681374,14975.29845
298.2055556,297.0388889,0.481386393,0.000372232,14916.3678
298.2055556,297.0388889,0.481386393,0.000454249,15014.93411
298.2055556,297.0388889,0.481386393,0.000511031,15047.78955
298.2055556,297.0388889,0.481386393,0.000567812,15080.64498
298.2055556,297.0388889,0.481386393,0.000599357,15080.64498
298.2055556,297.0388889,0.481386393,0.000624593,15113.50042
298.2055556,297.0388889,0.481386393,0.000681374,15146.35585
298.2055556,297.0388889,0.509703239,0.000372232,15069.51326
298.2055556,297.0388889,0.509703239,0.000454249,15169.09155
298.2055556,297.0388889,0.509703239,0.000511031,15202.28431
298.2055556,297.0388889,0.509703239,0.000567812,15235.47707
298.2055556,297.0388889,0.509703239,0.000599357,15235.47707
298.2055556,297.0388889,0.509703239,0.000624593,15268.66983
298.2055556,297.0388889,0.509703239,0.000681374,15301.86259
298.2055556,297.0388889,0.538020086,0.000372232,15192.02963
298.2055556,297.0388889,0.538020086,0.000454249,15292.41749
298.2055556,297.0388889,0.538020086,0.000511031,15325.88011
298.2055556,297.0388889,0.538020086,0.000567812,15359.34273
298.2055556,297.0388889,0.538020086,0.000599357,15359.34273
298.2055556,297.0388889,0.538020086,0.000624593,15392.80535
298.2055556,297.0388889,0.538020086,0.000681374,15426.26797
298.2055556,297.0388889,0.566336933,0.000372232,15314.546
298.2055556,297.0388889,0.566336933,0.000454249,15415.74344
298.2055556,297.0388889,0.566336933,0.000511031,15449.47592
298.2055556,297.0388889,0.566336933,0.000567812,15483.2084
298.2055556,297.0388889,0.566336933,0.000599357,15483.2084
298.2055556,297.0388889,0.566336933,0.000624593,15516.94088
298.2055556,297.0388889,0.566336933,0.000681374,15550.67336
298.2055556,297.0388889,0.622970626,0.000372232,15513.6351
298.2055556,297.0388889,0.622970626,0.000454249,15616.14811
298.2055556,297.0388889,0.622970626,0.000511031,15650.31911
298.2055556,297.0388889,0.622970626,0.000567812,15684.49011
298.2055556,297.0388889,0.622970626,0.000599357,15684.49011
298.2055556,297.0388889,0.622970626,0.000624593,15718.66111
298.2055556,297.0388889,0.622970626,0.000681374,15752.83212
298.2055556,297.0388889,0.651287473,0.000372232,15605.52237
298.2055556,297.0388889,0.651287473,0.000454249,15708.64257
298.2055556,297.0388889,0.651287473,0.000511031,15743.01596
298.2055556,297.0388889,0.651287473,0.000567812,15777.38936
298.2055556,297.0388889,0.651287473,0.000599357,15777.38936
298.2055556,297.0388889,0.651287473,0.000624593,15811.76276
298.2055556,297.0388889,0.651287473,0.000681374,15846.13616
298.2055556,297.0388889,0.679604319,0.000372232,15697.40965
298.2055556,297.0388889,0.679604319,0.000454249,15801.13703
298.2055556,297.0388889,0.679604319,0.000511031,15835.71282
298.2055556,297.0388889,0.679604319,0.000567812,15870.28861
298.2055556,297.0388889,0.679604319,0.000599357,15870.28861
298.2055556,297.0388889,0.679604319,0.000624593,15904.8644
298.2055556,297.0388889,0.679604319,0.000681374,15939.4402
298.2055556,303.15,0.453069546,0.000372232,14000.76709
298.2055556,303.15,0.453069546,0.000454249,14098.22023
298.2055556,303.15,0.453069546,0.000511031,14130.70461
298.2055556,303.15,0.453069546,0.000567812,14163.18899
298.2055556,303.15,0.453069546,0.000599357,14195.67337
298.2055556,303.15,0.453069546,0.000624593,14195.67337
298.2055556,303.15,0.453069546,0.000681374,14260.64212
298.2055556,303.15,0.481386393,0.000372232,14160.69278
298.2055556,303.15,0.481386393,0.000454249,14259.25909
298.2055556,303.15,0.481386393,0.000511031,14292.11453
298.2055556,303.15,0.481386393,0.000567812,14324.96996
298.2055556,303.15,0.481386393,0.000599357,14357.8254
298.2055556,303.15,0.481386393,0.000624593,14357.8254
298.2055556,303.15,0.481386393,0.000681374,14423.53627
298.2055556,303.15,0.509703239,0.000372232,14306.07977
298.2055556,303.15,0.509703239,0.000454249,14405.65805
298.2055556,303.15,0.509703239,0.000511031,14438.85081
298.2055556,303.15,0.509703239,0.000567812,14472.04358
298.2055556,303.15,0.509703239,0.000599357,14505.23634
298.2055556,303.15,0.509703239,0.000624593,14505.23634
298.2055556,303.15,0.509703239,0.000681374,14571.62186
298.2055556,303.15,0.538020086,0.000372232,14422.38936
298.2055556,303.15,0.538020086,0.000454249,14522.77723
298.2055556,303.15,0.538020086,0.000511031,14556.23985
298.2055556,303.15,0.538020086,0.000567812,14589.70247
298.2055556,303.15,0.538020086,0.000599357,14623.16509
298.2055556,303.15,0.538020086,0.000624593,14623.16509
298.2055556,303.15,0.538020086,0.000681374,14690.09033
298.2055556,303.15,0.566336933,0.000372232,14538.69896
298.2055556,303.15,0.566336933,0.000454249,14639.8964
298.2055556,303.15,0.566336933,0.000511031,14673.62888
298.2055556,303.15,0.566336933,0.000567812,14707.36136
298.2055556,303.15,0.566336933,0.000599357,14741.09384
298.2055556,303.15,0.566336933,0.000624593,14741.09384
298.2055556,303.15,0.566336933,0.000681374,14808.5588
298.2055556,303.15,0.622970626,0.000372232,14727.70204
298.2055556,303.15,0.622970626,0.000454249,14830.21505
298.2055556,303.15,0.622970626,0.000511031,14864.38605
298.2055556,303.15,0.622970626,0.000567812,14898.55705
298.2055556,303.15,0.622970626,0.000599357,14932.72806
298.2055556,303.15,0.622970626,0.000624593,14932.72806
298.2055556,303.15,0.622970626,0.000681374,15001.07006
298.2055556,303.15,0.651287473,0.000372232,14814.93424
298.2055556,303.15,0.651287473,0.000454249,14918.05443
298.2055556,303.15,0.651287473,0.000511031,14952.42783
298.2055556,303.15,0.651287473,0.000567812,14986.80122
298.2055556,303.15,0.651287473,0.000599357,15021.17462
298.2055556,303.15,0.651287473,0.000624593,15021.17462
298.2055556,303.15,0.651287473,0.000681374,15089.92141
298.2055556,303.15,0.679604319,0.000372232,14902.16643
298.2055556,303.15,0.679604319,0.000454249,15005.89381
298.2055556,303.15,0.679604319,0.000511031,15040.4696
298.2055556,303.15,0.679604319,0.000567812,15075.04539
298.2055556,303.15,0.679604319,0.000599357,15109.62118
298.2055556,303.15,0.679604319,0.000624593,15109.62118
298.2055556,303.15,0.679604319,0.000681374,15178.77277
298.2055556,308.15,0.453069546,0.000372232,13416.04828
298.2055556,308.15,0.453069546,0.000454249,13513.50142
298.2055556,308.15,0.453069546,0.000511031,13545.9858
298.2055556,308.15,0.453069546,0.000567812,13578.47018
298.2055556,308.15,0.453069546,0.000599357,13610.95455
298.2055556,308.15,0.453069546,0.000624593,13610.95455
298.2055556,308.15,0.453069546,0.000681374,13643.43893
298.2055556,308.15,0.481386393,0.000372232,13569.29494
298.2055556,308.15,0.481386393,0.000454249,13667.86125
298.2055556,308.15,0.481386393,0.000511031,13700.71668
298.2055556,308.15,0.481386393,0.000567812,13733.57212
298.2055556,308.15,0.481386393,0.000599357,13766.42756
298.2055556,308.15,0.481386393,0.000624593,13766.42756
298.2055556,308.15,0.481386393,0.000681374,13799.28299
298.2055556,308.15,0.509703239,0.000372232,13708.61008
298.2055556,308.15,0.509703239,0.000454249,13808.18837
298.2055556,308.15,0.509703239,0.000511031,13841.38113
298.2055556,308.15,0.509703239,0.000567812,13874.57389
298.2055556,308.15,0.509703239,0.000599357,13907.76665
298.2055556,308.15,0.509703239,0.000624593,13907.76665
298.2055556,308.15,0.509703239,0.000681374,13940.95941
298.2055556,308.15,0.538020086,0.000372232,13820.0622
298.2055556,308.15,0.538020086,0.000454249,13920.45006
298.2055556,308.15,0.538020086,0.000511031,13953.91268
298.2055556,308.15,0.538020086,0.000567812,13987.3753
298.2055556,308.15,0.538020086,0.000599357,14020.83792
298.2055556,308.15,0.538020086,0.000624593,14020.83792
298.2055556,308.15,0.538020086,0.000681374,14054.30054
298.2055556,308.15,0.566336933,0.000372232,13931.51431
298.2055556,308.15,0.566336933,0.000454249,14032.71175
298.2055556,308.15,0.566336933,0.000511031,14066.44423
298.2055556,308.15,0.566336933,0.000567812,14100.17671
298.2055556,308.15,0.566336933,0.000599357,14133.90919
298.2055556,308.15,0.566336933,0.000624593,14133.90919
298.2055556,308.15,0.566336933,0.000681374,14167.64167
298.2055556,308.15,0.622970626,0.000372232,14112.624
298.2055556,308.15,0.622970626,0.000454249,14215.13701
298.2055556,308.15,0.622970626,0.000511031,14249.30801
298.2055556,308.15,0.622970626,0.000567812,14283.47901
298.2055556,308.15,0.622970626,0.000599357,14317.65001
298.2055556,308.15,0.622970626,0.000624593,14317.65001
298.2055556,308.15,0.622970626,0.000681374,14351.82102
298.2055556,308.15,0.651287473,0.000372232,14196.21308
298.2055556,308.15,0.651287473,0.000454249,14299.33328
298.2055556,308.15,0.651287473,0.000511031,14333.70667
298.2055556,308.15,0.651287473,0.000567812,14368.08007
298.2055556,308.15,0.651287473,0.000599357,14402.45347
298.2055556,308.15,0.651287473,0.000624593,14402.45347
298.2055556,308.15,0.651287473,0.000681374,14436.82687
298.2055556,308.15,0.679604319,0.000372232,14279.80217
298.2055556,308.15,0.679604319,0.000454249,14383.52955
298.2055556,308.15,0.679604319,0.000511031,14418.10534
298.2055556,308.15,0.679604319,0.000567812,14452.68113
298.2055556,308.15,0.679604319,0.000599357,14487.25692
298.2055556,308.15,0.679604319,0.000624593,14487.25692
298.2055556,308.15,0.679604319,0.000681374,14521.83272
298.2055556,313.7055556,0.453069546,0.000372232,12733.87634
298.2055556,313.7055556,0.453069546,0.000454249,12831.32947
298.2055556,313.7055556,0.453069546,0.000511031,12896.29823
298.2055556,313.7055556,0.453069546,0.000567812,12928.78261
298.2055556,313.7055556,0.453069546,0.000599357,12928.78261
298.2055556,313.7055556,0.453069546,0.000624593,12961.26699
298.2055556,313.7055556,0.453069546,0.000681374,12993.75136
298.2055556,313.7055556,0.481386393,0.000372232,12879.33079
298.2055556,313.7055556,0.481386393,0.000454249,12977.8971
298.2055556,313.7055556,0.481386393,0.000511031,13043.60797
298.2055556,313.7055556,0.481386393,0.000567812,13076.46341
298.2055556,313.7055556,0.481386393,0.000599357,13076.46341
298.2055556,313.7055556,0.481386393,0.000624593,13109.31884
298.2055556,313.7055556,0.481386393,0.000681374,13142.17428
298.2055556,313.7055556,0.509703239,0.000372232,13011.56211
298.2055556,313.7055556,0.509703239,0.000454249,13111.1404
298.2055556,313.7055556,0.509703239,0.000511031,13177.52592
298.2055556,313.7055556,0.509703239,0.000567812,13210.71868
298.2055556,313.7055556,0.509703239,0.000599357,13210.71868
298.2055556,313.7055556,0.509703239,0.000624593,13243.91144
298.2055556,313.7055556,0.509703239,0.000681374,13277.1042
298.2055556,313.7055556,0.538020086,0.000372232,13117.34717
298.2055556,313.7055556,0.538020086,0.000454249,13217.73503
298.2055556,313.7055556,0.538020086,0.000511031,13284.66027
298.2055556,313.7055556,0.538020086,0.000567812,13318.12289
298.2055556,313.7055556,0.538020086,0.000599357,13318.12289
298.2055556,313.7055556,0.538020086,0.000624593,13351.58551
298.2055556,313.7055556,0.538020086,0.000681374,13385.04813
298.2055556,313.7055556,0.566336933,0.000372232,13223.13223
298.2055556,313.7055556,0.566336933,0.000454249,13324.32967
298.2055556,313.7055556,0.566336933,0.000511031,13391.79463
298.2055556,313.7055556,0.566336933,0.000567812,13425.52711
298.2055556,313.7055556,0.566336933,0.000599357,13425.52711
298.2055556,313.7055556,0.566336933,0.000624593,13459.25959
298.2055556,313.7055556,0.566336933,0.000681374,13492.99207
298.2055556,313.7055556,0.622970626,0.000372232,13395.03295
298.2055556,313.7055556,0.622970626,0.000454249,13497.54596
298.2055556,313.7055556,0.622970626,0.000511031,13565.88796
298.2055556,313.7055556,0.622970626,0.000567812,13600.05896
298.2055556,313.7055556,0.622970626,0.000599357,13600.05896
298.2055556,313.7055556,0.622970626,0.000624593,13634.22997
298.2055556,313.7055556,0.622970626,0.000681374,13668.40097
298.2055556,313.7055556,0.651287473,0.000372232,13474.37174
298.2055556,313.7055556,0.651287473,0.000454249,13577.49193
298.2055556,313.7055556,0.651287473,0.000511031,13646.23873
298.2055556,313.7055556,0.651287473,0.000567812,13680.61213
298.2055556,313.7055556,0.651287473,0.000599357,13680.61213
298.2055556,313.7055556,0.651287473,0.000624593,13714.98552
298.2055556,313.7055556,0.651287473,0.000681374,13749.35892
298.2055556,313.7055556,0.679604319,0.000372232,13553.71054
298.2055556,313.7055556,0.679604319,0.000454249,13657.43791
298.2055556,313.7055556,0.679604319,0.000511031,13726.5895
298.2055556,313.7055556,0.679604319,0.000567812,13761.16529
298.2055556,313.7055556,0.679604319,0.000599357,13761.16529
298.2055556,313.7055556,0.679604319,0.000624593,13795.74108
298.2055556,313.7055556,0.679604319,0.000681374,13830.31687
298.2055556,319.2611111,0.453069546,0.000372232,12051.70439
298.2055556,319.2611111,0.453069546,0.000454249,12149.15753
298.2055556,319.2611111,0.453069546,0.000511031,12181.6419
298.2055556,319.2611111,0.453069546,0.000567812,12214.12628
298.2055556,319.2611111,0.453069546,0.000599357,12246.61066
298.2055556,319.2611111,0.453069546,0.000624593,12246.61066
298.2055556,319.2611111,0.453069546,0.000681374,12279.09504
298.2055556,319.2611111,0.481386393,0.000372232,12189.36664
298.2055556,319.2611111,0.481386393,0.000454249,12287.93295
298.2055556,319.2611111,0.481386393,0.000511031,12320.78838
298.2055556,319.2611111,0.481386393,0.000567812,12353.64382
298.2055556,319.2611111,0.481386393,0.000599357,12386.49926
298.2055556,319.2611111,0.481386393,0.000624593,12386.49926
298.2055556,319.2611111,0.481386393,0.000681374,12419.35469
298.2055556,319.2611111,0.509703239,0.000372232,12314.51414
298.2055556,319.2611111,0.509703239,0.000454249,12414.09242
298.2055556,319.2611111,0.509703239,0.000511031,12447.28519
298.2055556,319.2611111,0.509703239,0.000567812,12480.47795
298.2055556,319.2611111,0.509703239,0.000599357,12513.67071
298.2055556,319.2611111,0.509703239,0.000624593,12513.67071
298.2055556,319.2611111,0.509703239,0.000681374,12546.86347
298.2055556,319.2611111,0.538020086,0.000372232,12414.63214
298.2055556,319.2611111,0.538020086,0.000454249,12515.02001
298.2055556,319.2611111,0.538020086,0.000511031,12548.48263
298.2055556,319.2611111,0.538020086,0.000567812,12581.94525
298.2055556,319.2611111,0.538020086,0.000599357,12615.40787
298.2055556,319.2611111,0.538020086,0.000624593,12615.40787
298.2055556,319.2611111,0.538020086,0.000681374,12648.87049
298.2055556,319.2611111,0.566336933,0.000372232,12514.75015
298.2055556,319.2611111,0.566336933,0.000454249,12615.94759
298.2055556,319.2611111,0.566336933,0.000511031,12649.68007
298.2055556,319.2611111,0.566336933,0.000567812,12683.41255
298.2055556,319.2611111,0.566336933,0.000599357,12717.14503
298.2055556,319.2611111,0.566336933,0.000624593,12717.14503
298.2055556,319.2611111,0.566336933,0.000681374,12750.87751
298.2055556,319.2611111,0.622970626,0.000372232,12677.4419
298.2055556,319.2611111,0.622970626,0.000454249,12779.9549
298.2055556,319.2611111,0.622970626,0.000511031,12814.12591
298.2055556,319.2611111,0.622970626,0.000567812,12848.29691
298.2055556,319.2611111,0.622970626,0.000599357,12882.46791
298.2055556,319.2611111,0.622970626,0.000624593,12882.46791
298.2055556,319.2611111,0.622970626,0.000681374,12916.63891
298.2055556,319.2611111,0.651287473,0.000372232,12752.5304
298.2055556,319.2611111,0.651287473,0.000454249,12855.65059
298.2055556,319.2611111,0.651287473,0.000511031,12890.02399
298.2055556,319.2611111,0.651287473,0.000567812,12924.39738
298.2055556,319.2611111,0.651287473,0.000599357,12958.77078
298.2055556,319.2611111,0.651287473,0.000624593,12958.77078
298.2055556,319.2611111,0.651287473,0.000681374,12993.14418
298.2055556,319.2611111,0.679604319,0.000372232,12827.6189
298.2055556,319.2611111,0.679604319,0.000454249,12931.34628
298.2055556,319.2611111,0.679604319,0.000511031,12965.92207
298.2055556,319.2611111,0.679604319,0.000567812,13000.49786
298.2055556,319.2611111,0.679604319,0.000599357,13035.07365
298.2055556,319.2611111,0.679604319,0.000624593,13035.07365
298.2055556,319.2611111,0.679604319,0.000681374,13069.64944
