
OS:Version,
  {a6868c54-9a1a-46d1-a377-1a83588a69aa}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {eacc6762-e174-45b8-ac5f-0e696facf0b4}, !- Handle
  ComStock DOE Ref Pre-1980|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {04138855-ddda-4aff-a761-2d3d356429af}, !- Default Construction Set Name
  {1dd18af3-425c-4d03-859f-301684e5039a}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:Facility,
  {e29e7d84-cb73-46d1-b122-bf07a28f1f03}; !- Handle

OS:Site,
  {6b14115b-1e93-4ae1-b6cc-780433d94b4e}, !- Handle
  Mankata Rgnl Arpt_MN_USA,               !- Name
  44.22,                                  !- Latitude {deg}
  -93.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  311,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4fb2f2a2-b236-4d7b-88dc-4a0320a2a130}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {32f125e3-657a-4329-bf20-a109010bd8cb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {30ea3db7-15c5-417e-8b51-48b3ebfec248}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4735e267-d3c9-4800-9476-2630d5772c7c}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b388d763-e047-48fb-8960-350832455fee}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {992b54bf-ebdb-4553-b797-8e59f082c831}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2bbeba24-8777-4de3-a25f-1bda8181f5bd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {02acce1e-9e42-44fe-96ef-ab1e9f8ab91f}, !- Handle
  Mankata Rgnl Arpt,                      !- City
  MN,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726585,                                 !- WMO Number
  44.22,                                  !- Latitude {deg}
  -93.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  311,                                    !- Elevation {m}
  /weather/G2700790.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {3e46481e-089e-4011-a555-f588eae5cafe}, !- Handle
  {eacc6762-e174-45b8-ac5f-0e696facf0b4}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5286,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Electric,                               !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with water source heat pumps with ground source heat pump, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  315,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  secondary_school,                       !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  20,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  1001_3000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G2700790950200,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1950,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G270,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G2700790,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  West North Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  6A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  26_50pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  3,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  6.5,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  10.0,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  15.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  5,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  10.75,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  10.0,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  default_nochange,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  70,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  4,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  67,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2008,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2018,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  yes,                                    !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  old,                                    !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  Fault,                                  !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  High School,                            !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  education_school_plugload_bpr_some_off_some_on, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.9,                                    !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.4,                                    !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2013,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2004,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2004,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock DOE Ref 1980-2004,             !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2004,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock DOE Ref 1980-2004,             !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  education_school_ltg_bpr_no_strict_schedule_towards_on, !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0.95,                                   !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0.85,                                   !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2018,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2017,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2010,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2010,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen4_led,                               !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2010,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  pre_1978,                               !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  pre_1978,                               !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  pre_1978,                               !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref Pre-1980,              !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref Pre-1980,              !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref Pre-1980,              !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref Pre-1980,              !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Single - No LowE - Clear - Wood,        !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G2700790950200,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G2700790,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G27002300,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Minnesota,                              !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  MN,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  West North Central,                     !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Midwest,                                !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  West North Central,                     !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA West North Central,            !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_MN_Mankata.Rgnl.Arpt.726585_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Mankato_Awos,                           !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Cold,                                   !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  6A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  MISO,                                   !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  43,                                     !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  MN&#44 Le Sueur County,                 !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  MN&#44 02300,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR02,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  MROWc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  21,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Greater Minneapolis-St Paul,            !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  MROWc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.3999999999999999,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  9,                                      !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2010,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2004,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref Pre-1980,              !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock DOE Ref 1980-2004,             !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref Pre-1980,              !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock DOE Ref 1980-2004;             !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {76acdcd6-e72e-4fc8-a345-f3c840895e5c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.08916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  31.69;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {45b18a6c-fda6-49d2-bbf0-577851802dee}, !- Handle
  Mankata Rgnl Arpt Ann Clg .4% Condns DB=>MWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97644,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.356;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {db73752f-36fb-448b-af1d-6a3fb17d8fef}, !- Handle
  Mankata Rgnl Arpt Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97644,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.356;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c77259a-9711-47fb-b208-210dbcc675b9}, !- Handle
  Mankata Rgnl Arpt Ann Htg 99.6% Condns DB 1, !- Name
  -25,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97644,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -25,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fce04a93-5744-4c01-91f0-504e62088a97}, !- Handle
  Mankata Rgnl Arpt August .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  97644,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.387;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {def4bde1-38fd-4009-ad6c-9a2e26d23965}, !- Handle
  Mankata Rgnl Arpt October .4% Condns DB=>MCWB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97644,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {45e5d209-a809-4fb7-93fc-0864f97223bc}, !- Handle
  Mankata Rgnl Arpt September .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97644,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.458;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {2e9dc28c-6da8-4089-9c47-d3e563072e56}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {afdafa4f-985c-4033-a2ce-2adc22593ad0}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {12fbf2fb-21f5-472a-ae2d-f006b115df62}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {df7056f9-8791-4312-bd78-2cf6364ede61}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f3308642-2e16-4e25-8581-f5cffa3fd056}, !- Default Schedule Set Name
  {19a08195-4ce6-418c-a05a-1d414528f701}, !- Group Rendering Name
  {95add9a6-fcef-4f8b-98cf-d067366e52a0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {19a08195-4ce6-418c-a05a-1d414528f701}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {97ca063c-0e6d-484a-a453-9c7ce6604c3b}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d033c5db-5059-4073-b205-3d651cf5e574}, !- Default Schedule Set Name
  {38a98ee0-8ea9-4628-86c2-3d580924556b}, !- Group Rendering Name
  {dc96b9d0-3bc4-4500-8a43-f90a424d6325}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {38a98ee0-8ea9-4628-86c2-3d580924556b}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {6f59901d-2bcf-479d-afc9-e3751e507abe}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {cf5655ee-498d-4b70-b958-88aa94f23081}, !- Default Schedule Set Name
  {6ccd594f-7c84-4743-9190-2def06c13115}, !- Group Rendering Name
  {756b01f9-55ee-4aa3-acf7-e77c1aed420f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {6ccd594f-7c84-4743-9190-2def06c13115}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {e1075253-4fcc-499a-882e-6359fc892287}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b9d09847-78f1-494b-803e-a63b3a55d0f7}, !- Default Schedule Set Name
  {33704049-d3b4-495c-82c2-cb86aeaa09e3}, !- Group Rendering Name
  {abe4730d-b307-4dee-85f7-1cf9f40495a0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {33704049-d3b4-495c-82c2-cb86aeaa09e3}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {2ad2d6ae-880c-411c-9c8a-a76720bb5fdc}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d21a80f5-58f8-4f7a-8bd6-5dbf00f5f07a}, !- Default Schedule Set Name
  {ce27e76b-f6ce-440f-b14a-fc9a9931f312}, !- Group Rendering Name
  {9a745912-b545-4709-b432-e4464bb7922b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {ce27e76b-f6ce-440f-b14a-fc9a9931f312}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {99e483da-8af4-4085-943b-caf3fec3626e}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {89e0e583-d827-4260-9ab7-331137fddfdf}, !- Default Schedule Set Name
  {06dcab2d-3708-4b86-8399-3f1ddc48dbbb}, !- Group Rendering Name
  {4d7774a7-395d-4f43-86d1-95014e865fcb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {06dcab2d-3708-4b86-8399-3f1ddc48dbbb}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {129f7f34-7866-4a5e-8c47-1056058ea05e}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b37ae4e7-05ef-4116-98e7-ad6f135fe16a}, !- Default Schedule Set Name
  {f6c9a478-a9aa-45c8-a76d-35b2ef9bb93c}, !- Group Rendering Name
  {62f165ce-217d-4cd5-a64d-24c81b82ba9d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {f6c9a478-a9aa-45c8-a76d-35b2ef9bb93c}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {94318c6a-3ef3-4a2c-875f-94f0f0330d3b}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6a337855-48b9-4dba-be9d-a0a2019f3264}, !- Default Schedule Set Name
  {d1ef4edc-0796-4a31-8d8a-744c5dbc4e16}, !- Group Rendering Name
  {6950244b-1566-4ff1-a23b-25bdfd1d30ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {d1ef4edc-0796-4a31-8d8a-744c5dbc4e16}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {5e3d7421-3f83-4389-9821-e2309d6eeefb}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4771d635-260a-4412-92af-8e5ddada93a0}, !- Default Schedule Set Name
  {37484b91-ffbc-42f9-826b-a4b9339a63e7}, !- Group Rendering Name
  {ddcce2f5-3da2-4fa8-840a-dedc51929f5e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {37484b91-ffbc-42f9-826b-a4b9339a63e7}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {04626e63-f42c-4d7a-98f8-68282a638271}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ad1a0d7c-d043-43ef-84d5-ee3d755864a9}, !- Default Schedule Set Name
  {cd2c0d68-522c-4372-bb3a-feccf96e7b5f}, !- Group Rendering Name
  {06dc13e6-f843-4856-ad4a-3e4f5727663e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {cd2c0d68-522c-4372-bb3a-feccf96e7b5f}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {985fb92a-84cb-4376-8a6a-613b282cdbf5}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {427fbed2-6358-43b9-9e3f-e19076a7b222}, !- Default Schedule Set Name
  {037ca2c4-8640-4a7c-bb83-edd5820a2c71}, !- Group Rendering Name
  {460ebffa-d8aa-415d-9125-55a0b287f1f3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {037ca2c4-8640-4a7c-bb83-edd5820a2c71}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {f3f2afeb-e975-43b3-a9f4-18f7f866434a}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b0a7f136-1659-456d-a010-c21bccd70c87}, !- Default Schedule Set Name
  {450a4782-636e-443c-92e2-3347fb3c2df0}, !- Group Rendering Name
  {1258d24b-c1e2-45dc-a7a0-b0720c00de0a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {450a4782-636e-443c-92e2-3347fb3c2df0}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Handle
  SecondarySchool Classroom A  - Story ground, !- Name
  {f3f2afeb-e975-43b3-a9f4-18f7f866434a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.5228049008892,                      !- X Origin {m}
  -1.64938856107372,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {b2ab5bee-c784-495a-b477-1b251f3543c2}; !- Thermal Zone Name

OS:Surface,
  {f9f0051a-c524-4ca1-9b48-cb2e11e650c3}, !- Handle
  SecondarySchool Classroom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f0b28b86-fd95-48b2-bef3-6c1e194829a7}, !- Construction Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.02592433770594, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.02592433770594, 0,  !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5414dfe-1c90-4a7c-86fe-aed7dc53e7ea}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {99cb0e8c-4f21-46e1-b375-b8aebd7b1b0f}, !- Construction Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.02592433770594, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f714f353-1c0e-496b-b107-4ddca0276752}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a03b88d4-3dd6-41bf-ada9-be9e10475706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.02592433770594, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.02592433770594, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.02592433770594, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0301f00f-bfde-4115-8976-a0e6138ab268}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b230f9-ddf1-4304-b888-3e0e4a1d4acb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.02592433770594, 0,  !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 1.02592433770594, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb82eae-5155-4502-a4f6-efb9b2cef33d}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {70a8c8c3-09e7-49dd-a8d9-511b0a906dc0}, !- Construction Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9668e2f-a010-4f5a-a7a3-2b4af8102b28}, !- Handle
  SecondarySchool Classroom A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ddc1e982-ba5c-410b-9150-fe88dc3869a8}, !- Construction Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 6.66133814775094e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f884468-7792-4fe5-bbb0-fde5f531a5a5}, !- Zone Air Inlet Port List
  {22b1ecb1-5d43-46a4-ae9b-377acdf7761e}, !- Zone Air Exhaust Port List
  {43fe07a7-a0f4-411d-9352-1eb2864a6d1a}, !- Zone Air Node Name
  {9d28713e-c988-4dc3-9fd9-7ec844444659}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c0fc57d-cd88-48b9-a1e1-7af81f55f574}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc1d7c61-ae83-456d-b9cc-45b6337f61d7}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Zone Air Node, !- Name
  {43fe07a7-a0f4-411d-9352-1eb2864a6d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43fe07a7-a0f4-411d-9352-1eb2864a6d1a}, !- Handle
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- Source Object
  11,                                     !- Outlet Port
  {cc1d7c61-ae83-456d-b9cc-45b6337f61d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f884468-7792-4fe5-bbb0-fde5f531a5a5}, !- Handle
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- HVAC Component
  {a018fede-1bf8-449b-9114-4935904c8507}, !- Port 1
  {7f1f2ce7-e30c-4c6d-aee7-b7323aef9eb5}; !- Port 2

OS:PortList,
  {22b1ecb1-5d43-46a4-ae9b-377acdf7761e}, !- Handle
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- HVAC Component
  {41c13a5e-0a0c-4e62-ba79-9f41316af792}; !- Port 1

OS:PortList,
  {9d28713e-c988-4dc3-9fd9-7ec844444659}, !- Handle
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- HVAC Component
  {296c6668-76a3-411e-a2d2-23b42186c41d}; !- Port 1

OS:Sizing:Zone,
  {e5d9e96b-d3c7-43e4-b367-7e934f07e9e6}, !- Handle
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fdb3e28a-a27f-4b6e-91f5-b42e363addcf}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Zone HVAC Equipment List, !- Name
  {b2ab5bee-c784-495a-b477-1b251f3543c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb0adc22-6d7b-4ec3-a4ad-06bd288a9966}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {356360f0-e4e6-4b4d-b362-b8f11d8d6bee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ea6f0e4a-d394-4765-80f8-31ff1d0cb22c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2c50f64-7816-4082-a20f-5dd2a35af7f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Handle
  SecondarySchool Corridor B  - Story ground, !- Name
  {985fb92a-84cb-4376-8a6a-613b282cdbf5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.5228049008892,                      !- X Origin {m}
  -0.623464223367782,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}; !- Thermal Zone Name

OS:Surface,
  {fc2fec3b-5011-479c-8c3f-cf4f6ffd38ad}, !- Handle
  SecondarySchool Corridor B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {bf811592-f528-4ac1-9bfc-b65ef2c02f7b}, !- Construction Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.24692844673556, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.24692844673556, 0,  !- X,Y,Z Vertex 3 {m}
  31.9479627369896, -3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275adb0a-adcc-41f4-9f53-cac25fd34ded}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {85295fc7-248d-457b-9f17-00892d7822df}, !- Construction Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.24692844673556, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.24692844673556, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47be0fe1-4528-41dd-9030-6f0a38b41e3a}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {258029d9-92b9-4adf-ad70-1ae17443e0a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 1.24692844673556, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.24692844673556, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.24692844673556, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.24692844673556, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f9c6dd-0747-4112-bfdb-3f4b57b4ea1d}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21be9acf-aa33-4fb6-815b-376408c578fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 1.88737914186277e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.88737914186277e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.24692844673556, 0,  !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 1.24692844673556, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a03b88d4-3dd6-41bf-ada9-be9e10475706}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f714f353-1c0e-496b-b107-4ddca0276752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.88737914186277e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.88737914186277e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.88737914186277e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 1.88737914186277e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f22f615-3a6f-42b3-b16d-2b5983f1f9b7}, !- Handle
  SecondarySchool Corridor B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4491b47-d36f-412b-b11a-8e60af1caea8}, !- Construction Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, -3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.24692844673556, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.24692844673556, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.33066907387547e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9459aa8-5298-435b-b06f-eefcf7c75b7e}, !- Zone Air Inlet Port List
  {769eaec3-23e9-4d71-9e54-dc94c56dc53c}, !- Zone Air Exhaust Port List
  {c5c8a6ac-f42c-4b8f-82ad-c3710d9f4eda}, !- Zone Air Node Name
  {0b4b027f-6bfa-4718-997f-ae08d2320c88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b7428eb-887b-4f6c-adff-0f45dbd44d3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e7cec19-69c6-4165-8bf4-068e775572af}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Zone Air Node, !- Name
  {c5c8a6ac-f42c-4b8f-82ad-c3710d9f4eda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c8a6ac-f42c-4b8f-82ad-c3710d9f4eda}, !- Handle
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- Source Object
  11,                                     !- Outlet Port
  {1e7cec19-69c6-4165-8bf4-068e775572af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9459aa8-5298-435b-b06f-eefcf7c75b7e}, !- Handle
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- HVAC Component
  {4ca1f741-92c4-4363-97a4-86097db4442b}, !- Port 1
  {63bd786e-844c-46ec-96a3-449f678cb490}; !- Port 2

OS:PortList,
  {769eaec3-23e9-4d71-9e54-dc94c56dc53c}, !- Handle
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- HVAC Component
  {e17f881c-6e5a-4a7f-893f-894866fe2bbd}; !- Port 1

OS:PortList,
  {0b4b027f-6bfa-4718-997f-ae08d2320c88}, !- Handle
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- HVAC Component
  {158fab6f-5fa9-413e-8b01-13092b57c137}; !- Port 1

OS:Sizing:Zone,
  {3111dae7-cdb4-4216-98d1-7f097e031091}, !- Handle
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3ce6d4f5-5a4f-4dda-a768-d5010c66567b}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {13aaa344-7071-4330-8aaa-ad6cd00f8c72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4504816-e236-4fca-8709-cafc9a2f01ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2cb88286-cf9d-442c-a28b-bccf29f91809}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {cba79c41-7d94-4ac8-988c-81277f0d182a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b3d7106-edbf-4020-8091-221c9ab6c428}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Handle
  SecondarySchool Classroom C  - Story ground, !- Name
  {f3f2afeb-e975-43b3-a9f4-18f7f866434a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.5228049008892,                      !- X Origin {m}
  0.623464223367782,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}; !- Thermal Zone Name

OS:Surface,
  {fbcea961-d6cd-4424-926b-a3b47885cd27}, !- Handle
  SecondarySchool Classroom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f0b28b86-fd95-48b2-bef3-6c1e194829a7}, !- Construction Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.33066907387547e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.02592433770594, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.02592433770594, 0,  !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bfbf6b-f581-4363-aaca-3a772aef317c}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {5a2189b4-2081-4fee-a4c3-55cab04c6f37}, !- Construction Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.02592433770594, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fb85f1-42eb-4932-b69f-a92f8fb1fd83}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {53f632b0-ac85-4baf-a0e4-f2302a170ef0}, !- Construction Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.02592433770594, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.02592433770594, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7096c7-7842-4576-8d12-e438d2ffcf18}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf3f3bd-ec3c-449d-9689-77aed09224e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 3.33066907387547e-16, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 1.02592433770594, 0,  !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 1.02592433770594, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258029d9-92b9-4adf-ad70-1ae17443e0a7}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47be0fe1-4528-41dd-9030-6f0a38b41e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.33066907387547e-16, 0, !- X,Y,Z Vertex 2 {m}
  31.9479627369896, 3.33066907387547e-16, 0, !- X,Y,Z Vertex 3 {m}
  31.9479627369896, 3.33066907387547e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d0f3848-2ab6-4e34-ae37-673e11f439c6}, !- Handle
  SecondarySchool Classroom C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {1103193a-8f90-4a4f-a7db-5b04f26addb4}, !- Construction Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9479627369896, 3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  31.9479627369896, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.02592433770594, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.33066907387547e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b11d3797-c24a-4c87-a162-9fd01956eeb1}, !- Zone Air Inlet Port List
  {b7651c45-1b27-49c3-b7bf-bbc867d05e93}, !- Zone Air Exhaust Port List
  {e6f5e29a-d420-496e-962b-8f6fda4eb021}, !- Zone Air Node Name
  {e84be43d-4721-45e7-9999-8f8d087ce5fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e713c26c-575c-44f2-9dde-95ecabac7fc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc75b387-2670-42ab-b78d-72b505bf35d1}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Zone Air Node, !- Name
  {e6f5e29a-d420-496e-962b-8f6fda4eb021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f5e29a-d420-496e-962b-8f6fda4eb021}, !- Handle
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- Source Object
  11,                                     !- Outlet Port
  {dc75b387-2670-42ab-b78d-72b505bf35d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b11d3797-c24a-4c87-a162-9fd01956eeb1}, !- Handle
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- HVAC Component
  {cd7fc1fa-724c-49b9-8692-51d142149833}, !- Port 1
  {2a932e0d-cc49-48be-964e-892e045d3c34}; !- Port 2

OS:PortList,
  {b7651c45-1b27-49c3-b7bf-bbc867d05e93}, !- Handle
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- HVAC Component
  {ec39e805-804f-4a5b-a1ce-10bbff0855d7}; !- Port 1

OS:PortList,
  {e84be43d-4721-45e7-9999-8f8d087ce5fc}, !- Handle
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- HVAC Component
  {91a4a580-e6b3-4bc5-ba44-b09f5b940785}; !- Port 1

OS:Sizing:Zone,
  {2f5bf1fe-bdb4-4df0-8e3d-562672a819d6}, !- Handle
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3c7c1878-d9d5-4295-96a9-9212cb15ddef}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Zone HVAC Equipment List, !- Name
  {f66fa355-fdc7-4d67-bba8-27c89e49fddb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b17f1fc-75ed-4588-9d45-1500d2c76d1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34ce836e-236e-418f-a494-1a0e0c27e114}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5272c442-9a7f-4773-87e4-11092851da64}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f35cc2a-8e65-431f-806b-ed978402a4ae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Handle
  SecondarySchool Mechanical  - Story ground, !- Name
  {2ad2d6ae-880c-411c-9c8a-a76720bb5fdc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4251578361004,                       !- X Origin {m}
  -1.64938856107372,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}; !- Thermal Zone Name

OS:Surface,
  {9b1d2137-4020-4422-8f3f-8c1580a730ab}, !- Handle
  SecondarySchool Mechanical  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1c04ec05-634f-4fa8-b5b8-b2e865359710}, !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.29877712214744, 0, !- X,Y,Z Vertex 2 {m}
  1.62278462114394, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  1.62278462114394, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b230f9-ddf1-4304-b888-3e0e4a1d4acb}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0301f00f-bfde-4115-8976-a0e6138ab268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.02592433770594, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 1.02592433770594, 0,                 !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9443922b-26be-4aea-b81b-b8a346e06223}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b20b6e0f-0992-49a7-924e-de978da84dbf}, !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.62278462114394, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.62278462114394, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.29877712214744, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c640c55-0e7d-480f-9c0b-5f0e34a540ea}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cefa322d-398d-4d75-b68c-4af2e047baed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62278462114394, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.62278462114394, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.62278462114394, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  1.62278462114394, 3.29877712214744, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c42b556-0de1-4bae-907e-404897354a97}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 5, !- Name
  Wall,                                   !- Surface Type
  {17028313-55c4-4ada-87f9-54fade59c7de}, !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62278462114394, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.62278462114394, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fad9c23-fd1c-4c2e-a6d3-cb6fcaa057e5}, !- Handle
  SecondarySchool Mechanical  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a949874d-c0ca-42fa-998c-797b5be206a6}, !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62278462114394, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.62278462114394, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 6.66133814775094e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dd674e1-a682-44a2-9849-21cbe67f9a85}, !- Zone Air Inlet Port List
  {40f55738-223d-4193-8fac-a7a446f0d2c2}, !- Zone Air Exhaust Port List
  {631c6b05-7ad0-4e9c-91d5-bab23e689fe1}, !- Zone Air Node Name
  {7d3cbe45-c1da-4f9c-981d-a2e3d10208ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f4cd154-db1a-4c23-9138-c8abc1285047}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6081478c-9a64-4d35-8cbe-9d9f451fd5c8}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Zone Air Node, !- Name
  {631c6b05-7ad0-4e9c-91d5-bab23e689fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {631c6b05-7ad0-4e9c-91d5-bab23e689fe1}, !- Handle
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- Source Object
  11,                                     !- Outlet Port
  {6081478c-9a64-4d35-8cbe-9d9f451fd5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dd674e1-a682-44a2-9849-21cbe67f9a85}, !- Handle
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- HVAC Component
  {9233f90d-8ad2-4f4b-9bb7-7851403e3e35}, !- Port 1
  {79217ade-6db4-4993-8d84-4588275922fe}; !- Port 2

OS:PortList,
  {40f55738-223d-4193-8fac-a7a446f0d2c2}, !- Handle
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- HVAC Component
  {41102961-ea86-4514-8a87-8a30f5c02fb6}; !- Port 1

OS:PortList,
  {7d3cbe45-c1da-4f9c-981d-a2e3d10208ae}, !- Handle
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- HVAC Component
  {e3f9cfd2-b2de-4e51-af10-00b931aaa4ce}; !- Port 1

OS:Sizing:Zone,
  {c173ffb1-911a-4ea0-add5-a611f3cdbe9a}, !- Handle
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {40bfeabc-d370-4722-905d-6d818e27ec29}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Zone HVAC Equipment List, !- Name
  {93bbfb62-59cb-4c55-9559-05bdef37ec40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c394f7d9-2602-49bd-9179-1e3fc2cfe27a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d3807530-6c8f-4f5d-9af2-89fa77d04eba}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2de31999-9747-4407-a8c1-4762b2ad37a8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d027976e-04bb-4084-9fa3-835dca55605f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Handle
  SecondarySchool Library  - Story ground, !- Name
  {99e483da-8af4-4085-943b-caf3fec3626e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0479424572443,                       !- X Origin {m}
  -1.64938856107372,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}; !- Thermal Zone Name

OS:Surface,
  {36ffab2e-6fc1-477b-b979-d8224654bf68}, !- Handle
  SecondarySchool Library  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7a823698-9dbd-498f-9c88-a2e72645b260}, !- Construction Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 3.29877712214744, 0, !- X,Y,Z Vertex 2 {m}
  2.41637447358402, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  2.41637447358402, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cefa322d-398d-4d75-b68c-4af2e047baed}, !- Handle
  SecondarySchool Library  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c640c55-0e7d-480f-9c0b-5f0e34a540ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.29877712214744, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 6.66133814775094e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59e4b5b-ea9e-4322-a50b-e561cdc8e6f4}, !- Handle
  SecondarySchool Library  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {26604e14-250d-474d-902b-29901ff75522}, !- Construction Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.41637447358402, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.41637447358402, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 3.29877712214744, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4602854-1921-405c-bd52-e1c17d43af83}, !- Handle
  SecondarySchool Library  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ac871d-0eb7-43aa-9c1b-299c8583db6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.41637447358402, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.41637447358402, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.41637447358402, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  2.41637447358402, 3.29877712214744, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf273649-8fec-4f57-ade3-7536f1c6874c}, !- Handle
  SecondarySchool Library  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {db958eb3-a9d6-49af-a7b1-bc6b3eaddff0}, !- Construction Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.41637447358402, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-14, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.41637447358402, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87645e6-5852-4072-9bb7-6b10e35dc181}, !- Handle
  SecondarySchool Library  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5943354a-b958-4de2-815b-c045dbcfc83a}, !- Construction Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.41637447358402, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.41637447358402, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-14, 6.66133814775094e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- Handle
  Zone SecondarySchool Library  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0db79b55-b1fb-4e69-9a40-0d3cbb011844}, !- Zone Air Inlet Port List
  {68d9ecb0-aa6d-4fba-bbd0-191fb5a70e02}, !- Zone Air Exhaust Port List
  {879ad739-9491-4fa0-8166-8da7863b6fe9}, !- Zone Air Node Name
  {8ef75cb7-e014-448b-b3c0-15772f5b9c48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {873cb907-f4d5-47f3-84dd-d33e96b18fae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a12ca8b0-b734-4be2-aba8-fc94dce10446}, !- Handle
  Zone SecondarySchool Library  - Story ground Zone Air Node, !- Name
  {879ad739-9491-4fa0-8166-8da7863b6fe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {879ad739-9491-4fa0-8166-8da7863b6fe9}, !- Handle
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- Source Object
  11,                                     !- Outlet Port
  {a12ca8b0-b734-4be2-aba8-fc94dce10446}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0db79b55-b1fb-4e69-9a40-0d3cbb011844}, !- Handle
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- HVAC Component
  {28f0aecd-179f-4fac-b327-89db720d84c4}, !- Port 1
  {c00cbb7d-f1ce-42e9-8954-12902c69012f}; !- Port 2

OS:PortList,
  {68d9ecb0-aa6d-4fba-bbd0-191fb5a70e02}, !- Handle
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- HVAC Component
  {03be70a5-e1ef-4107-a095-c8a77c161c34}; !- Port 1

OS:PortList,
  {8ef75cb7-e014-448b-b3c0-15772f5b9c48}, !- Handle
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- HVAC Component
  {1a6248b6-3798-4441-a56e-75135159159f}; !- Port 1

OS:Sizing:Zone,
  {c9f00f10-42f4-41b9-8403-7892fde000fb}, !- Handle
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7131a949-a88f-4129-9752-492fc60d0a5f}, !- Handle
  Zone SecondarySchool Library  - Story ground Zone HVAC Equipment List, !- Name
  {9dc278f9-ca3c-49b4-a571-613c486b7d1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56170f08-56e1-4182-a2f7-1bc014056649}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8c0e5039-effa-4eb4-8726-01ac21cf7c5e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {075cd89f-e507-4b70-9867-8abd77995b7e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41354e65-fdd5-4e89-b355-c26b8d6c6b8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Handle
  SecondarySchool Office  - Story ground, !- Name
  {94318c6a-3ef3-4a2c-875f-94f0f0330d3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.4643169308283,                       !- X Origin {m}
  -1.64938856107372,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}; !- Thermal Zone Name

OS:Surface,
  {8f48ad97-396b-437c-8fe3-6ea7c78d8bd9}, !- Handle
  SecondarySchool Office  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5a03cd44-bf44-4e0d-9feb-cdb650aadff4}, !- Construction Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.29877712214744, 0, !- X,Y,Z Vertex 2 {m}
  3.05848797006091, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  3.05848797006091, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ac871d-0eb7-43aa-9c1b-299c8583db6b}, !- Handle
  SecondarySchool Office  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4602854-1921-405c-bd52-e1c17d43af83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.29877712214744, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 6.66133814775094e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e341162-f89d-4233-a82d-e6f1533ec899}, !- Handle
  SecondarySchool Office  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {a6d65c1e-da6f-476a-a8d6-6757241efb54}, !- Construction Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.05848797006091, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.05848797006091, 3.29877712214744, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.29877712214744, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafc31f3-c32b-4477-b99a-ec44e4744b50}, !- Handle
  SecondarySchool Office  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {2f60fb34-6e46-4df9-9a22-002d9b726c39}, !- Construction Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05848797006091, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.05848797006091, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.05848797006091, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.05848797006091, 3.29877712214744, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e394e72b-91ef-4af9-8702-d82313370b9c}, !- Handle
  SecondarySchool Office  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {ce544b4c-f973-4400-b056-2b0b12fa7e34}, !- Construction Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05848797006091, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 6.66133814775094e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.05848797006091, 6.66133814775094e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a100a78c-7e3b-4aa0-a90d-59f59e8287ea}, !- Handle
  SecondarySchool Office  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {91d09bd4-05d3-42e1-9c99-2b2ff3661a95}, !- Construction Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05848797006091, 6.66133814775094e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.05848797006091, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 6.66133814775094e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- Handle
  Zone SecondarySchool Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a65e6701-4302-41ca-a876-e5f66af57ade}, !- Zone Air Inlet Port List
  {86c36e38-50a8-4d3f-a726-4282c5820e9d}, !- Zone Air Exhaust Port List
  {447129db-0173-4c81-b7f4-c1d3669a517a}, !- Zone Air Node Name
  {5d7a005c-5e4c-4b93-8732-b4d087bf68ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff3f0dbc-23f3-4867-8ac9-93ea985a3ef8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {969f55cb-5fad-45f8-8b7b-a25aedb67b34}, !- Handle
  Zone SecondarySchool Office  - Story ground Zone Air Node, !- Name
  {447129db-0173-4c81-b7f4-c1d3669a517a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {447129db-0173-4c81-b7f4-c1d3669a517a}, !- Handle
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- Source Object
  11,                                     !- Outlet Port
  {969f55cb-5fad-45f8-8b7b-a25aedb67b34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a65e6701-4302-41ca-a876-e5f66af57ade}, !- Handle
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- HVAC Component
  {3def0b63-6100-49ae-a1f7-564661cabbbe}, !- Port 1
  {484937c8-f9fd-4dac-b06a-8fe10145f21a}; !- Port 2

OS:PortList,
  {86c36e38-50a8-4d3f-a726-4282c5820e9d}, !- Handle
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- HVAC Component
  {a07c8a4c-3640-4976-8693-61ef8596aac8}; !- Port 1

OS:PortList,
  {5d7a005c-5e4c-4b93-8732-b4d087bf68ef}, !- Handle
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- HVAC Component
  {1c2167d0-89c8-479a-b9eb-b6ff198a091e}; !- Port 1

OS:Sizing:Zone,
  {226a4c19-10af-426a-8307-834ed8da11c2}, !- Handle
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9ecad82c-1eb9-4589-848f-d569d7d4029b}, !- Handle
  Zone SecondarySchool Office  - Story ground Zone HVAC Equipment List, !- Name
  {b5402be2-1d3d-4ef0-b0ee-96ebb8fd018c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7541f569-ba42-407b-b225-f326fbee7557}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ffa397dc-8498-4aed-bef0-e8ebbbd8619d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c3879ae9-cbe5-4bc7-a32b-4ea088922fbc}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ef1cdf4-c4b7-4f42-ad82-87efbe68bb5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {6cf3f3bd-ec3c-449d-9689-77aed09224e4}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7096c7-7842-4576-8d12-e438d2ffcf18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.29877712214744, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.29877712214744, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.2728527844415, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.2728527844415, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21be9acf-aa33-4fb6-815b-376408c578fe}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f9c6dd-0747-4112-bfdb-3f4b57b4ea1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.2728527844415, 3.9624,             !- X,Y,Z Vertex 1 {m}
  0, 2.2728527844415, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 1.02592433770594, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.02592433770594, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd752cb0-6e94-4608-ab42-33b9d6ff7c56}, !- Handle
  SecondarySchool Office  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {1e341162-f89d-4233-a82d-e6f1533ec899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.03308797006091, 3.29877712214744, 2.29314355086611, !- X,Y,Z Vertex 1 {m}
  3.03308797006091, 3.29877712214744, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000145, 3.29877712214744, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000145, 3.29877712214744, 2.29314355086611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bb4764b-f563-46a3-b58a-118110ceaaf4}, !- Handle
  SecondarySchool Office  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {e394e72b-91ef-4af9-8702-d82313370b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 6.66133814775094e-16, 2.29314355086611, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  3.03308797006091, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  3.03308797006091, 6.66133814775094e-16, 2.29314355086611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8ee8f18-ab30-4379-bc9d-173e91a751eb}, !- Handle
  SecondarySchool Office  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {eafc31f3-c32b-4477-b99a-ec44e4744b50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.05848797006091, 0.0254000000000007, 2.29126209494323, !- X,Y,Z Vertex 1 {m}
  3.05848797006091, 0.0254000000000007, 0.762, !- X,Y,Z Vertex 2 {m}
  3.05848797006091, 3.27337712214744, 0.762, !- X,Y,Z Vertex 3 {m}
  3.05848797006091, 3.27337712214744, 2.29126209494323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e48a124-681a-4681-8092-8b3a7f4a8c28}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {33bfbf6b-f581-4363-aaca-3a772aef317c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.00052433770594, 2.34615345268689, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.00052433770594, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 0.0254000000000003, 2.34615345268689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1dc172d-2068-4e9c-9383-72869b98572a}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {67fb85f1-42eb-4932-b69f-a92f8fb1fd83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9225627369896, 1.02592433770594, 2.27011002424531, !- X,Y,Z Vertex 1 {m}
  31.9225627369896, 1.02592433770594, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 1.02592433770594, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 1.02592433770594, 2.27011002424531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {512a69d4-1f61-4711-b3f2-8116aa459461}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {dbb82eae-5155-4502-a4f6-efb9b2cef33d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 6.66133814775094e-16, 2.27011002424531, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  31.9225627369896, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  31.9225627369896, 6.66133814775094e-16, 2.27011002424531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb6e3b8f-c89b-4905-92e7-e4db790dabf7}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {d5414dfe-1c90-4a7c-86fe-aed7dc53e7ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.00052433770594, 2.34615345268689, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.00052433770594, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 0.0254000000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 0.0254000000000005, 2.34615345268689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2686d70b-7410-415a-9710-4449bae9eed0}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {9443922b-26be-4aea-b81b-b8a346e06223}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.59738462114394, 3.29877712214744, 2.31637034472626, !- X,Y,Z Vertex 1 {m}
  1.59738462114394, 3.29877712214744, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000389, 3.29877712214744, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000389, 3.29877712214744, 2.31637034472626; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2317a69-e63f-4c2d-9444-ea1e5957984b}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 5 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {6c42b556-0de1-4bae-907e-404897354a97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 6.66133814775094e-16, 2.31637034472626, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.59738462114394, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.59738462114394, 6.66133814775094e-16, 2.31637034472626; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42165e56-f295-45a0-9458-daaa3ed5838b}, !- Handle
  SecondarySchool Library  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {e59e4b5b-ea9e-4322-a50b-e561cdc8e6f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39097447358402, 3.29877712214744, 2.30004671211926, !- X,Y,Z Vertex 1 {m}
  2.39097447358402, 3.29877712214744, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000252, 3.29877712214744, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000252, 3.29877712214744, 2.30004671211926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dba6e977-7e5b-4fb9-a711-c308d4f4227d}, !- Handle
  SecondarySchool Library  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {cf273649-8fec-4f57-ade3-7536f1c6874c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, 6.66133814775094e-16, 2.30004671211926, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  2.39097447358402, 6.66133814775094e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  2.39097447358402, 6.66133814775094e-16, 2.30004671211926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e19855a2-c2a6-49c3-a609-da880818b788}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {275adb0a-adcc-41f4-9f53-cac25fd34ded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.22152844673556, 2.33166012347182, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.22152844673556, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 0.0253999999999994, 2.33166012347182; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Handle
  SecondarySchool Cafeteria  - Story ground, !- Name
  {e1075253-4fcc-499a-882e-6359fc892287}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4455820230366,                       !- X Origin {m}
  41.2733885610737,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}; !- Thermal Zone Name

OS:Surface,
  {7f9e38a3-eddb-4497-b526-07fec1711a98}, !- Handle
  SecondarySchool Cafeteria  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f7108ba5-6e34-4ccd-9d70-ddcccccb6ef3}, !- Construction Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.79679127522917, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.79679127522917, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f63933-ff66-48b1-a3ea-dabc8bcbd76d}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {d4b137f4-f175-4ee1-8e95-cfa25923579b}, !- Construction Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e00777-be60-4397-bf6a-60d977221198}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {8fdaedb6-4761-40d3-be83-03c427cfac0e}, !- Construction Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.79679127522917, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.79679127522917, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beae5bb6-cbfc-487f-8101-9dd2f3459951}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fafe5bd-eec0-47e4-86b7-1a3c5840b4ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.79679127522922, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.79679127522922, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.79679127522922, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 1.79679127522922, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b0566b7-4426-4a55-9b3c-cc85fb3d23bf}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {dcd4a8b3-8096-47b8-8aa0-39330ef7fc13}, !- Construction Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.79679127522917, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.79679127522917, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afec7df-0434-40cd-8004-d086ab7ea7db}, !- Handle
  SecondarySchool Cafeteria  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {dd13caaa-7a8f-4602-ad76-0b1e6a18e810}, !- Construction Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.79679127522917, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.79679127522917, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64b47e58-547f-4697-a020-de85641e0846}, !- Zone Air Inlet Port List
  {8dea5efb-ad39-4842-842a-3fa63e30411a}, !- Zone Air Exhaust Port List
  {634ec5a7-1dbc-4a48-aab4-b3efda991f55}, !- Zone Air Node Name
  {c65e3de0-bb63-4182-881a-8b9e1145490b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b6b66c7-736e-4837-915f-b8ba00e1ecae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c77f1854-d20c-44f4-8f95-6e402784a867}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Zone Air Node, !- Name
  {634ec5a7-1dbc-4a48-aab4-b3efda991f55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {634ec5a7-1dbc-4a48-aab4-b3efda991f55}, !- Handle
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- Source Object
  11,                                     !- Outlet Port
  {c77f1854-d20c-44f4-8f95-6e402784a867}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64b47e58-547f-4697-a020-de85641e0846}, !- Handle
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- HVAC Component
  {c378bb3a-953d-4dca-ad5d-399f2505ede1}, !- Port 1
  {aea0cd9f-a311-4071-b971-3af30a34f7ce}; !- Port 2

OS:PortList,
  {8dea5efb-ad39-4842-842a-3fa63e30411a}, !- Handle
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- HVAC Component
  {75e4b90c-6675-40cb-999b-6276d8557b21}; !- Port 1

OS:PortList,
  {c65e3de0-bb63-4182-881a-8b9e1145490b}, !- Handle
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- HVAC Component
  {d0979428-0a48-44f9-a345-cd38fd272736}; !- Port 1

OS:Sizing:Zone,
  {6aec0da8-27a1-4942-840a-3f7b94d29174}, !- Handle
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0c75040e-32d2-4796-8f79-c78b6486f605}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Zone HVAC Equipment List, !- Name
  {447c293b-4c1e-4b4c-b1bd-226a27ca4508}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77a39b3e-1932-4bd5-8567-3853e5fe0d44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ee0e06f1-d516-43f7-8ee7-253812f9ca82}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b484e021-0f60-43ec-9aa5-78858e5a6a11}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f78b792-d67d-4b56-a0b6-eaca4c9af63f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Handle
  SecondarySchool Mechanical  - Story ground 1, !- Name
  {2ad2d6ae-880c-411c-9c8a-a76720bb5fdc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4455820230366,                       !- X Origin {m}
  43.0701798363029,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}; !- Thermal Zone Name

OS:Surface,
  {c902dd8c-9dbb-4f5b-9b54-d0eb37d32c1a}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3063084b-4992-4e1f-a0f1-8e98b01710c8}, !- Construction Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.342983890000227, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.342983890000227, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fafe5bd-eec0-47e4-86b7-1a3c5840b4ef}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beae5bb6-cbfc-487f-8101-9dd2f3459951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35e40f7-678a-4d14-bbf2-d78f0817dae6}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 2, !- Name
  Wall,                                   !- Surface Type
  {cf4a9d80-fe13-470a-abe3-82bbd8b18b8c}, !- Construction Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 0.342983890000227, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.342983890000227, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf838dfc-c9b0-4e8e-abdc-814ef1fe0f2f}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2dd69b-7d5a-4572-bcca-1304a00e1f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.342983890000227, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.342983890000227, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.342983890000227, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.342983890000227, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d3ec39-e303-486d-bcf0-90110ca155d1}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 3, !- Name
  Wall,                                   !- Surface Type
  {b75afa17-df5d-4e71-ad5d-9fed093289d1}, !- Construction Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.342983890000227, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.342983890000227, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec019da-70c8-4195-be26-23d8e865f080}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {69c8ef17-5e00-42ab-8256-93ee051db782}, !- Construction Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.342983890000227, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 0.342983890000227, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e27a2809-8551-4c51-bc79-f2ce4e172b36}, !- Zone Air Inlet Port List
  {44451c46-d0b4-4d56-9d6d-f38bf84e42d7}, !- Zone Air Exhaust Port List
  {c9df4c3d-171d-4b22-8ed5-42fab6ef512a}, !- Zone Air Node Name
  {14d30fae-1f76-4cab-9c9f-9b803026ebe3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2753924-92e2-4171-b2cf-9889737f098b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fb98c00-b73e-4ee0-92af-f83a97d3a94c}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Zone Air Node, !- Name
  {c9df4c3d-171d-4b22-8ed5-42fab6ef512a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9df4c3d-171d-4b22-8ed5-42fab6ef512a}, !- Handle
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- Source Object
  11,                                     !- Outlet Port
  {2fb98c00-b73e-4ee0-92af-f83a97d3a94c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e27a2809-8551-4c51-bc79-f2ce4e172b36}, !- Handle
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- HVAC Component
  {16d936c4-a1f1-4725-be8c-a391fb9dfa29}, !- Port 1
  {c1556f0e-85c6-4635-9f64-96274730fab8}; !- Port 2

OS:PortList,
  {44451c46-d0b4-4d56-9d6d-f38bf84e42d7}, !- Handle
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- HVAC Component
  {ad7fa719-5de1-4983-81f6-4e3244742b6a}; !- Port 1

OS:PortList,
  {14d30fae-1f76-4cab-9c9f-9b803026ebe3}, !- Handle
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- HVAC Component
  {e030b35d-4600-4a76-9600-d86ebedd899a}; !- Port 1

OS:Sizing:Zone,
  {34cc271a-da8f-4a04-91bd-81a37a68cf00}, !- Handle
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b015be29-8296-4c6c-a09f-4ac7cd783fbf}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Zone HVAC Equipment List, !- Name
  {1f4db2ed-45e0-48b1-b570-f24d905e91d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1ffa67e-dd1c-44c8-bccc-34413f2588eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d4807a3-e9d5-493c-b002-a2362c250b7a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4a68de27-0b54-4c49-934b-dfb4eec81ac9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {640e52da-57c0-4d1c-9ee2-ff0e5df81d21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Handle
  SecondarySchool Kitchen  - Story ground, !- Name
  {df7056f9-8791-4312-bd78-2cf6364ede61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4455820230366,                       !- X Origin {m}
  43.4131637263031,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {0421cafa-66e7-4849-93ca-e049e11b5599}; !- Thermal Zone Name

OS:Surface,
  {394bbc1c-194d-4723-a49e-6952ec1681b5}, !- Handle
  SecondarySchool Kitchen  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d3e09c12-d33c-4acd-a0fb-fbd6a2e971bb}, !- Construction Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.619583198354839, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.619583198354839, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2dd69b-7d5a-4572-bcca-1304a00e1f67}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf838dfc-c9b0-4e8e-abdc-814ef1fe0f2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a9b9c2-1170-4487-b74b-17cecf8b180e}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {3edd6166-3841-41b7-9502-dfc268c922f9}, !- Construction Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 0.619583198354839, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.619583198354839, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c138fc-90c7-4eee-acb1-301747b7ae71}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c781a16-6742-4b5f-a872-979701ccde66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.619583198354839, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.619583198354839, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.619583198354839, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.619583198354839, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea4264e-7d19-4909-90e5-3a0effeda3c6}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {cd1bd139-9f13-438f-aad5-b89a1a654060}, !- Construction Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.619583198354839, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.619583198354839, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f67183-b018-4f6b-89da-8e178993a80e}, !- Handle
  SecondarySchool Kitchen  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {65e87a80-eefc-4964-96cb-e769803f023c}, !- Construction Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.619583198354839, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 0.619583198354839, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd88b72b-a6f7-4a3a-afe1-8e9002429f4a}, !- Zone Air Inlet Port List
  {634feab7-5b03-4e58-8609-fae72441d4d1}, !- Zone Air Exhaust Port List
  {04ebdb88-2dc6-4234-a63a-4b9c130bc386}, !- Zone Air Node Name
  {6ea22a08-ac49-4f6f-bff0-00fb14abc024}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {408dfc18-083b-468e-b92d-b11c25ef065c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bd86960-2e7e-4839-9126-308ab3e2e5fc}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Zone Air Node, !- Name
  {04ebdb88-2dc6-4234-a63a-4b9c130bc386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04ebdb88-2dc6-4234-a63a-4b9c130bc386}, !- Handle
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- Source Object
  11,                                     !- Outlet Port
  {5bd86960-2e7e-4839-9126-308ab3e2e5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd88b72b-a6f7-4a3a-afe1-8e9002429f4a}, !- Handle
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- HVAC Component
  {e437d466-f149-492f-8beb-2ea52d1756c1}, !- Port 1
  {3b9aac82-cb50-4f26-9dc6-ef2444a35b71}; !- Port 2

OS:PortList,
  {634feab7-5b03-4e58-8609-fae72441d4d1}, !- Handle
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- HVAC Component
  {bfa4e721-5930-49e5-bf77-6b7317778fa4}, !- Port 1
  {a2d998bd-13f3-400b-a07f-4e292dc1c29c}; !- Port 2

OS:PortList,
  {6ea22a08-ac49-4f6f-bff0-00fb14abc024}, !- Handle
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- HVAC Component
  {8500e4e5-ba60-4f59-a57d-5f29a2d79566}; !- Port 1

OS:Sizing:Zone,
  {04447e9e-44f7-46d2-8ca3-5820597216bc}, !- Handle
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0297744a-03ae-46c5-9698-aeb4d1dedab8}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Zone HVAC Equipment List, !- Name
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cbe1407-a45f-4094-8eeb-ceda1fc9f5bb}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {532fa83e-afe7-440a-a613-646ee5f68b10}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a45932dd-ff9e-4e02-ac95-aaf451fe5624}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {a045cda5-f18e-4d5d-91d1-819382c2ecc1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {32e39252-fd12-43a1-bcaa-1cdfe1d3ad2b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Handle
  SecondarySchool Lobby  - Story ground,  !- Name
  {97ca063c-0e6d-484a-a453-9c7ce6604c3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4455820230366,                       !- X Origin {m}
  44.0327469246579,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}; !- Thermal Zone Name

OS:Surface,
  {23a1bf89-76ae-4d51-8062-9536f3477776}, !- Handle
  SecondarySchool Lobby  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1aef24ac-289a-48b1-8060-b763aa641c97}, !- Construction Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.20537094952677, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.20537094952677, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c781a16-6742-4b5f-a872-979701ccde66}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80c138fc-90c7-4eee-acb1-301747b7ae71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824c9118-df65-4403-80c9-77b1301e3ace}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {8f06fb3a-0772-494c-a8e3-f15860a64c71}, !- Construction Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.20537094952677, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.20537094952677, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adadb336-4742-481a-a9f3-c5c905a76d70}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0805dae-bc20-486c-9d8d-53dfe8191b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.20537094952682, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.20537094952682, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.20537094952682, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 1.20537094952682, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ae95f4-1586-41b6-b9cf-720cfdc847c0}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4c98b1b8-7875-420a-a9ee-ed2c97537a0d}, !- Construction Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.20537094952677, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.20537094952677, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb4af16-dabc-4df9-b300-2a7c5b774010}, !- Handle
  SecondarySchool Lobby  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a5767017-47b9-4885-8a05-d53ba601742e}, !- Construction Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.20537094952677, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.20537094952677, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- Handle
  Zone SecondarySchool Lobby  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33910db0-2fbf-4a45-81e3-e43aec8ddcf7}, !- Zone Air Inlet Port List
  {3382d028-1cea-4a8b-8b9d-998fbb9dbb76}, !- Zone Air Exhaust Port List
  {a07e0f03-ba54-49e9-b272-af48d251ca2c}, !- Zone Air Node Name
  {96393426-9553-4fb7-8e4c-d785670e997a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecc30462-4078-4896-9be5-e27e99259e6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2604cd12-8283-4089-b874-f4f9bd8e2610}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Zone Air Node, !- Name
  {a07e0f03-ba54-49e9-b272-af48d251ca2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a07e0f03-ba54-49e9-b272-af48d251ca2c}, !- Handle
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- Source Object
  11,                                     !- Outlet Port
  {2604cd12-8283-4089-b874-f4f9bd8e2610}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33910db0-2fbf-4a45-81e3-e43aec8ddcf7}, !- Handle
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- HVAC Component
  {362b9146-2e3e-47e1-a0bd-c82351d4e45c}, !- Port 1
  {02d93c2f-957c-4251-8fbc-c560813ec2f4}; !- Port 2

OS:PortList,
  {3382d028-1cea-4a8b-8b9d-998fbb9dbb76}, !- Handle
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- HVAC Component
  {70ab8673-43fd-4a36-9c12-d4cbba88cd23}; !- Port 1

OS:PortList,
  {96393426-9553-4fb7-8e4c-d785670e997a}, !- Handle
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- HVAC Component
  {474576df-0f66-424c-85c1-bbeddbd4960c}; !- Port 1

OS:Sizing:Zone,
  {8c9bbe2d-d7fa-40fa-b077-9a6dfe104aeb}, !- Handle
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5e062277-c129-488e-a624-3b62d899284e}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Zone HVAC Equipment List, !- Name
  {d7e05c4f-91eb-4193-bce8-88b42ae05564}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26658dcc-65f8-4a2d-ba28-e4f3a9e02e93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6e8b24e-8e84-45af-bdc6-649c49a49488}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e695dd7e-a7f8-432c-a868-2276993b21c4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6388b33-8a8c-4d2a-887f-de9ebc2a6287}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Handle
  SecondarySchool Restroom  - Story ground, !- Name
  {6f59901d-2bcf-479d-afc9-e3751e507abe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4455820230366,                       !- X Origin {m}
  45.2381178741847,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {06b613fd-401f-4e23-b5ae-6a1180308814}; !- Thermal Zone Name

OS:Surface,
  {dccb219d-345c-4841-bc2c-2e6d94ecaaab}, !- Handle
  SecondarySchool Restroom  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1b87ea82-d0a6-453d-99bf-7eb29f119533}, !- Construction Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.20537094952671, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.20537094952671, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0805dae-bc20-486c-9d8d-53dfe8191b38}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adadb336-4742-481a-a9f3-c5c905a76d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f095f5-87d7-4546-a9e7-581220684e85}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {025fe3b9-5dc3-473a-9a2f-5d6d5f37c25a}, !- Construction Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.20537094952671, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.20537094952671, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b70d297-eb1a-43e2-a126-375fdb768552}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {efab9d2e-2ca1-44d8-98e1-5879f77e520e}, !- Construction Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29877712214741, 1.20537094952671, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.20537094952671, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.20537094952671, 0, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 1.20537094952671, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8919ec-dfb5-4b3c-ba9c-c0c029ea4e8b}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {ca3eec2b-e154-4e74-a6f6-fa7462215a1e}, !- Construction Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.20537094952671, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.20537094952671, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f995273-d5b1-44d1-bfbe-cfde4f78547d}, !- Handle
  SecondarySchool Restroom  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {e1c24b93-50b4-4d5f-a7b3-a224aeef49d7}, !- Construction Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.20537094952671, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.20537094952671, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- Handle
  Zone SecondarySchool Restroom  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ad80dc8-43b4-4d29-b351-f81cf6aaafc1}, !- Zone Air Inlet Port List
  {297e8dbc-d3cd-45b0-913f-031848836698}, !- Zone Air Exhaust Port List
  {b9e62113-9798-45c2-a773-8c0c4267a350}, !- Zone Air Node Name
  {3ff31fc6-0bea-46f9-ab83-8ad5040b3f55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {976a46f6-38c0-4741-9d10-51e2a2132ff9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0714eb74-1fc4-4a00-b4eb-2b2a5a4c8543}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Zone Air Node, !- Name
  {b9e62113-9798-45c2-a773-8c0c4267a350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e62113-9798-45c2-a773-8c0c4267a350}, !- Handle
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- Source Object
  11,                                     !- Outlet Port
  {0714eb74-1fc4-4a00-b4eb-2b2a5a4c8543}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ad80dc8-43b4-4d29-b351-f81cf6aaafc1}, !- Handle
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- HVAC Component
  {8993ff10-2cdf-41a4-9f81-c2b1d8aaef68}, !- Port 1
  {7e08504e-9bb3-4a3a-8c43-f9c051135306}; !- Port 2

OS:PortList,
  {297e8dbc-d3cd-45b0-913f-031848836698}, !- Handle
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- HVAC Component
  {b9bc543b-a395-429c-8238-205c383c32bd}, !- Port 1
  {43e1ab67-bae0-4daf-a323-5d7e84083d61}; !- Port 2

OS:PortList,
  {3ff31fc6-0bea-46f9-ab83-8ad5040b3f55}, !- Handle
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- HVAC Component
  {e2354789-da2d-47e8-99e4-dc1023ca662f}; !- Port 1

OS:Sizing:Zone,
  {849fca95-0a34-48a3-a63e-d233526fbc4a}, !- Handle
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7052a37a-1df0-46cb-8e75-072cd893be40}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Zone HVAC Equipment List, !- Name
  {06b613fd-401f-4e23-b5ae-6a1180308814}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d07e87bf-7a6f-4721-97c6-17e7f3a803d9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3082f882-4010-45ef-b86d-3287a5cc40a4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {284be5a8-5230-402f-a734-d6183bf0b477}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {94590098-8bf9-4a06-ba1b-aa54bb321318}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {36a37ef6-bb08-422f-be59-2d9fc7fa1245}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:SubSurface,
  {62dfc8b9-eeb2-45f1-9d7e-ef0352895dff}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {a6f095f5-87d7-4546-a9e7-581220684e85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.29877712214741, 1.17997094952671, 2.33396186505278, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.17997094952671, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.0254000000000141, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.0254000000000141, 2.33396186505278; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c63ae726-20e2-4d26-a48f-95099e6e42cb}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {5b8919ec-dfb5-4b3c-ba9c-c0c029ea4e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.0254000000000142, 2.33396186505278, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.17997094952671, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.17997094952671, 2.33396186505278; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1201e3e0-fbfa-401c-a52b-9f0202bb031a}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {3b70d297-eb1a-43e2-a126-375fdb768552}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000071, 1.20537094952671, 2.29126209494323, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000071, 1.20537094952671, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.27337712214741, 1.20537094952671, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.27337712214741, 1.20537094952671, 2.29126209494323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a68c8f8e-bec2-4f52-9f6f-107fbd1be5cb}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {824c9118-df65-4403-80c9-77b1301e3ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.29877712214741, 1.17997094952677, 2.33396186505277, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.17997094952677, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.0253999999999643, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.0253999999999643, 2.33396186505277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e45e72a7-e4d6-46a5-9330-fa214e976d76}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {c3ae95f4-1586-41b6-b9cf-720cfdc847c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.0253999999999645, 2.33396186505277, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.17997094952677, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.17997094952677, 2.33396186505277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d856b90-7d94-496e-a85e-a3ab3e6bfd00}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {a1a9b9c2-1170-4487-b74b-17cecf8b180e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.29877712214741, 0.594183198354839, 2.4021923605684, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 0.594183198354839, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.0254000000000355, 2.4021923605684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fccaa954-4c0b-489e-9819-a1a5de8efe10}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {2ea4264e-7d19-4909-90e5-3a0effeda3c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.0254000000000355, 2.4021923605684, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.594183198354839, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.594183198354839, 2.4021923605684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0770c25c-4641-4895-a556-db2b8e642657}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {b7e00777-be60-4397-bf6a-60d977221198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.29877712214741, 1.77139127522917, 2.31152102166304, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 1.77139127522917, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.0253999999999714, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.0253999999999714, 2.31152102166304; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b1a1716-d583-4690-a2e8-27d3200206b8}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {0b0566b7-4426-4a55-9b3c-cc85fb3d23bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.0253999999999716, 2.31152102166304, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77139127522917, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77139127522917, 2.31152102166304; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56c2bae7-db08-4a57-83c1-a0c107fbd648}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {c0f63933-ff66-48b1-a3ea-dabc8bcbd76d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.27337712214741, -2.8421709430404e-14, 2.29126209494323, !- X,Y,Z Vertex 1 {m}
  -3.27337712214741, -2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000074, -2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000074, -2.8421709430404e-14, 2.29126209494323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bb16ef3-c4b4-4706-b975-5ea4c3468a59}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {a35e40f7-678a-4d14-bbf2-d78f0817dae6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.29877712214741, 0.317583890000227, 2.52949977207719, !- X,Y,Z Vertex 1 {m}
  -3.29877712214741, 0.317583890000227, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.29877712214741, 0.0254000000000285, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.29877712214741, 0.0254000000000285, 2.52949977207719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa930479-5770-4398-a854-b4f0b1e57cfe}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {b1d3ec39-e303-486d-bcf0-90110ca155d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0.0254000000000284, 2.52949977207719, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.317583890000227, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.317583890000227, 2.52949977207719; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Handle
  SecondarySchool Gym  - Story ground,    !- Name
  {04626e63-f42c-4d7a-98f8-68282a638271}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -73.2797994880246,                      !- X Origin {m}
  -1.41329945871355,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {652da80b-0bf0-4786-aad5-104061d8437e}; !- Thermal Zone Name

OS:Surface,
  {953958ea-f79d-40b8-8e67-4443e9bc76ea}, !- Handle
  SecondarySchool Gym  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {04ca05af-d08e-42c6-a1ab-da252ba29049}, !- Construction Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.82659891742709, 0, !- X,Y,Z Vertex 2 {m}
  6.63264722717192, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  6.63264722717192, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ccf91e-99a2-43cb-af52-0e426ca5f9ef}, !- Handle
  SecondarySchool Gym  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {8606dfa7-dc76-43a6-b3b2-4e9171a18fb6}, !- Construction Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.82659891742709, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e2a382-e520-487d-8510-f9a47b18adef}, !- Handle
  SecondarySchool Gym  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {78623fa3-7f4e-4a71-9412-f534494a31df}, !- Construction Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.63264722717192, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  6.63264722717192, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.82659891742709, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff1b82e-64b6-46b6-87fb-b3f91fb472fc}, !- Handle
  SecondarySchool Gym  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cd74a7a-5b90-4525-9c93-48d7ae34478c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63264722717186, -4.88498130835069e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.63264722717186, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.63264722717186, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  6.63264722717186, 2.82659891742709, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272557c2-fed3-422a-8f5b-2a380bc652d8}, !- Handle
  SecondarySchool Gym  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {836901e9-01a8-40bd-919a-9c5c060b4051}, !- Construction Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63264722717192, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.63264722717192, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6078cb86-8e6f-49a1-bd44-dcade8a8a740}, !- Handle
  SecondarySchool Gym  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {56a2f2c2-9c6a-4161-ac11-87b5e784c9d5}, !- Construction Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.63264722717192, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.63264722717192, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.66293670342566e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- Handle
  Zone SecondarySchool Gym  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3f9768b-6ca9-4dd6-b665-cce2051aef12}, !- Zone Air Inlet Port List
  {c44bbe01-692a-479d-913d-e07485af22d3}, !- Zone Air Exhaust Port List
  {89d3565e-eca9-483e-9aac-d1285aa0bdbe}, !- Zone Air Node Name
  {b0e054f1-1c58-4065-b624-091d1e71e29d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6afe73df-4696-41c4-b5ed-bcaef4245c40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9eeab1a-bdb6-4c41-af3d-8b37e9a16892}, !- Handle
  Zone SecondarySchool Gym  - Story ground Zone Air Node, !- Name
  {89d3565e-eca9-483e-9aac-d1285aa0bdbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89d3565e-eca9-483e-9aac-d1285aa0bdbe}, !- Handle
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- Source Object
  11,                                     !- Outlet Port
  {a9eeab1a-bdb6-4c41-af3d-8b37e9a16892}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3f9768b-6ca9-4dd6-b665-cce2051aef12}, !- Handle
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- HVAC Component
  {a14904c6-aa70-4b2a-bd31-3090e3f7c3cf}, !- Port 1
  {58ced858-9846-4cd7-b250-73785ef3cb9a}; !- Port 2

OS:PortList,
  {c44bbe01-692a-479d-913d-e07485af22d3}, !- Handle
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- HVAC Component
  {28f44b4b-cb56-41ad-aeb1-4c666afe6c73}; !- Port 1

OS:PortList,
  {b0e054f1-1c58-4065-b624-091d1e71e29d}, !- Handle
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- HVAC Component
  {184f9209-a5fe-4e71-a56d-a57874fa6e32}; !- Port 1

OS:Sizing:Zone,
  {f71215ba-2bd0-4686-ad03-6c35175183e5}, !- Handle
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {aa469de5-1773-429a-b501-78761bf159f1}, !- Handle
  Zone SecondarySchool Gym  - Story ground Zone HVAC Equipment List, !- Name
  {652da80b-0bf0-4786-aad5-104061d8437e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc034c54-d11b-4a41-a3bd-9b126a6badc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {93ff7023-7661-467a-a252-9abd0498915f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8c6984a4-9f87-4589-bc78-e115cd59ca09}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2715aed8-2425-4bbd-9b22-2de2c8ca7c85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Handle
  SecondarySchool Auditorium  - Story ground, !- Name
  {129f7f34-7866-4a5e-8c47-1056058ea05e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -66.6471522608527,                      !- X Origin {m}
  -1.41329945871355,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {d7631178-9464-4fc6-893b-e20a0f1d773c}; !- Thermal Zone Name

OS:Surface,
  {5bdf9eaa-3139-4c0e-8acd-cb04101c1164}, !- Handle
  SecondarySchool Auditorium  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f603120d-c049-4136-a34a-ab1a01131530}, !- Construction Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.82659891742709, 0, !- X,Y,Z Vertex 2 {m}
  3.31303687065868, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  3.31303687065868, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd74a7a-5b90-4525-9c93-48d7ae34478c}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ff1b82e-64b6-46b6-87fb-b3f91fb472fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.82659891742709, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.88498130835069e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c62561f-1470-473e-bcce-75c9f5d12fc5}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {3b324826-e751-4fcb-82f1-d89c7b0fce0a}, !- Construction Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.31303687065868, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.31303687065868, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.82659891742709, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c497114f-86c0-4e44-b24d-78642309b70a}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287b49fe-0137-4e68-a9ae-7e442f13b917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.31303687065868, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.31303687065868, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.31303687065868, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  3.31303687065868, 2.82659891742709, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6afa7f-e40c-4363-b820-ec43425287aa}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {fcb392d2-3df6-4c2a-8795-a0fad25d4219}, !- Construction Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.31303687065868, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.31303687065868, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb77474-9c7e-4d98-adbc-4b286eae0d7b}, !- Handle
  SecondarySchool Auditorium  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d15cc05e-7097-4179-ac18-1ecf4d8062b0}, !- Construction Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.31303687065868, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.31303687065868, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.66293670342566e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62a56358-5528-49fe-a63b-406c02146bf0}, !- Zone Air Inlet Port List
  {afe4d804-f5ba-4eb8-8e77-07e65a8d835d}, !- Zone Air Exhaust Port List
  {0c1c20a7-ed0a-43bf-b082-a850fee0f6e5}, !- Zone Air Node Name
  {0cd1e218-f456-46d4-b235-935f9f61f6d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7befcd1-ef2d-4528-9966-af93f50c2a53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4f3fdc1-1934-4d20-8f72-a98a57c5725c}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Zone Air Node, !- Name
  {0c1c20a7-ed0a-43bf-b082-a850fee0f6e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c1c20a7-ed0a-43bf-b082-a850fee0f6e5}, !- Handle
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- Source Object
  11,                                     !- Outlet Port
  {b4f3fdc1-1934-4d20-8f72-a98a57c5725c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62a56358-5528-49fe-a63b-406c02146bf0}, !- Handle
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- HVAC Component
  {b22e6292-d528-46a6-940c-4f840f28af5f}, !- Port 1
  {53661674-4ea9-4f83-aae0-c610454b2fd6}; !- Port 2

OS:PortList,
  {afe4d804-f5ba-4eb8-8e77-07e65a8d835d}, !- Handle
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- HVAC Component
  {3ac09289-b024-4b0d-9966-bfe7b760dc0f}; !- Port 1

OS:PortList,
  {0cd1e218-f456-46d4-b235-935f9f61f6d5}, !- Handle
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- HVAC Component
  {0e2062b9-c61e-4b92-905b-4db52f1fdbe1}; !- Port 1

OS:Sizing:Zone,
  {8b57fef0-9306-4ed4-8470-db700eca02db}, !- Handle
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ae597b91-5dbb-4a26-9bc0-d4b337ff26d8}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Zone HVAC Equipment List, !- Name
  {d7631178-9464-4fc6-893b-e20a0f1d773c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f9055d4-aa14-43fc-bf68-25714a1b23be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03bd6d41-6d62-4052-a2e6-ba4077d76d7e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {90623d69-2f11-40f5-97ed-3786301a4654}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b6ca30e-c012-47f4-adb7-2fe8d01c9c65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Handle
  SecondarySchool Gym - audience  - Story ground, !- Name
  {5e3d7421-3f83-4389-9821-e2309d6eeefb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.334115390194,                       !- X Origin {m}
  -1.41329945871355,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a397ebc-b987-4d6e-a337-6f94b2ae0913}, !- Building Story Name
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}; !- Thermal Zone Name

OS:Surface,
  {768f5277-9e39-4d52-95f1-66f94ef87e4d}, !- Handle
  SecondarySchool Gym - audience  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1537f594-bfd4-4053-abe3-f0f8d896975e}, !- Construction Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 2.82659891742709, 0, !- X,Y,Z Vertex 2 {m}
  4.18731048930475, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  4.18731048930475, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287b49fe-0137-4e68-a9ae-7e442f13b917}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c497114f-86c0-4e44-b24d-78642309b70a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.82659891742709, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.66293670342566e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7e21425-2f4a-4db6-9aa8-996c153e5a03}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d84b315e-6399-41bb-be52-110e0bdff222}, !- Construction Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.18731048930475, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.18731048930475, 2.82659891742709, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.82659891742709, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3562fd91-184a-424e-b42a-631f10985187}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {70a6ea7e-0b33-4b73-b649-4df13256834e}, !- Construction Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18731048930475, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.18731048930475, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.18731048930475, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.18731048930475, 2.82659891742709, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478d8793-170d-4a8a-958a-fa633f79fa8c}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {60c1870c-5827-47a1-88a4-7bc8f8dcad53}, !- Construction Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18731048930475, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.18731048930475, -4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5443e3d-f0f7-40bd-b3c1-306d52767ac3}, !- Handle
  SecondarySchool Gym - audience  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5b9e07e3-0f20-4afd-90fb-d7c53b321acd}, !- Construction Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18731048930475, -4.66293670342566e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.18731048930475, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.82659891742709, 7.9248, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.66293670342566e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90fd2ff2-0390-472f-80ee-df82ad732bb5}, !- Zone Air Inlet Port List
  {45c19a8b-ca55-4ee8-bb2a-a57166b33be5}, !- Zone Air Exhaust Port List
  {71b34355-ab20-4568-a158-b92e7f86d87b}, !- Zone Air Node Name
  {d4f750e1-1114-4a60-8c01-9f2a5c6e7f00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0994a27c-016d-4249-95da-a8f113e84aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cf40bbc-e04d-4578-bd21-2922a2258165}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Zone Air Node, !- Name
  {71b34355-ab20-4568-a158-b92e7f86d87b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71b34355-ab20-4568-a158-b92e7f86d87b}, !- Handle
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- Source Object
  11,                                     !- Outlet Port
  {3cf40bbc-e04d-4578-bd21-2922a2258165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90fd2ff2-0390-472f-80ee-df82ad732bb5}, !- Handle
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- HVAC Component
  {d2232e28-cf0e-4858-9ec4-dc2bed62a2dc}, !- Port 1
  {c23448dc-765a-4abd-a8a7-971e4bba2d2e}; !- Port 2

OS:PortList,
  {45c19a8b-ca55-4ee8-bb2a-a57166b33be5}, !- Handle
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- HVAC Component
  {a22fb064-2bf2-4915-a59e-385f108bd27d}; !- Port 1

OS:PortList,
  {d4f750e1-1114-4a60-8c01-9f2a5c6e7f00}, !- Handle
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- HVAC Component
  {21c21b40-8e07-4012-a886-d5bea7bee285}; !- Port 1

OS:Sizing:Zone,
  {e38ba6c7-e797-4a53-b8f7-893793f869cc}, !- Handle
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d1987251-db98-4228-ad54-23006c231407}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Zone HVAC Equipment List, !- Name
  {a6eace82-17cf-4988-9d72-32e2d85c97d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f06ca888-3f2f-4423-81cb-11a1de23a59c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c06e2ac-a754-4a07-a3a5-75604392de25}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {64e6af05-440d-450b-9b7b-57a87db4f5b0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {720bfbff-d03a-4715-b0e9-193db772ac05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {77b5d8c0-1ad5-46d6-b80f-fb6170a67dbb}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {d7e21425-2f4a-4db6-9aa8-996c153e5a03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.16191048930475, 2.82659891742709, 3.81040694482645, !- X,Y,Z Vertex 1 {m}
  4.16191048930475, 2.82659891742709, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 2.82659891742709, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 2.82659891742709, 3.81040694482645; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63eed961-c675-4eca-b9c0-890bf6618860}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {478d8793-170d-4a8a-958a-fa633f79fa8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.66293670342566e-15, 3.81040694482645, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16191048930475, -4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16191048930475, -4.66293670342566e-15, 3.81040694482645; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9763d767-8940-43de-a5db-528bc1ebafa2}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {3562fd91-184a-424e-b42a-631f10985187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.18731048930475, 0.0253999999999953, 3.82853618346529, !- X,Y,Z Vertex 1 {m}
  4.18731048930475, 0.0253999999999953, 0.762, !- X,Y,Z Vertex 2 {m}
  4.18731048930475, 2.80119891742709, 0.762, !- X,Y,Z Vertex 3 {m}
  4.18731048930475, 2.80119891742709, 3.82853618346529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f4e9b7f-b1cb-4104-a567-c5b3d4eb6872}, !- Handle
  SecondarySchool Gym  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {74ccf91e-99a2-43cb-af52-0e426ca5f9ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.80119891742709, 3.82853618346529, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.80119891742709, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0253999999999954, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0253999999999954, 3.82853618346529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc777731-b773-43c5-9e0c-95d35aa1d09d}, !- Handle
  SecondarySchool Gym  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {09e2a382-e520-487d-8510-f9a47b18adef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.60724722717192, 2.82659891742709, 3.79666676664588, !- X,Y,Z Vertex 1 {m}
  6.60724722717192, 2.82659891742709, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 2.82659891742709, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 2.82659891742709, 3.79666676664588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc9abee8-703f-4dba-a566-241fee83854e}, !- Handle
  SecondarySchool Gym  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {272557c2-fed3-422a-8f5b-2a380bc652d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -4.66293670342566e-15, 3.79666676664588, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.60724722717192, -4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.60724722717192, -4.66293670342566e-15, 3.79666676664588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd5a77a3-340e-42b6-9279-21e95d3c0e0e}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {1c62561f-1470-473e-bcce-75c9f5d12fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28763687065868, 2.82659891742709, 3.82031830757648, !- X,Y,Z Vertex 1 {m}
  3.28763687065868, 2.82659891742709, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999719, 2.82659891742709, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999719, 2.82659891742709, 3.82031830757648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf0108c9-a4af-464a-aebe-52ab73be4125}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Construction Name
  {aa6afa7f-e40c-4363-b820-ec43425287aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -4.66293670342566e-15, 3.82031830757648, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.28763687065868, -4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.28763687065868, -4.66293670342566e-15, 3.82031830757648; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {83efdbba-96ea-48dc-adea-d14888d8cbae}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb298725-1442-4abb-9b83-81235f7d8593}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {83efdbba-96ea-48dc-adea-d14888d8cbae}, !- People Definition Name
  {129f7f34-7866-4a5e-8c47-1056058ea05e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Handle
  Clothing Schedule,                      !- Name
  {3d4a2608-921d-45a3-a1f7-2b050754e992}, !- Schedule Type Limits Name
  {ab6e01b7-fccf-4803-a6cc-81c70e91396b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab6e01b7-fccf-4803-a6cc-81c70e91396b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3d4a2608-921d-45a3-a1f7-2b050754e992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {766fb5e0-3028-46ea-a168-2a9342acffd3}, !- Handle
  Schedule Rule 1,                        !- Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a335c8e-eb83-4118-bc54-a7df27cbd947}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a335c8e-eb83-4118-bc54-a7df27cbd947}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3d4a2608-921d-45a3-a1f7-2b050754e992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d4a2608-921d-45a3-a1f7-2b050754e992}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Handle
  Air Velocity Schedule,                  !- Name
  {698ff5e4-f2f8-49b8-9963-124d82238022}, !- Schedule Type Limits Name
  {ce00bbaf-bccb-480b-ab5d-bed72b31a7eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce00bbaf-bccb-480b-ab5d-bed72b31a7eb}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {698ff5e4-f2f8-49b8-9963-124d82238022}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {698ff5e4-f2f8-49b8-9963-124d82238022}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {6b8085a4-3951-40de-a5ca-e28f873ca980}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b8085a4-3951-40de-a5ca-e28f873ca980}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9626adab-b135-4c0a-87d5-3549ccb35483}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6583586500506,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {accde124-2419-4275-895d-46c6cbe3e407}, !- Handle
  {9626adab-b135-4c0a-87d5-3549ccb35483}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45455000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.45455000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cea486cb-e3a5-4335-9f65-3443f052bb0a}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {30e0e994-a37b-4030-8d6f-2a39b12d1c3f}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {cea486cb-e3a5-4335-9f65-3443f052bb0a}, !- Electric Equipment Definition Name
  {129f7f34-7866-4a5e-8c47-1056058ea05e}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {62f165ce-217d-4cd5-a64d-24c81b82ba9d}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b37ae4e7-05ef-4116-98e7-ad6f135fe16a}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16bd9097-5635-404e-a036-26358d6e13e8}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {16bd9097-5635-404e-a036-26358d6e13e8}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {4c777ce0-4b01-4b06-9591-745db6326818}, !- Default Day Schedule Name
  {8b4ddd8c-b837-48c5-9422-f53689be829d}, !- Summer Design Day Schedule Name
  {9ff1fb81-4ceb-4e4b-b418-b693663dbd22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c777ce0-4b01-4b06-9591-745db6326818}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03125,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09375,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.15625,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.21875,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3375,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5125,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.775,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.8625,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.7375,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.525,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0916666666666667,                     !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0833333333333333,                     !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.075,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0666666666666667,                     !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0583333333333333,                     !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.05,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0416666666666667,                     !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0333333333333333,                     !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.025,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0166666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00833333333333333,                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Rule,
  {7e9b9f14-0799-45f4-8bcb-2cb6b0860c5a}, !- Handle
  Schedule Rule 2,                        !- Name
  {16bd9097-5635-404e-a036-26358d6e13e8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b49d68c2-ec81-4af2-9f88-0f4c2c0e1b7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b49d68c2-ec81-4af2-9f88-0f4c2c0e1b7a}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03125,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09375,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.15625,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.21875,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3375,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5125,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.775,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.8625,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.7375,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.525,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0916666666666667,                     !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0833333333333333,                     !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.075,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0666666666666667,                     !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0583333333333333,                     !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.05,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0416666666666667,                     !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0333333333333333,                     !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.025,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0166666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00833333333333333,                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {8b4ddd8c-b837-48c5-9422-f53689be829d}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {4a3d7781-c6e5-4c47-acb3-5a56aa7c85f4}, !- Handle
  Schedule Rule 3,                        !- Name
  {16bd9097-5635-404e-a036-26358d6e13e8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {535d1de2-206c-4272-94ef-8d32b0d61658}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {535d1de2-206c-4272-94ef-8d32b0d61658}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01875,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05625,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.09375,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.13125,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.30625,                                !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.21875,                                !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.175,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.13125,                                !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0875,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.04375,                                !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Day,
  {9ff1fb81-4ceb-4e4b-b418-b693663dbd22}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- Handle
  SecondarySchool Activity,               !- Name
  {07d9d94d-f46e-40ef-8818-a26792a0e213}, !- Schedule Type Limits Name
  {74c23171-0bae-4060-a0e1-6a5f146dc3cd}, !- Default Day Schedule Name
  {3217bb6d-acd4-473a-9e4b-c3ffc43e78a5}, !- Summer Design Day Schedule Name
  {42acefc7-1a03-4fd3-a67a-70c971ef418a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74c23171-0bae-4060-a0e1-6a5f146dc3cd}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {07d9d94d-f46e-40ef-8818-a26792a0e213}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {42acefc7-1a03-4fd3-a67a-70c971ef418a}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {07d9d94d-f46e-40ef-8818-a26792a0e213}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3217bb6d-acd4-473a-9e4b-c3ffc43e78a5}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {07d9d94d-f46e-40ef-8818-a26792a0e213}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {07d9d94d-f46e-40ef-8818-a26792a0e213}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {5f446ae3-b5b0-4f27-bbc1-4894d6f613c1}, !- Default Day Schedule Name
  {170cb6ef-103b-4045-a4e7-60906c59b028}, !- Summer Design Day Schedule Name
  {0337dc8c-7e88-40c9-a9e2-6c5385f81a37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f446ae3-b5b0-4f27-bbc1-4894d6f613c1}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121836174923077,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121808522615385,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121780870307692,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121753218,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121902599,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12205198,                             !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.122201361,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.122350742,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1224080095,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122465277,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1225225445,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.122579812,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.12692677425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1312737365,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13562069875,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.139967661,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1623787805,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1847899,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2072010195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.229612139,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.28103648475,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3324608305,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.38388517625,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.435309522,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.47550154025,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5156935585,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.55588557675,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.596077595,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.59943582575,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6027940565,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.60615228725,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.609510518,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.625253679,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.64099684,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.656740001,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.640088732,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.64062749,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.641166248,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.641705006,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.640612464,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.639519922,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.63842738,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.637334838,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.628808906,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.620282974,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.611757042,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.60323111,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.58860991375,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5739887175,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.55936752125,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.544746325,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.52156373025,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4983811355,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.47519854075,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.452015946,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.433908777,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.415801608,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.397694439,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.37958727,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.35627457075,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.3329618715,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.30964917225,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.286336473,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2758334075,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.265330342,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2548272765,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.244324211,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.22976995975,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2152157085,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.20066145725,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.186107206,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1705268945,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.154946583,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1393662715,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.12378596,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.12350845,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.12323094,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.12295343,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.12267592,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.12263705775,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1225981955,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.12255933325,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.122520471,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.12241852775,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.1223165845,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.12221464125,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.122112698,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.122085045692308,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.122057393384615,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.122029741076923,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.122002088769231,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.121974436461538,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.121946784153846,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.121919131846154,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.121891479538462,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.121863827230769;                      !- Value Until Time 96

OS:Schedule:Rule,
  {2fbfe64f-d09a-47ef-8f83-5bbe63c248c4}, !- Handle
  Schedule Rule 8,                        !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {545b0037-edd2-4c87-8a41-1094a740446a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {545b0037-edd2-4c87-8a41-1094a740446a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.251733781644644,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.271495057434732,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.270399198943181,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26930334045163,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.268207481960079,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.267111623468528,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.26615912037627,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.265206617284013,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.264254114191755,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.263301611099498,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.261485234221276,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.259668857343055,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.257852480464833,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256036103586611,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25607614686405,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.256116190141488,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.256156233418927,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.256196276696366,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.256316103587348,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25643593047833,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.256555757369312,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.256675584260294,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.256574888243994,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.256474192227695,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.256373496211395,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.256272800195095,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.256219119638082,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256165439081069,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.256111758524056,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.256058077967043,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.255099931815673,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.254141785664304,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.253183639512934,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.252225493361565,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.252058780408674,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.251892067455783,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.251725354502891,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25155864155,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.251637716682155,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.251716791814311,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.251795866946466,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.251874942078621,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.251939679994313,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.251944582335972,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25194948467763,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.251954387019289,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.251959289360948,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.251964191702607,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.251969094044266,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.251973996385924,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.251978898727583,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.251983801069242,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.251988703410901,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.251993605752559,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.251998508094218,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.252003410435877,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.252008312777536,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.252013215119195,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25215489618504,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.252296577250886,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.252438258316732,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.252579939382578,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.252951437828854,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25332293627513,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.253694434721406,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.254065933167682,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.254558318799608,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.255050704431534,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.25554309006346,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.256035475695385,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.256346832713397,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.25665818973141,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.256969546749422,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.257280903767434,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.260383870806683,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.263486837845932,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.266589804885181,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.26969277192443,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.276257414693323,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.282822057462215,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.289386700231108,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.295951343,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.295442996049461,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.294934649098921,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.294426302148382,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.293917955197842,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.291582086364555,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.289246217531268,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.286910348697981,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.284574479864694,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.283475515771356,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.282376551678017,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.281277587584679,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.28017862349134,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.278007731977188,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.275836840463036;                      !- Value Until Time 96

OS:Schedule:Rule,
  {8807e024-7065-49bf-a065-d7f66760155d}, !- Handle
  Schedule Rule 9,                        !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9ff107f5-a139-4dd4-833d-7320b7969a1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9ff107f5-a139-4dd4-833d-7320b7969a1d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.207590237981607,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.237500353527118,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.238224824242205,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.238949294957293,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.239673765672381,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.240398236387469,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.237865327512378,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.235332418637287,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.232799509762197,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.230266600887106,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.228394967176146,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.226523333465187,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.224651699754227,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.222780066043267,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.224429793468416,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.226079520893564,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.227729248318712,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.22937897574386,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.230481337742778,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.231583699741695,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.232686061740613,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.233788423739531,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.232814340067391,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.231840256395251,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.230866172723111,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.229892089050972,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.228809624587202,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.227727160123433,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.226644695659664,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.225562231195895,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.222686372388489,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.219810513581083,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.216934654773677,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.214058795966271,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.212978072503406,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.211897349040542,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.210816625577677,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.209735902114813,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.20915517209861,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.208574442082406,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.207993712066203,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.20741298205,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.207516857704541,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.207515110555087,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.207513363405633,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.207511616256179,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.207509869106725,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.207508121957271,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.207506374807817,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.207504627658363,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.207502880508909,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.207501133359455,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.207499386210002,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.207497639060547,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.207495891911093,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.207494144761639,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.207492397612186,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.207490650462732,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.207471765227718,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.207452879992704,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.20743399475769,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.207415109522677,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.20836581645884,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.209316523395003,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.210267230331167,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.21121793726733,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.212607225114823,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.213996512962317,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.21538580080981,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.216775088657303,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.216429779152809,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.216084469648314,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.215739160143819,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.215393850639325,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.218395928097313,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.221398005555301,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.22440008301329,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.227402160471278,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.230204144094989,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.233006127718699,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.235808111342409,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.23861009496612,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.239912638839253,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.241215182712386,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.242517726585519,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.243820270458653,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.243869021093989,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.243917771729326,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.243966522364663,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.244015273,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.242201705351866,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.240388137703732,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.238574570055598,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.236761002407464,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.236945840187377,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.237130677967291;                      !- Value Until Time 96

OS:Schedule:Rule,
  {3dd74909-0510-4666-a936-fe2a0070a657}, !- Handle
  Schedule Rule 10,                       !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {75201398-340c-47f8-9186-e588038dc338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75201398-340c-47f8-9186-e588038dc338}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.251733781644644,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.271495057434732,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.270399198943181,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.26930334045163,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.268207481960079,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.267111623468528,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.26615912037627,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.265206617284013,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.264254114191755,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.263301611099498,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.261485234221276,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.259668857343055,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.257852480464833,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256036103586611,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25607614686405,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.256116190141488,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.256156233418927,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.256196276696366,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.256316103587348,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25643593047833,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.256555757369312,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.256675584260294,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.256574888243994,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.256474192227695,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.256373496211395,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.256272800195095,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.256219119638082,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256165439081069,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.256111758524056,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.256058077967043,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.255099931815673,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.254141785664304,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.253183639512934,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.252225493361565,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.252058780408674,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.251892067455783,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.251725354502891,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25155864155,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.251637716682155,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.251716791814311,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.251795866946466,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.251874942078621,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.251939679994313,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.251944582335972,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25194948467763,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.251954387019289,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.251959289360948,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.251964191702607,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.251969094044266,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.251973996385924,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.251978898727583,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.251983801069242,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.251988703410901,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.251993605752559,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.251998508094218,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.252003410435877,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.252008312777536,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.252013215119195,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25215489618504,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.252296577250886,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.252438258316732,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.252579939382578,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.252951437828854,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25332293627513,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.253694434721406,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.254065933167682,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.254558318799608,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.255050704431534,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.25554309006346,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.256035475695385,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.256346832713397,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.25665818973141,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.256969546749422,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.257280903767434,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.260383870806683,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.263486837845932,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.266589804885181,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.26969277192443,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.276257414693323,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.282822057462215,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.289386700231108,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.295951343,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.295442996049461,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.294934649098921,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.294426302148382,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.293917955197842,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.291582086364555,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.289246217531268,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.286910348697981,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.284574479864694,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.283475515771356,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.282376551678017,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.281277587584679,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.28017862349134,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.278007731977188,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.275836840463036;                      !- Value Until Time 96

OS:Schedule:Day,
  {170cb6ef-103b-4045-a4e7-60906c59b028}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76d6d87a-3394-43be-b78a-fd4e4f2209e7}, !- Handle
  Schedule Rule 11,                       !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fa0c7e67-9a80-4f03-9461-a603848fbe68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {fa0c7e67-9a80-4f03-9461-a603848fbe68}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.13871317320284,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
