  0.146492833247453,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.147014970006275,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.147537106765098,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.14805924352392,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.148581380282743,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.148991812236147,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.149402244189551,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.149812676142955,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.150223108096359,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.150577355004418,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.150931601912477,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.151285848820535,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.151640095728594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.152898831664241,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.154157567599888,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.155416303535534,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.156675039471181,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.158158519103386,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.159641998735591,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.161125478367795,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.162608958,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.160639006584985,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.158669055169971,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.156699103754956,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.154729152339941,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.153579598994494,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.152430045649046,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.151280492303599,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.150130938958151,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.147483162109554,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.144835385260957,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14218760841236,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.139539831563763,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.139239455186884,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.138939078810005,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.138638702433126,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.138338326056247,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.138927070510181,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.139515814964115,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.14010455941805,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.140693303871984,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.138348024537589,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.138339330521751,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.138330636505911,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.138321942490072,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.138313248474233,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.138304554458393,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.138295860442554,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.138287166426715,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.138278472410875,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.138269778395036,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.138261084379197,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.138252390363357,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.138243696347518,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.138235002331679,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.138226308315839,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1382176143,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.138224213660914,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.138230813021828,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.138237412382743,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.138244011743657,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.140943237778483,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.143642463813309,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.146341689848135,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.149040915882961,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.148571256575773,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.148101597268586,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.147631937961398,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.14716227865421,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.146671307140413,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.146180335626615,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.145689364112818,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.145198392599021,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.145165808292715,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.145133223986409,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.145100639680104,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.145068055373798,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.146009900788405,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.146951746203012,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.147893591617618,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.148835437032225,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.149124542226411,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.149413647420597,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.149702752614782,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.149991857808968,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1499789071363,                        !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.149965956463632,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.149953005790965,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.149940055118297,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.149765392134656,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.149590729151015,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.149416066167373,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.149241403183732,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.148554260699662,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.147867118215592;                      !- Value Until Time 96

OS:Schedule:Rule,
  {b5bba2ed-c550-4467-870e-7a0448a152d2}, !- Handle
  Schedule Rule 12,                       !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e4897ae0-8d17-4f90-8c1e-64d5495616ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e4897ae0-8d17-4f90-8c1e-64d5495616ae}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.181635931147964,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.194517971375771,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.196214842866655,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.197911714357539,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.199608585848423,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.201305457339307,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.200957991790695,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.200610526242083,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.200263060693472,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.19991559514486,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.20109634034198,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2022770855391,                        !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.203457830736219,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.204638575933339,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.205883821486244,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.207129067039148,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.208374312592053,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.209619558144957,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.210512577108718,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.211405596072479,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.212298615036239,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.213191634,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.212470671259288,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.211749708518577,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.211028745777865,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.210307783037154,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.209340893169215,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.208374003301277,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.207407113433339,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2064402235654,                        !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.202582994278218,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.198725764991036,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.194868535703854,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.191011306416672,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.191405737543201,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.191800168669729,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.192194599796258,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.192589030922787,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.19005854615684,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.187528061390893,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.184997576624946,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.182467091858999,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.181458636077605,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.181454414766406,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.181450193455207,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.181445972144008,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.181441750832809,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.18143752952161,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.181433308210411,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.181429086899212,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.181424865588013,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.181420644276814,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.181416422965615,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.181412201654416,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.181407980343217,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.181403759032018,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.181399537720819,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.18139531640962,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.181424127142503,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.181452937875386,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.181481748608269,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.181510559341153,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.181452101120744,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.181393642900335,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.181335184679927,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.181276726459518,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.181334228297951,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.181391730136384,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.181449231974817,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18150673381325,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.18151223292118,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.181517732029111,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.181523231137041,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.181528730244971,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.181449769908728,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.181370809572485,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.181291849236243,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1812128889,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.181434191897296,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.181655494894592,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.181876797891888,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.182098100889184,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.18327135293009,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.184444604970996,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.185617857011902,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.186791109052808,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.187529069061938,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.188267029071068,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.189004989080197,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.189742949089327,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.190099823458589,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.190456697827851,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.190813572197113,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.191170446566374,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.192007327768724,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.192844208971073;                      !- Value Until Time 96

OS:Schedule:Rule,
  {51a32e2b-b931-4d62-b906-7c77f3d46d09}, !- Handle
  Schedule Rule 13,                       !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {56a77688-0724-44e7-869d-62010d5d1184}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56a77688-0724-44e7-869d-62010d5d1184}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.13871317320284,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.146492833247453,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.147014970006275,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.147537106765098,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.14805924352392,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.148581380282743,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.148991812236147,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.149402244189551,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.149812676142955,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.150223108096359,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.150577355004418,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.150931601912477,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.151285848820535,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.151640095728594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.152898831664241,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.154157567599888,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.155416303535534,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.156675039471181,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.158158519103386,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.159641998735591,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.161125478367795,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.162608958,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.160639006584985,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.158669055169971,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.156699103754956,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.154729152339941,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.153579598994494,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.152430045649046,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.151280492303599,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.150130938958151,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.147483162109554,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.144835385260957,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14218760841236,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.139539831563763,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.139239455186884,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.138939078810005,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.138638702433126,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.138338326056247,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.138927070510181,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.139515814964115,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.14010455941805,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.140693303871984,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.138348024537589,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.138339330521751,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.138330636505911,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.138321942490072,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.138313248474233,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.138304554458393,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.138295860442554,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.138287166426715,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.138278472410875,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.138269778395036,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.138261084379197,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.138252390363357,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.138243696347518,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.138235002331679,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.138226308315839,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1382176143,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.138224213660914,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.138230813021828,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.138237412382743,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.138244011743657,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.140943237778483,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.143642463813309,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.146341689848135,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.149040915882961,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.148571256575773,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.148101597268586,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.147631937961398,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.14716227865421,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.146671307140413,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.146180335626615,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.145689364112818,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.145198392599021,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.145165808292715,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.145133223986409,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.145100639680104,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.145068055373798,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.146009900788405,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.146951746203012,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.147893591617618,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.148835437032225,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.149124542226411,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.149413647420597,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.149702752614782,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.149991857808968,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1499789071363,                        !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.149965956463632,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.149953005790965,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.149940055118297,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.149765392134656,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.149590729151015,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.149416066167373,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.149241403183732,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.148554260699662,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.147867118215592;                      !- Value Until Time 96

OS:Schedule:Rule,
  {60505226-7532-48aa-b367-5db616efa5da}, !- Handle
  Schedule Rule 14,                       !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {526ff084-d65a-45b2-ae32-333accf69a27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {526ff084-d65a-45b2-ae32-333accf69a27}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.379671395380695,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.37965049103406,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.379629586687425,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.37960868234079,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.379593898636902,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.379579114933015,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.379564331229128,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.379549547525241,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.379470609056431,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.37939167058762,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.37931273211881,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.37923379365,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.379520878554518,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.379807963459036,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.380095048363554,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.380382133268073,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.381122083470083,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.381862033672094,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.382601983874105,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.383341934076115,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.38396896789084,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.384596001705565,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.38522303552029,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.385850069335014,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.386845388784858,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.387840708234702,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.388836027684545,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.389831347134389,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.39078164355599,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.391731939977591,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.392682236399192,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393632532820794,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.394374712906809,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.395116892992824,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.395859073078839,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.397129910918739,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.397268961557832,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.397408012196925,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.397547062836019,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.397855285315737,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.398163507795456,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.398471730275174,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.398779952754893,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.398883331316169,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.398986709877446,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.399090088438723,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.399193467,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.398750267985395,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.398307068970791,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.397863869956186,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.397420670941582,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.396456146453406,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.39549162196523,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.394527097477053,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.393562572988877,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.393083642716651,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.392604712444425,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.392125782172199,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.391646851899973,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.391000837824513,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.390354823749054,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.389708809673594,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.389062795598134,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.38836902440097,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.387675253203805,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.38698148200664,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.386287710809475,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.385742690005808,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.38519766920214,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.384652648398473,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.384107627594805,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.383182789821321,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.382257952047837,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.381333114274352,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.380408276500868,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.380263123728735,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.380117970956601,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.379972818184468,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.379827665412335,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.37982945946191,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.379831253511485,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.379833047561059,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.379834841610634,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.379846240919736,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.379857640228839,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.379869039537942,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.379880438847045,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.37985953450041,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.379838630153775,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.37981772580714,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.379796821460505,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.37977591711387,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.379755012767235,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3797341084206,                        !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.379713204073965,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.37969229972733;                       !- Value Until Time 96

OS:Schedule:Rule,
  {3fea672b-0548-4afd-820a-7b5f3c607f18}, !- Handle
  Schedule Rule 15,                       !- Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb52486e-198e-4b0f-9309-330a0dba4ce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb52486e-198e-4b0f-9309-330a0dba4ce6}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.62390809277016,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.623906395496774,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.623904698223387,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.62390300095,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.623912169819326,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.623921338688652,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.623930507557978,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623939676427304,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.623943191454142,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.62394670648098,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.623950221507819,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.623953736534657,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.624220549106774,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.62448736167889,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.624754174251007,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.625020986823123,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.626396560866309,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.627772134909494,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.629147708952679,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.630523282995865,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.633679662363772,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.636836041731678,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.639992421099585,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.643148800467492,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.645615749833762,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.648082699200032,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.650549648566303,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.653016597932573,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.653222723068389,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.653428848204205,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.653634973340021,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.653841098475837,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654807399317225,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.655773700158612,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.656740001,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.655717961319095,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.655751029793,                         !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.655784098266904,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.655817166740809,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.655750107510846,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.655683048280882,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.655615989050919,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.655548929820955,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.655025615902917,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.654502301984879,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.653978988066841,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.653455674148803,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.652558238478897,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.651660802808991,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.650763367139086,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.64986593146918,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.648443004979864,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.647020078490547,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.645597152001231,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.644174225511914,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.64306282401892,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.641951422525926,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.640840021032932,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.639728619539938,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.638297707355257,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.636866795170576,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.635435882985895,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.634004970801214,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.633360302234984,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.632715633668754,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.632070965102524,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.631426296536294,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.630532969889336,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.629639643242379,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.628746316595422,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.627852989948464,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.626896684660629,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.625940379372795,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.62498407408496,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.624027768797126,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.624010735486821,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.623993702176516,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.623976668866211,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.623959635555906,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6239572502265,                        !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.623954864897095,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.623952479567689,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.623950094238283,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.623943837054719,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.623937579871156,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.623931322687592,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.623925065504028,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.623923368230642,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.623921670957255,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.623919973683868,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.623918276410481,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.623916579137094,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.623914881863708,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.623913184590321,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.623911487316934,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.623909790043547;                      !- Value Until Time 96

OS:Schedule:Day,
  {0337dc8c-7e88-40c9-a9e2-6c5385f81a37}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {bba44a5c-3cb3-4bc6-890e-bef9b8c4aab4}, !- Default Day Schedule Name
  {74aa7d9f-1c7b-4e1b-a412-b6df5f4327bb}, !- Summer Design Day Schedule Name
  {dd39727c-5637-4e8d-a90f-a841565d3bd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bba44a5c-3cb3-4bc6-890e-bef9b8c4aab4}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.303384615384615,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.302223076923077,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.301061538461538,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2999,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.290225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28055,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.270875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2612,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25845,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2557,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25295,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2502,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.258075,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.26595,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.273825,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2817,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.302125,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.32255,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.342975,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3634,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4366,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4732,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5098,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.550475,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.59115,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.631825,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6725,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.709,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7455,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.782,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8185,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.837166666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.855833333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8745,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.921375,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.92395,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.926525,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.9291,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9331,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.9371,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9411,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9451,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.9482,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9513,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9544,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.951175,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.94485,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.938525,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9322,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9106,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.889,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8674,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8458,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.771425,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.69705,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.622675,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5483,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.518725,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.48915,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.459575,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.43,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.41015,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3903,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.37045,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3506,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.340475,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.33035,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.320225,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3101,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.30635,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3026,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.29885,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2951,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2951875,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.295275,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2953625,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.29545,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2862625,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.277075,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2678875,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2587,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.272775,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.28685,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.300925,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.315,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.313838461538462,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.312676923076923,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.311515384615385,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.310353846153846,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.309192307692308,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.308030769230769,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.306869230769231,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.305707692307692,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.304546153846154;                      !- Value Until Time 96

OS:Schedule:Day,
  {74aa7d9f-1c7b-4e1b-a412-b6df5f4327bb}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a251ec05-fce9-4a5b-8ce3-434d97fed8cc}, !- Handle
  Schedule Rule 17,                       !- Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {be5aa2f3-67e5-49b0-aae1-3cbaf4c60c26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {be5aa2f3-67e5-49b0-aae1-3cbaf4c60c26}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510921141525917,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.510789120559115,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.510657099592312,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.51052507862551,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.510401308969132,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.510277539312755,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.510153769656377,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.51003,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.510372429382644,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.510714858765288,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.511057288147932,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.511399717530577,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.512249602504368,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.51309948747816,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.513949372451951,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.514799257425743,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.516829079790332,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.518858902154921,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.520888724519511,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5229185468841,                        !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.525418693942924,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.527918841001747,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.530418988060571,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.532919135119394,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.536021627839254,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.539124120559115,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.542226613278975,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.545329105998835,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.547738488642982,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.550147871287129,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.552557253931275,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.554966636575422,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.556523383808969,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.558080131042516,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.559636878276063,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.563890428800233,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.564315371287129,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.564740313774024,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.56516525626092,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.565515936953989,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.565866617647059,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.566217298340128,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.566567979033197,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.566600984274898,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.566633989516599,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.566666994758299,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5667,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.565371539021549,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.564043078043098,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.562714617064648,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.561386156086197,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.559414092894584,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.55744202970297,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.555469966511357,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.553497903319744,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.548340834304019,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.543183765288293,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.538026696272568,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.532869627256843,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.531083218549796,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.529296809842749,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.527510401135702,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.525723992428655,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.524412034071054,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.523100075713454,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.521788117355853,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.520476158998253,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.519828431129878,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.519180703261503,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.518532975393128,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.517885247524752,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.517303530139779,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.516721812754805,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.516140095369831,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.515558377984857,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.514958920282469,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.514359462580082,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.513760004877694,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.513160547175306,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.512551187900408,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.51194182862551,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.511332469350611,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.510723110075713,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.511102670355271,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.511482230634828,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.511861790914386,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.512241351193943,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.51210933022714,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.511977309260338,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.511845288293535,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.511713267326733,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.51158124635993,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.511449225393128,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.511317204426325,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.511185183459522,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.51105316249272;                       !- Value Until Time 96

OS:Schedule:Rule,
  {58cee4c2-c1ff-47f4-b508-963f51dff05e}, !- Handle
  Schedule Rule 18,                       !- Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {53738e34-e7ad-46e9-8d80-8dcb704d4c06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53738e34-e7ad-46e9-8d80-8dcb704d4c06}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.868949811852223,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.868792569794125,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.868635327736027,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.86847808567793,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.867168342641029,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.865858599604128,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.864548856567227,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.863239113530327,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.862866835147745,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.862494556765163,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.862122278382582,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.86175,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.862816069913757,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.863882139827513,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.86494820974127,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.866014279655026,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.868779292732928,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.87154430581083,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.874309318888732,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.877074331966634,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.882029018803902,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.886983705641171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.891938392478439,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.896893079315708,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.902399415028983,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.907905750742259,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.913412086455535,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.918918422168811,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.923859571610349,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.928800721051887,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.933741870493426,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.938683019934964,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.941210000471276,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.943736981007588,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.946263961543899,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.95260961579245,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.952958203732504,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.953306791672558,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.953655379612611,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954196875441821,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.954738371271031,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.95527986710024,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.95582136292945,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.956241022197088,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.956660681464725,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.957080340732362,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.956643759720062,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.955787519440124,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.954931279160187,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.954075038880249,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.951150961402517,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.948226883924784,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.945302806447052,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.94237872896932,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.932310290894953,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.922241852820585,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.912173414746218,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.902104976671851,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.898101291884632,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.894097607097413,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.890093922310194,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.886090237522975,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.883403064470522,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.880715891418069,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.878028718365616,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.875341545313163,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.873970883995476,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.872600222677789,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.871229561360102,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.869858900042415,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.869351247702531,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.868843595362647,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.868335943022763,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.867828290682879,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.867840135904143,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.867851981125407,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.86786382634667,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.867875671567934,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.866631923335218,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.865388175102503,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.864144426869786,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.862900678637071,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.864806067086102,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.866711455535134,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.868616843984165,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.870522232433197,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.870364990375099,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.870207748317002,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.870050506258904,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.869893264200807,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.86973602214271,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.869578780084612,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.869421538026515,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.869264295968417,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.86910705391032;                       !- Value Until Time 96

OS:Schedule:Day,
  {dd39727c-5637-4e8d-a90f-a841565d3bd4}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {407e4e3d-e652-4ead-9a44-3941f8737a71}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f774da3f-9218-47ce-a14d-968f3e7918dc}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {407e4e3d-e652-4ead-9a44-3941f8737a71}, !- People Definition Name
  {e1075253-4fcc-499a-882e-6359fc892287}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {04dbd3d6-dd1e-474d-8fbf-76de9ff791b0}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1448219563106,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c2dbed89-18fd-4f4d-94b1-11eba79e5c35}, !- Handle
  {04dbd3d6-dd1e-474d-8fbf-76de9ff791b0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58651799999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28888200000000003,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7bbd04a0-dda1-4197-ba39-35702b9fa4d9}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9dc0e6c8-8c59-4ce7-81ec-2d2b4d82278b}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {7bbd04a0-dda1-4197-ba39-35702b9fa4d9}, !- Electric Equipment Definition Name
  {e1075253-4fcc-499a-882e-6359fc892287}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {abe4730d-b307-4dee-85f7-1cf9f40495a0}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b9d09847-78f1-494b-803e-a63b3a55d0f7}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {44084e8f-7941-4d46-afbd-a87db43adf50}, !- Default Day Schedule Name
  {3088fd94-371d-4a88-8844-fce0b2956c7f}, !- Summer Design Day Schedule Name
  {1c4a041e-90b8-4b7d-adf8-7825c4e570f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44084e8f-7941-4d46-afbd-a87db43adf50}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.4375,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.6125,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.654166666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.608333333333333,                      !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5625,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.516666666666667,                      !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.470833333333333,                      !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.425,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.379166666666667,                      !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.333333333333333,                      !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.2875,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.241666666666667,                      !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.195833333333333,                      !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1375,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.125,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0875,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0125,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Rule,
  {8b2927a5-afe4-48c7-81ab-28fa185e4304}, !- Handle
  Schedule Rule 22,                       !- Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bf817e8a-9068-4ed3-9c2e-3a841fa7cdd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf817e8a-9068-4ed3-9c2e-3a841fa7cdd8}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.4375,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.6125,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.654166666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.608333333333333,                      !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5625,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.516666666666667,                      !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.470833333333333,                      !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.425,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.379166666666667,                      !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.333333333333333,                      !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.2875,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.241666666666667,                      !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.195833333333333,                      !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1375,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.125,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0875,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0125,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {3088fd94-371d-4a88-8844-fce0b2956c7f}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7008c9ec-45c0-4727-b605-4bcd703da289}, !- Handle
  Schedule Rule 23,                       !- Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f99c627b-9761-4f7c-9620-e5f8573bf231}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f99c627b-9761-4f7c-9620-e5f8573bf231}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c4a041e-90b8-4b7d-adf8-7825c4e570f9}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {caa1a06b-7a34-466a-beb0-8f95849d223b}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18ee6e02-4ec3-4b3b-93fd-696ec14219ce}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {caa1a06b-7a34-466a-beb0-8f95849d223b}, !- People Definition Name
  {f3f2afeb-e975-43b3-a9f4-18f7f866434a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {653c14dc-3fce-4a25-991e-408ecd352d95}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9b862a65-2e6e-408d-b20b-601f589adef0}, !- Handle
  {653c14dc-3fce-4a25-991e-408ecd352d95}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {dd3f290e-cdcc-43be-bce5-7a21365d0e9f}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {927d9249-87e4-403c-82b9-0e4c5e8f639f}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {dd3f290e-cdcc-43be-bce5-7a21365d0e9f}, !- Electric Equipment Definition Name
  {f3f2afeb-e975-43b3-a9f4-18f7f866434a}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1258d24b-c1e2-45dc-a7a0-b0720c00de0a}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0a7f136-1659-456d-a010-c21bccd70c87}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ca69177e-ca20-4b3c-8a77-bfe019456902}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a67b1e9b-7f29-43a6-a049-590744599fb7}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {ca69177e-ca20-4b3c-8a77-bfe019456902}, !- People Definition Name
  {985fb92a-84cb-4376-8a6a-613b282cdbf5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d66464ed-24a4-4ba0-8375-7e872a60cbea}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.71981110628888,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {385e790b-5631-4a65-92e4-913245f792dd}, !- Handle
  {d66464ed-24a4-4ba0-8375-7e872a60cbea}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9b5b33a0-ac40-4962-b563-783ef5ff778f}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {faf904dd-3632-4131-a3d2-894a6e5a9f97}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {9b5b33a0-ac40-4962-b563-783ef5ff778f}, !- Electric Equipment Definition Name
  {985fb92a-84cb-4376-8a6a-613b282cdbf5}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {460ebffa-d8aa-415d-9125-55a0b287f1f3}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {427fbed2-6358-43b9-9e3f-e19076a7b222}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c6b9b72f-40d2-4eaa-92c9-d47c7e710440}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e062bf30-bc24-4731-9ee8-ab0277dd378f}, !- Handle
  SecondarySchool Gym People,             !- Name
  {c6b9b72f-40d2-4eaa-92c9-d47c7e710440}, !- People Definition Name
  {04626e63-f42c-4d7a-98f8-68282a638271}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {97131368-9a35-4090-bc2a-ed9722d81e54}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4cd86979-48b4-4fd8-93d1-e56398976efc}, !- Handle
  {97131368-9a35-4090-bc2a-ed9722d81e54}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e40e1898-84e9-4a40-aee0-7adc45071e30}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8ebac363-ef1c-4c9b-9fe2-0f2484c6692f}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {e40e1898-84e9-4a40-aee0-7adc45071e30}, !- Electric Equipment Definition Name
  {04626e63-f42c-4d7a-98f8-68282a638271}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {06dc13e6-f843-4856-ad4a-3e4f5727663e}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad1a0d7c-d043-43ef-84d5-ee3d755864a9}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6126f8c5-468a-47af-a766-845f53b4c87c}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6126f8c5-468a-47af-a766-845f53b4c87c}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {13784098-33b9-46b8-b81b-401bfdc8b9e9}, !- Default Day Schedule Name
  {16e31563-496c-4b4a-8ab3-b34a63a9ed02}, !- Summer Design Day Schedule Name
  {cf313c53-a98c-44bd-89bc-e7acfbc4e428}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13784098-33b9-46b8-b81b-401bfdc8b9e9}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04375,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13125,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.21875,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.30625,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.9,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.870833333333333,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.791666666666667,                      !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.7125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.633333333333333,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.554166666666667,                      !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.395833333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.316666666666667,                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.158333333333333,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0791666666666666,                     !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Rule,
  {64159764-9f04-43f7-b5b2-4d42b8810c15}, !- Handle
  Schedule Rule 27,                       !- Name
  {6126f8c5-468a-47af-a766-845f53b4c87c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {590f35d7-8bc2-4c41-b3a8-18f5ddd343e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {590f35d7-8bc2-4c41-b3a8-18f5ddd343e0}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04375,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13125,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.21875,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.30625,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.9,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.870833333333333,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.791666666666667,                      !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.7125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.633333333333333,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.554166666666667,                      !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.395833333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.316666666666667,                      !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.158333333333333,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0791666666666666,                     !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {16e31563-496c-4b4a-8ab3-b34a63a9ed02}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {46665526-1031-48b2-bec1-870e2f8f2350}, !- Handle
  Schedule Rule 28,                       !- Name
  {6126f8c5-468a-47af-a766-845f53b4c87c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ee2af42a-a27c-4778-9d82-197c97684694}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ee2af42a-a27c-4778-9d82-197c97684694}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cf313c53-a98c-44bd-89bc-e7acfbc4e428}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {dd8e815a-d82a-4482-9399-6af15913d360}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17a87a7b-1375-4eb1-81c1-53bf8559d424}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {dd8e815a-d82a-4482-9399-6af15913d360}, !- People Definition Name
  {5e3d7421-3f83-4389-9821-e2309d6eeefb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62f445c9-30f1-4f22-94aa-dfba39496a9a}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bd9bdd25-189e-4dac-950f-c0589d1e2015}, !- Handle
  {62f445c9-30f1-4f22-94aa-dfba39496a9a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4a5adb3f-609e-4b23-814a-5a05995d3c0f}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b99ae60a-a8b2-40e0-9a66-72b2f0f6acf1}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {4a5adb3f-609e-4b23-814a-5a05995d3c0f}, !- Electric Equipment Definition Name
  {5e3d7421-3f83-4389-9821-e2309d6eeefb}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ddcce2f5-3da2-4fa8-840a-dedc51929f5e}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4771d635-260a-4412-92af-8e5ddada93a0}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6126f8c5-468a-47af-a766-845f53b4c87c}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2e4bab22-4883-4a19-a23c-2b49427a8701}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0ba0a72b-0b09-4bee-8128-eaca44e3948f}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {2e4bab22-4883-4a19-a23c-2b49427a8701}, !- People Definition Name
  {df7056f9-8791-4312-bd78-2cf6364ede61}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eeb495c9-ce6c-41bb-8c1f-ca306be10679}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6312852625705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {08f14f53-097e-475d-a4db-e2e508cee394}, !- Handle
  {eeb495c9-ce6c-41bb-8c1f-ca306be10679}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d3cb9881-7d75-4dbb-8600-2a02b69dea37}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  22.2274749755859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f14dec0d-89fb-45ae-a1c1-d77db93304e4}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {d3cb9881-7d75-4dbb-8600-2a02b69dea37}, !- Electric Equipment Definition Name
  {df7056f9-8791-4312-bd78-2cf6364ede61}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95add9a6-fcef-4f8b-98cf-d067366e52a0}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f3308642-2e16-4e25-8581-f5cffa3fd056}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  {5d1fb9a4-80a1-47ee-b78c-31a4bffc6b8b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5d1fb9a4-80a1-47ee-b78c-31a4bffc6b8b}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {209852fe-3cf3-4a3a-82b6-8b9c9cbc08d5}, !- Default Day Schedule Name
  {3d8c5471-01a9-41b9-8be8-8e4231e26713}, !- Summer Design Day Schedule Name
  {87fc8856-ac4e-4538-b792-4fba5d7426c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {209852fe-3cf3-4a3a-82b6-8b9c9cbc08d5}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0525,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1175,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.157142857142857,                      !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.164285714285714,                      !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.171428571428571,                      !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.178571428571429,                      !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.185714285714286,                      !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.192857142857143,                      !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.175,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1625,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1125,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.09,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.08,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.07,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.06,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.05,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.04,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.03,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.02,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.02;                                   !- Value Until Time 33

OS:Schedule:Rule,
  {75d8731f-ddef-4152-860b-691e1b4680e9}, !- Handle
  Schedule Rule 32,                       !- Name
  {5d1fb9a4-80a1-47ee-b78c-31a4bffc6b8b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2023196c-6419-4102-96ae-8dfe33894eba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2023196c-6419-4102-96ae-8dfe33894eba}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0525,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1175,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.157142857142857,                      !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.164285714285714,                      !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.171428571428571,                      !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.178571428571429,                      !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.185714285714286,                      !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.192857142857143,                      !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.175,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1625,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.1375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1125,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.09,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.08,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.07,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.06,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.05,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.04,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.03,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.02,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.02;                                   !- Value Until Time 33

OS:Schedule:Day,
  {3d8c5471-01a9-41b9-8be8-8e4231e26713}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {60230e08-4985-4659-9552-47ed940c000e}, !- Handle
  Schedule Rule 33,                       !- Name
  {5d1fb9a4-80a1-47ee-b78c-31a4bffc6b8b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dbe7c740-c1f3-4b50-ab6f-2bb89879da4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dbe7c740-c1f3-4b50-ab6f-2bb89879da4c}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.08,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.09,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.107142857142857,                      !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.121428571428571,                      !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.128571428571429,                      !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.135714285714286,                      !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.142857142857143,                      !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.14375,                                !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13125,                                !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.125,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.11875,                                !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.1125,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.10625,                                !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.09,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.08,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.07,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.06,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.05,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.04,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.03,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.02,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.02;                                   !- Value Until Time 33

OS:Schedule:Day,
  {87fc8856-ac4e-4538-b792-4fba5d7426c4}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {f5a20bd8-577c-4fec-8a66-59ee986f0fa8}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15865634-fa6c-4594-bc2c-63a047b342f9}, !- Handle
  SecondarySchool Library People,         !- Name
  {f5a20bd8-577c-4fec-8a66-59ee986f0fa8}, !- People Definition Name
  {99e483da-8af4-4085-943b-caf3fec3626e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bf51014d-0133-4e6c-8ac4-be00326fa82c}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {38a3f6af-8638-4466-afbc-b27d37b9d17c}, !- Handle
  {bf51014d-0133-4e6c-8ac4-be00326fa82c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9f2aaf75-c738-4d51-95aa-cea34c9d92a4}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dbeefd77-fd68-4a88-93f2-25fe1f243bf5}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {9f2aaf75-c738-4d51-95aa-cea34c9d92a4}, !- Electric Equipment Definition Name
  {99e483da-8af4-4085-943b-caf3fec3626e}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4d7774a7-395d-4f43-86d1-95014e865fcb}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {89e0e583-d827-4260-9ab7-331137fddfdf}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6ff4a3f-0147-4702-9eda-400b3f369eac}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5453375906752,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b6685528-5071-4cbc-a51d-2751d5c37878}, !- Handle
  {a6ff4a3f-0147-4702-9eda-400b3f369eac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90910000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a29232bf-2fb1-463b-a285-5b3656708f19}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2940adb-c19c-4040-ad72-e561787e3532}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {a29232bf-2fb1-463b-a285-5b3656708f19}, !- Electric Equipment Definition Name
  {97ca063c-0e6d-484a-a453-9c7ce6604c3b}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dc96b9d0-3bc4-4500-8a43-f90a424d6325}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d033c5db-5059-4073-b205-3d651cf5e574}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7a647246-399c-478b-9106-6b7f7eba32a3}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {87f6bb21-d094-4d48-b811-677863a9e98c}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {7a647246-399c-478b-9106-6b7f7eba32a3}, !- People Definition Name
  {2ad2d6ae-880c-411c-9c8a-a76720bb5fdc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {384be9a2-ed8a-4af0-80c0-e577da611a8a}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.47657945315891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dfdb49fa-7051-4570-bf3e-875e263a299d}, !- Handle
  {384be9a2-ed8a-4af0-80c0-e577da611a8a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5b8ffbc6-f2fe-47e0-bb6b-d7bf4867e9f7}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a91a489-aa7a-4ace-a850-5c1ca8a7c0e1}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {5b8ffbc6-f2fe-47e0-bb6b-d7bf4867e9f7}, !- Electric Equipment Definition Name
  {2ad2d6ae-880c-411c-9c8a-a76720bb5fdc}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9a745912-b545-4709-b432-e4464bb7922b}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d21a80f5-58f8-4f7a-8bd6-5dbf00f5f07a}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5437d346-b190-41b1-ad85-85801058f2d7}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b9c89e9-7846-4fed-b99b-676cbfd1551a}, !- Handle
  SecondarySchool Office People,          !- Name
  {5437d346-b190-41b1-ad85-85801058f2d7}, !- People Definition Name
  {94318c6a-3ef3-4a2c-875f-94f0f0330d3b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d78f70a5-2c67-46c2-a26d-93538e2a64ef}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.1349381032095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fe6d24df-8f57-434b-8f78-dc40583f9f72}, !- Handle
  {d78f70a5-2c67-46c2-a26d-93538e2a64ef}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {38c554a4-8e0c-4df8-afe1-12b579cfe3a5}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8c3367c-71dc-448f-b7d3-bd90ac29f80a}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {38c554a4-8e0c-4df8-afe1-12b579cfe3a5}, !- Electric Equipment Definition Name
  {94318c6a-3ef3-4a2c-875f-94f0f0330d3b}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6950244b-1566-4ff1-a23b-25bdfd1d30ff}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a337855-48b9-4dba-be9d-a0a2019f3264}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ae3cd079-25bc-4180-9a2e-047ffb37aca4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ae3cd079-25bc-4180-9a2e-047ffb37aca4}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {c7be43fd-d0e3-4390-9f13-d34c9276c0fc}, !- Default Day Schedule Name
  {989e288e-94a7-4a1e-b638-8c7a42a2ddf0}, !- Summer Design Day Schedule Name
  {5bb2714c-7e5c-4fec-b4bc-386bae1555f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7be43fd-d0e3-4390-9f13-d34c9276c0fc}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11875,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2375,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35625,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.475,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.59375,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.7125,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.83125,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.883333333333333,                      !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.816666666666667,                      !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.75,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.683333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.616666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.483333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.416666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.283333333333333,                      !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.216666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1375,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.125,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0875,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0125,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Rule,
  {4bf3fd9d-32b0-47be-a63b-3ef13c18ea9d}, !- Handle
  Schedule Rule 37,                       !- Name
  {ae3cd079-25bc-4180-9a2e-047ffb37aca4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {10b958a4-2639-497f-953e-5bed6ca48aca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10b958a4-2639-497f-953e-5bed6ca48aca}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11875,                                !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2375,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35625,                                !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.475,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.59375,                                !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.7125,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.83125,                                !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.883333333333333,                      !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.816666666666667,                      !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.75,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.683333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.616666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.483333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.416666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.283333333333333,                      !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.216666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1375,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.125,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0875,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.075,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0125,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {989e288e-94a7-4a1e-b638-8c7a42a2ddf0}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4cb3401-8f52-4ba1-843c-48e3890713b9}, !- Handle
  Schedule Rule 38,                       !- Name
  {ae3cd079-25bc-4180-9a2e-047ffb37aca4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d3f8c957-fe92-4a1f-8343-4bbd121e3bb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d3f8c957-fe92-4a1f-8343-4bbd121e3bb1}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5bb2714c-7e5c-4fec-b4bc-386bae1555f5}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {5195a778-e3a8-4119-ad0e-9e426bb7d401}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {410c64bb-7fda-4d84-b93c-8326a3731196}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {5195a778-e3a8-4119-ad0e-9e426bb7d401}, !- People Definition Name
  {6f59901d-2bcf-479d-afc9-e3751e507abe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {06f3422b-39fb-420f-82ad-bfd6f61916fe}, !- Work Efficiency Schedule Name
  {8065a589-af38-4220-80ef-e65ddff03095}, !- Clothing Insulation Schedule Name
  {709bd46f-bef4-420c-9d98-ec397bd99671}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3a93adbd-877b-4c1c-8ae4-1312e27efc0b}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0588742844152,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {92a46c60-a4e2-4c31-aac3-ede0e8a3b824}, !- Handle
  {3a93adbd-877b-4c1c-8ae4-1312e27efc0b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {633575af-45e2-4e56-b817-a159dad177c9}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f4acc0d4-c015-4d7a-b2b8-60bcb8c4cc99}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {633575af-45e2-4e56-b817-a159dad177c9}, !- Electric Equipment Definition Name
  {6f59901d-2bcf-479d-afc9-e3751e507abe}, !- Space or SpaceType Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {756b01f9-55ee-4aa3-acf7-e77c1aed420f}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf5655ee-498d-4b70-b958-88aa94f23081}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c6c05111-54b4-4cc3-9aed-dbe1c7dc75f4}, !- Number of People Schedule Name
  {c12c36e4-e541-4e58-93bb-e57c2ee899dc}, !- People Activity Level Schedule Name
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Lighting Schedule Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {1537f594-bfd4-4053-abe3-f0f8d896975e}, !- Handle
  Foundation F 1.26W/m*K Perim 11.2m Area 11.84m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.8358472960001,                       !- Area {m2}
  11.2012198960367;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bf811592-f528-4ac1-9bfc-b65ef2c02f7b}, !- Handle
  Foundation F 1.26W/m*K Perim 1.25m Area 39.84m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  39.836823552,                           !- Area {m2}
  1.24692844673556;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f0b28b86-fd95-48b2-bef3-6c1e194829a7}, !- Handle
  Foundation F 1.26W/m*K Perim 32.97m Area 32.78m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  32.7761925120001,                       !- Area {m2}
  32.9738870746956;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5a03cd44-bf44-4e0d-9feb-cdb650aadff4}, !- Handle
  Foundation F 1.26W/m*K Perim 9.42m Area 10.09m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  10.089270144,                           !- Area {m2}
  9.41575306226923;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7a823698-9dbd-498f-9c88-a2e72645b260}, !- Handle
  Foundation F 1.26W/m*K Perim 4.83m Area 7.97m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.97108083199994,                       !- Area {m2}
  4.83274894716799;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1c04ec05-634f-4fa8-b5b8-b2e865359710}, !- Handle
  Foundation F 1.26W/m*K Perim 3.25m Area 5.35m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.3532047824022,                        !- Area {m2}
  3.2455692422878;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d3e09c12-d33c-4acd-a0fb-fbd6a2e971bb}, !- Handle
  Foundation F 1.26W/m*K Perim 1.24m Area 2.04m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.04386687999974,                       !- Area {m2}
  1.23916639670961;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7108ba5-6e34-4ccd-9d70-ddcccccb6ef3}, !- Handle
  Foundation F 1.26W/m*K Perim 6.89m Area 5.93m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.92721395200014,                       !- Area {m2}
  6.8923596726058;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b87ea82-d0a6-453d-99bf-7eb29f119533}, !- Handle
  Foundation F 1.26W/m*K Perim 5.71m Area 3.98m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3.97625011199976,                       !- Area {m2}
  5.70951902120079;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3063084b-4992-4e1f-a0f1-8e98b01710c8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.69m Area 1.13m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.13142740959778,                       !- Area {m2}
  0.685967780000397;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {04ca05af-d08e-42c6-a1ab-da252ba29049}, !- Handle
  Foundation F 1.26W/m*K Perim 16.09m Area 18.75m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  18.7478334719999,                       !- Area {m2}
  16.0918933717709;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1aef24ac-289a-48b1-8060-b763aa641c97}, !- Handle
  Foundation F 1.26W/m*K Perim 2.41m Area 3.98m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3.97625011200012,                       !- Area {m2}
  2.41074189905361;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f603120d-c049-4136-a34a-ab1a01131530}, !- Handle
  Foundation F 1.26W/m*K Perim 6.63m Area 9.36m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.36462643199996,                       !- Area {m2}
  6.62607374131742;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {04138855-ddda-4aff-a761-2d3d356429af}, !- Handle
  ComStock DOE Ref Pre-1980 - SecSchl - ASHRAE 169-2013-6A, !- Name
  {cf8ebe17-a73a-44b7-b470-901b963b4df9}, !- Default Exterior Surface Constructions Name
  {13c0e81c-5983-4185-9fc0-f5548794d8d9}, !- Default Interior Surface Constructions Name
  {dbf32e61-2911-4b70-83d7-2bae663a0ae7}, !- Default Ground Contact Surface Constructions Name
  {3dc5d3a3-527b-455f-880b-322261addf47}, !- Default Exterior SubSurface Constructions Name
  {de607525-99e9-4647-b5ed-f7a94f9d15f6}, !- Default Interior SubSurface Constructions Name
  {a295c93c-81fb-48b4-aa2e-a4add12bce14}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cf8ebe17-a73a-44b7-b470-901b963b4df9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5386b8c5-2c7d-455f-b1b3-f34163cbc1d4}, !- Floor Construction Name
  {70935c04-7359-4547-b07a-c7eb5286765c}, !- Wall Construction Name
  {8b6219fe-ff0b-411c-969f-31d20083f884}; !- Roof Ceiling Construction Name

OS:Construction,
  {5386b8c5-2c7d-455f-b1b3-f34163cbc1d4}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {8bdf7e2b-fb21-4355-9959-cc1c5565b87a}, !- Layer 1
  {62f3c5d5-f850-417a-badb-61c79c073820}; !- Layer 2

OS:Material:NoMass,
  {3d668c0e-2750-429d-9fec-5a420c369dcf}, !- Handle
  Typical Insulation R-4.72,              !- Name
  Smooth,                                 !- Roughness
  0.830831557004715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8bdf7e2b-fb21-4355-9959-cc1c5565b87a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {62f3c5d5-f850-417a-badb-61c79c073820}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b1f7527f-2786-4609-8d01-1a267523cd16}, !- Handle
  {5386b8c5-2c7d-455f-b1b3-f34163cbc1d4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {70935c04-7359-4547-b07a-c7eb5286765c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {3d668c0e-2750-429d-9fec-5a420c369dcf}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:Material,
  {82303122-266e-4f19-824f-3576622212f8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0aa94886-d8d5-4186-9654-8355e1cc8f3f}, !- Handle
  {70935c04-7359-4547-b07a-c7eb5286765c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {8b6219fe-ff0b-411c-969f-31d20083f884}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {49ce9e50-722b-433d-ba76-0b7f212672fd}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:Material,
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {49ce9e50-722b-433d-ba76-0b7f212672fd}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0dbe48bd-8e4b-4ece-b66f-43d68fcef6f5}, !- Handle
  {8b6219fe-ff0b-411c-969f-31d20083f884}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {13c0e81c-5983-4185-9fc0-f5548794d8d9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1e929ba8-ffd7-4f8e-a77b-5316af66b868}, !- Floor Construction Name
  {5fa12de5-60b9-4027-9dff-a84ef68db9e8}, !- Wall Construction Name
  {799bd580-1d95-4b7f-b0e0-a16dd27f9ac9}; !- Roof Ceiling Construction Name

OS:Construction,
  {1e929ba8-ffd7-4f8e-a77b-5316af66b868}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f57f77a9-b331-40fa-9037-84a5b68fc6bb}, !- Layer 1
  {aaaaa73a-32bb-4150-ba5a-1088c7c5bb2d}; !- Layer 2

OS:Material,
  {f57f77a9-b331-40fa-9037-84a5b68fc6bb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {aaaaa73a-32bb-4150-ba5a-1088c7c5bb2d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {21c9db86-144a-4620-9489-a59cf7f2268f}, !- Handle
  {1e929ba8-ffd7-4f8e-a77b-5316af66b868}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5fa12de5-60b9-4027-9dff-a84ef68db9e8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d15df0ec-ee72-4bcc-bcd2-c7f7194439d1}, !- Layer 1
  {d15df0ec-ee72-4bcc-bcd2-c7f7194439d1}; !- Layer 2

OS:Material,
  {d15df0ec-ee72-4bcc-bcd2-c7f7194439d1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8a5695e5-4a71-4142-9b7f-2b103aaa6f6b}, !- Handle
  {5fa12de5-60b9-4027-9dff-a84ef68db9e8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {799bd580-1d95-4b7f-b0e0-a16dd27f9ac9}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {aaaaa73a-32bb-4150-ba5a-1088c7c5bb2d}, !- Layer 1
  {f57f77a9-b331-40fa-9037-84a5b68fc6bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {7fac4a85-43b8-4b86-9c8a-5172b5545475}, !- Handle
  {799bd580-1d95-4b7f-b0e0-a16dd27f9ac9}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dbf32e61-2911-4b70-83d7-2bae663a0ae7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {976d6d96-6018-4210-bdac-65b007d5036c}, !- Floor Construction Name
  {90f0239b-fd9a-4426-962a-b5efe9ccf149}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {976d6d96-6018-4210-bdac-65b007d5036c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {461e7d1a-653a-40fe-b776-3edc82788dc5}, !- Layer 1
  {62f3c5d5-f850-417a-badb-61c79c073820}; !- Layer 2

OS:Material:NoMass,
  {0d3ab4f5-ab12-4ef9-9e92-9500289553a2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {461e7d1a-653a-40fe-b776-3edc82788dc5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ec138557-1b15-49b5-9772-39704d811541}, !- Handle
  {976d6d96-6018-4210-bdac-65b007d5036c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {90f0239b-fd9a-4426-962a-b5efe9ccf149}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {abf0ea0f-7083-41ee-a8ac-4d12ecbb7cb9}; !- Layer 1

OS:Material,
  {abf0ea0f-7083-41ee-a8ac-4d12ecbb7cb9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c79d7b16-1ecf-4d1a-acb2-6b2a264cb197}, !- Handle
  {90f0239b-fd9a-4426-962a-b5efe9ccf149}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3dc5d3a3-527b-455f-880b-322261addf47}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {61bf7db8-a142-42ff-8963-fc7a17c099cb}, !- Fixed Window Construction Name
  {61bf7db8-a142-42ff-8963-fc7a17c099cb}, !- Operable Window Construction Name
  {8f5a68c5-6212-4273-9b25-b7026b6b42b5}, !- Door Construction Name
  {f4ecd9ae-8da5-4ce1-b0bf-5068935a7b51}, !- Glass Door Construction Name
  {947fcf2c-1d0b-491a-90b1-af82990347fa}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a5b4ec16-1ed4-40ab-ba62-a4515a7d70f6}, !- Tubular Daylight Dome Construction Name
  {a5b4ec16-1ed4-40ab-ba62-a4515a7d70f6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {61bf7db8-a142-42ff-8963-fc7a17c099cb}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {3feacbeb-564c-4fd7-8a2c-684d49120383}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3feacbeb-564c-4fd7-8a2c-684d49120383}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6aa85be8-89f5-4939-b360-2a1b3efcce9a}, !- Handle
  {61bf7db8-a142-42ff-8963-fc7a17c099cb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8f5a68c5-6212-4273-9b25-b7026b6b42b5}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b6d7d992-ac3f-45fc-8e3e-e4e496ee4db9}, !- Layer 1
  {0d3ab4f5-ab12-4ef9-9e92-9500289553a2}; !- Layer 2

OS:Material,
  {b6d7d992-ac3f-45fc-8e3e-e4e496ee4db9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3acbdef-7827-458d-9150-472705660886}, !- Handle
  {8f5a68c5-6212-4273-9b25-b7026b6b42b5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f4ecd9ae-8da5-4ce1-b0bf-5068935a7b51}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e6920f0c-c902-4c35-9a97-0dc95a6055d8}; !- Layer 1

OS:WindowMaterial:Glazing,
  {e6920f0c-c902-4c35-9a97-0dc95a6055d8}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6089cd8a-717f-455b-b682-5ad6d03c86e0}, !- Handle
  {f4ecd9ae-8da5-4ce1-b0bf-5068935a7b51}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {947fcf2c-1d0b-491a-90b1-af82990347fa}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0d3ab4f5-ab12-4ef9-9e92-9500289553a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b26b88b-947d-46d8-9701-ff2e5992e8ea}, !- Handle
  {947fcf2c-1d0b-491a-90b1-af82990347fa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a5b4ec16-1ed4-40ab-ba62-a4515a7d70f6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b51571fd-103e-4b4a-84fa-11b569e485ce}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b51571fd-103e-4b4a-84fa-11b569e485ce}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a86bb0cf-c39e-4f4d-a7d4-5a085d403729}, !- Handle
  {a5b4ec16-1ed4-40ab-ba62-a4515a7d70f6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {de607525-99e9-4647-b5ed-f7a94f9d15f6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a5b4ec16-1ed4-40ab-ba62-a4515a7d70f6}, !- Fixed Window Construction Name
  {a5b4ec16-1ed4-40ab-ba62-a4515a7d70f6}, !- Operable Window Construction Name
  {f97b5ea0-889c-41fb-ab28-ea399a6e709f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f97b5ea0-889c-41fb-ab28-ea399a6e709f}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d5d79ab0-5d2d-4b5c-b01e-36219bb3b38e}; !- Layer 1

OS:Material,
  {d5d79ab0-5d2d-4b5c-b01e-36219bb3b38e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ae6d517f-d934-4ef8-a54b-7ab2d60c5b8b}, !- Handle
  {f97b5ea0-889c-41fb-ab28-ea399a6e709f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a295c93c-81fb-48b4-aa2e-a4add12bce14}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d5d79ab0-5d2d-4b5c-b01e-36219bb3b38e}; !- Layer 1

OS:StandardsInformation:Construction,
  {3a2b06cd-9539-44bb-93eb-cf20eae786fa}, !- Handle
  {a295c93c-81fb-48b4-aa2e-a4add12bce14}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {ac5c2b47-b117-44de-916a-00cfaca91761}, !- Handle
  7.01,                                   !- January Ground Temperature {C}
  -2.82,                                  !- February Ground Temperature {C}
  -3.98,                                  !- March Ground Temperature {C}
  -9,                                     !- April Ground Temperature {C}
  -9.36,                                  !- May Ground Temperature {C}
  -0.77,                                  !- June Ground Temperature {C}
  2.37,                                   !- July Ground Temperature {C}
  18.89,                                  !- August Ground Temperature {C}
  21.75,                                  !- September Ground Temperature {C}
  22.33,                                  !- October Ground Temperature {C}
  21.21,                                  !- November Ground Temperature {C}
  17.44;                                  !- December Ground Temperature {C}

OS:AdditionalProperties,
  {366bb353-2afe-44fa-853d-c18e84af512f}, !- Handle
  {129f7f34-7866-4a5e-8c47-1056058ea05e}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  audience_seating_auditorium,            !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  audience_seating_area_education_auditorium; !- Feature Value 5

OS:AdditionalProperties,
  {0549f80e-af04-4882-859b-9a459ca92cf5}, !- Handle
  {e1075253-4fcc-499a-882e-6359fc892287}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  dining_area_cafeteria,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_areas_cafeteria_or_fast_food;    !- Feature Value 5

OS:AdditionalProperties,
  {22fe3c84-3e28-4eb1-8700-b8a56cf32554}, !- Handle
  {f3f2afeb-e975-43b3-a9f4-18f7f866434a}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  14.384032000000074,                     !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  classroom,                              !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  classroom;                              !- Feature Value 5

OS:AdditionalProperties,
  {2904952f-c3ca-4955-b1c4-afdb86840630}, !- Handle
  {985fb92a-84cb-4376-8a6a-613b282cdbf5}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  corridor_all_other,                     !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  corridor_all_other;                     !- Feature Value 5

OS:AdditionalProperties,
  {42671a8a-5d5f-484b-b7d0-50cf54acdffc}, !- Handle
  {5e3d7421-3f83-4389-9821-e2309d6eeefb}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  gymnasium,                              !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  fitness_center_playing_area;            !- Feature Value 5

OS:AdditionalProperties,
  {691b9f05-6cb7-49f7-9d7f-6da26db97cad}, !- Handle
  {04626e63-f42c-4d7a-98f8-68282a638271}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  gymnasium,                              !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  fitness_center_playing_area;            !- Feature Value 5

OS:AdditionalProperties,
  {f7216381-396f-4aee-b236-e2ed610a913b}, !- Handle
  {df7056f9-8791-4312-bd78-2cf6364ede61}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  kitchen_with_dishwashing,               !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  food_preparation;                       !- Feature Value 5

OS:AdditionalProperties,
  {4a4dc666-37b9-4ee4-81cc-3d4a47c7fd4f}, !- Handle
  {99e483da-8af4-4085-943b-caf3fec3626e}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  whole_building_library,                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  library_reading_area;                   !- Feature Value 5

OS:AdditionalProperties,
  {ad685ab2-6388-4780-8db3-b4a581a1afa5}, !- Handle
  {97ca063c-0e6d-484a-a453-9c7ce6604c3b}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  lobby_all_other,                        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_all_other;                        !- Feature Value 5

OS:AdditionalProperties,
  {39e865d1-90b6-4d4b-b367-e608a1ea069a}, !- Handle
  {2ad2d6ae-880c-411c-9c8a-a76720bb5fdc}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  electrical_mechanical,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  electrical_mechanical;                  !- Feature Value 5

OS:AdditionalProperties,
  {e409b235-39b2-4790-b071-91f221c31ac0}, !- Handle
  {94318c6a-3ef3-4a2c-875f-94f0f0330d3b}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  office_enclosed_less_than_250ft2,       !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_enclosed_less_than_250ft2;       !- Feature Value 5

OS:AdditionalProperties,
  {ee027ec6-4bb6-4df9-a96b-238183740405}, !- Handle
  {6f59901d-2bcf-479d-afc9-e3751e507abe}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  restroom,                               !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  restroom;                               !- Feature Value 5

OS:Schedule:Ruleset,
  {18bcbae0-c3a9-494d-87a3-f5a17a1f8f94}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {50c3140a-4c07-4b4f-a945-de99627f5804}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50c3140a-4c07-4b4f-a945-de99627f5804}, !- Handle
  Schedule Day 17,                        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Handle
  Always On Discrete,                     !- Name
  {60272ff1-3597-4ce2-be8f-e668e58c4bc7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {60272ff1-3597-4ce2-be8f-e668e58c4bc7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {94903da4-9044-44fa-960e-5120d2168c02}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {d8a3dff7-2c28-4a26-9fba-b6465b01a100}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {94903da4-9044-44fa-960e-5120d2168c02}, !- Exterior Lights Definition Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  728.191620000004,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {66ecb127-cfba-495f-975c-8805df5624ba}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a5d250ab-5e5a-43e0-9c52-a0866b5d54af}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {66ecb127-cfba-495f-975c-8805df5624ba}, !- Exterior Lights Definition Name
  {18bcbae0-c3a9-494d-87a3-f5a17a1f8f94}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7227.83377383115,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {41952b8a-7399-4586-9f9b-f62c16a33d26}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6a5ba07e-5599-49e0-ad0f-da3e3b573cce}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {41952b8a-7399-4586-9f9b-f62c16a33d26}, !- Exterior Lights Definition Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {49bf3627-75b8-489f-b2da-5f33b4594b77}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1fe2cc6f-a707-484d-af75-6c86315d9407}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {49bf3627-75b8-489f-b2da-5f33b4594b77}, !- Exterior Lights Definition Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.96,                                   !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {3cbe1407-a45f-4094-8eeb-ceda1fc9f5bb}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Exhaust Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00726799062527908,                    !- Maximum Flow Rate {m3/s}
  {57e62599-47f8-4414-8d31-be0983d03ae1}, !- Air Inlet Node Name
  {8d164976-686f-4268-8fd6-6ed940492544}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7c912d69-2a16-421f-aaa0-2cfc67e26efc}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {bfa4e721-5930-49e5-bf77-6b7317778fa4}, !- Inlet Port
  {57e62599-47f8-4414-8d31-be0983d03ae1}; !- Outlet Port

OS:Connection,
  {bfa4e721-5930-49e5-bf77-6b7317778fa4}, !- Handle
  {634feab7-5b03-4e58-8609-fae72441d4d1}, !- Source Object
  2,                                      !- Outlet Port
  {7c912d69-2a16-421f-aaa0-2cfc67e26efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e62599-47f8-4414-8d31-be0983d03ae1}, !- Handle
  {7c912d69-2a16-421f-aaa0-2cfc67e26efc}, !- Source Object
  3,                                      !- Outlet Port
  {3cbe1407-a45f-4094-8eeb-ceda1fc9f5bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9a62e57-d694-4b22-9fe7-643d625090ed}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {8d164976-686f-4268-8fd6-6ed940492544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d164976-686f-4268-8fd6-6ed940492544}, !- Handle
  {3cbe1407-a45f-4094-8eeb-ceda1fc9f5bb}, !- Source Object
  7,                                      !- Outlet Port
  {a9a62e57-d694-4b22-9fe7-643d625090ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d07e87bf-7a6f-4721-97c6-17e7f3a803d9}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Exhaust Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00565581815930845,                    !- Maximum Flow Rate {m3/s}
  {a9683756-6021-4b30-b30c-82168378c75a}, !- Air Inlet Node Name
  {2cbd8ca9-6b2f-4e50-9d3f-5219fd4de6ab}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3af155b8-1440-4b85-aa51-451205baded6}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {b9bc543b-a395-429c-8238-205c383c32bd}, !- Inlet Port
  {a9683756-6021-4b30-b30c-82168378c75a}; !- Outlet Port

OS:Connection,
  {b9bc543b-a395-429c-8238-205c383c32bd}, !- Handle
  {297e8dbc-d3cd-45b0-913f-031848836698}, !- Source Object
  2,                                      !- Outlet Port
  {3af155b8-1440-4b85-aa51-451205baded6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9683756-6021-4b30-b30c-82168378c75a}, !- Handle
  {3af155b8-1440-4b85-aa51-451205baded6}, !- Source Object
  3,                                      !- Outlet Port
  {d07e87bf-7a6f-4721-97c6-17e7f3a803d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acac9c3e-4afc-41e6-afde-bb3d0c318104}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {2cbd8ca9-6b2f-4e50-9d3f-5219fd4de6ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cbd8ca9-6b2f-4e50-9d3f-5219fd4de6ab}, !- Handle
  {d07e87bf-7a6f-4721-97c6-17e7f3a803d9}, !- Source Object
  7,                                      !- Outlet Port
  {acac9c3e-4afc-41e6-afde-bb3d0c318104}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {72565ed6-56b8-4a11-97d6-873df4deb34e}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {cc8c3255-7886-43eb-b5e9-e788defad601}, !- Default Day Schedule Name
  {e1ddd4b4-d5e8-4975-8f8e-f70ab4e089d9}, !- Summer Design Day Schedule Name
  {fddbb3e5-809c-43c9-830c-6736dd033cb1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc8c3255-7886-43eb-b5e9-e788defad601}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cf28568-ed29-49c5-9079-7de5b8a2948d}, !- Handle
  Schedule Rule 42,                       !- Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {de661e76-8b04-4157-9233-bca602792faf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de661e76-8b04-4157-9233-bca602792faf}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1ddd4b4-d5e8-4975-8f8e-f70ab4e089d9}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {613872e1-998e-4f10-9e79-c3c6a35b36ff}, !- Handle
  Schedule Rule 45,                       !- Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {432cfc5f-c62f-4456-bcac-daffd979c658}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {432cfc5f-c62f-4456-bcac-daffd979c658}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6075,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.615,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.6225,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.63,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.6525,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.675,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.6975,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.72,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7375,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.755,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.7725,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.79,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.81,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.82,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.83,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.72,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.665,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.62,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.63,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.64,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1225,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1675,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.19,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.205,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.22,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.125,                                  !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Rule,
  {0bae876e-5321-4e64-933a-aa9d140c5b93}, !- Handle
  Schedule Rule 46,                       !- Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {434c93aa-bff0-4d1f-a712-52d786a79c39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {434c93aa-bff0-4d1f-a712-52d786a79c39}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.1225,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.1675,                                 !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.19,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.205,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.22,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.235,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.125,                                  !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0625,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Rule,
  {c9bcb388-3a79-4415-8cc8-d4b33a06b4b3}, !- Handle
  Schedule Rule 47,                       !- Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {58cc5fd8-f8d6-48ee-a027-93b46c49ddf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58cc5fd8-f8d6-48ee-a027-93b46c49ddf9}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.405,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6075,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.615,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.6225,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.63,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.6525,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.675,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.6975,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.72,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7375,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.755,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.7725,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.79,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.81,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.82,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.83,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.72,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.665,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.62,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.63,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.64,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5125,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1225,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1675,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.19,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.205,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.22,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.125,                                  !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Day,
  {fddbb3e5-809c-43c9-830c-6736dd033cb1}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {0e246101-0b3b-4fdd-8f86-a94407c75ff1}, !- Handle
  SecondarySchool Gym  - Story ground Water Use 0.03gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.59127556904158e-06,                   !- Peak Flow Rate {m3/s}
  {d3612ba8-245c-4fdf-aad0-ed069a1674e5}, !- Target Temperature Schedule Name
  {04e0d98a-173e-4791-9dec-ea745711d8a7}, !- Sensible Fraction Schedule Name
  {12f76fee-117e-437b-b62c-df866e242f93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04e0d98a-173e-4791-9dec-ea745711d8a7}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {4af184db-b7c1-4561-b57f-7e2f7080d783}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4af184db-b7c1-4561-b57f-7e2f7080d783}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12f76fee-117e-437b-b62c-df866e242f93}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {aaf2d8c6-e3b6-4f96-a727-a96d32576f67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf2d8c6-e3b6-4f96-a727-a96d32576f67}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3612ba8-245c-4fdf-aad0-ed069a1674e5}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {c98d3099-1a18-4fdf-9a7b-226c780484b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c98d3099-1a18-4fdf-9a7b-226c780484b5}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {aa83782e-16b1-4acc-8a80-192c46056a25}, !- Handle
  SecondarySchool Gym  - Story ground Service Water Use 0.03gpm 110F, !- Name
  {0e246101-0b3b-4fdd-8f86-a94407c75ff1}, !- Water Use Equipment Definition Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cad9c564-b15a-4e3d-bb8e-07276ce05aa0}, !- Handle
  SecondarySchool Gym  - Story ground WUC 0.03gpm 110F, !- Name
  {be91d08e-fb6f-4583-9354-00b4da231a99}, !- Inlet Node Name
  {b8141d71-d155-4899-a772-f537809f90b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa83782e-16b1-4acc-8a80-192c46056a25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d82bec7-6353-4819-8831-2689c68916cd}, !- Handle
  SecondarySchool Kitchen  - Story ground Dishwasher Booster 0.01gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  7.8652444844697e-07,                    !- Peak Flow Rate {m3/s}
  {daae04aa-aa10-4448-817d-f7588e79f2f1}, !- Target Temperature Schedule Name
  {04e0d98a-173e-4791-9dec-ea745711d8a7}, !- Sensible Fraction Schedule Name
  {12f76fee-117e-437b-b62c-df866e242f93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {daae04aa-aa10-4448-817d-f7588e79f2f1}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {0b654534-7791-4223-a1d2-8ac7729be381}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b654534-7791-4223-a1d2-8ac7729be381}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f290caab-a952-4984-b264-a8dab0d8051b}, !- Handle
  SecondarySchool Kitchen  - Story ground Service Water Use 0.01gpm 180F, !- Name
  {0d82bec7-6353-4819-8831-2689c68916cd}, !- Water Use Equipment Definition Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a5f2df0c-3e49-49ae-8521-c1d8c8901857}, !- Handle
  SecondarySchool Kitchen  - Story ground WUC 0.01gpm 180F, !- Name
  {8d41a15a-cb57-45c1-8508-355a05ef5a20}, !- Inlet Node Name
  {4a60f367-f58a-4dcb-a416-b991df5a2a2a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f290caab-a952-4984-b264-a8dab0d8051b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c1f60f6-1170-46f0-ab6b-1ec36e44dffd}, !- Handle
  SecondarySchool Kitchen  - Story ground Water Use 0.01gpm 120F, !- Name
  ,                                       !- End-Use Subcategory
  5.32060656302362e-07,                   !- Peak Flow Rate {m3/s}
  {00b9bb9f-0ec8-4795-81a6-c46b9c239270}, !- Target Temperature Schedule Name
  {04e0d98a-173e-4791-9dec-ea745711d8a7}, !- Sensible Fraction Schedule Name
  {12f76fee-117e-437b-b62c-df866e242f93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00b9bb9f-0ec8-4795-81a6-c46b9c239270}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {8c67b860-b06c-46e5-8685-277897937c05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c67b860-b06c-46e5-8685-277897937c05}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cc9381b-d5dd-44a3-b7a4-f3b1a0862c25}, !- Handle
  SecondarySchool Kitchen  - Story ground Service Water Use 0.01gpm 120F, !- Name
  {0c1f60f6-1170-46f0-ab6b-1ec36e44dffd}, !- Water Use Equipment Definition Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e5adb938-32dc-41cb-b3cd-229632e49946}, !- Handle
  SecondarySchool Kitchen  - Story ground WUC 0.01gpm 120F, !- Name
  {6fa1a14c-3dd6-47ae-aeac-1ef619a25769}, !- Inlet Node Name
  {1d416ba5-7bdd-4fb9-ad92-c06c4bd33b7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cc9381b-d5dd-44a3-b7a4-f3b1a0862c25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {932d84a7-ef7e-41f4-9ebf-f1da646e3798}, !- Handle
  SecondarySchool Restroom  - Story ground Water Use 0.01gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.00086801966109e-07,                   !- Peak Flow Rate {m3/s}
  {d3612ba8-245c-4fdf-aad0-ed069a1674e5}, !- Target Temperature Schedule Name
  {04e0d98a-173e-4791-9dec-ea745711d8a7}, !- Sensible Fraction Schedule Name
  {12f76fee-117e-437b-b62c-df866e242f93}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {11bd054c-08b1-42c6-b79f-447d98bd3c42}, !- Handle
  SecondarySchool Restroom  - Story ground Service Water Use 0.01gpm 110F, !- Name
  {932d84a7-ef7e-41f4-9ebf-f1da646e3798}, !- Water Use Equipment Definition Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space Name
  {72565ed6-56b8-4a11-97d6-873df4deb34e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cb47f3be-b9b3-435e-b848-50adeeefa979}, !- Handle
  SecondarySchool Restroom  - Story ground WUC 0.01gpm 110F, !- Name
  {501a5e8c-af7e-4ed8-9df9-d91991835cd3}, !- Inlet Node Name
  {1f1c932b-bf01-44f2-bd38-24b0047d7449}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11bd054c-08b1-42c6-b79f-447d98bd3c42}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {205ac679-e459-49ec-b384-4bb8a7c624ab}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {555f32ae-63a9-4205-ab7f-c7063a0054e8}, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  2.20731604060952e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00264877924873142,                    !- Plant Loop Volume {m3}
  {62ee25af-2d5c-4fff-86b6-b1188f3dc128}, !- Plant Side Inlet Node Name
  {c52eaf00-8489-4f6d-a066-3acb4be2a0ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5e93c42f-fb34-42e1-9b9a-099ff1d35177}, !- Demand Side Inlet Node Name
  {cff37518-33ef-4648-820e-8e2166d044a8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7c1980f9-4664-4560-81e6-99d1bec8dd7f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Demand Mixer Name
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Demand Splitter Name
  {cff58adc-b01d-4d31-bd41-9ebbf47167d3}, !- Supply Mixer Name
  {97c908b0-34c0-47a1-97c0-48d727890833}; !- Supply Splitter Name

OS:Node,
  {59be1b0e-a7c3-4937-9860-4be75afd56a1}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {62ee25af-2d5c-4fff-86b6-b1188f3dc128}, !- Inlet Port
  {d7a7f20c-afef-48ef-bd92-27f8031b9560}; !- Outlet Port

OS:Node,
  {555f32ae-63a9-4205-ab7f-c7063a0054e8}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {0ea1b17d-2618-4091-abe3-fb5bb7622eed}, !- Inlet Port
  {c52eaf00-8489-4f6d-a066-3acb4be2a0ac}; !- Outlet Port

OS:Node,
  {eb91ba14-d4af-471a-922d-ede1a06bdca5}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {9634482e-f56a-44a1-91fc-7e03002c6e45}, !- Inlet Port
  {e6a80b5a-525b-4d15-92cf-7c33b0c541aa}; !- Outlet Port

OS:Connector:Mixer,
  {cff58adc-b01d-4d31-bd41-9ebbf47167d3}, !- Handle
  Connector Mixer 1,                      !- Name
  {2734ffc3-e692-4e7b-a14a-be89e23a4cf4}, !- Outlet Branch Name
  {090630ac-ca8e-4864-989e-e47d3163284e}, !- Inlet Branch Name 1
  {ea04f78d-f493-4900-be98-3fdcf9edac7b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {97c908b0-34c0-47a1-97c0-48d727890833}, !- Handle
  Connector Splitter 1,                   !- Name
  {fe17284a-e65d-4360-8989-f9f61cbe78a9}, !- Inlet Branch Name
  {9634482e-f56a-44a1-91fc-7e03002c6e45}, !- Outlet Branch Name 1
  {0037cf8e-1652-49eb-98e1-96ecfb307b4a}; !- Outlet Branch Name 2

OS:Connection,
  {62ee25af-2d5c-4fff-86b6-b1188f3dc128}, !- Handle
  {205ac679-e459-49ec-b384-4bb8a7c624ab}, !- Source Object
  14,                                     !- Outlet Port
  {59be1b0e-a7c3-4937-9860-4be75afd56a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9634482e-f56a-44a1-91fc-7e03002c6e45}, !- Handle
  {97c908b0-34c0-47a1-97c0-48d727890833}, !- Source Object
  3,                                      !- Outlet Port
  {eb91ba14-d4af-471a-922d-ede1a06bdca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52eaf00-8489-4f6d-a066-3acb4be2a0ac}, !- Handle
  {555f32ae-63a9-4205-ab7f-c7063a0054e8}, !- Source Object
  3,                                      !- Outlet Port
  {205ac679-e459-49ec-b384-4bb8a7c624ab}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d63d1057-2084-49cf-8aea-5f9cddeb9557}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {5e93c42f-fb34-42e1-9b9a-099ff1d35177}, !- Inlet Port
  {2e2b05ce-9d2f-4031-ab5f-8260dd8bc71f}; !- Outlet Port

OS:Node,
  {14a1357d-68be-4822-9199-91ab220973e1}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {e180cf65-cb03-4210-9ebe-543ac55f90ae}, !- Inlet Port
  {cff37518-33ef-4648-820e-8e2166d044a8}; !- Outlet Port

OS:Node,
  {167cca35-29fe-4ef5-858c-d8e32d7375db}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {51f4c84b-9b50-47ff-a20e-54695ba68186}, !- Inlet Port
  {7c1aa705-b098-4115-b198-ed2ec67dfc4b}; !- Outlet Port

OS:Connector:Mixer,
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Handle
  Connector Mixer 2,                      !- Name
  {2ed429a6-02f1-4edc-9c7b-90a768aea4d1}, !- Outlet Branch Name
  {48122c80-f4b5-4baa-8f99-83ab626e91d1}, !- Inlet Branch Name 1
  {30283e36-1b63-47f9-8171-96ef05a7f961}, !- Inlet Branch Name 2
  {703b90ca-de80-4ba9-99b0-ab3905d9a641}, !- Inlet Branch Name 3
  {468236b2-f39e-4601-bc95-7ba560bc5a00}, !- Inlet Branch Name 4
  {09daf9f8-99c4-45bf-ac86-8cb8a9c07f5e}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Handle
  Connector Splitter 2,                   !- Name
  {c8d3bad0-f60c-4024-8c3d-04db94306d60}, !- Inlet Branch Name
  {51f4c84b-9b50-47ff-a20e-54695ba68186}, !- Outlet Branch Name 1
  {6ad54584-f691-4f93-867d-0d3af69b744c}, !- Outlet Branch Name 2
  {785d583a-d0be-41a2-9e39-a868d60f7c12}, !- Outlet Branch Name 3
  {b74752ff-36b9-401e-8199-2df9baa2acab}, !- Outlet Branch Name 4
  {66f4a5af-24fb-400c-8d05-939f6bd96fc4}; !- Outlet Branch Name 5

OS:Connection,
  {5e93c42f-fb34-42e1-9b9a-099ff1d35177}, !- Handle
  {205ac679-e459-49ec-b384-4bb8a7c624ab}, !- Source Object
  17,                                     !- Outlet Port
  {d63d1057-2084-49cf-8aea-5f9cddeb9557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f4c84b-9b50-47ff-a20e-54695ba68186}, !- Handle
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Source Object
  3,                                      !- Outlet Port
  {167cca35-29fe-4ef5-858c-d8e32d7375db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff37518-33ef-4648-820e-8e2166d044a8}, !- Handle
  {14a1357d-68be-4822-9199-91ab220973e1}, !- Source Object
  3,                                      !- Outlet Port
  {205ac679-e459-49ec-b384-4bb8a7c624ab}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bf35b440-ce45-4e26-ae6a-b5c4834faebd}, !- Handle
  {205ac679-e459-49ec-b384-4bb8a7c624ab}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7c1980f9-4664-4560-81e6-99d1bec8dd7f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {2de4efb4-3fe5-4938-8585-6f1f5578c698}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {9915f65a-ea34-43d1-9beb-7b88636bfde7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9915f65a-ea34-43d1-9beb-7b88636bfde7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e6853405-77b0-4431-9a9c-2593c116d724}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2de4efb4-3fe5-4938-8585-6f1f5578c698}, !- Schedule Name
  {555f32ae-63a9-4205-ab7f-c7063a0054e8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {93da13d6-b47b-4621-b0de-7c8bd60532a5}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {d7a7f20c-afef-48ef-bd92-27f8031b9560}, !- Inlet Node Name
  {ffba4ade-0312-4fd6-b62b-a7453ccb7dcf}, !- Outlet Node Name
  2.20731604060952e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.82989235964259e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ef7947d1-63fd-4360-8ae4-9705308ab62a}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ffba4ade-0312-4fd6-b62b-a7453ccb7dcf}, !- Inlet Port
  {fe17284a-e65d-4360-8989-f9f61cbe78a9}; !- Outlet Port

OS:Connection,
  {d7a7f20c-afef-48ef-bd92-27f8031b9560}, !- Handle
  {59be1b0e-a7c3-4937-9860-4be75afd56a1}, !- Source Object
  3,                                      !- Outlet Port
  {93da13d6-b47b-4621-b0de-7c8bd60532a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffba4ade-0312-4fd6-b62b-a7453ccb7dcf}, !- Handle
  {93da13d6-b47b-4621-b0de-7c8bd60532a5}, !- Source Object
  3,                                      !- Outlet Port
  {ef7947d1-63fd-4360-8ae4-9705308ab62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe17284a-e65d-4360-8989-f9f61cbe78a9}, !- Handle
  {ef7947d1-63fd-4360-8ae4-9705308ab62a}, !- Source Object
  3,                                      !- Outlet Port
  {97c908b0-34c0-47a1-97c0-48d727890833}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {97470d31-b634-4fe5-bfba-12c1ed6eb28e}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {2de4efb4-3fe5-4938-8585-6f1f5578c698}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  734.393169888043,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2928ecd1-18cb-45bb-9d73-cb2598ee0782}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e6a80b5a-525b-4d15-92cf-7c33b0c541aa}, !- Use Side Inlet Node Name
  {440f4e71-9252-45e2-ab12-89a32e45651a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {6327c77e-b9c7-44fe-a9fd-f92ea94d2053}, !- Handle
  {97470d31-b634-4fe5-bfba-12c1ed6eb28e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {2928ecd1-18cb-45bb-9d73-cb2598ee0782}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {25d33de6-7d58-483e-8334-7e0676e27cbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25d33de6-7d58-483e-8334-7e0676e27cbe}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {84823a5b-da9a-4da5-8f3e-de67560c9757}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {440f4e71-9252-45e2-ab12-89a32e45651a}, !- Inlet Port
  {090630ac-ca8e-4864-989e-e47d3163284e}; !- Outlet Port

OS:Connection,
  {e6a80b5a-525b-4d15-92cf-7c33b0c541aa}, !- Handle
  {eb91ba14-d4af-471a-922d-ede1a06bdca5}, !- Source Object
  3,                                      !- Outlet Port
  {97470d31-b634-4fe5-bfba-12c1ed6eb28e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {440f4e71-9252-45e2-ab12-89a32e45651a}, !- Handle
  {97470d31-b634-4fe5-bfba-12c1ed6eb28e}, !- Source Object
  32,                                     !- Outlet Port
  {84823a5b-da9a-4da5-8f3e-de67560c9757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090630ac-ca8e-4864-989e-e47d3163284e}, !- Handle
  {84823a5b-da9a-4da5-8f3e-de67560c9757}, !- Source Object
  3,                                      !- Outlet Port
  {cff58adc-b01d-4d31-bd41-9ebbf47167d3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {92c5e30f-6321-4229-b9c0-26a920ef4ef2}, !- Handle
  {97470d31-b634-4fe5-bfba-12c1ed6eb28e}; !- Object Name

OS:Schedule:Ruleset,
  {bd9b1ee1-4274-4aa2-ba2a-e658bbab1ea2}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {413f4b77-9c71-472e-8c52-51cc0d95dbd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {413f4b77-9c71-472e-8c52-51cc0d95dbd6}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {beb6378a-1d8c-4273-8d29-7ba4692eb190}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {698ff5e4-f2f8-49b8-9963-124d82238022}, !- Schedule Type Limits Name
  {d49bf637-01a9-4b2b-a949-a007cbe7e619}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d49bf637-01a9-4b2b-a949-a007cbe7e619}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {698ff5e4-f2f8-49b8-9963-124d82238022}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2a066be2-77e4-43ba-9855-6aa48e4f78e6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
