  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10de18fa-83d6-40c8-9d28-cc2c9213b247}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {060b221e-bcbf-4f31-ae48-786b69d42a39}, !- Layer 1
  {2a066be2-77e4-43ba-9855-6aa48e4f78e6}; !- Layer 2

OS:Material,
  {060b221e-bcbf-4f31-ae48-786b69d42a39}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {310ee095-8636-4e8f-bd2a-27f6444f304d}, !- Handle
  Shared Service Water Loop Pipe 20ft,    !- Name
  {10de18fa-83d6-40c8-9d28-cc2c9213b247}, !- Construction
  {2e2b05ce-9d2f-4031-ab5f-8260dd8bc71f}, !- Fluid Inlet Node
  {00c4977c-a274-40f5-83f5-a4224a2c2d83}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {bd9b1ee1-4274-4aa2-ba2a-e658bbab1ea2}, !- Ambient Temperature Schedule
  {beb6378a-1d8c-4273-8d29-7ba4692eb190}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {f7fbbb26-0c7c-4407-887b-f5a0689a3e8a}, !- Handle
  Shared Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {00c4977c-a274-40f5-83f5-a4224a2c2d83}, !- Inlet Port
  {c8d3bad0-f60c-4024-8c3d-04db94306d60}; !- Outlet Port

OS:Connection,
  {2e2b05ce-9d2f-4031-ab5f-8260dd8bc71f}, !- Handle
  {d63d1057-2084-49cf-8aea-5f9cddeb9557}, !- Source Object
  3,                                      !- Outlet Port
  {310ee095-8636-4e8f-bd2a-27f6444f304d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00c4977c-a274-40f5-83f5-a4224a2c2d83}, !- Handle
  {310ee095-8636-4e8f-bd2a-27f6444f304d}, !- Source Object
  4,                                      !- Outlet Port
  {f7fbbb26-0c7c-4407-887b-f5a0689a3e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d3bad0-f60c-4024-8c3d-04db94306d60}, !- Handle
  {f7fbbb26-0c7c-4407-887b-f5a0689a3e8a}, !- Source Object
  3,                                      !- Outlet Port
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5792c6b2-128f-4edc-a7ba-c84ff6587b9c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d3b711d8-fc1a-4972-b57f-10984b027237}, !- Inlet Node Name
  {b46cdc42-cef5-4162-8c0e-fecbea8b9b50}; !- Outlet Node Name

OS:Node,
  {4ff741dd-ab2a-4a5f-9323-5ec2657377f9}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0037cf8e-1652-49eb-98e1-96ecfb307b4a}, !- Inlet Port
  {d3b711d8-fc1a-4972-b57f-10984b027237}; !- Outlet Port

OS:Connection,
  {0037cf8e-1652-49eb-98e1-96ecfb307b4a}, !- Handle
  {97c908b0-34c0-47a1-97c0-48d727890833}, !- Source Object
  4,                                      !- Outlet Port
  {4ff741dd-ab2a-4a5f-9323-5ec2657377f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {063d54f4-594d-43b4-9ee1-69672687a0e5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b46cdc42-cef5-4162-8c0e-fecbea8b9b50}, !- Inlet Port
  {ea04f78d-f493-4900-be98-3fdcf9edac7b}; !- Outlet Port

OS:Connection,
  {d3b711d8-fc1a-4972-b57f-10984b027237}, !- Handle
  {4ff741dd-ab2a-4a5f-9323-5ec2657377f9}, !- Source Object
  3,                                      !- Outlet Port
  {5792c6b2-128f-4edc-a7ba-c84ff6587b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46cdc42-cef5-4162-8c0e-fecbea8b9b50}, !- Handle
  {5792c6b2-128f-4edc-a7ba-c84ff6587b9c}, !- Source Object
  3,                                      !- Outlet Port
  {063d54f4-594d-43b4-9ee1-69672687a0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea04f78d-f493-4900-be98-3fdcf9edac7b}, !- Handle
  {063d54f4-594d-43b4-9ee1-69672687a0e5}, !- Source Object
  3,                                      !- Outlet Port
  {cff58adc-b01d-4d31-bd41-9ebbf47167d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bad2bcc6-21e4-44b7-80ad-30791b5b3bc5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7c1aa705-b098-4115-b198-ed2ec67dfc4b}, !- Inlet Node Name
  {d760ab6c-9c64-45e6-a54b-d98a9d8405b0}; !- Outlet Node Name

OS:Node,
  {ebc30f93-70b0-4269-96a5-3738a3201101}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {d760ab6c-9c64-45e6-a54b-d98a9d8405b0}, !- Inlet Port
  {48122c80-f4b5-4baa-8f99-83ab626e91d1}; !- Outlet Port

OS:Connection,
  {7c1aa705-b098-4115-b198-ed2ec67dfc4b}, !- Handle
  {167cca35-29fe-4ef5-858c-d8e32d7375db}, !- Source Object
  3,                                      !- Outlet Port
  {bad2bcc6-21e4-44b7-80ad-30791b5b3bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d760ab6c-9c64-45e6-a54b-d98a9d8405b0}, !- Handle
  {bad2bcc6-21e4-44b7-80ad-30791b5b3bc5}, !- Source Object
  3,                                      !- Outlet Port
  {ebc30f93-70b0-4269-96a5-3738a3201101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48122c80-f4b5-4baa-8f99-83ab626e91d1}, !- Handle
  {ebc30f93-70b0-4269-96a5-3738a3201101}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d9143e6-1e86-48d3-8128-f70f816faa89}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {559e38ab-1e7e-47ce-be02-5af82775fa83}, !- Inlet Node Name
  {0ea1b17d-2618-4091-abe3-fb5bb7622eed}; !- Outlet Node Name

OS:Node,
  {14ea5699-0986-4e66-b636-39c50f6354e2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2734ffc3-e692-4e7b-a14a-be89e23a4cf4}, !- Inlet Port
  {559e38ab-1e7e-47ce-be02-5af82775fa83}; !- Outlet Port

OS:Connection,
  {2734ffc3-e692-4e7b-a14a-be89e23a4cf4}, !- Handle
  {cff58adc-b01d-4d31-bd41-9ebbf47167d3}, !- Source Object
  2,                                      !- Outlet Port
  {14ea5699-0986-4e66-b636-39c50f6354e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559e38ab-1e7e-47ce-be02-5af82775fa83}, !- Handle
  {14ea5699-0986-4e66-b636-39c50f6354e2}, !- Source Object
  3,                                      !- Outlet Port
  {1d9143e6-1e86-48d3-8128-f70f816faa89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea1b17d-2618-4091-abe3-fb5bb7622eed}, !- Handle
  {1d9143e6-1e86-48d3-8128-f70f816faa89}, !- Source Object
  3,                                      !- Outlet Port
  {555f32ae-63a9-4205-ab7f-c7063a0054e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6bf20e64-cf40-4267-84f6-a976ce460a7e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {47bcaf4a-ee8f-474e-8d87-3ffeb60225d0}, !- Inlet Node Name
  {e180cf65-cb03-4210-9ebe-543ac55f90ae}; !- Outlet Node Name

OS:Node,
  {d3ee34d7-e275-43da-9228-f625ac09fa78}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2ed429a6-02f1-4edc-9c7b-90a768aea4d1}, !- Inlet Port
  {47bcaf4a-ee8f-474e-8d87-3ffeb60225d0}; !- Outlet Port

OS:Connection,
  {2ed429a6-02f1-4edc-9c7b-90a768aea4d1}, !- Handle
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Source Object
  2,                                      !- Outlet Port
  {d3ee34d7-e275-43da-9228-f625ac09fa78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47bcaf4a-ee8f-474e-8d87-3ffeb60225d0}, !- Handle
  {d3ee34d7-e275-43da-9228-f625ac09fa78}, !- Source Object
  3,                                      !- Outlet Port
  {6bf20e64-cf40-4267-84f6-a976ce460a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e180cf65-cb03-4210-9ebe-543ac55f90ae}, !- Handle
  {6bf20e64-cf40-4267-84f6-a976ce460a7e}, !- Source Object
  3,                                      !- Outlet Port
  {14a1357d-68be-4822-9199-91ab220973e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23c0a621-0d4c-4384-a886-04adc8cb7034}, !- Handle
  SecondarySchool Gym  - Story ground WUC 0.03gpm 110F Inlet Water Node, !- Name
  {6ad54584-f691-4f93-867d-0d3af69b744c}, !- Inlet Port
  {be91d08e-fb6f-4583-9354-00b4da231a99}; !- Outlet Port

OS:Connection,
  {6ad54584-f691-4f93-867d-0d3af69b744c}, !- Handle
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Source Object
  4,                                      !- Outlet Port
  {23c0a621-0d4c-4384-a886-04adc8cb7034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {678e9b8d-c9f9-4de7-8954-1eceeee964eb}, !- Handle
  SecondarySchool Gym  - Story ground WUC 0.03gpm 110F Outlet Water Node, !- Name
  {b8141d71-d155-4899-a772-f537809f90b4}, !- Inlet Port
  {30283e36-1b63-47f9-8171-96ef05a7f961}; !- Outlet Port

OS:Connection,
  {be91d08e-fb6f-4583-9354-00b4da231a99}, !- Handle
  {23c0a621-0d4c-4384-a886-04adc8cb7034}, !- Source Object
  3,                                      !- Outlet Port
  {cad9c564-b15a-4e3d-bb8e-07276ce05aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8141d71-d155-4899-a772-f537809f90b4}, !- Handle
  {cad9c564-b15a-4e3d-bb8e-07276ce05aa0}, !- Source Object
  3,                                      !- Outlet Port
  {678e9b8d-c9f9-4de7-8954-1eceeee964eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30283e36-1b63-47f9-8171-96ef05a7f961}, !- Handle
  {678e9b8d-c9f9-4de7-8954-1eceeee964eb}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1d2af2ca-f412-44f2-83b8-716d3a4872c2}, !- Handle
  SecondarySchool Kitchen  - Story ground WUC 0.01gpm 120F Inlet Water Node, !- Name
  {785d583a-d0be-41a2-9e39-a868d60f7c12}, !- Inlet Port
  {6fa1a14c-3dd6-47ae-aeac-1ef619a25769}; !- Outlet Port

OS:Connection,
  {785d583a-d0be-41a2-9e39-a868d60f7c12}, !- Handle
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Source Object
  5,                                      !- Outlet Port
  {1d2af2ca-f412-44f2-83b8-716d3a4872c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8da405f-eadf-4e74-9cc8-dc905284045e}, !- Handle
  SecondarySchool Kitchen  - Story ground WUC 0.01gpm 120F Outlet Water Node, !- Name
  {1d416ba5-7bdd-4fb9-ad92-c06c4bd33b7a}, !- Inlet Port
  {703b90ca-de80-4ba9-99b0-ab3905d9a641}; !- Outlet Port

OS:Connection,
  {6fa1a14c-3dd6-47ae-aeac-1ef619a25769}, !- Handle
  {1d2af2ca-f412-44f2-83b8-716d3a4872c2}, !- Source Object
  3,                                      !- Outlet Port
  {e5adb938-32dc-41cb-b3cd-229632e49946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d416ba5-7bdd-4fb9-ad92-c06c4bd33b7a}, !- Handle
  {e5adb938-32dc-41cb-b3cd-229632e49946}, !- Source Object
  3,                                      !- Outlet Port
  {d8da405f-eadf-4e74-9cc8-dc905284045e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703b90ca-de80-4ba9-99b0-ab3905d9a641}, !- Handle
  {d8da405f-eadf-4e74-9cc8-dc905284045e}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c21a432b-a72e-472c-8315-d9b368b60c84}, !- Handle
  SecondarySchool Restroom  - Story ground WUC 0.01gpm 110F Inlet Water Node, !- Name
  {b74752ff-36b9-401e-8199-2df9baa2acab}, !- Inlet Port
  {501a5e8c-af7e-4ed8-9df9-d91991835cd3}; !- Outlet Port

OS:Connection,
  {b74752ff-36b9-401e-8199-2df9baa2acab}, !- Handle
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Source Object
  6,                                      !- Outlet Port
  {c21a432b-a72e-472c-8315-d9b368b60c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0c21f09-1bba-474c-beb9-aa4a624955c2}, !- Handle
  SecondarySchool Restroom  - Story ground WUC 0.01gpm 110F Outlet Water Node, !- Name
  {1f1c932b-bf01-44f2-bd38-24b0047d7449}, !- Inlet Port
  {468236b2-f39e-4601-bc95-7ba560bc5a00}; !- Outlet Port

OS:Connection,
  {501a5e8c-af7e-4ed8-9df9-d91991835cd3}, !- Handle
  {c21a432b-a72e-472c-8315-d9b368b60c84}, !- Source Object
  3,                                      !- Outlet Port
  {cb47f3be-b9b3-435e-b848-50adeeefa979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1c932b-bf01-44f2-bd38-24b0047d7449}, !- Handle
  {cb47f3be-b9b3-435e-b848-50adeeefa979}, !- Source Object
  3,                                      !- Outlet Port
  {f0c21f09-1bba-474c-beb9-aa4a624955c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468236b2-f39e-4601-bc95-7ba560bc5a00}, !- Handle
  {f0c21f09-1bba-474c-beb9-aa4a624955c2}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Target Object
  6;                                      !- Inlet Port

OS:PlantLoop,
  {ef57e780-bd0e-4e4e-8fde-f501ac59bc8b}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e51eef1e-ac37-4e2b-ab1e-2a51f034701d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  7.8652444844697e-07,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  9.43829338136364e-05,                   !- Plant Loop Volume {m3}
  {b554bae4-141d-4998-9dcf-5defb6d9ee1c}, !- Plant Side Inlet Node Name
  {b12940e8-77de-4a4b-9f8d-453701cc097c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3b723012-2897-4843-b944-74687c67b4ab}, !- Demand Side Inlet Node Name
  {c14f9606-9f1e-4551-9be8-f19fc6369543}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e9bd57e6-8860-417e-a901-4f3b86744e04}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e4cc5939-9199-448d-98fa-6d6c6520c36f}, !- Demand Mixer Name
  {399795e0-6d2c-40a1-bf87-e00d54c5d880}, !- Demand Splitter Name
  {f5682397-ecca-4480-9719-49801de34c93}, !- Supply Mixer Name
  {cdfd2ac7-0c74-4457-8511-bfd91882d0cb}; !- Supply Splitter Name

OS:Node,
  {63a84919-17b9-434e-84ee-817eb81cff3b}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {b554bae4-141d-4998-9dcf-5defb6d9ee1c}, !- Inlet Port
  {1da22123-8e9e-4edb-b9c9-98055e66717c}; !- Outlet Port

OS:Node,
  {e51eef1e-ac37-4e2b-ab1e-2a51f034701d}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {8ec6c5aa-4d74-4aed-9a43-5710ed295340}, !- Inlet Port
  {b12940e8-77de-4a4b-9f8d-453701cc097c}; !- Outlet Port

OS:Node,
  {5457b5da-4761-465a-b801-ab3bc317f2a4}, !- Handle
  6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Inlet Water Node, !- Name
  {b5a66989-4409-4d99-aed2-1ee729e503ac}, !- Inlet Port
  {c3beab13-c6a5-494f-a4e1-fe123b5c456e}; !- Outlet Port

OS:Connector:Mixer,
  {f5682397-ecca-4480-9719-49801de34c93}, !- Handle
  Connector Mixer 3,                      !- Name
  {91c030d1-39a0-422f-abed-ebe13f8a3f74}, !- Outlet Branch Name
  {7ebf5b17-54f3-44e5-ba1f-9484e30eb684}, !- Inlet Branch Name 1
  {fbd8ff7f-56b5-4500-b849-c5adf5c84636}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cdfd2ac7-0c74-4457-8511-bfd91882d0cb}, !- Handle
  Connector Splitter 3,                   !- Name
  {6122e269-f8fd-4b50-8ab1-20d94b54cb06}, !- Inlet Branch Name
  {b5a66989-4409-4d99-aed2-1ee729e503ac}, !- Outlet Branch Name 1
  {739b6ff9-214f-48ea-93fc-7466769aa90c}; !- Outlet Branch Name 2

OS:Connection,
  {b554bae4-141d-4998-9dcf-5defb6d9ee1c}, !- Handle
  {ef57e780-bd0e-4e4e-8fde-f501ac59bc8b}, !- Source Object
  14,                                     !- Outlet Port
  {63a84919-17b9-434e-84ee-817eb81cff3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a66989-4409-4d99-aed2-1ee729e503ac}, !- Handle
  {cdfd2ac7-0c74-4457-8511-bfd91882d0cb}, !- Source Object
  3,                                      !- Outlet Port
  {5457b5da-4761-465a-b801-ab3bc317f2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12940e8-77de-4a4b-9f8d-453701cc097c}, !- Handle
  {e51eef1e-ac37-4e2b-ab1e-2a51f034701d}, !- Source Object
  3,                                      !- Outlet Port
  {ef57e780-bd0e-4e4e-8fde-f501ac59bc8b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {64a97afc-876c-4aaa-84d0-4ae50846d65b}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {3b723012-2897-4843-b944-74687c67b4ab}, !- Inlet Port
  {aeb85851-6821-4b4d-9572-cdc9c95bea21}; !- Outlet Port

OS:Node,
  {75f5d226-73e7-413d-bf0f-f26324c749a1}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {11323b25-6d31-4e03-b0df-af9c87eea879}, !- Inlet Port
  {c14f9606-9f1e-4551-9be8-f19fc6369543}; !- Outlet Port

OS:Node,
  {bd8d446f-545c-430d-8f13-b69f7790fe3d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ff070587-dbf7-4226-b638-ed0a6e3c920a}, !- Inlet Port
  {58dc0bb5-7a35-402f-945a-586a62cee865}; !- Outlet Port

OS:Connector:Mixer,
  {e4cc5939-9199-448d-98fa-6d6c6520c36f}, !- Handle
  Connector Mixer 4,                      !- Name
  {927f9c52-f577-4b2c-bcb6-ef27fd4ee7ef}, !- Outlet Branch Name
  {ebd5b0cb-96c6-4e2e-aa54-5332d5c58e41}, !- Inlet Branch Name 1
  {769ac2bf-6821-4e57-9032-169d7052be24}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {399795e0-6d2c-40a1-bf87-e00d54c5d880}, !- Handle
  Connector Splitter 4,                   !- Name
  {fffe7492-e586-4927-82ae-b8acd3d883b5}, !- Inlet Branch Name
  {ff070587-dbf7-4226-b638-ed0a6e3c920a}, !- Outlet Branch Name 1
  {3f64cb12-fee0-43d9-9879-aa19b1f153ad}; !- Outlet Branch Name 2

OS:Connection,
  {3b723012-2897-4843-b944-74687c67b4ab}, !- Handle
  {ef57e780-bd0e-4e4e-8fde-f501ac59bc8b}, !- Source Object
  17,                                     !- Outlet Port
  {64a97afc-876c-4aaa-84d0-4ae50846d65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff070587-dbf7-4226-b638-ed0a6e3c920a}, !- Handle
  {399795e0-6d2c-40a1-bf87-e00d54c5d880}, !- Source Object
  3,                                      !- Outlet Port
  {bd8d446f-545c-430d-8f13-b69f7790fe3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14f9606-9f1e-4551-9be8-f19fc6369543}, !- Handle
  {75f5d226-73e7-413d-bf0f-f26324c749a1}, !- Source Object
  3,                                      !- Outlet Port
  {ef57e780-bd0e-4e4e-8fde-f501ac59bc8b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {513f9953-db3e-4412-a6c8-544628755089}, !- Handle
  {ef57e780-bd0e-4e4e-8fde-f501ac59bc8b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e9bd57e6-8860-417e-a901-4f3b86744e04}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:WaterHeater:Mixed,
  {48a02090-2f8a-4c20-9352-34e9a64e96a7}, !- Handle
  6.0gal Electricity Booster Water Heater - 0kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {6235af09-3a7b-4d35-977c-268145fbbe33}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  61.135281717115,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2928ecd1-18cb-45bb-9d73-cb2598ee0782}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c3beab13-c6a5-494f-a4e1-fe123b5c456e}, !- Use Side Inlet Node Name
  {5dcb1436-d2ec-41cf-87ca-38a0e2303b96}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {2226e5a2-c65c-4b91-87e8-0da849a5b33c}, !- Handle
  {48a02090-2f8a-4c20-9352-34e9a64e96a7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6235af09-3a7b-4d35-977c-268145fbbe33}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {77aebedd-fda8-493f-854e-63dda764327b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77aebedd-fda8-493f-854e-63dda764327b}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Node,
  {b915f0f8-4838-4101-84a2-c7a527d1e57c}, !- Handle
  6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Outlet Water Node, !- Name
  {5dcb1436-d2ec-41cf-87ca-38a0e2303b96}, !- Inlet Port
  {7ebf5b17-54f3-44e5-ba1f-9484e30eb684}; !- Outlet Port

OS:Connection,
  {c3beab13-c6a5-494f-a4e1-fe123b5c456e}, !- Handle
  {5457b5da-4761-465a-b801-ab3bc317f2a4}, !- Source Object
  3,                                      !- Outlet Port
  {48a02090-2f8a-4c20-9352-34e9a64e96a7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5dcb1436-d2ec-41cf-87ca-38a0e2303b96}, !- Handle
  {48a02090-2f8a-4c20-9352-34e9a64e96a7}, !- Source Object
  32,                                     !- Outlet Port
  {b915f0f8-4838-4101-84a2-c7a527d1e57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebf5b17-54f3-44e5-ba1f-9484e30eb684}, !- Handle
  {b915f0f8-4838-4101-84a2-c7a527d1e57c}, !- Source Object
  3,                                      !- Outlet Port
  {f5682397-ecca-4480-9719-49801de34c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8f944174-d3eb-4ba2-9858-5cea70e091da}, !- Handle
  Service Water Booster Temp - 180F,      !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {01fde39e-8b0b-4336-b062-2f71b23abefb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01fde39e-8b0b-4336-b062-2f71b23abefb}, !- Handle
  Service Water Booster Temp - 180F Default, !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {61bb6b79-ed51-48bb-a0a4-d2738f227c60}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8f944174-d3eb-4ba2-9858-5cea70e091da}, !- Schedule Name
  {e51eef1e-ac37-4e2b-ab1e-2a51f034701d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4c5673af-3e67-4918-8922-9f71fe8346ab}, !- Handle
  Booster Water Loop Pump,                !- Name
  {6ee4797d-cb26-4b87-bbd2-64dc4f4fb930}, !- Inlet Node Name
  {6de07ac7-f151-4253-8838-7b536b221802}, !- Outlet Node Name
  7.8652444844697e-07,                    !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {75c25f34-e9ef-4e07-8682-e70dda6584c0}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {6de07ac7-f151-4253-8838-7b536b221802}, !- Inlet Port
  {6122e269-f8fd-4b50-8ab1-20d94b54cb06}; !- Outlet Port

OS:Connection,
  {6de07ac7-f151-4253-8838-7b536b221802}, !- Handle
  {4c5673af-3e67-4918-8922-9f71fe8346ab}, !- Source Object
  3,                                      !- Outlet Port
  {75c25f34-e9ef-4e07-8682-e70dda6584c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6122e269-f8fd-4b50-8ab1-20d94b54cb06}, !- Handle
  {75c25f34-e9ef-4e07-8682-e70dda6584c0}, !- Source Object
  3,                                      !- Outlet Port
  {cdfd2ac7-0c74-4457-8511-bfd91882d0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cace9117-f96e-4969-a6f4-0f4a90aab85d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b9ed02d3-4d66-4fe4-9d9b-28022e049be0}, !- Inlet Node Name
  {94ddd22e-4564-454b-8232-28034634907d}; !- Outlet Node Name

OS:Node,
  {0a12d883-35da-4036-bdf3-37dcf726eb34}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {739b6ff9-214f-48ea-93fc-7466769aa90c}, !- Inlet Port
  {b9ed02d3-4d66-4fe4-9d9b-28022e049be0}; !- Outlet Port

OS:Connection,
  {739b6ff9-214f-48ea-93fc-7466769aa90c}, !- Handle
  {cdfd2ac7-0c74-4457-8511-bfd91882d0cb}, !- Source Object
  4,                                      !- Outlet Port
  {0a12d883-35da-4036-bdf3-37dcf726eb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3927b4bf-c449-463f-8198-b88a9b8f28b1}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {94ddd22e-4564-454b-8232-28034634907d}, !- Inlet Port
  {fbd8ff7f-56b5-4500-b849-c5adf5c84636}; !- Outlet Port

OS:Connection,
  {b9ed02d3-4d66-4fe4-9d9b-28022e049be0}, !- Handle
  {0a12d883-35da-4036-bdf3-37dcf726eb34}, !- Source Object
  3,                                      !- Outlet Port
  {cace9117-f96e-4969-a6f4-0f4a90aab85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ddd22e-4564-454b-8232-28034634907d}, !- Handle
  {cace9117-f96e-4969-a6f4-0f4a90aab85d}, !- Source Object
  3,                                      !- Outlet Port
  {3927b4bf-c449-463f-8198-b88a9b8f28b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd8ff7f-56b5-4500-b849-c5adf5c84636}, !- Handle
  {3927b4bf-c449-463f-8198-b88a9b8f28b1}, !- Source Object
  3,                                      !- Outlet Port
  {f5682397-ecca-4480-9719-49801de34c93}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dca36da-8df1-4a99-917d-5b089a3be8c9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {58dc0bb5-7a35-402f-945a-586a62cee865}, !- Inlet Node Name
  {933ea10a-3736-4a2c-970a-d6b416185084}; !- Outlet Node Name

OS:Node,
  {3b3b8ec6-9598-4198-8a4a-998a2ad83b7c}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {933ea10a-3736-4a2c-970a-d6b416185084}, !- Inlet Port
  {ebd5b0cb-96c6-4e2e-aa54-5332d5c58e41}; !- Outlet Port

OS:Connection,
  {58dc0bb5-7a35-402f-945a-586a62cee865}, !- Handle
  {bd8d446f-545c-430d-8f13-b69f7790fe3d}, !- Source Object
  3,                                      !- Outlet Port
  {1dca36da-8df1-4a99-917d-5b089a3be8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933ea10a-3736-4a2c-970a-d6b416185084}, !- Handle
  {1dca36da-8df1-4a99-917d-5b089a3be8c9}, !- Source Object
  3,                                      !- Outlet Port
  {3b3b8ec6-9598-4198-8a4a-998a2ad83b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd5b0cb-96c6-4e2e-aa54-5332d5c58e41}, !- Handle
  {3b3b8ec6-9598-4198-8a4a-998a2ad83b7c}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc5939-9199-448d-98fa-6d6c6520c36f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dfbaf184-141b-42d3-a6aa-418b1bc28a4c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {09389c72-66da-47ef-97bc-598ec948284b}, !- Inlet Node Name
  {8ec6c5aa-4d74-4aed-9a43-5710ed295340}; !- Outlet Node Name

OS:Node,
  {a1d7342c-6027-4fb3-9105-eb8986395dd4}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {91c030d1-39a0-422f-abed-ebe13f8a3f74}, !- Inlet Port
  {09389c72-66da-47ef-97bc-598ec948284b}; !- Outlet Port

OS:Connection,
  {91c030d1-39a0-422f-abed-ebe13f8a3f74}, !- Handle
  {f5682397-ecca-4480-9719-49801de34c93}, !- Source Object
  2,                                      !- Outlet Port
  {a1d7342c-6027-4fb3-9105-eb8986395dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09389c72-66da-47ef-97bc-598ec948284b}, !- Handle
  {a1d7342c-6027-4fb3-9105-eb8986395dd4}, !- Source Object
  3,                                      !- Outlet Port
  {dfbaf184-141b-42d3-a6aa-418b1bc28a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec6c5aa-4d74-4aed-9a43-5710ed295340}, !- Handle
  {dfbaf184-141b-42d3-a6aa-418b1bc28a4c}, !- Source Object
  3,                                      !- Outlet Port
  {e51eef1e-ac37-4e2b-ab1e-2a51f034701d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a056a15-73da-4106-9766-5ff4dc41ecd6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {aeb85851-6821-4b4d-9572-cdc9c95bea21}, !- Inlet Node Name
  {94ddbaa9-1318-4a6c-b625-523b8702e124}; !- Outlet Node Name

OS:Node,
  {931a1a3b-5158-4e9e-964b-f8d2319f997e}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {94ddbaa9-1318-4a6c-b625-523b8702e124}, !- Inlet Port
  {fffe7492-e586-4927-82ae-b8acd3d883b5}; !- Outlet Port

OS:Connection,
  {aeb85851-6821-4b4d-9572-cdc9c95bea21}, !- Handle
  {64a97afc-876c-4aaa-84d0-4ae50846d65b}, !- Source Object
  3,                                      !- Outlet Port
  {5a056a15-73da-4106-9766-5ff4dc41ecd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ddbaa9-1318-4a6c-b625-523b8702e124}, !- Handle
  {5a056a15-73da-4106-9766-5ff4dc41ecd6}, !- Source Object
  3,                                      !- Outlet Port
  {931a1a3b-5158-4e9e-964b-f8d2319f997e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffe7492-e586-4927-82ae-b8acd3d883b5}, !- Handle
  {931a1a3b-5158-4e9e-964b-f8d2319f997e}, !- Source Object
  3,                                      !- Outlet Port
  {399795e0-6d2c-40a1-bf87-e00d54c5d880}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07d74b34-b28d-44e8-9ba5-af2583beef4f}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {114ae2ac-affb-4af5-99a5-5a53377e6949}, !- Inlet Node Name
  {11323b25-6d31-4e03-b0df-af9c87eea879}; !- Outlet Node Name

OS:Node,
  {005e1d5c-3af2-4b54-bf21-ecab09f7b430}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {927f9c52-f577-4b2c-bcb6-ef27fd4ee7ef}, !- Inlet Port
  {114ae2ac-affb-4af5-99a5-5a53377e6949}; !- Outlet Port

OS:Connection,
  {927f9c52-f577-4b2c-bcb6-ef27fd4ee7ef}, !- Handle
  {e4cc5939-9199-448d-98fa-6d6c6520c36f}, !- Source Object
  2,                                      !- Outlet Port
  {005e1d5c-3af2-4b54-bf21-ecab09f7b430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114ae2ac-affb-4af5-99a5-5a53377e6949}, !- Handle
  {005e1d5c-3af2-4b54-bf21-ecab09f7b430}, !- Source Object
  3,                                      !- Outlet Port
  {07d74b34-b28d-44e8-9ba5-af2583beef4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11323b25-6d31-4e03-b0df-af9c87eea879}, !- Handle
  {07d74b34-b28d-44e8-9ba5-af2583beef4f}, !- Source Object
  3,                                      !- Outlet Port
  {75f5d226-73e7-413d-bf0f-f26324c749a1}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {6b86d56b-433e-48dc-9d0e-9bc541c2b06f}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {c6ab5173-fa42-464d-9ca5-dabd082ad713}, !- Loop Demand Side Inlet Node
  {c4e59f72-d9ee-4661-85cb-f20858b44590}, !- Loop Demand Side Outlet Node
  7.8652444844697e-07,                    !- Loop Demand Side Design Flow Rate {m3/s}
  {1da22123-8e9e-4edb-b9c9-98055e66717c}, !- Loop Supply Side Inlet Node
  {416815b0-d0cf-484c-8466-a87a872dbb24}, !- Loop Supply Side Outlet Node
  7.8652444844697e-07,                    !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  0.958481941024467,                      !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {bd4fb01c-dabf-4242-8bed-475d641dc73c}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {416815b0-d0cf-484c-8466-a87a872dbb24}, !- Inlet Port
  {6ee4797d-cb26-4b87-bbd2-64dc4f4fb930}; !- Outlet Port

OS:Connection,
  {1da22123-8e9e-4edb-b9c9-98055e66717c}, !- Handle
  {63a84919-17b9-434e-84ee-817eb81cff3b}, !- Source Object
  3,                                      !- Outlet Port
  {6b86d56b-433e-48dc-9d0e-9bc541c2b06f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {416815b0-d0cf-484c-8466-a87a872dbb24}, !- Handle
  {6b86d56b-433e-48dc-9d0e-9bc541c2b06f}, !- Source Object
  7,                                      !- Outlet Port
  {bd4fb01c-dabf-4242-8bed-475d641dc73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee4797d-cb26-4b87-bbd2-64dc4f4fb930}, !- Handle
  {bd4fb01c-dabf-4242-8bed-475d641dc73c}, !- Source Object
  3,                                      !- Outlet Port
  {4c5673af-3e67-4918-8922-9f71fe8346ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b74b4632-0914-46ba-afc1-0d8ea7e0c287}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {66f4a5af-24fb-400c-8d05-939f6bd96fc4}, !- Inlet Port
  {c6ab5173-fa42-464d-9ca5-dabd082ad713}; !- Outlet Port

OS:Connection,
  {66f4a5af-24fb-400c-8d05-939f6bd96fc4}, !- Handle
  {6808c710-91ac-4a5c-a91d-e2cd017e5be7}, !- Source Object
  7,                                      !- Outlet Port
  {b74b4632-0914-46ba-afc1-0d8ea7e0c287}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cad3217a-d9b8-45ff-98c5-b9f23bf2c7f5}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {c4e59f72-d9ee-4661-85cb-f20858b44590}, !- Inlet Port
  {1cba5890-2bff-4add-a1db-075b4be3b730}; !- Outlet Port

OS:Connection,
  {c6ab5173-fa42-464d-9ca5-dabd082ad713}, !- Handle
  {b74b4632-0914-46ba-afc1-0d8ea7e0c287}, !- Source Object
  3,                                      !- Outlet Port
  {6b86d56b-433e-48dc-9d0e-9bc541c2b06f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4e59f72-d9ee-4661-85cb-f20858b44590}, !- Handle
  {6b86d56b-433e-48dc-9d0e-9bc541c2b06f}, !- Source Object
  4,                                      !- Outlet Port
  {cad3217a-d9b8-45ff-98c5-b9f23bf2c7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {d986e563-d58e-4547-9375-5db25b52e9c7}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {1cba5890-2bff-4add-a1db-075b4be3b730}, !- Inlet Node
  {36ce55d0-812a-410b-9f4f-b59080ba26ce}, !- Outlet Node
  2.20731604060952e-05,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  7.08916666666667,                       !- Source Temperature {C}
  {857d8898-77cb-4c73-a905-3ca8e84541cd}; !- Source Temperature Schedule Name {C}

OS:Node,
  {7e0fff8f-eb26-4192-be0f-5b58dce50c86}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {36ce55d0-812a-410b-9f4f-b59080ba26ce}, !- Inlet Port
  {09daf9f8-99c4-45bf-ac86-8cb8a9c07f5e}; !- Outlet Port

OS:Connection,
  {1cba5890-2bff-4add-a1db-075b4be3b730}, !- Handle
  {cad3217a-d9b8-45ff-98c5-b9f23bf2c7f5}, !- Source Object
  3,                                      !- Outlet Port
  {d986e563-d58e-4547-9375-5db25b52e9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ce55d0-812a-410b-9f4f-b59080ba26ce}, !- Handle
  {d986e563-d58e-4547-9375-5db25b52e9c7}, !- Source Object
  3,                                      !- Outlet Port
  {7e0fff8f-eb26-4192-be0f-5b58dce50c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09daf9f8-99c4-45bf-ac86-8cb8a9c07f5e}, !- Handle
  {7e0fff8f-eb26-4192-be0f-5b58dce50c86}, !- Source Object
  3,                                      !- Outlet Port
  {f8f0a97e-bb0c-427a-9b05-201a910de82b}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Constant,
  {857d8898-77cb-4c73-a905-3ca8e84541cd}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  7.08916666666667;                       !- Value

OS:Node,
  {09e82d1c-571b-43f3-a223-d923d3f4f71a}, !- Handle
  SecondarySchool Kitchen  - Story ground WUC 0.01gpm 180F Inlet Water Node, !- Name
  {3f64cb12-fee0-43d9-9879-aa19b1f153ad}, !- Inlet Port
  {8d41a15a-cb57-45c1-8508-355a05ef5a20}; !- Outlet Port

OS:Connection,
  {3f64cb12-fee0-43d9-9879-aa19b1f153ad}, !- Handle
  {399795e0-6d2c-40a1-bf87-e00d54c5d880}, !- Source Object
  4,                                      !- Outlet Port
  {09e82d1c-571b-43f3-a223-d923d3f4f71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee3b6223-7c93-4a7c-b37b-195b29499536}, !- Handle
  SecondarySchool Kitchen  - Story ground WUC 0.01gpm 180F Outlet Water Node, !- Name
  {4a60f367-f58a-4dcb-a416-b991df5a2a2a}, !- Inlet Port
  {769ac2bf-6821-4e57-9032-169d7052be24}; !- Outlet Port

OS:Connection,
  {8d41a15a-cb57-45c1-8508-355a05ef5a20}, !- Handle
  {09e82d1c-571b-43f3-a223-d923d3f4f71a}, !- Source Object
  3,                                      !- Outlet Port
  {a5f2df0c-3e49-49ae-8521-c1d8c8901857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a60f367-f58a-4dcb-a416-b991df5a2a2a}, !- Handle
  {a5f2df0c-3e49-49ae-8521-c1d8c8901857}, !- Source Object
  3,                                      !- Outlet Port
  {ee3b6223-7c93-4a7c-b37b-195b29499536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769ac2bf-6821-4e57-9032-169d7052be24}, !- Handle
  {ee3b6223-7c93-4a7c-b37b-195b29499536}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc5939-9199-448d-98fa-6d6c6520c36f}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {864aa2a5-4dd3-4344-b398-40e606217a35}, !- Handle
  Walk-in Cooler,                         !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  2729.3,                                 !- Rated Coil Cooling Capacity {W}
  1.7,                                    !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  158.3,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80.3,                                   !- Rated Total Lighting Power {W}
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {3cef5795-72f7-4f9a-b7aa-da68b24e07b8}, !- Defrost Schedule Name
  {7f8e1b74-a39c-4dea-a7bc-980523d420a3}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4,                                    !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {1910c1df-5282-464a-8ddb-ed326c9c1120}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {1910c1df-5282-464a-8ddb-ed326c9c1120}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- Zone Name
  43.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  2.27,                                   !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {69cdf138-c076-426b-986f-1134eee18104}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {3cef5795-72f7-4f9a-b7aa-da68b24e07b8}, !- Handle
  Walk-in Cooler Defrost,                 !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {11b4e3ba-2c02-470b-b2bc-068ad40840e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11b4e3ba-2c02-470b-b2bc-068ad40840e6}, !- Handle
  Walk-in Cooler Defrost Default,         !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {7f8e1b74-a39c-4dea-a7bc-980523d420a3}, !- Handle
  Walk-in Cooler Dripdown,                !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {b816948f-c84f-47ab-a84f-58e1525d8a46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b816948f-c84f-47ab-a84f-58e1525d8a46}, !- Handle
  Walk-in Cooler Dripdown Default,        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Constant,
  {69cdf138-c076-426b-986f-1134eee18104}, !- Handle
  Always Off Discrete,                    !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Refrigeration:WalkIn,
  {c29f659e-a4d4-4ed7-a946-2552353820e7}, !- Handle
  Walk-in Freezer,                        !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  2783.9,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  222.72,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80.3,                                   !- Rated Total Lighting Power {W}
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {ddd794bf-64d2-48f4-b20f-b7b7f1f42198}, !- Defrost Schedule Name
  {688b026c-fd43-4aae-9f29-b054d39474ed}, !- Defrost Drip-Down Schedule Name
  2199.3,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4,                                    !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {d5ce6d07-cd67-4da1-86d0-8b21e506afdb}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {d5ce6d07-cd67-4da1-86d0-8b21e506afdb}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {0421cafa-66e7-4849-93ca-e049e11b5599}, !- Zone Name
  43.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {69cdf138-c076-426b-986f-1134eee18104}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {ddd794bf-64d2-48f4-b20f-b7b7f1f42198}, !- Handle
  Walk-in Freezer Defrost,                !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {c2384cdb-e798-4e2d-97e2-6b32326de9ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2384cdb-e798-4e2d-97e2-6b32326de9ae}, !- Handle
  Walk-in Freezer Defrost Default,        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {688b026c-fd43-4aae-9f29-b054d39474ed}, !- Handle
  Walk-in Freezer Dripdown,               !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {8d26355c-688e-4982-ae21-906fd4b468be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d26355c-688e-4982-ae21-906fd4b468be}, !- Handle
  Walk-in Freezer Dripdown Default,       !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:System,
  {e339eab5-2426-42dd-81e9-25e57c2d759c}, !- Handle
  MT Refrigeration System,                !- Name
  {95432d84-d7f7-4917-82e0-a8861204288e}, !- Refrigerated CaseAndWalkInList Name
  {bd5dd37d-29f5-416d-a3a7-df942ffd1b3e}, !- Refrigeration TransferLoad List Name
  {2a7179dc-a948-4f6a-a818-0df8babaef86}, !- Refrigeration Condenser Name
  {79555683-cf7d-4f7d-bce4-8b50cdfebfbb}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {30060d88-b748-4f5f-8f2b-87510ae6963c}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {95432d84-d7f7-4917-82e0-a8861204288e}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {864aa2a5-4dd3-4344-b398-40e606217a35}; !- Model Object 1

OS:ModelObjectList,
  {bd5dd37d-29f5-416d-a3a7-df942ffd1b3e}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {79555683-cf7d-4f7d-bce4-8b50cdfebfbb}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {534d8b7b-4090-4421-a1d2-843fc1f31cdc}; !- Model Object 1

OS:ModelObjectList,
  {30060d88-b748-4f5f-8f2b-87510ae6963c}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Curve:Bicubic,
  {e4069275-9ef1-4c8a-802a-457184ea2553}, !- Handle
  Old_Med_Temp_Comp_Pwr_Curve,            !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {db7dea0e-1d3d-4d3f-85a2-297edc9fe298}, !- Handle
  Old_Med_Temp_Comp_Cap_Curve,            !- Name
  151166.4362,                            !- Coefficient1 Constant
  5266.347888,                            !- Coefficient2 x
  60.67271508,                            !- Coefficient3 x**2
  -1851.559382,                           !- Coefficient4 y
  5.731327549,                            !- Coefficient5 y**2
  -46.92771731,                           !- Coefficient6 x*y
  0.136401203,                            !- Coefficient7 x**3
  -0.035697884,                           !- Coefficient8 y**3
  -0.403053994,                           !- Coefficient9 x**2*y
  -0.039290478,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {534d8b7b-4090-4421-a1d2-843fc1f31cdc}, !- Handle
  MT Refrigeration System Compressor 1,   !- Name
  {e4069275-9ef1-4c8a-802a-457184ea2553}, !- Refrigeration Compressor Power Curve Name
  {db7dea0e-1d3d-4d3f-85a2-297edc9fe298}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {a7703f67-fc43-4259-a14c-07fb96e8a570}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {2a7179dc-a948-4f6a-a818-0df8babaef86}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {a7703f67-fc43-4259-a14c-07fb96e8a570}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  109.172,                                !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {98787586-5dbe-4d8e-9b0a-e00fc26e89ea}, !- Handle
  LT Refrigeration System,                !- Name
  {511f3bc0-f202-46b5-b8b4-65e185b56fd7}, !- Refrigerated CaseAndWalkInList Name
  {63239da4-217b-47ab-85f3-86758d0e1b36}, !- Refrigeration TransferLoad List Name
  {fa8335dd-1567-4f01-a697-21a1e51f2612}, !- Refrigeration Condenser Name
  {e688095b-4786-4e73-8e89-86aff7024d2e}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0a598a1e-c22f-4677-9598-2171de782372}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {511f3bc0-f202-46b5-b8b4-65e185b56fd7}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {c29f659e-a4d4-4ed7-a946-2552353820e7}; !- Model Object 1

OS:ModelObjectList,
  {63239da4-217b-47ab-85f3-86758d0e1b36}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {e688095b-4786-4e73-8e89-86aff7024d2e}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {2799a9ae-debd-4369-8695-859d4da26fae}; !- Model Object 1

OS:ModelObjectList,
  {0a598a1e-c22f-4677-9598-2171de782372}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Curve:Bicubic,
  {3a483bed-3f53-4e1e-8fc9-8b0b2fdb78d2}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.27106,                            !- Coefficient1 Constant
  1027.632052,                            !- Coefficient2 x
  18.10662623,                            !- Coefficient3 x**2
  -442.1997136,                           !- Coefficient4 y
  11.13352877,                            !- Coefficient5 y**2
  -20.38045192,                           !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.058866918,                           !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {40390fbf-e2f9-4f8c-b9e9-b9eff02edcfc}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.8339,                            !- Coefficient1 Constant
  6102.903702,                            !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.432648,                           !- Coefficient4 y
  19.78765887,                            !- Coefficient5 y**2
  -90.95810147,                           !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.041157653,                           !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {2799a9ae-debd-4369-8695-859d4da26fae}, !- Handle
  LT Refrigeration System Compressor 1,   !- Name
  {3a483bed-3f53-4e1e-8fc9-8b0b2fdb78d2}, !- Refrigeration Compressor Power Curve Name
  {40390fbf-e2f9-4f8c-b9e9-b9eff02edcfc}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {c0edb3e0-bde5-4af2-aef4-60236c35a5b2}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {fa8335dd-1567-4f01-a697-21a1e51f2612}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {c0edb3e0-bde5-4af2-aef4-60236c35a5b2}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  111.356,                                !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {b7befcd1-ef2d-4528-9966-af93f50c2a53}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {2e9f62bc-09cb-479b-adbd-9b5391beae39}, !- Default Day Schedule Name
  {702879b8-cc37-45d9-b222-d0dec5e121e0}, !- Summer Design Day Schedule Name
  {f6232392-f535-4e10-88c3-17625e2df977}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e9f62bc-09cb-479b-adbd-9b5391beae39}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {4f86fceb-94af-422f-9ab3-74cefc59524f}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  {261a4235-5c3f-459a-9692-2973e4550bcb}, !- Default Day Schedule Name
  {a1493ded-974c-4310-a7cd-56f0b7e4d55f}, !- Summer Design Day Schedule Name
  {fb474e37-fd60-41e3-8cbf-ef2368d4b24c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {261a4235-5c3f-459a-9692-2973e4550bcb}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  24.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.4444444444445;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {8b6b66c7-736e-4837-915f-b8ba00e1ecae}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c0fc57d-cd88-48b9-a1e1-7af81f55f574}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e713c26c-575c-44f2-9dde-95ecabac7fc7}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b7428eb-887b-4f6c-adff-0f45dbd44d3f}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0994a27c-016d-4249-95da-a8f113e84aa7}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6afe73df-4696-41c4-b5ed-bcaef4245c40}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {408dfc18-083b-468e-b92d-b11c25ef065c}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {873cb907-f4d5-47f3-84dd-d33e96b18fae}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecc30462-4078-4896-9be5-e27e99259e6c}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f4cd154-db1a-4c23-9138-c8abc1285047}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2753924-92e2-4171-b2cf-9889737f098b}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff3f0dbc-23f3-4867-8ac9-93ea985a3ef8}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {976a46f6-38c0-4741-9d10-51e2a2132ff9}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {a949617f-6ac4-4fc9-8eb6-222c5db7bde5}, !- Heating Setpoint Temperature Schedule Name
  {4f86fceb-94af-422f-9ab3-74cefc59524f}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {0e42b217-c547-4b78-9c0e-81735a85865a}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5adbfb28-8715-48b0-a6e6-aec4d6602689}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {0e42b217-c547-4b78-9c0e-81735a85865a}; !- Layer 1

OS:InternalMass:Definition,
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5adbfb28-8715-48b0-a6e6-aec4d6602689}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d3a7a4d2-8289-4cab-86cb-0525a73992a0}, !- Handle
  SecondarySchool Gym - audience  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {effc789f-9588-4f7b-8473-f3b59566afa6}, !- Handle
  SecondarySchool Corridor B  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {826a906c-f933-455e-895c-ae944e547da1}, !- Handle
  SecondarySchool Classroom C  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5024348-de2d-49b5-9999-3dd33e374e30}, !- Handle
  SecondarySchool Office  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {55b2380c-9527-4b07-8072-80a7a51766ad}, !- Handle
  SecondarySchool Library  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13bba44f-2474-4ede-93a2-ba536dbf3eac}, !- Handle
  SecondarySchool Mechanical  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {092e596f-10e8-4358-864c-afbe5c4e5da3}, !- Handle
  SecondarySchool Kitchen  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e86428ef-5838-41ba-9422-313a050f2b2f}, !- Handle
  SecondarySchool Cafeteria  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4932c324-09cc-4dc4-bb2d-bbb8fc16c4a3}, !- Handle
  SecondarySchool Classroom A  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51f509f6-1308-43a4-94b0-4d2d800bd577}, !- Handle
  SecondarySchool Restroom  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50df4800-cd3a-4195-8f51-44dcf13da83b}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc0c5366-504b-4d92-ac8d-6eea66606ddf}, !- Handle
  SecondarySchool Gym  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ccae113-4535-4bf7-b546-c5f960b183a7}, !- Handle
  SecondarySchool Lobby  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de979a4b-748b-4562-804c-a63e17faa655}, !- Handle
  SecondarySchool Auditorium  - Story ground Mass, !- Name
  {e19502f4-fed4-4abe-a3ef-33990ffe4ddb}, !- Internal Mass Definition Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {d689550d-20c4-43d4-bacd-570b85f2396d}, !- Handle
  14 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {2f852993-33f6-451b-a38e-546931b8bba2}, !- Availability Schedule
  {715bc2d8-7330-4a3f-828b-22dc7475d123}, !- Availability Manager List Name
  0.515805650203574,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {80b5a09f-ecf4-47df-9c1d-b7793afe66f7}, !- Supply Side Inlet Node Name
  {7215d04e-393a-4bbc-b363-07857a1c3911}, !- Demand Side Outlet Node Name
  {5d8a9945-0d39-4e77-b37e-32790ef8c18a}, !- Demand Side Inlet Node A
  {28504d66-6e8e-4c04-be92-79bd0369d4f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Demand Mixer Name
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f4d5b18e-5d04-4747-96c5-e100cfbc7f34}, !- Handle
  14 Zone DOAS Supply Inlet Node,         !- Name
  {80b5a09f-ecf4-47df-9c1d-b7793afe66f7}, !- Inlet Port
  {fd5b8146-8dbc-45f9-8d25-ae1566cb7a9c}; !- Outlet Port

OS:Node,
  {28852344-3bfd-403c-a961-be51f68504f1}, !- Handle
  14 Zone DOAS Supply Outlet Node,        !- Name
  {bcdb2d1f-ac0b-4468-8355-cec71acaeeb0}, !- Inlet Port
  {28504d66-6e8e-4c04-be92-79bd0369d4f6}; !- Outlet Port

OS:Connection,
  {80b5a09f-ecf4-47df-9c1d-b7793afe66f7}, !- Handle
  {d689550d-20c4-43d4-bacd-570b85f2396d}, !- Source Object
  9,                                      !- Outlet Port
  {f4d5b18e-5d04-4747-96c5-e100cfbc7f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28504d66-6e8e-4c04-be92-79bd0369d4f6}, !- Handle
  {28852344-3bfd-403c-a961-be51f68504f1}, !- Source Object
  3,                                      !- Outlet Port
  {d689550d-20c4-43d4-bacd-570b85f2396d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85fbdad9-794d-405a-842a-c88571bcc732}, !- Handle
  14 Zone DOAS Demand Inlet Node,         !- Name
  {5d8a9945-0d39-4e77-b37e-32790ef8c18a}, !- Inlet Port
  {fd1caa0b-5ab7-4ef9-b3a6-4bc4e49e1cff}; !- Outlet Port

OS:Node,
  {a7017f5c-2063-46d5-b39c-f47df195d14b}, !- Handle
  14 Zone DOAS Demand Outlet Node,        !- Name
  {0a9d198f-7988-4eba-8eb7-f02a1a6b4f81}, !- Inlet Port
  {7215d04e-393a-4bbc-b363-07857a1c3911}; !- Outlet Port

OS:Node,
  {4ef8097d-8438-4561-9d15-aa6c5cbda4b3}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Air Terminal Outlet Air Node, !- Name
  {0ffa9039-bc8e-4aac-b452-a5c8ed254be3}, !- Inlet Port
  {b22e6292-d528-46a6-940c-4f840f28af5f}; !- Outlet Port

OS:Connection,
  {5d8a9945-0d39-4e77-b37e-32790ef8c18a}, !- Handle
  {d689550d-20c4-43d4-bacd-570b85f2396d}, !- Source Object
  11,                                     !- Outlet Port
  {85fbdad9-794d-405a-842a-c88571bcc732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7215d04e-393a-4bbc-b363-07857a1c3911}, !- Handle
  {a7017f5c-2063-46d5-b39c-f47df195d14b}, !- Source Object
  3,                                      !- Outlet Port
  {d689550d-20c4-43d4-bacd-570b85f2396d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {fd1caa0b-5ab7-4ef9-b3a6-4bc4e49e1cff}, !- Inlet Node Name
  {9a6d3aab-5737-4e19-9a9b-b998a55113e6}, !- Outlet Node Name 1
  {e4642247-75b6-470a-b77a-14ff66db42e3}, !- Outlet Node Name 2
  {9f313e8c-385e-4d62-8640-9ba733390415}, !- Outlet Node Name 3
  {1677eb46-4b5b-4fd3-baee-a06b800cc903}, !- Outlet Node Name 4
  {db8a765e-45cb-45bc-9907-989703514bad}, !- Outlet Node Name 5
  {89ae5c83-fcf0-496d-81a9-446fa07c61b5}, !- Outlet Node Name 6
  {368fab7e-e244-461b-8f00-e5d7ec35be38}, !- Outlet Node Name 7
  {4420c730-438c-4141-b82a-e9c832737489}, !- Outlet Node Name 8
  {f14f5c46-c17f-4cb0-9faf-7d33d3559985}, !- Outlet Node Name 9
  {aca98a17-e0e3-4ad7-91b6-3d4f2b464540}, !- Outlet Node Name 10
  {22ba9796-f182-481f-99b5-1cb278cd988c}, !- Outlet Node Name 11
  {7fd2ce0d-7a07-43dd-acc6-4254c6d5f52f}, !- Outlet Node Name 12
  {ab24ac05-8a7d-40b5-b3f0-c3d9cdb2d103}, !- Outlet Node Name 13
  {0e560bca-9922-4dde-b5e8-b9cffd470c43}; !- Outlet Node Name 14

OS:AirLoopHVAC:ZoneMixer,
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0a9d198f-7988-4eba-8eb7-f02a1a6b4f81}, !- Outlet Node Name
  {2a4f7ddc-2056-4bd2-9307-885aa63dd1b4}, !- Inlet Node Name 1
  {7688a0fa-c12a-4b0d-a0c7-fdeaf99e5641}, !- Inlet Node Name 2
  {94623ac0-7963-4b53-9ea2-71a40b89e6ce}, !- Inlet Node Name 3
  {a44ae5e3-d048-4b60-9bd3-4e001aad1029}, !- Inlet Node Name 4
  {840fecad-c3ad-40a2-b18e-cf1c82c60592}, !- Inlet Node Name 5
  {f39febe5-a3b3-4f21-9377-63298c7d4797}, !- Inlet Node Name 6
  {629cf92d-8fbf-42c7-a587-9cad34a50170}, !- Inlet Node Name 7
  {996d1195-fdd9-482e-8c12-9316983da0e9}, !- Inlet Node Name 8
  {93a74f93-78cd-4f7b-a855-3e510a6b61b6}, !- Inlet Node Name 9
  {4f682b9e-fa81-45f6-9d35-e6e4701cb243}, !- Inlet Node Name 10
  {7d45eae8-9210-424f-8ca3-8016826ebe30}, !- Inlet Node Name 11
  {3951835c-8b16-47ff-8f4c-bb1d343f184f}, !- Inlet Node Name 12
  {d92a36e5-0e7c-4d3f-b28c-7d5b47475c5f}, !- Inlet Node Name 13
  {2f9c774d-c164-4c24-aa9b-62939dd7bac7}; !- Inlet Node Name 14

OS:Connection,
  {fd1caa0b-5ab7-4ef9-b3a6-4bc4e49e1cff}, !- Handle
  {85fbdad9-794d-405a-842a-c88571bcc732}, !- Source Object
  3,                                      !- Outlet Port
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9d198f-7988-4eba-8eb7-f02a1a6b4f81}, !- Handle
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Source Object
  2,                                      !- Outlet Port
  {a7017f5c-2063-46d5-b39c-f47df195d14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b998347a-b52d-4681-a8e0-7ee96ba4cb8f}, !- Handle
  {d689550d-20c4-43d4-bacd-570b85f2396d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.515805650203574,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9616.36,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  27737.32,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {715bc2d8-7330-4a3f-828b-22dc7475d123}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {cacf9e5a-3f2e-4878-92eb-68f250d1679b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {94209298-6c99-416f-a5b0-6b0185ca77ed}, !- Handle
  DOAS Supply Fan,                        !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.515805650203574,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {85e63217-dc31-4e71-b78a-1ae42cb7472f}, !- Air Inlet Node Name
  {bcdb2d1f-ac0b-4468-8355-cec71acaeeb0}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {bcdb2d1f-ac0b-4468-8355-cec71acaeeb0}, !- Handle
  {94209298-6c99-416f-a5b0-6b0185ca77ed}, !- Source Object
  9,                                      !- Outlet Port
  {28852344-3bfd-403c-a961-be51f68504f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {13d6b76a-21bc-4909-ad47-1017a5620be5}, !- Handle
  14 Zone DOAS Backup Htg Coil,           !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  27737.3213819024,                       !- Nominal Capacity {W}
  {fc55ef88-24ea-4733-ab08-360d6ab4b630}, !- Air Inlet Node Name
  {45f889a4-743a-49ed-a0ae-264054e19529}; !- Air Outlet Node Name

OS:Node,
  {e6ae70bd-7cdd-4ddb-8450-a6a3d7c3b080}, !- Handle
  14 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {45f889a4-743a-49ed-a0ae-264054e19529}, !- Inlet Port
  {85e63217-dc31-4e71-b78a-1ae42cb7472f}; !- Outlet Port

OS:Connection,
  {45f889a4-743a-49ed-a0ae-264054e19529}, !- Handle
  {13d6b76a-21bc-4909-ad47-1017a5620be5}, !- Source Object
  6,                                      !- Outlet Port
  {e6ae70bd-7cdd-4ddb-8450-a6a3d7c3b080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e63217-dc31-4e71-b78a-1ae42cb7472f}, !- Handle
  {e6ae70bd-7cdd-4ddb-8450-a6a3d7c3b080}, !- Source Object
  3,                                      !- Outlet Port
  {94209298-6c99-416f-a5b0-6b0185ca77ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {4f868073-b554-46df-9040-66b4d394ac91}, !- Handle
  14 Zone DOAS Htg Coil 44 Clg kBtu/hr 6.6HSPF 44 Clg kBtu/hr 6.6HSPF, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  12808.6826472206,                       !- Rated Total Heating Capacity {W}
  3.419064,                               !- Rated COP {W/W}
  0.515805650203574,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cfc23fb7-d7c5-4186-a4a5-95c8a873b5fc}, !- Air Inlet Node Name
  {1089899e-1e55-4dc2-8f0d-ca3f2c24809d}, !- Air Outlet Node Name
  {f352a9c8-fdb0-48fc-bee1-c4d8e68e5f2c}, !- Total Heating Capacity Function of Temperature Curve Name
  {54bc123c-9c9c-48d1-b201-c2beb0cea980}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {b2a5cb0e-c72c-441d-bdd8-e8e94a666d1c}, !- Energy Input Ratio Function of Temperature Curve Name
  {189b5330-1bc0-4609-8798-c98623adbd7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d015e63e-db5d-4cc1-aa52-5975a5d7e8c2}, !- Part Load Fraction Correlation Curve Name
  {55e1e57c-e853-4673-b7ff-12a24b264d78}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Node,
  {1d58bf91-7157-4d75-b4eb-e6dc635d2588}, !- Handle
  14 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {1089899e-1e55-4dc2-8f0d-ca3f2c24809d}, !- Inlet Port
  {fc55ef88-24ea-4733-ab08-360d6ab4b630}; !- Outlet Port

OS:Connection,
  {1089899e-1e55-4dc2-8f0d-ca3f2c24809d}, !- Handle
  {4f868073-b554-46df-9040-66b4d394ac91}, !- Source Object
  9,                                      !- Outlet Port
  {1d58bf91-7157-4d75-b4eb-e6dc635d2588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc55ef88-24ea-4733-ab08-360d6ab4b630}, !- Handle
  {1d58bf91-7157-4d75-b4eb-e6dc635d2588}, !- Source Object
  3,                                      !- Outlet Port
  {13d6b76a-21bc-4909-ad47-1017a5620be5}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {55e1e57c-e853-4673-b7ff-12a24b264d78}, !- Handle
  14 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {90818e72-7dad-4304-8b75-9e08fc2dd5ef}, !- Handle
  14 Zone DOAS 2spd DX Clg Coil 44kBtu/hr 9.7SEER 44kBtu/hr 9.7SEER, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  12808.6826472206,                       !- Rated High Speed Total Cooling Capacity {W}
  0.70108322,                             !- Rated High Speed Sensible Heat Ratio
  2.967036,                               !- Rated High Speed COP {W/W}
  0.515805650203574,                      !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {3f0c04fd-ed55-4cb5-97f2-c61c5ddc2943}, !- Air Inlet Node Name
  {8866c0f2-e138-43c0-810b-c2b306fe2c47}, !- Air Outlet Node Name
  {37583df4-39d9-4c90-b67f-aca7f5bddc71}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2dc17d8e-5309-42e5-a63e-9262ea1f095b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6aa0e0da-1439-4a78-bad2-6698f1f768a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {b45010e7-8d69-4da0-9792-acd2e495c42a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ad1ee088-bd7e-4cfd-a3ce-f37396d043a3}, !- Part Load Fraction Correlation Curve Name
  4269.13392631863,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.967036,                               !- Rated Low Speed COP {W/W}
  0.171918023212851,                      !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {37583df4-39d9-4c90-b67f-aca7f5bddc71}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6aa0e0da-1439-4a78-bad2-6698f1f768a7}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {22897cea-b51b-4701-878a-a64e863d2e22}, !- Handle
  14 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {8866c0f2-e138-43c0-810b-c2b306fe2c47}, !- Inlet Port
  {cfc23fb7-d7c5-4186-a4a5-95c8a873b5fc}; !- Outlet Port

OS:Connection,
  {8866c0f2-e138-43c0-810b-c2b306fe2c47}, !- Handle
  {90818e72-7dad-4304-8b75-9e08fc2dd5ef}, !- Source Object
  11,                                     !- Outlet Port
  {22897cea-b51b-4701-878a-a64e863d2e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc23fb7-d7c5-4186-a4a5-95c8a873b5fc}, !- Handle
  {22897cea-b51b-4701-878a-a64e863d2e22}, !- Source Object
  3,                                      !- Outlet Port
  {4f868073-b554-46df-9040-66b4d394ac91}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2adcc8a1-6144-46f6-96ef-882f8667b81e}, !- Handle
  14 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.515805650203574,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.515805650203574,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Minimum Outdoor Air Schedule Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76396442-b387-40a1-8297-c54405b27a41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {76396442-b387-40a1-8297-c54405b27a41}, !- Handle
  14 Zone DOAS Mechanical Ventilation Controller, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e006ab10-8f22-479b-a973-6a8262c97943}, !- Handle
  14 Zone DOAS OA System,                 !- Name
  {2adcc8a1-6144-46f6-96ef-882f8667b81e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2dce34ad-ae82-4c82-b1e1-78bf1adafea0}, !- Mixed Air Node Name
  {26ed08f3-f5c4-4f75-8ed9-e053eaa356f0}, !- Outdoor Air Stream Node Name
  {205719c8-fed3-4e31-acc8-69c5a2d7bb38}, !- Relief Air Stream Node Name
  {35648a3f-bb8f-412e-a4d4-0641e33e8232}; !- Return Air Stream Node Name

OS:Node,
  {e9a4245b-8a86-4ed8-b721-9db11413f8df}, !- Handle
  14 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {26ed08f3-f5c4-4f75-8ed9-e053eaa356f0}; !- Outlet Port

OS:Connection,
  {26ed08f3-f5c4-4f75-8ed9-e053eaa356f0}, !- Handle
  {e9a4245b-8a86-4ed8-b721-9db11413f8df}, !- Source Object
  3,                                      !- Outlet Port
  {e006ab10-8f22-479b-a973-6a8262c97943}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a26fcd63-3ef1-4d61-900d-9f67dedcd535}, !- Handle
  14 Zone DOAS Relief Air Node,           !- Name
  {205719c8-fed3-4e31-acc8-69c5a2d7bb38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {205719c8-fed3-4e31-acc8-69c5a2d7bb38}, !- Handle
  {e006ab10-8f22-479b-a973-6a8262c97943}, !- Source Object
  7,                                      !- Outlet Port
  {a26fcd63-3ef1-4d61-900d-9f67dedcd535}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d30f9f01-8706-4507-8550-8be7bc8e09c3}, !- Handle
  14 Zone DOAS Mixed Air Node,            !- Name
  {2dce34ad-ae82-4c82-b1e1-78bf1adafea0}, !- Inlet Port
  {3f0c04fd-ed55-4cb5-97f2-c61c5ddc2943}; !- Outlet Port

OS:Connection,
  {2dce34ad-ae82-4c82-b1e1-78bf1adafea0}, !- Handle
  {e006ab10-8f22-479b-a973-6a8262c97943}, !- Source Object
  5,                                      !- Outlet Port
  {d30f9f01-8706-4507-8550-8be7bc8e09c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0c04fd-ed55-4cb5-97f2-c61c5ddc2943}, !- Handle
  {d30f9f01-8706-4507-8550-8be7bc8e09c3}, !- Source Object
  3,                                      !- Outlet Port
  {90818e72-7dad-4304-8b75-9e08fc2dd5ef}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {b5e50b2b-ccdb-4415-9d1e-9a9b2ac2ccbd}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.515805650203574,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fd5b8146-8dbc-45f9-8d25-ae1566cb7a9c}, !- Air Inlet Node Name
  {e6e92326-6216-4810-8934-fe6c86e554ce}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {29974ef8-a48f-4797-bb89-05c8b5d391d6}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {e6e92326-6216-4810-8934-fe6c86e554ce}, !- Inlet Port
  {35648a3f-bb8f-412e-a4d4-0641e33e8232}; !- Outlet Port

OS:Connection,
  {fd5b8146-8dbc-45f9-8d25-ae1566cb7a9c}, !- Handle
  {f4d5b18e-5d04-4747-96c5-e100cfbc7f34}, !- Source Object
  3,                                      !- Outlet Port
  {b5e50b2b-ccdb-4415-9d1e-9a9b2ac2ccbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e6e92326-6216-4810-8934-fe6c86e554ce}, !- Handle
  {b5e50b2b-ccdb-4415-9d1e-9a9b2ac2ccbd}, !- Source Object
  9,                                      !- Outlet Port
  {29974ef8-a48f-4797-bb89-05c8b5d391d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35648a3f-bb8f-412e-a4d4-0641e33e8232}, !- Handle
  {29974ef8-a48f-4797-bb89-05c8b5d391d6}, !- Source Object
  3,                                      !- Outlet Port
  {e006ab10-8f22-479b-a973-6a8262c97943}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {44ccf203-87b0-49eb-a73f-0da0855dbd14}, !- Handle
  14 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {28852344-3bfd-403c-a961-be51f68504f1}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {cacf9e5a-3f2e-4878-92eb-68f250d1679b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a89fb296-9c49-49f5-82ca-8fdf8bd39f16}, !- Control Zone or Zone List Name
  {f8b74c9f-3144-4bab-9a12-973c0d688b3e}, !- Cooling Control Zone or Zone List Name
  {c879e999-314d-49a6-b014-2884140f9cc5}, !- Heating Control Zone or Zone List Name
  {65cf2c3e-e2b5-4b09-9e08-0bf0a5ad6650}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a89fb296-9c49-49f5-82ca-8fdf8bd39f16}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f8b74c9f-3144-4bab-9a12-973c0d688b3e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c879e999-314d-49a6-b014-2884140f9cc5}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65cf2c3e-e2b5-4b09-9e08-0bf0a5ad6650}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f9055d4-aa14-43fc-bf68-25714a1b23be}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {2f989be7-1484-4922-9e22-b3907949a8fc}, !- Air Inlet Node Name
  {0ffa9039-bc8e-4aac-b452-a5c8ed254be3}, !- Air Outlet Node Name
  0.0663205466009638;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e0cd20f-6b9b-4714-abfe-4e3c93e55ac1}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Return Air Node, !- Name
  {0e2062b9-c61e-4b92-905b-4db52f1fdbe1}, !- Inlet Port
  {2a4f7ddc-2056-4bd2-9307-885aa63dd1b4}; !- Outlet Port

OS:Connection,
  {b22e6292-d528-46a6-940c-4f840f28af5f}, !- Handle
  {4ef8097d-8438-4561-9d15-aa6c5cbda4b3}, !- Source Object
  3,                                      !- Outlet Port
  {62a56358-5528-49fe-a63b-406c02146bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2062b9-c61e-4b92-905b-4db52f1fdbe1}, !- Handle
  {0cd1e218-f456-46d4-b235-935f9f61f6d5}, !- Source Object
  2,                                      !- Outlet Port
  {0e0cd20f-6b9b-4714-abfe-4e3c93e55ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4f7ddc-2056-4bd2-9307-885aa63dd1b4}, !- Handle
  {0e0cd20f-6b9b-4714-abfe-4e3c93e55ac1}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d5b179d-f272-4efc-a9b2-81b45f4bf100}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Air Terminal Inlet Air Node, !- Name
  {9a6d3aab-5737-4e19-9a9b-b998a55113e6}, !- Inlet Port
  {2f989be7-1484-4922-9e22-b3907949a8fc}; !- Outlet Port

OS:Connection,
  {9a6d3aab-5737-4e19-9a9b-b998a55113e6}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  3,                                      !- Outlet Port
  {8d5b179d-f272-4efc-a9b2-81b45f4bf100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f989be7-1484-4922-9e22-b3907949a8fc}, !- Handle
  {8d5b179d-f272-4efc-a9b2-81b45f4bf100}, !- Source Object
  3,                                      !- Outlet Port
  {6f9055d4-aa14-43fc-bf68-25714a1b23be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ffa9039-bc8e-4aac-b452-a5c8ed254be3}, !- Handle
  {6f9055d4-aa14-43fc-bf68-25714a1b23be}, !- Source Object
  4,                                      !- Outlet Port
  {4ef8097d-8438-4561-9d15-aa6c5cbda4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {03bd6d41-6d62-4052-a2e6-ba4077d76d7e}, !- Handle
  Schedule Constant 1,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {90623d69-2f11-40f5-97ed-3786301a4654}, !- Handle
  Schedule Constant 2,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77a39b3e-1932-4bd5-8567-3853e5fe0d44}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {04f8d6c1-ccbf-459a-9234-54cac5cbd945}, !- Air Inlet Node Name
  {e38a06a3-6e5d-49cb-a26d-71c32207a411}, !- Air Outlet Node Name
  0.0402513780240515;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e9c1446-029d-48c0-aefe-080f5c5cc7a3}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Air Terminal Outlet Air Node, !- Name
  {e38a06a3-6e5d-49cb-a26d-71c32207a411}, !- Inlet Port
  {c378bb3a-953d-4dca-ad5d-399f2505ede1}; !- Outlet Port

OS:Node,
  {2ec3d276-22d4-45d8-af44-45b0f5cc2c21}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Return Air Node, !- Name
  {d0979428-0a48-44f9-a345-cd38fd272736}, !- Inlet Port
  {7688a0fa-c12a-4b0d-a0c7-fdeaf99e5641}; !- Outlet Port

OS:Connection,
  {c378bb3a-953d-4dca-ad5d-399f2505ede1}, !- Handle
  {4e9c1446-029d-48c0-aefe-080f5c5cc7a3}, !- Source Object
  3,                                      !- Outlet Port
  {64b47e58-547f-4697-a020-de85641e0846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0979428-0a48-44f9-a345-cd38fd272736}, !- Handle
  {c65e3de0-bb63-4182-881a-8b9e1145490b}, !- Source Object
  2,                                      !- Outlet Port
  {2ec3d276-22d4-45d8-af44-45b0f5cc2c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7688a0fa-c12a-4b0d-a0c7-fdeaf99e5641}, !- Handle
  {2ec3d276-22d4-45d8-af44-45b0f5cc2c21}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {af837419-145f-4aff-9235-c482f81daecb}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Air Terminal Inlet Air Node, !- Name
  {e4642247-75b6-470a-b77a-14ff66db42e3}, !- Inlet Port
  {04f8d6c1-ccbf-459a-9234-54cac5cbd945}; !- Outlet Port

OS:Connection,
  {e4642247-75b6-470a-b77a-14ff66db42e3}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  4,                                      !- Outlet Port
  {af837419-145f-4aff-9235-c482f81daecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f8d6c1-ccbf-459a-9234-54cac5cbd945}, !- Handle
  {af837419-145f-4aff-9235-c482f81daecb}, !- Source Object
  3,                                      !- Outlet Port
  {77a39b3e-1932-4bd5-8567-3853e5fe0d44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e38a06a3-6e5d-49cb-a26d-71c32207a411}, !- Handle
  {77a39b3e-1932-4bd5-8567-3853e5fe0d44}, !- Source Object
  4,                                      !- Outlet Port
  {4e9c1446-029d-48c0-aefe-080f5c5cc7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ee0e06f1-d516-43f7-8ee7-253812f9ca82}, !- Handle
  Schedule Constant 3,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b484e021-0f60-43ec-9aa5-78858e5a6a11}, !- Handle
  Schedule Constant 4,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb0adc22-6d7b-4ec3-a4ad-06bd288a9966}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {f31461ed-d222-4722-94d7-25dea806323a}, !- Air Inlet Node Name
  {ad70c2d8-155c-4d28-947a-271673566944}, !- Air Outlet Node Name
  0.065532107049217;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64147295-82ac-4d90-9c5d-af1c89fcc1d9}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {ad70c2d8-155c-4d28-947a-271673566944}, !- Inlet Port
  {a018fede-1bf8-449b-9114-4935904c8507}; !- Outlet Port

OS:Node,
  {b0bf22d0-a6f6-4340-a312-7c3dc5d377bd}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Return Air Node, !- Name
  {296c6668-76a3-411e-a2d2-23b42186c41d}, !- Inlet Port
  {94623ac0-7963-4b53-9ea2-71a40b89e6ce}; !- Outlet Port

OS:Connection,
  {a018fede-1bf8-449b-9114-4935904c8507}, !- Handle
  {64147295-82ac-4d90-9c5d-af1c89fcc1d9}, !- Source Object
  3,                                      !- Outlet Port
  {3f884468-7792-4fe5-bbb0-fde5f531a5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296c6668-76a3-411e-a2d2-23b42186c41d}, !- Handle
  {9d28713e-c988-4dc3-9fd9-7ec844444659}, !- Source Object
  2,                                      !- Outlet Port
  {b0bf22d0-a6f6-4340-a312-7c3dc5d377bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94623ac0-7963-4b53-9ea2-71a40b89e6ce}, !- Handle
  {b0bf22d0-a6f6-4340-a312-7c3dc5d377bd}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5409640a-c131-4e9b-acfc-9a6821f385b9}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {9f313e8c-385e-4d62-8640-9ba733390415}, !- Inlet Port
  {f31461ed-d222-4722-94d7-25dea806323a}; !- Outlet Port

OS:Connection,
  {9f313e8c-385e-4d62-8640-9ba733390415}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  5,                                      !- Outlet Port
  {5409640a-c131-4e9b-acfc-9a6821f385b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31461ed-d222-4722-94d7-25dea806323a}, !- Handle
  {5409640a-c131-4e9b-acfc-9a6821f385b9}, !- Source Object
  3,                                      !- Outlet Port
  {cb0adc22-6d7b-4ec3-a4ad-06bd288a9966}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad70c2d8-155c-4d28-947a-271673566944}, !- Handle
  {cb0adc22-6d7b-4ec3-a4ad-06bd288a9966}, !- Source Object
  4,                                      !- Outlet Port
  {64147295-82ac-4d90-9c5d-af1c89fcc1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {356360f0-e4e6-4b4d-b362-b8f11d8d6bee}, !- Handle
  Schedule Constant 5,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ea6f0e4a-d394-4765-80f8-31ff1d0cb22c}, !- Handle
  Schedule Constant 6,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b17f1fc-75ed-4588-9d45-1500d2c76d1a}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {d3e5589e-b559-4f44-8443-3eabdce18242}, !- Air Inlet Node Name
  {a30096ed-4cba-4278-8977-45090c3937e4}, !- Air Outlet Node Name
  0.065532107049217;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c26366b-7b04-45e0-a004-301edaaefc40}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {a30096ed-4cba-4278-8977-45090c3937e4}, !- Inlet Port
  {cd7fc1fa-724c-49b9-8692-51d142149833}; !- Outlet Port

OS:Node,
  {981561b7-7c0d-4600-aece-d0b69e14c50d}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Return Air Node, !- Name
  {91a4a580-e6b3-4bc5-ba44-b09f5b940785}, !- Inlet Port
  {a44ae5e3-d048-4b60-9bd3-4e001aad1029}; !- Outlet Port

OS:Connection,
  {cd7fc1fa-724c-49b9-8692-51d142149833}, !- Handle
  {4c26366b-7b04-45e0-a004-301edaaefc40}, !- Source Object
  3,                                      !- Outlet Port
  {b11d3797-c24a-4c87-a162-9fd01956eeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a4a580-e6b3-4bc5-ba44-b09f5b940785}, !- Handle
  {e84be43d-4721-45e7-9999-8f8d087ce5fc}, !- Source Object
  2,                                      !- Outlet Port
  {981561b7-7c0d-4600-aece-d0b69e14c50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44ae5e3-d048-4b60-9bd3-4e001aad1029}, !- Handle
  {981561b7-7c0d-4600-aece-d0b69e14c50d}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29512029-f733-4918-82ae-18e2a2caa208}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {1677eb46-4b5b-4fd3-baee-a06b800cc903}, !- Inlet Port
  {d3e5589e-b559-4f44-8443-3eabdce18242}; !- Outlet Port

OS:Connection,
  {1677eb46-4b5b-4fd3-baee-a06b800cc903}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  6,                                      !- Outlet Port
  {29512029-f733-4918-82ae-18e2a2caa208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e5589e-b559-4f44-8443-3eabdce18242}, !- Handle
  {29512029-f733-4918-82ae-18e2a2caa208}, !- Source Object
  3,                                      !- Outlet Port
  {3b17f1fc-75ed-4588-9d45-1500d2c76d1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a30096ed-4cba-4278-8977-45090c3937e4}, !- Handle
  {3b17f1fc-75ed-4588-9d45-1500d2c76d1a}, !- Source Object
  4,                                      !- Outlet Port
  {4c26366b-7b04-45e0-a004-301edaaefc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {34ce836e-236e-418f-a494-1a0e0c27e114}, !- Handle
  Schedule Constant 7,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5272c442-9a7f-4773-87e4-11092851da64}, !- Handle
  Schedule Constant 8,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4504816-e236-4fca-8709-cafc9a2f01ec}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {e550cc9f-8182-4e03-8e7d-ac1e36dcac3f}, !- Air Inlet Node Name
  {1c921090-a39c-4988-8954-58d095990af1}, !- Air Outlet Node Name
  0.020237106364416;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba28687d-81a6-4769-8d97-793522249dd8}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Air Terminal Outlet Air Node, !- Name
  {1c921090-a39c-4988-8954-58d095990af1}, !- Inlet Port
  {4ca1f741-92c4-4363-97a4-86097db4442b}; !- Outlet Port

OS:Node,
  {e8f03d38-a83b-4fc7-85bc-ef1e87c77da4}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Return Air Node, !- Name
  {158fab6f-5fa9-413e-8b01-13092b57c137}, !- Inlet Port
  {840fecad-c3ad-40a2-b18e-cf1c82c60592}; !- Outlet Port

OS:Connection,
  {4ca1f741-92c4-4363-97a4-86097db4442b}, !- Handle
  {ba28687d-81a6-4769-8d97-793522249dd8}, !- Source Object
  3,                                      !- Outlet Port
  {f9459aa8-5298-435b-b06f-eefcf7c75b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158fab6f-5fa9-413e-8b01-13092b57c137}, !- Handle
  {0b4b027f-6bfa-4718-997f-ae08d2320c88}, !- Source Object
  2,                                      !- Outlet Port
  {e8f03d38-a83b-4fc7-85bc-ef1e87c77da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840fecad-c3ad-40a2-b18e-cf1c82c60592}, !- Handle
  {e8f03d38-a83b-4fc7-85bc-ef1e87c77da4}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {29069e7e-62d1-4363-9bb0-715dc3acd165}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Air Terminal Inlet Air Node, !- Name
  {db8a765e-45cb-45bc-9907-989703514bad}, !- Inlet Port
  {e550cc9f-8182-4e03-8e7d-ac1e36dcac3f}; !- Outlet Port

OS:Connection,
  {db8a765e-45cb-45bc-9907-989703514bad}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  7,                                      !- Outlet Port
  {29069e7e-62d1-4363-9bb0-715dc3acd165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e550cc9f-8182-4e03-8e7d-ac1e36dcac3f}, !- Handle
  {29069e7e-62d1-4363-9bb0-715dc3acd165}, !- Source Object
  3,                                      !- Outlet Port
  {c4504816-e236-4fca-8709-cafc9a2f01ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c921090-a39c-4988-8954-58d095990af1}, !- Handle
  {c4504816-e236-4fca-8709-cafc9a2f01ec}, !- Source Object
  4,                                      !- Outlet Port
  {ba28687d-81a6-4769-8d97-793522249dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2cb88286-cf9d-442c-a28b-bccf29f91809}, !- Handle
  Schedule Constant 9,                    !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cba79c41-7d94-4ac8-988c-81277f0d182a}, !- Handle
  Schedule Constant 10,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc034c54-d11b-4a41-a3bd-9b126a6badc3}, !- Handle
  Zone SecondarySchool Gym  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {fed44be9-18ae-4c1e-b682-62fc75c85987}, !- Air Inlet Node Name
  {52f819e8-7333-4726-846a-aeda16471e15}, !- Air Outlet Node Name
  0.177030242117387;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10600128-3ce4-43c7-9e6f-f36b424527c3}, !- Handle
  Zone SecondarySchool Gym  - Story ground Air Terminal Outlet Air Node, !- Name
  {52f819e8-7333-4726-846a-aeda16471e15}, !- Inlet Port
  {a14904c6-aa70-4b2a-bd31-3090e3f7c3cf}; !- Outlet Port

OS:Node,
  {a83a8af6-0499-4cb3-9dff-7f5bbdec3391}, !- Handle
  Zone SecondarySchool Gym  - Story ground Return Air Node, !- Name
  {184f9209-a5fe-4e71-a56d-a57874fa6e32}, !- Inlet Port
  {f39febe5-a3b3-4f21-9377-63298c7d4797}; !- Outlet Port

OS:Connection,
  {a14904c6-aa70-4b2a-bd31-3090e3f7c3cf}, !- Handle
  {10600128-3ce4-43c7-9e6f-f36b424527c3}, !- Source Object
  3,                                      !- Outlet Port
  {c3f9768b-6ca9-4dd6-b665-cce2051aef12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184f9209-a5fe-4e71-a56d-a57874fa6e32}, !- Handle
  {b0e054f1-1c58-4065-b624-091d1e71e29d}, !- Source Object
  2,                                      !- Outlet Port
  {a83a8af6-0499-4cb3-9dff-7f5bbdec3391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39febe5-a3b3-4f21-9377-63298c7d4797}, !- Handle
  {a83a8af6-0499-4cb3-9dff-7f5bbdec3391}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6a63633-797d-47a1-a1b6-3655a78defcb}, !- Handle
  Zone SecondarySchool Gym  - Story ground Air Terminal Inlet Air Node, !- Name
  {89ae5c83-fcf0-496d-81a9-446fa07c61b5}, !- Inlet Port
  {fed44be9-18ae-4c1e-b682-62fc75c85987}; !- Outlet Port

OS:Connection,
  {89ae5c83-fcf0-496d-81a9-446fa07c61b5}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  8,                                      !- Outlet Port
  {d6a63633-797d-47a1-a1b6-3655a78defcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed44be9-18ae-4c1e-b682-62fc75c85987}, !- Handle
  {d6a63633-797d-47a1-a1b6-3655a78defcb}, !- Source Object
  3,                                      !- Outlet Port
  {dc034c54-d11b-4a41-a3bd-9b126a6badc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52f819e8-7333-4726-846a-aeda16471e15}, !- Handle
  {dc034c54-d11b-4a41-a3bd-9b126a6badc3}, !- Source Object
  4,                                      !- Outlet Port
  {10600128-3ce4-43c7-9e6f-f36b424527c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {93ff7023-7661-467a-a252-9abd0498915f}, !- Handle
  Schedule Constant 11,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8c6984a4-9f87-4589-bc78-e115cd59ca09}, !- Handle
  Schedule Constant 12,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f06ca888-3f2f-4423-81cb-11a1de23a59c}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {585eab50-160c-492e-aa6c-b7ae681e5692}, !- Air Inlet Node Name
  {70805e81-5ff2-465b-9b8c-7243df766e92}, !- Air Outlet Node Name
  0.0335503661791336;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f588fca7-efd5-4cfa-ac77-ce5e829090b8}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Air Terminal Outlet Air Node, !- Name
  {70805e81-5ff2-465b-9b8c-7243df766e92}, !- Inlet Port
  {d2232e28-cf0e-4858-9ec4-dc2bed62a2dc}; !- Outlet Port

OS:Node,
  {d095ff8b-ce9a-477b-a155-a052d777382f}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Return Air Node, !- Name
  {21c21b40-8e07-4012-a886-d5bea7bee285}, !- Inlet Port
  {629cf92d-8fbf-42c7-a587-9cad34a50170}; !- Outlet Port

OS:Connection,
  {d2232e28-cf0e-4858-9ec4-dc2bed62a2dc}, !- Handle
  {f588fca7-efd5-4cfa-ac77-ce5e829090b8}, !- Source Object
  3,                                      !- Outlet Port
  {90fd2ff2-0390-472f-80ee-df82ad732bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c21b40-8e07-4012-a886-d5bea7bee285}, !- Handle
  {d4f750e1-1114-4a60-8c01-9f2a5c6e7f00}, !- Source Object
  2,                                      !- Outlet Port
  {d095ff8b-ce9a-477b-a155-a052d777382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629cf92d-8fbf-42c7-a587-9cad34a50170}, !- Handle
  {d095ff8b-ce9a-477b-a155-a052d777382f}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {72973f88-54f2-432e-8d6c-7c1fb69bf2ca}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Air Terminal Inlet Air Node, !- Name
  {368fab7e-e244-461b-8f00-e5d7ec35be38}, !- Inlet Port
  {585eab50-160c-492e-aa6c-b7ae681e5692}; !- Outlet Port

OS:Connection,
  {368fab7e-e244-461b-8f00-e5d7ec35be38}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  9,                                      !- Outlet Port
  {72973f88-54f2-432e-8d6c-7c1fb69bf2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585eab50-160c-492e-aa6c-b7ae681e5692}, !- Handle
  {72973f88-54f2-432e-8d6c-7c1fb69bf2ca}, !- Source Object
  3,                                      !- Outlet Port
  {f06ca888-3f2f-4423-81cb-11a1de23a59c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70805e81-5ff2-465b-9b8c-7243df766e92}, !- Handle
  {f06ca888-3f2f-4423-81cb-11a1de23a59c}, !- Source Object
  4,                                      !- Outlet Port
  {f588fca7-efd5-4cfa-ac77-ce5e829090b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c06e2ac-a754-4a07-a3a5-75604392de25}, !- Handle
  Schedule Constant 13,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {64e6af05-440d-450b-9b7b-57a87db4f5b0}, !- Handle
  Schedule Constant 14,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {532fa83e-afe7-440a-a613-646ee5f68b10}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {8144d06d-2963-4681-a40f-f1b877e1b92b}, !- Air Inlet Node Name
  {4f3a7b41-444b-4a5d-8566-3b04b21dc755}, !- Air Outlet Node Name
  0.00487993656268734;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b439b9b6-9527-4d45-ae64-b6e9a2f04f01}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Air Terminal Outlet Air Node, !- Name
  {4f3a7b41-444b-4a5d-8566-3b04b21dc755}, !- Inlet Port
  {e437d466-f149-492f-8beb-2ea52d1756c1}; !- Outlet Port

OS:Node,
  {c704ba20-ce15-4b68-bd95-1f226ce4cd46}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Return Air Node, !- Name
  {8500e4e5-ba60-4f59-a57d-5f29a2d79566}, !- Inlet Port
  {996d1195-fdd9-482e-8c12-9316983da0e9}; !- Outlet Port

OS:Connection,
  {e437d466-f149-492f-8beb-2ea52d1756c1}, !- Handle
  {b439b9b6-9527-4d45-ae64-b6e9a2f04f01}, !- Source Object
  3,                                      !- Outlet Port
  {bd88b72b-a6f7-4a3a-afe1-8e9002429f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8500e4e5-ba60-4f59-a57d-5f29a2d79566}, !- Handle
  {6ea22a08-ac49-4f6f-bff0-00fb14abc024}, !- Source Object
  2,                                      !- Outlet Port
  {c704ba20-ce15-4b68-bd95-1f226ce4cd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996d1195-fdd9-482e-8c12-9316983da0e9}, !- Handle
  {c704ba20-ce15-4b68-bd95-1f226ce4cd46}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d1e61370-7132-416e-a42e-e78246e47f49}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Air Terminal Inlet Air Node, !- Name
  {4420c730-438c-4141-b82a-e9c832737489}, !- Inlet Port
  {8144d06d-2963-4681-a40f-f1b877e1b92b}; !- Outlet Port

OS:Connection,
  {4420c730-438c-4141-b82a-e9c832737489}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  10,                                     !- Outlet Port
  {d1e61370-7132-416e-a42e-e78246e47f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8144d06d-2963-4681-a40f-f1b877e1b92b}, !- Handle
  {d1e61370-7132-416e-a42e-e78246e47f49}, !- Source Object
  3,                                      !- Outlet Port
  {532fa83e-afe7-440a-a613-646ee5f68b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f3a7b41-444b-4a5d-8566-3b04b21dc755}, !- Handle
  {532fa83e-afe7-440a-a613-646ee5f68b10}, !- Source Object
  4,                                      !- Outlet Port
  {b439b9b6-9527-4d45-ae64-b6e9a2f04f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a45932dd-ff9e-4e02-ac95-aaf451fe5624}, !- Handle
  Schedule Constant 15,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a045cda5-f18e-4d5d-91d1-819382c2ecc1}, !- Handle
  Schedule Constant 16,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56170f08-56e1-4182-a2f7-1bc014056649}, !- Handle
  Zone SecondarySchool Library  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {1eaad4e9-fb31-473e-8c9d-9e623104133f}, !- Air Inlet Node Name
  {25999fc4-558e-4f98-9a2e-2f62ba0699e4}, !- Air Outlet Node Name
  0.0146468772898048;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68a70c96-b3f4-4092-b71a-3c79965962cf}, !- Handle
  Zone SecondarySchool Library  - Story ground Air Terminal Outlet Air Node, !- Name
  {25999fc4-558e-4f98-9a2e-2f62ba0699e4}, !- Inlet Port
  {28f0aecd-179f-4fac-b327-89db720d84c4}; !- Outlet Port

OS:Node,
  {6f0c7b6e-40d6-4626-b553-5793de5681e4}, !- Handle
  Zone SecondarySchool Library  - Story ground Return Air Node, !- Name
  {1a6248b6-3798-4441-a56e-75135159159f}, !- Inlet Port
  {93a74f93-78cd-4f7b-a855-3e510a6b61b6}; !- Outlet Port

OS:Connection,
  {28f0aecd-179f-4fac-b327-89db720d84c4}, !- Handle
  {68a70c96-b3f4-4092-b71a-3c79965962cf}, !- Source Object
  3,                                      !- Outlet Port
  {0db79b55-b1fb-4e69-9a40-0d3cbb011844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6248b6-3798-4441-a56e-75135159159f}, !- Handle
  {8ef75cb7-e014-448b-b3c0-15772f5b9c48}, !- Source Object
  2,                                      !- Outlet Port
  {6f0c7b6e-40d6-4626-b553-5793de5681e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a74f93-78cd-4f7b-a855-3e510a6b61b6}, !- Handle
  {6f0c7b6e-40d6-4626-b553-5793de5681e4}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76a4997b-1f89-4b08-b498-597b1349ef0b}, !- Handle
  Zone SecondarySchool Library  - Story ground Air Terminal Inlet Air Node, !- Name
  {f14f5c46-c17f-4cb0-9faf-7d33d3559985}, !- Inlet Port
  {1eaad4e9-fb31-473e-8c9d-9e623104133f}; !- Outlet Port

OS:Connection,
  {f14f5c46-c17f-4cb0-9faf-7d33d3559985}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  11,                                     !- Outlet Port
  {76a4997b-1f89-4b08-b498-597b1349ef0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eaad4e9-fb31-473e-8c9d-9e623104133f}, !- Handle
  {76a4997b-1f89-4b08-b498-597b1349ef0b}, !- Source Object
  3,                                      !- Outlet Port
  {56170f08-56e1-4182-a2f7-1bc014056649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25999fc4-558e-4f98-9a2e-2f62ba0699e4}, !- Handle
  {56170f08-56e1-4182-a2f7-1bc014056649}, !- Source Object
  4,                                      !- Outlet Port
  {68a70c96-b3f4-4092-b71a-3c79965962cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8c0e5039-effa-4eb4-8726-01ac21cf7c5e}, !- Handle
  Schedule Constant 17,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {075cd89f-e507-4b70-9867-8abd77995b7e}, !- Handle
  Schedule Constant 18,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26658dcc-65f8-4a2d-ba28-e4f3a9e02e93}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {c9b4a6c5-7c80-4f7a-97b6-ea1b1847802c}, !- Air Inlet Node Name
  {18faf0a1-9781-41a5-9d1f-6a74b62cd5eb}, !- Air Outlet Node Name
  0.00201993505689605;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b157078-71ca-40f7-9672-1a4c29fa597a}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Air Terminal Outlet Air Node, !- Name
  {18faf0a1-9781-41a5-9d1f-6a74b62cd5eb}, !- Inlet Port
  {362b9146-2e3e-47e1-a0bd-c82351d4e45c}; !- Outlet Port

OS:Node,
  {b25a0d03-ac93-485c-8f46-b47f9f7c1ca1}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Return Air Node, !- Name
  {474576df-0f66-424c-85c1-bbeddbd4960c}, !- Inlet Port
  {4f682b9e-fa81-45f6-9d35-e6e4701cb243}; !- Outlet Port

OS:Connection,
  {362b9146-2e3e-47e1-a0bd-c82351d4e45c}, !- Handle
  {6b157078-71ca-40f7-9672-1a4c29fa597a}, !- Source Object
  3,                                      !- Outlet Port
  {33910db0-2fbf-4a45-81e3-e43aec8ddcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474576df-0f66-424c-85c1-bbeddbd4960c}, !- Handle
  {96393426-9553-4fb7-8e4c-d785670e997a}, !- Source Object
  2,                                      !- Outlet Port
  {b25a0d03-ac93-485c-8f46-b47f9f7c1ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f682b9e-fa81-45f6-9d35-e6e4701cb243}, !- Handle
  {b25a0d03-ac93-485c-8f46-b47f9f7c1ca1}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd60d9d6-f430-47ad-bf8e-426c154e26dd}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Air Terminal Inlet Air Node, !- Name
  {aca98a17-e0e3-4ad7-91b6-3d4f2b464540}, !- Inlet Port
  {c9b4a6c5-7c80-4f7a-97b6-ea1b1847802c}; !- Outlet Port

OS:Connection,
  {aca98a17-e0e3-4ad7-91b6-3d4f2b464540}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  12,                                     !- Outlet Port
  {fd60d9d6-f430-47ad-bf8e-426c154e26dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b4a6c5-7c80-4f7a-97b6-ea1b1847802c}, !- Handle
  {fd60d9d6-f430-47ad-bf8e-426c154e26dd}, !- Source Object
  3,                                      !- Outlet Port
  {26658dcc-65f8-4a2d-ba28-e4f3a9e02e93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18faf0a1-9781-41a5-9d1f-6a74b62cd5eb}, !- Handle
  {26658dcc-65f8-4a2d-ba28-e4f3a9e02e93}, !- Source Object
  4,                                      !- Outlet Port
  {6b157078-71ca-40f7-9672-1a4c29fa597a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f6e8b24e-8e84-45af-bdc6-649c49a49488}, !- Handle
  Schedule Constant 19,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e695dd7e-a7f8-432c-a868-2276993b21c4}, !- Handle
  Schedule Constant 20,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c394f7d9-2602-49bd-9179-1e3fc2cfe27a}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {52ac43df-8c8d-4a9f-ae15-c55f87e9ea2d}, !- Air Inlet Node Name
  {a7dd20b8-f571-449b-8e6e-94af1ce173d6}, !- Air Outlet Node Name
  0.00135971401473016;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2eb41705-2ab8-4e67-bd40-a9e6bc4539c2}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Air Terminal Outlet Air Node, !- Name
  {a7dd20b8-f571-449b-8e6e-94af1ce173d6}, !- Inlet Port
  {9233f90d-8ad2-4f4b-9bb7-7851403e3e35}; !- Outlet Port

OS:Node,
  {cdf17ddb-4c5a-40e3-9463-81e05a272483}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Return Air Node, !- Name
  {e3f9cfd2-b2de-4e51-af10-00b931aaa4ce}, !- Inlet Port
  {7d45eae8-9210-424f-8ca3-8016826ebe30}; !- Outlet Port

OS:Connection,
  {9233f90d-8ad2-4f4b-9bb7-7851403e3e35}, !- Handle
  {2eb41705-2ab8-4e67-bd40-a9e6bc4539c2}, !- Source Object
  3,                                      !- Outlet Port
  {6dd674e1-a682-44a2-9849-21cbe67f9a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f9cfd2-b2de-4e51-af10-00b931aaa4ce}, !- Handle
  {7d3cbe45-c1da-4f9c-981d-a2e3d10208ae}, !- Source Object
  2,                                      !- Outlet Port
  {cdf17ddb-4c5a-40e3-9463-81e05a272483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d45eae8-9210-424f-8ca3-8016826ebe30}, !- Handle
  {cdf17ddb-4c5a-40e3-9463-81e05a272483}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {64960674-1138-458a-a3eb-82afa4b9fdeb}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Air Terminal Inlet Air Node, !- Name
  {22ba9796-f182-481f-99b5-1cb278cd988c}, !- Inlet Port
  {52ac43df-8c8d-4a9f-ae15-c55f87e9ea2d}; !- Outlet Port

OS:Connection,
  {22ba9796-f182-481f-99b5-1cb278cd988c}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  13,                                     !- Outlet Port
  {64960674-1138-458a-a3eb-82afa4b9fdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ac43df-8c8d-4a9f-ae15-c55f87e9ea2d}, !- Handle
  {64960674-1138-458a-a3eb-82afa4b9fdeb}, !- Source Object
  3,                                      !- Outlet Port
  {c394f7d9-2602-49bd-9179-1e3fc2cfe27a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7dd20b8-f571-449b-8e6e-94af1ce173d6}, !- Handle
  {c394f7d9-2602-49bd-9179-1e3fc2cfe27a}, !- Source Object
  4,                                      !- Outlet Port
  {2eb41705-2ab8-4e67-bd40-a9e6bc4539c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d3807530-6c8f-4f5d-9af2-89fa77d04eba}, !- Handle
  Schedule Constant 21,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2de31999-9747-4407-a8c1-4762b2ad37a8}, !- Handle
  Schedule Constant 22,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1ffa67e-dd1c-44c8-bccc-34413f2588eb}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {f93c7df4-2bf4-4f8f-80ce-8173fac5ea70}, !- Air Inlet Node Name
  {0123e302-1f08-453c-ad09-ea71f74b6ba1}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6d255b9-cc7c-4e07-b762-f8b08cd757f0}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {0123e302-1f08-453c-ad09-ea71f74b6ba1}, !- Inlet Port
  {16d936c4-a1f1-4725-be8c-a391fb9dfa29}; !- Outlet Port

OS:Node,
  {bd2711b9-03a5-4bbe-8b4f-96bbf9560527}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Return Air Node, !- Name
  {e030b35d-4600-4a76-9600-d86ebedd899a}, !- Inlet Port
  {3951835c-8b16-47ff-8f4c-bb1d343f184f}; !- Outlet Port

OS:Connection,
  {16d936c4-a1f1-4725-be8c-a391fb9dfa29}, !- Handle
  {c6d255b9-cc7c-4e07-b762-f8b08cd757f0}, !- Source Object
  3,                                      !- Outlet Port
  {e27a2809-8551-4c51-bc79-f2ce4e172b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e030b35d-4600-4a76-9600-d86ebedd899a}, !- Handle
  {14d30fae-1f76-4cab-9c9f-9b803026ebe3}, !- Source Object
  2,                                      !- Outlet Port
  {bd2711b9-03a5-4bbe-8b4f-96bbf9560527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3951835c-8b16-47ff-8f4c-bb1d343f184f}, !- Handle
  {bd2711b9-03a5-4bbe-8b4f-96bbf9560527}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a7cebd46-d79f-429d-a16c-952342626c49}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {7fd2ce0d-7a07-43dd-acc6-4254c6d5f52f}, !- Inlet Port
  {f93c7df4-2bf4-4f8f-80ce-8173fac5ea70}; !- Outlet Port

OS:Connection,
  {7fd2ce0d-7a07-43dd-acc6-4254c6d5f52f}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  14,                                     !- Outlet Port
  {a7cebd46-d79f-429d-a16c-952342626c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93c7df4-2bf4-4f8f-80ce-8173fac5ea70}, !- Handle
  {a7cebd46-d79f-429d-a16c-952342626c49}, !- Source Object
  3,                                      !- Outlet Port
  {e1ffa67e-dd1c-44c8-bccc-34413f2588eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0123e302-1f08-453c-ad09-ea71f74b6ba1}, !- Handle
  {e1ffa67e-dd1c-44c8-bccc-34413f2588eb}, !- Source Object
  4,                                      !- Outlet Port
  {c6d255b9-cc7c-4e07-b762-f8b08cd757f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5d4807a3-e9d5-493c-b002-a2362c250b7a}, !- Handle
  Schedule Constant 23,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4a68de27-0b54-4c49-934b-dfb4eec81ac9}, !- Handle
  Schedule Constant 24,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7541f569-ba42-407b-b225-f326fbee7557}, !- Handle
  Zone SecondarySchool Office  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {3d8b8140-f7c5-4967-9341-2e9528f11d98}, !- Air Inlet Node Name
  {8acd3dc6-aadd-43c8-a8f3-3b35c5c07332}, !- Air Outlet Node Name
  0.00476657478683138;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3182869e-f910-4381-bdc1-41604422a1d3}, !- Handle
  Zone SecondarySchool Office  - Story ground Air Terminal Outlet Air Node, !- Name
  {8acd3dc6-aadd-43c8-a8f3-3b35c5c07332}, !- Inlet Port
  {3def0b63-6100-49ae-a1f7-564661cabbbe}; !- Outlet Port

OS:Node,
  {c13fa378-079e-44b7-9116-7ee82ace79fb}, !- Handle
  Zone SecondarySchool Office  - Story ground Return Air Node, !- Name
  {1c2167d0-89c8-479a-b9eb-b6ff198a091e}, !- Inlet Port
  {d92a36e5-0e7c-4d3f-b28c-7d5b47475c5f}; !- Outlet Port

OS:Connection,
  {3def0b63-6100-49ae-a1f7-564661cabbbe}, !- Handle
  {3182869e-f910-4381-bdc1-41604422a1d3}, !- Source Object
  3,                                      !- Outlet Port
  {a65e6701-4302-41ca-a876-e5f66af57ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2167d0-89c8-479a-b9eb-b6ff198a091e}, !- Handle
  {5d7a005c-5e4c-4b93-8732-b4d087bf68ef}, !- Source Object
  2,                                      !- Outlet Port
  {c13fa378-079e-44b7-9116-7ee82ace79fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92a36e5-0e7c-4d3f-b28c-7d5b47475c5f}, !- Handle
  {c13fa378-079e-44b7-9116-7ee82ace79fb}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a2e81699-2f62-4795-8901-cbdec52577f6}, !- Handle
  Zone SecondarySchool Office  - Story ground Air Terminal Inlet Air Node, !- Name
  {ab24ac05-8a7d-40b5-b3f0-c3d9cdb2d103}, !- Inlet Port
  {3d8b8140-f7c5-4967-9341-2e9528f11d98}; !- Outlet Port

OS:Connection,
  {ab24ac05-8a7d-40b5-b3f0-c3d9cdb2d103}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  15,                                     !- Outlet Port
  {a2e81699-2f62-4795-8901-cbdec52577f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8b8140-f7c5-4967-9341-2e9528f11d98}, !- Handle
  {a2e81699-2f62-4795-8901-cbdec52577f6}, !- Source Object
  3,                                      !- Outlet Port
  {7541f569-ba42-407b-b225-f326fbee7557}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8acd3dc6-aadd-43c8-a8f3-3b35c5c07332}, !- Handle
  {7541f569-ba42-407b-b225-f326fbee7557}, !- Source Object
  4,                                      !- Outlet Port
  {3182869e-f910-4381-bdc1-41604422a1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ffa397dc-8498-4aed-bef0-e8ebbbd8619d}, !- Handle
  Schedule Constant 25,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c3879ae9-cbe5-4bc7-a32b-4ea088922fbc}, !- Handle
  Schedule Constant 26,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3082f882-4010-45ef-b86d-3287a5cc40a4}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Air Terminal, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {960eede0-1a5d-4823-a929-5842ac6901cf}, !- Air Inlet Node Name
  {abc4fed7-de00-445a-bbf1-bd6c83ad72d0}, !- Air Outlet Node Name
  0.0193913765462003;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dcff10d-a4f6-4cd1-93a7-fa67cae7a0f0}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Air Terminal Outlet Air Node, !- Name
  {abc4fed7-de00-445a-bbf1-bd6c83ad72d0}, !- Inlet Port
  {8993ff10-2cdf-41a4-9f81-c2b1d8aaef68}; !- Outlet Port

OS:Node,
  {8665822e-95db-4237-bcce-33653e742ea0}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Return Air Node, !- Name
  {e2354789-da2d-47e8-99e4-dc1023ca662f}, !- Inlet Port
  {2f9c774d-c164-4c24-aa9b-62939dd7bac7}; !- Outlet Port

OS:Connection,
  {8993ff10-2cdf-41a4-9f81-c2b1d8aaef68}, !- Handle
  {9dcff10d-a4f6-4cd1-93a7-fa67cae7a0f0}, !- Source Object
  3,                                      !- Outlet Port
  {8ad80dc8-43b4-4d29-b351-f81cf6aaafc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2354789-da2d-47e8-99e4-dc1023ca662f}, !- Handle
  {3ff31fc6-0bea-46f9-ab83-8ad5040b3f55}, !- Source Object
  2,                                      !- Outlet Port
  {8665822e-95db-4237-bcce-33653e742ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9c774d-c164-4c24-aa9b-62939dd7bac7}, !- Handle
  {8665822e-95db-4237-bcce-33653e742ea0}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f7344-6755-49aa-acbd-2a4c2fc90c43}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {619d7bdc-7bc1-41f5-a507-19b363d8cf44}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Air Terminal Inlet Air Node, !- Name
  {0e560bca-9922-4dde-b5e8-b9cffd470c43}, !- Inlet Port
  {960eede0-1a5d-4823-a929-5842ac6901cf}; !- Outlet Port

OS:Connection,
  {0e560bca-9922-4dde-b5e8-b9cffd470c43}, !- Handle
  {38a62c87-802c-4a8f-809c-e352239cd708}, !- Source Object
  16,                                     !- Outlet Port
  {619d7bdc-7bc1-41f5-a507-19b363d8cf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960eede0-1a5d-4823-a929-5842ac6901cf}, !- Handle
  {619d7bdc-7bc1-41f5-a507-19b363d8cf44}, !- Source Object
  3,                                      !- Outlet Port
  {3082f882-4010-45ef-b86d-3287a5cc40a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abc4fed7-de00-445a-bbf1-bd6c83ad72d0}, !- Handle
  {3082f882-4010-45ef-b86d-3287a5cc40a4}, !- Source Object
  4,                                      !- Outlet Port
  {9dcff10d-a4f6-4cd1-93a7-fa67cae7a0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {284be5a8-5230-402f-a734-d6183bf0b477}, !- Handle
  Schedule Constant 27,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {94590098-8bf9-4a06-ba1b-aa54bb321318}, !- Handle
  Schedule Constant 28,                   !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:PlantLoop,
  {89e25190-b82f-401f-ba0b-83795d816590}, !- Handle
  Ground HX Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {806f0bf3-b4d0-4e9d-82c9-817581db0530}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.0037642708650953,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.451712503811435,                      !- Plant Loop Volume {m3}
  {6bd454d0-4034-4a6a-b224-52290e34c158}, !- Plant Side Inlet Node Name
  {cbb38527-de55-4b24-91d7-68254346ba01}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {897c36b2-fe38-45aa-ae5e-a49f7eec3e17}, !- Demand Side Inlet Node Name
  {75fa61b9-2204-4586-97a0-9b7b0cf7c6c5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4289794d-b4c5-4c2e-a98f-f9a13685b4e4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Demand Mixer Name
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Demand Splitter Name
  {9971abd2-0b20-41a4-9944-a23eb27838aa}, !- Supply Mixer Name
  {de4c7ba5-83e6-4e1b-a044-09ca836a0128}; !- Supply Splitter Name

OS:Node,
  {abbf90eb-8c12-42f6-81b6-02c650231f3d}, !- Handle
  Ground HX Loop Supply Inlet Node,       !- Name
  {6bd454d0-4034-4a6a-b224-52290e34c158}, !- Inlet Port
  {9141faae-9294-4e6d-8467-c23054095465}; !- Outlet Port

OS:Node,
  {806f0bf3-b4d0-4e9d-82c9-817581db0530}, !- Handle
  Ground HX Loop Supply Outlet Node,      !- Name
  {7ac8060c-fb4b-4910-ab82-1d65f3544314}, !- Inlet Port
  {cbb38527-de55-4b24-91d7-68254346ba01}; !- Outlet Port

OS:Node,
  {6a3d6808-6afc-43d9-8e4a-88953c3a2f32}, !- Handle
  Ground HX Inlet Water Node,             !- Name
  {59d2334a-debb-4dc2-8e39-d464c11fce90}, !- Inlet Port
  {ba291ba8-a609-4e18-b6e7-c10c02379c67}; !- Outlet Port

OS:Connector:Mixer,
  {9971abd2-0b20-41a4-9944-a23eb27838aa}, !- Handle
  Connector Mixer 5,                      !- Name
  {7ac8060c-fb4b-4910-ab82-1d65f3544314}, !- Outlet Branch Name
  {04427327-a469-4435-ba94-096907940af4}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {de4c7ba5-83e6-4e1b-a044-09ca836a0128}, !- Handle
  Connector Splitter 5,                   !- Name
  {1e18b538-85e5-4c82-897b-2eec8ba1309d}, !- Inlet Branch Name
  {59d2334a-debb-4dc2-8e39-d464c11fce90}; !- Outlet Branch Name 1

OS:Connection,
  {6bd454d0-4034-4a6a-b224-52290e34c158}, !- Handle
  {89e25190-b82f-401f-ba0b-83795d816590}, !- Source Object
  14,                                     !- Outlet Port
  {abbf90eb-8c12-42f6-81b6-02c650231f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d2334a-debb-4dc2-8e39-d464c11fce90}, !- Handle
  {de4c7ba5-83e6-4e1b-a044-09ca836a0128}, !- Source Object
  3,                                      !- Outlet Port
  {6a3d6808-6afc-43d9-8e4a-88953c3a2f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac8060c-fb4b-4910-ab82-1d65f3544314}, !- Handle
  {9971abd2-0b20-41a4-9944-a23eb27838aa}, !- Source Object
  2,                                      !- Outlet Port
  {806f0bf3-b4d0-4e9d-82c9-817581db0530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb38527-de55-4b24-91d7-68254346ba01}, !- Handle
  {806f0bf3-b4d0-4e9d-82c9-817581db0530}, !- Source Object
  3,                                      !- Outlet Port
  {89e25190-b82f-401f-ba0b-83795d816590}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {277559ac-7ef4-4b43-b08a-2db1a2220a69}, !- Handle
  Ground HX Loop Demand Inlet Node,       !- Name
  {897c36b2-fe38-45aa-ae5e-a49f7eec3e17}, !- Inlet Port
  {174ecf1f-91a7-471a-a933-59f0293c9b76}; !- Outlet Port

OS:Node,
  {66673c22-b32d-414e-870f-dd9a12d8ca0b}, !- Handle
  Ground HX Loop Demand Outlet Node,      !- Name
  {2acd456c-3c89-4bb2-aea3-174e8af95c98}, !- Inlet Port
  {75fa61b9-2204-4586-97a0-9b7b0cf7c6c5}; !- Outlet Port

OS:Node,
  {9ebc61cc-36af-4386-be20-a784dd52a60e}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0c71e54f-aeff-4abb-8b42-df69a0f4033f}, !- Inlet Port
  {7ae638d1-c998-49a1-ab11-6442d31e9d74}; !- Outlet Port

OS:Connector:Mixer,
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Handle
  Connector Mixer 6,                      !- Name
  {2acd456c-3c89-4bb2-aea3-174e8af95c98}, !- Outlet Branch Name
  {cd5f25f7-874b-4eae-bc0e-bd485a46329f}, !- Inlet Branch Name 1
  {a4778252-2752-4bd3-897a-9878adc83df4}, !- Inlet Branch Name 2
  {b7ccc857-7161-4255-a93e-312c6d5bbf10}, !- Inlet Branch Name 3
  {3e1043e9-07b5-4ff3-89d8-e8d8bc05274e}, !- Inlet Branch Name 4
  {b19be53e-abd8-400c-968b-a99ccbdbcac2}, !- Inlet Branch Name 5
  {8ade093c-539e-4067-a3a7-4c8234ffd7e0}, !- Inlet Branch Name 6
  {a65b4516-a770-44f2-b783-fdf50d27bc32}, !- Inlet Branch Name 7
  {c1ecf25d-3eca-4dcd-bba9-a20eef836c26}, !- Inlet Branch Name 8
  {2d17e7f3-1ded-4f99-a9aa-6036763fc4a6}, !- Inlet Branch Name 9
  {7bbaed6b-9af8-4c2f-8864-b725b60f919f}, !- Inlet Branch Name 10
  {7ee71a32-75a6-4259-864b-8878a3aa209d}, !- Inlet Branch Name 11
  {0f4b4a6b-8df1-45b8-96f7-0d730afc0e40}, !- Inlet Branch Name 12
  {978a07ca-68b2-490f-a30c-5726b9028eba}, !- Inlet Branch Name 13
  {deb2be2e-9659-4a56-b698-e1034da3c082}, !- Inlet Branch Name 14
  {9b0fcd6e-e155-48fd-b547-c32ca7cd17a1}, !- Inlet Branch Name 15
  {d69f641b-a113-4e56-9b3e-5c87846684cb}, !- Inlet Branch Name 16
  {a4997ca0-2c01-4ab4-adf4-81e22c56a0fd}, !- Inlet Branch Name 17
  {bc6aaa35-e039-49e5-9bca-2264591b5655}, !- Inlet Branch Name 18
  {80974d3f-bfa5-4b62-aed7-d18eda3bd5b5}, !- Inlet Branch Name 19
  {8ceb92ff-8886-425b-981b-49ede6dc1fcd}, !- Inlet Branch Name 20
  {b51ee27f-36d1-4929-9f49-9c587b40c965}, !- Inlet Branch Name 21
  {5dd3bac2-2594-424b-908c-42ab4ddd04b9}, !- Inlet Branch Name 22
  {34f93d34-9e3b-45ad-95b0-fe85b2ab0964}, !- Inlet Branch Name 23
  {6b1513d1-4af6-4ef5-b14e-0ff522bebecd}, !- Inlet Branch Name 24
  {995790ca-fc58-47a0-8e1e-5cdd3a334ba5}, !- Inlet Branch Name 25
  {33012b8c-4738-4fee-95d5-a7b9ad34948d}, !- Inlet Branch Name 26
  {d7896a4f-6b09-4973-aba6-8500597dab20}, !- Inlet Branch Name 27
  {c140570a-364e-4ced-9158-725c2f90a20a}; !- Inlet Branch Name 28

OS:Connector:Splitter,
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Handle
  Connector Splitter 6,                   !- Name
  {174ecf1f-91a7-471a-a933-59f0293c9b76}, !- Inlet Branch Name
  {0c71e54f-aeff-4abb-8b42-df69a0f4033f}, !- Outlet Branch Name 1
  {34571bf8-9039-4400-8aa5-3d067086e8ac}, !- Outlet Branch Name 2
  {5e980805-ce93-4d53-8541-1ad42d2e9dc6}, !- Outlet Branch Name 3
  {8cbdba10-5b37-4b00-8dae-f10672514f93}, !- Outlet Branch Name 4
  {cf6238c3-3509-43b3-8cce-19f42645d0c1}, !- Outlet Branch Name 5
  {323cd662-4911-40b2-be81-72f1367d7390}, !- Outlet Branch Name 6
  {abc63afa-7521-4222-be91-4bf3c507ca59}, !- Outlet Branch Name 7
  {cc19e43a-d8ae-4e83-a215-db4cc6157792}, !- Outlet Branch Name 8
  {9896606f-1db1-491c-94d0-75cd69c0eaf4}, !- Outlet Branch Name 9
  {7294a744-1c2d-48ca-b517-6e66a8454054}, !- Outlet Branch Name 10
  {698c4a5a-f4a8-4d39-b24c-19e5bfffa6cb}, !- Outlet Branch Name 11
  {09541148-24c4-4516-857e-63454df3b92f}, !- Outlet Branch Name 12
  {173d1f05-022b-4c2e-91be-cf75010246ba}, !- Outlet Branch Name 13
  {dd59cd5a-cfd0-411e-a1e9-18b1e91bf790}, !- Outlet Branch Name 14
  {1aedae8a-e5df-479e-abab-929a468bb88c}, !- Outlet Branch Name 15
  {b5fb80b2-575c-4229-a94c-ab612c5c3f2b}, !- Outlet Branch Name 16
  {602a7550-2fe9-4ac0-b7c5-b0b397ed80d3}, !- Outlet Branch Name 17
  {6c424826-727b-425b-8b90-b73a5d2dcac9}, !- Outlet Branch Name 18
  {18f49ddd-3254-4c6d-aa40-056f36e324c8}, !- Outlet Branch Name 19
  {7d6de099-541b-4a45-afb5-ace211424c54}, !- Outlet Branch Name 20
  {45a53d29-ea05-4080-856e-ebf0db2e947b}, !- Outlet Branch Name 21
  {266fd1a0-13cd-4cdb-84a7-704ab2adcedb}, !- Outlet Branch Name 22
  {fce7c3e5-49ab-485b-9ed5-ce344f393bd9}, !- Outlet Branch Name 23
  {501319df-f9ad-4b0f-9ce1-590667218119}, !- Outlet Branch Name 24
  {1d2417b7-876e-49a5-8451-ed9016ac7501}, !- Outlet Branch Name 25
  {ec06cb81-f745-4f3c-8737-4c5dc1655a78}, !- Outlet Branch Name 26
  {535b7be4-3118-4a9e-90f4-2c0195b6ba50}, !- Outlet Branch Name 27
  {bafdc3f1-26fa-45ee-b325-946a54644700}; !- Outlet Branch Name 28

OS:Connection,
  {897c36b2-fe38-45aa-ae5e-a49f7eec3e17}, !- Handle
  {89e25190-b82f-401f-ba0b-83795d816590}, !- Source Object
  17,                                     !- Outlet Port
  {277559ac-7ef4-4b43-b08a-2db1a2220a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174ecf1f-91a7-471a-a933-59f0293c9b76}, !- Handle
  {277559ac-7ef4-4b43-b08a-2db1a2220a69}, !- Source Object
  3,                                      !- Outlet Port
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c71e54f-aeff-4abb-8b42-df69a0f4033f}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  3,                                      !- Outlet Port
  {9ebc61cc-36af-4386-be20-a784dd52a60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acd456c-3c89-4bb2-aea3-174e8af95c98}, !- Handle
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Source Object
  2,                                      !- Outlet Port
  {66673c22-b32d-414e-870f-dd9a12d8ca0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fa61b9-2204-4586-97a0-9b7b0cf7c6c5}, !- Handle
  {66673c22-b32d-414e-870f-dd9a12d8ca0b}, !- Source Object
  3,                                      !- Outlet Port
  {89e25190-b82f-401f-ba0b-83795d816590}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eb707ae3-7004-47ab-aa7f-78b3c5be41c3}, !- Handle
  {89e25190-b82f-401f-ba0b-83795d816590}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  25.5555555555556,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4289794d-b4c5-4c2e-a98f-f9a13685b4e4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {e9e7c65a-dbac-4890-aac2-b68de17e5615}, !- Handle
  Ground HX Loop Pump,                    !- Name
  {9141faae-9294-4e6d-8467-c23054095465}, !- Inlet Node Name
  {f80b4c6f-0d2f-417e-8e45-e7f2d93a1bb7}, !- Outlet Node Name
  0.0037642708650953,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  2984.52454120055,                       !- Rated Power Consumption {W}
  0.29,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ebba1abf-fe24-4c4e-b96c-65ecc28606b8}, !- Handle
  Ground HX Loop Pump Outlet Water Node,  !- Name
  {f80b4c6f-0d2f-417e-8e45-e7f2d93a1bb7}, !- Inlet Port
  {1e18b538-85e5-4c82-897b-2eec8ba1309d}; !- Outlet Port

OS:Connection,
  {9141faae-9294-4e6d-8467-c23054095465}, !- Handle
  {abbf90eb-8c12-42f6-81b6-02c650231f3d}, !- Source Object
  3,                                      !- Outlet Port
  {e9e7c65a-dbac-4890-aac2-b68de17e5615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80b4c6f-0d2f-417e-8e45-e7f2d93a1bb7}, !- Handle
  {e9e7c65a-dbac-4890-aac2-b68de17e5615}, !- Source Object
  3,                                      !- Outlet Port
  {ebba1abf-fe24-4c4e-b96c-65ecc28606b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e18b538-85e5-4c82-897b-2eec8ba1309d}, !- Handle
  {ebba1abf-fe24-4c4e-b96c-65ecc28606b8}, !- Source Object
  3,                                      !- Outlet Port
  {de4c7ba5-83e6-4e1b-a044-09ca836a0128}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3ae4cf92-2cee-4bac-9163-86c367638a91}, !- Handle
  Ground HX Temp Sch,                     !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:PlantComponent:TemperatureSource,
  {e5dac6bb-55a8-43e0-af78-0056227d7a8b}, !- Handle
  Ground HX,                              !- Name
  {ba291ba8-a609-4e18-b6e7-c10c02379c67}, !- Inlet Node
  {696e4873-e189-4336-9844-de4dd67b550b}, !- Outlet Node
  0.0037642708650953,                     !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {3ae4cf92-2cee-4bac-9163-86c367638a91}; !- Source Temperature Schedule Name {C}

OS:Node,
  {0ba4dfda-6d29-42dd-b23c-99316a36484f}, !- Handle
  Ground HX Outlet Water Node,            !- Name
  {696e4873-e189-4336-9844-de4dd67b550b}, !- Inlet Port
  {04427327-a469-4435-ba94-096907940af4}; !- Outlet Port

OS:Connection,
  {ba291ba8-a609-4e18-b6e7-c10c02379c67}, !- Handle
  {6a3d6808-6afc-43d9-8e4a-88953c3a2f32}, !- Source Object
  3,                                      !- Outlet Port
  {e5dac6bb-55a8-43e0-af78-0056227d7a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696e4873-e189-4336-9844-de4dd67b550b}, !- Handle
  {e5dac6bb-55a8-43e0-af78-0056227d7a8b}, !- Source Object
  3,                                      !- Outlet Port
  {0ba4dfda-6d29-42dd-b23c-99316a36484f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04427327-a469-4435-ba94-096907940af4}, !- Handle
  {0ba4dfda-6d29-42dd-b23c-99316a36484f}, !- Source Object
  3,                                      !- Outlet Port
  {9971abd2-0b20-41a4-9944-a23eb27838aa}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {d2036d2f-10da-4dbf-866d-c70df996d7fe}, !- Handle
  Ground HX Supply Outlet Setpoint,       !- Name
  Temperature,                            !- Control Variable
  {3ae4cf92-2cee-4bac-9163-86c367638a91}, !- Schedule Name
  {0ba4dfda-6d29-42dd-b23c-99316a36484f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {34cfe680-25f6-4a62-9d23-4865d6337ade}, !- Handle
  Ground HX Loop Supply Outlet Setpoint,  !- Name
  Temperature,                            !- Control Variable
  {3ae4cf92-2cee-4bac-9163-86c367638a91}, !- Schedule Name
  {806f0bf3-b4d0-4e9d-82c9-817581db0530}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {75d014cf-5383-4244-9039-6b1a4918cb01}, !- Handle
  ems_Ground_HX_Inlet_Temp_Sensor,        !- Name
  {abbf90eb-8c12-42f6-81b6-02c650231f3d}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fb347f3e-c850-4669-9383-032ff8f1f258}, !- Handle
  ems_Ground_HX_Outlet_Temp_Actuator,     !- Name
  {3ae4cf92-2cee-4bac-9163-86c367638a91}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4dbe0564-4111-415b-b974-baf526a46825}, !- Handle
  ems_Ground_HX_Temperature_Control,      !- Name
  SET Tin = {75d014cf-5383-4244-9039-6b1a4918cb01}, !- Program Line 1
  SET Tout = 0.6 * Tin + 6.2,             !- Program Line 2
  SET {fb347f3e-c850-4669-9383-032ff8f1f258} = Tout; !- Program Line 3

OS:EnergyManagementSystem:ProgramCallingManager,
  {c3a2933d-471d-4bc1-8e00-0b5cbf9986ad}, !- Handle
  ems_Ground_HX_Temperature_Control Calling Manager, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {4dbe0564-4111-415b-b974-baf526a46825}; !- Program Name 1

OS:Coil:Heating:Electric,
  {48a9d73e-bc0a-461d-b17e-c837b874e2d6}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6971.68724623324,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {74e95dc0-145a-4ba1-9fa0-2c67cfa4a606}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.2COPH, !- Name
  {7ae638d1-c998-49a1-ab11-6442d31e9d74}, !- Water Inlet Node Name
  {84c9629b-896e-4c06-b6a6-e7510aaf9ea6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.643689627811178,                      !- Rated Air Flow Rate {m3/s}
  0.000254531139420986,                   !- Rated Water Flow Rate {m3/s}
  7069.04869687141,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {8a4bda05-6516-42d5-82f3-6437fe02832c}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {84c9629b-896e-4c06-b6a6-e7510aaf9ea6}, !- Inlet Port
  {cd5f25f7-874b-4eae-bc0e-bd485a46329f}; !- Outlet Port

OS:Connection,
  {7ae638d1-c998-49a1-ab11-6442d31e9d74}, !- Handle
  {9ebc61cc-36af-4386-be20-a784dd52a60e}, !- Source Object
  3,                                      !- Outlet Port
  {74e95dc0-145a-4ba1-9fa0-2c67cfa4a606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c9629b-896e-4c06-b6a6-e7510aaf9ea6}, !- Handle
  {74e95dc0-145a-4ba1-9fa0-2c67cfa4a606}, !- Source Object
  3,                                      !- Outlet Port
  {8a4bda05-6516-42d5-82f3-6437fe02832c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5f25f7-874b-4eae-bc0e-bd485a46329f}, !- Handle
  {8a4bda05-6516-42d5-82f3-6437fe02832c}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Handle
  Water to Air Heat Pump Heating Capacity Curve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Handle
  Water to Air Heat Pump Heating Power Consumption Curve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:Linear,
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Handle
  Water to Air Heat Pump Part Load Fraction Correlation Curve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dc4162b2-084b-4291-97bf-4dc062013e95}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Water-to-Air HP Clg Coil 22kBtu/hr 12.0EER, !- Name
  {976f238b-6d4a-46cd-a477-4c87c8bc8ae8}, !- Water Inlet Node Name
  {c5451375-c02a-4384-8b75-8b38c54524b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.643689627811178,                      !- Rated Air Flow Rate {m3/s}
  0.000254531139420986,                   !- Rated Water Flow Rate {m3/s}
  7465.00991659113,                       !- Rated Total Cooling Capacity {W}
  5946.66866075518,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {2500b2fc-02c6-4689-8dda-f035e20ed0dd}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {34571bf8-9039-4400-8aa5-3d067086e8ac}, !- Inlet Port
  {976f238b-6d4a-46cd-a477-4c87c8bc8ae8}; !- Outlet Port

OS:Connection,
  {34571bf8-9039-4400-8aa5-3d067086e8ac}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  4,                                      !- Outlet Port
  {2500b2fc-02c6-4689-8dda-f035e20ed0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac9c6bf2-5979-423b-be76-3651ed6176b3}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c5451375-c02a-4384-8b75-8b38c54524b0}, !- Inlet Port
  {a4778252-2752-4bd3-897a-9878adc83df4}; !- Outlet Port

OS:Connection,
  {976f238b-6d4a-46cd-a477-4c87c8bc8ae8}, !- Handle
  {2500b2fc-02c6-4689-8dda-f035e20ed0dd}, !- Source Object
  3,                                      !- Outlet Port
  {dc4162b2-084b-4291-97bf-4dc062013e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5451375-c02a-4384-8b75-8b38c54524b0}, !- Handle
  {dc4162b2-084b-4291-97bf-4dc062013e95}, !- Source Object
  3,                                      !- Outlet Port
  {ac9c6bf2-5979-423b-be76-3651ed6176b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4778252-2752-4bd3-897a-9878adc83df4}, !- Handle
  {ac9c6bf2-5979-423b-be76-3651ed6176b3}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Handle
  Water to Air Heat Pump Total Cooling Capacity Curve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Handle
  Water to Air Heat Pump Sensible Cooling Capacity Curve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Handle
  Water to Air Heat Pump Cooling Power Consumption Curve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Fan:OnOff,
  {7a2f7d30-c19e-464b-b9f1-fb5c37f31969}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.643689627811178,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {629d24c9-b8d9-4c14-a832-a72eb489b4f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b3d0d4b-caa2-46bc-bf30-8738132d544f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {629d24c9-b8d9-4c14-a832-a72eb489b4f2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b3d0d4b-caa2-46bc-bf30-8738132d544f}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8b6ca30e-c012-47f4-adb7-2fe8d01c9c65}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {30a33d29-8b15-4fc7-a1fc-7a1625f7fde3}, !- Air Inlet Node Name
  {f8dd1580-11a6-4062-a777-18a52c81b6c3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.643689627811178,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.643689627811178,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.643689627811178,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a2f7d30-c19e-464b-b9f1-fb5c37f31969}, !- Supply Air Fan Name
  {74e95dc0-145a-4ba1-9fa0-2c67cfa4a606}, !- Heating Coil Name
  {dc4162b2-084b-4291-97bf-4dc062013e95}, !- Cooling Coil Name
  {48a9d73e-bc0a-461d-b17e-c837b874e2d6}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cae39c9a-5c5d-4150-a42e-b14fe91467d2}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground WSHP Inlet Air Node, !- Name
  {3ac09289-b024-4b0d-9966-bfe7b760dc0f}, !- Inlet Port
  {30a33d29-8b15-4fc7-a1fc-7a1625f7fde3}; !- Outlet Port

OS:Connection,
  {3ac09289-b024-4b0d-9966-bfe7b760dc0f}, !- Handle
  {afe4d804-f5ba-4eb8-8e77-07e65a8d835d}, !- Source Object
  2,                                      !- Outlet Port
  {cae39c9a-5c5d-4150-a42e-b14fe91467d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a33d29-8b15-4fc7-a1fc-7a1625f7fde3}, !- Handle
  {cae39c9a-5c5d-4150-a42e-b14fe91467d2}, !- Source Object
  3,                                      !- Outlet Port
  {8b6ca30e-c012-47f4-adb7-2fe8d01c9c65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af70cc63-e93b-4df5-829e-727db3e60cf6}, !- Handle
  Zone SecondarySchool Auditorium  - Story ground WSHP Outlet Air Node, !- Name
  {f8dd1580-11a6-4062-a777-18a52c81b6c3}, !- Inlet Port
  {53661674-4ea9-4f83-aae0-c610454b2fd6}; !- Outlet Port

OS:Connection,
  {53661674-4ea9-4f83-aae0-c610454b2fd6}, !- Handle
  {af70cc63-e93b-4df5-829e-727db3e60cf6}, !- Source Object
  3,                                      !- Outlet Port
  {62a56358-5528-49fe-a63b-406c02146bf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8dd1580-11a6-4062-a777-18a52c81b6c3}, !- Handle
  {8b6ca30e-c012-47f4-adb7-2fe8d01c9c65}, !- Source Object
  4,                                      !- Outlet Port
  {af70cc63-e93b-4df5-829e-727db3e60cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {730bbd99-1fd8-4b92-9167-7f5f8bb8de3a}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3552.05146393071,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e2cd178b-0156-4dc6-a067-9846478dc16e}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {ee108239-4e97-47f2-8126-bef5065a331b}, !- Water Inlet Node Name
  {61e135f3-957f-4a47-a283-38da5ed53295}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.378547166488062,                      !- Rated Air Flow Rate {m3/s}
  0.000149114034696163,                   !- Rated Water Flow Rate {m3/s}
  4141.3179348194,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {5bc7e4ea-6a73-4102-84e3-814dfa772aad}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5e980805-ce93-4d53-8541-1ad42d2e9dc6}, !- Inlet Port
  {ee108239-4e97-47f2-8126-bef5065a331b}; !- Outlet Port

OS:Connection,
  {5e980805-ce93-4d53-8541-1ad42d2e9dc6}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  5,                                      !- Outlet Port
  {5bc7e4ea-6a73-4102-84e3-814dfa772aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7931d097-90f1-4e2b-9a54-4c83b0d9cb55}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {61e135f3-957f-4a47-a283-38da5ed53295}, !- Inlet Port
  {b7ccc857-7161-4255-a93e-312c6d5bbf10}; !- Outlet Port

OS:Connection,
  {ee108239-4e97-47f2-8126-bef5065a331b}, !- Handle
  {5bc7e4ea-6a73-4102-84e3-814dfa772aad}, !- Source Object
  3,                                      !- Outlet Port
  {e2cd178b-0156-4dc6-a067-9846478dc16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e135f3-957f-4a47-a283-38da5ed53295}, !- Handle
  {e2cd178b-0156-4dc6-a067-9846478dc16e}, !- Source Object
  3,                                      !- Outlet Port
  {7931d097-90f1-4e2b-9a54-4c83b0d9cb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ccc857-7161-4255-a93e-312c6d5bbf10}, !- Handle
  {7931d097-90f1-4e2b-9a54-4c83b0d9cb55}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5235f42d-12fd-40fd-88d6-2ab89e00ffc0}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {02b5c9eb-6544-48dd-929c-11e7846e06b2}, !- Water Inlet Node Name
  {ffede79d-e434-465b-ad6d-8424f1c8473b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.378547166488062,                      !- Rated Air Flow Rate {m3/s}
  0.000149114034696163,                   !- Rated Water Flow Rate {m3/s}
  4373.28709658851,                       !- Rated Total Cooling Capacity {W}
  3492.39935315541,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {bfdbe0cc-1a1c-459a-b409-de8293aa37e6}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {8cbdba10-5b37-4b00-8dae-f10672514f93}, !- Inlet Port
  {02b5c9eb-6544-48dd-929c-11e7846e06b2}; !- Outlet Port

OS:Connection,
  {8cbdba10-5b37-4b00-8dae-f10672514f93}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  6,                                      !- Outlet Port
  {bfdbe0cc-1a1c-459a-b409-de8293aa37e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ac0a0a2-86c3-4feb-b871-73ef763191b9}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ffede79d-e434-465b-ad6d-8424f1c8473b}, !- Inlet Port
  {3e1043e9-07b5-4ff3-89d8-e8d8bc05274e}; !- Outlet Port

OS:Connection,
  {02b5c9eb-6544-48dd-929c-11e7846e06b2}, !- Handle
  {bfdbe0cc-1a1c-459a-b409-de8293aa37e6}, !- Source Object
  3,                                      !- Outlet Port
  {5235f42d-12fd-40fd-88d6-2ab89e00ffc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffede79d-e434-465b-ad6d-8424f1c8473b}, !- Handle
  {5235f42d-12fd-40fd-88d6-2ab89e00ffc0}, !- Source Object
  3,                                      !- Outlet Port
  {8ac0a0a2-86c3-4feb-b871-73ef763191b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1043e9-07b5-4ff3-89d8-e8d8bc05274e}, !- Handle
  {8ac0a0a2-86c3-4feb-b871-73ef763191b9}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Fan:OnOff,
  {649788a2-01c2-414d-8397-da129c9a04de}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.378547166488062,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad17b707-ffdd-4fd2-9d7f-be9bee614cff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4679295-0d0b-4b99-a442-78741b93faf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad17b707-ffdd-4fd2-9d7f-be9bee614cff}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4679295-0d0b-4b99-a442-78741b93faf5}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1f78b792-d67d-4b56-a0b6-eaca4c9af63f}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {4c9acfc6-4a7f-48f2-bddf-9c8d12dae73d}, !- Air Inlet Node Name
  {a7df7415-14fb-41e3-a866-c0f038339c12}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.378547166488062,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.378547166488062,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.378547166488062,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {649788a2-01c2-414d-8397-da129c9a04de}, !- Supply Air Fan Name
  {e2cd178b-0156-4dc6-a067-9846478dc16e}, !- Heating Coil Name
  {5235f42d-12fd-40fd-88d6-2ab89e00ffc0}, !- Cooling Coil Name
  {730bbd99-1fd8-4b92-9167-7f5f8bb8de3a}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6199959e-9919-461f-8ec5-5f8e8aa9e6cc}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground WSHP Inlet Air Node, !- Name
  {75e4b90c-6675-40cb-999b-6276d8557b21}, !- Inlet Port
  {4c9acfc6-4a7f-48f2-bddf-9c8d12dae73d}; !- Outlet Port

OS:Connection,
  {75e4b90c-6675-40cb-999b-6276d8557b21}, !- Handle
  {8dea5efb-ad39-4842-842a-3fa63e30411a}, !- Source Object
  2,                                      !- Outlet Port
  {6199959e-9919-461f-8ec5-5f8e8aa9e6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c9acfc6-4a7f-48f2-bddf-9c8d12dae73d}, !- Handle
  {6199959e-9919-461f-8ec5-5f8e8aa9e6cc}, !- Source Object
  3,                                      !- Outlet Port
  {1f78b792-d67d-4b56-a0b6-eaca4c9af63f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {327961f9-b668-411e-8eff-44db989c78a6}, !- Handle
  Zone SecondarySchool Cafeteria  - Story ground WSHP Outlet Air Node, !- Name
  {a7df7415-14fb-41e3-a866-c0f038339c12}, !- Inlet Port
  {aea0cd9f-a311-4071-b971-3af30a34f7ce}; !- Outlet Port

OS:Connection,
  {aea0cd9f-a311-4071-b971-3af30a34f7ce}, !- Handle
  {327961f9-b668-411e-8eff-44db989c78a6}, !- Source Object
  3,                                      !- Outlet Port
  {64b47e58-547f-4697-a020-de85641e0846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7df7415-14fb-41e3-a866-c0f038339c12}, !- Handle
  {1f78b792-d67d-4b56-a0b6-eaca4c9af63f}, !- Source Object
  4,                                      !- Outlet Port
  {327961f9-b668-411e-8eff-44db989c78a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {08e8b08c-65c1-4ce7-b5cb-db504c26d383}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16157.675111352,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cba61e88-4905-4034-a3ef-1b255d4c7f57}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Water-to-Air HP Htg Coil 71 Clg kBtu/hr 4.2COPH, !- Name
  {d4d029b5-5d9e-4cc8-9047-4e793c0cc96c}, !- Water Inlet Node Name
  {a57bfe77-7254-4203-b050-23fd9cef3aad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.28559573265626,                       !- Rated Air Flow Rate {m3/s}
  0.00083318174176351,                    !- Rated Water Flow Rate {m3/s}
  23139.8103951786,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {6a621685-3860-43af-af28-e387aee346c1}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cf6238c3-3509-43b3-8cce-19f42645d0c1}, !- Inlet Port
  {d4d029b5-5d9e-4cc8-9047-4e793c0cc96c}; !- Outlet Port

OS:Connection,
  {cf6238c3-3509-43b3-8cce-19f42645d0c1}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  7,                                      !- Outlet Port
  {6a621685-3860-43af-af28-e387aee346c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8b9c1ab-8819-4c68-af51-d46cb866a782}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a57bfe77-7254-4203-b050-23fd9cef3aad}, !- Inlet Port
  {b19be53e-abd8-400c-968b-a99ccbdbcac2}; !- Outlet Port

OS:Connection,
  {d4d029b5-5d9e-4cc8-9047-4e793c0cc96c}, !- Handle
  {6a621685-3860-43af-af28-e387aee346c1}, !- Source Object
  3,                                      !- Outlet Port
  {cba61e88-4905-4034-a3ef-1b255d4c7f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57bfe77-7254-4203-b050-23fd9cef3aad}, !- Handle
  {cba61e88-4905-4034-a3ef-1b255d4c7f57}, !- Source Object
  3,                                      !- Outlet Port
  {c8b9c1ab-8819-4c68-af51-d46cb866a782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19be53e-abd8-400c-968b-a99ccbdbcac2}, !- Handle
  {c8b9c1ab-8819-4c68-af51-d46cb866a782}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0208348d-1535-4add-8beb-c720f53c4666}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Water-to-Air HP Clg Coil 71kBtu/hr 12.0EER, !- Name
  {72523604-029f-4a24-a9e8-6100ec9692fd}, !- Water Inlet Node Name
  {eb32cbc0-d69a-4625-8e04-4083cb264489}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.28559573265626,                       !- Rated Air Flow Rate {m3/s}
  0.00083318174176351,                    !- Rated Water Flow Rate {m3/s}
  24435.9490895142,                       !- Rated Total Cooling Capacity {W}
  20587.5344649046,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {4ed37fc7-23ac-4450-b469-c514fb1a6df4}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {323cd662-4911-40b2-be81-72f1367d7390}, !- Inlet Port
  {72523604-029f-4a24-a9e8-6100ec9692fd}; !- Outlet Port

OS:Connection,
  {323cd662-4911-40b2-be81-72f1367d7390}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  8,                                      !- Outlet Port
  {4ed37fc7-23ac-4450-b469-c514fb1a6df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6570101-72b9-47dc-a4a8-cf9d79e6bf5f}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {eb32cbc0-d69a-4625-8e04-4083cb264489}, !- Inlet Port
  {8ade093c-539e-4067-a3a7-4c8234ffd7e0}; !- Outlet Port

OS:Connection,
  {72523604-029f-4a24-a9e8-6100ec9692fd}, !- Handle
  {4ed37fc7-23ac-4450-b469-c514fb1a6df4}, !- Source Object
  3,                                      !- Outlet Port
  {0208348d-1535-4add-8beb-c720f53c4666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb32cbc0-d69a-4625-8e04-4083cb264489}, !- Handle
  {0208348d-1535-4add-8beb-c720f53c4666}, !- Source Object
  3,                                      !- Outlet Port
  {f6570101-72b9-47dc-a4a8-cf9d79e6bf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ade093c-539e-4067-a3a7-4c8234ffd7e0}, !- Handle
  {f6570101-72b9-47dc-a4a8-cf9d79e6bf5f}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:OnOff,
  {1e6b5761-ada8-4b37-be3c-4d7e3bc75b8b}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.28559573265626,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07f15f83-2c15-46f5-97a3-3c8dd90826fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ceb2d2c9-f65b-4f76-9986-b2ef5b7fcc60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07f15f83-2c15-46f5-97a3-3c8dd90826fb}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ceb2d2c9-f65b-4f76-9986-b2ef5b7fcc60}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c2c50f64-7816-4082-a20f-5dd2a35af7f1}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {176453bd-4351-4f20-9886-c1c6a58e4a26}, !- Air Inlet Node Name
  {17d9ef67-3db9-449a-8f25-69bddb5e3a16}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  2.28559573265626,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.28559573265626,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.28559573265626,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e6b5761-ada8-4b37-be3c-4d7e3bc75b8b}, !- Supply Air Fan Name
  {cba61e88-4905-4034-a3ef-1b255d4c7f57}, !- Heating Coil Name
  {0208348d-1535-4add-8beb-c720f53c4666}, !- Cooling Coil Name
  {08e8b08c-65c1-4ce7-b5cb-db504c26d383}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2ff4e945-1066-4947-98ed-78607e32c61b}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground WSHP Inlet Air Node, !- Name
  {41c13a5e-0a0c-4e62-ba79-9f41316af792}, !- Inlet Port
  {176453bd-4351-4f20-9886-c1c6a58e4a26}; !- Outlet Port

OS:Connection,
  {41c13a5e-0a0c-4e62-ba79-9f41316af792}, !- Handle
  {22b1ecb1-5d43-46a4-ae9b-377acdf7761e}, !- Source Object
  2,                                      !- Outlet Port
  {2ff4e945-1066-4947-98ed-78607e32c61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176453bd-4351-4f20-9886-c1c6a58e4a26}, !- Handle
  {2ff4e945-1066-4947-98ed-78607e32c61b}, !- Source Object
  3,                                      !- Outlet Port
  {c2c50f64-7816-4082-a20f-5dd2a35af7f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35952f7d-9023-4f8b-bf1a-a4ab7906d2b9}, !- Handle
  Zone SecondarySchool Classroom A  - Story ground WSHP Outlet Air Node, !- Name
  {17d9ef67-3db9-449a-8f25-69bddb5e3a16}, !- Inlet Port
  {7f1f2ce7-e30c-4c6d-aee7-b7323aef9eb5}; !- Outlet Port

OS:Connection,
  {7f1f2ce7-e30c-4c6d-aee7-b7323aef9eb5}, !- Handle
  {35952f7d-9023-4f8b-bf1a-a4ab7906d2b9}, !- Source Object
  3,                                      !- Outlet Port
  {3f884468-7792-4fe5-bbb0-fde5f531a5a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d9ef67-3db9-449a-8f25-69bddb5e3a16}, !- Handle
  {c2c50f64-7816-4082-a20f-5dd2a35af7f1}, !- Source Object
  4,                                      !- Outlet Port
  {35952f7d-9023-4f8b-bf1a-a4ab7906d2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {00dd4ef2-91ae-437a-9645-0fe89b4d8d90}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16078.8238232499,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0d5986ed-f217-4945-baf3-d4f7a4dd89de}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Water-to-Air HP Htg Coil 51 Clg kBtu/hr 4.2COPH, !- Name
  {e6ddbeef-0c1a-4eeb-9b7b-5336b2b53c7a}, !- Water Inlet Node Name
  {0bd3e33d-0624-433a-a167-4d1b7ad3f479}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.72190666918018,                       !- Rated Air Flow Rate {m3/s}
  0.000662507266128667,                   !- Rated Water Flow Rate {m3/s}
  18399.6981153205,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {771e840b-7990-4435-83de-953da3349cee}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {abc63afa-7521-4222-be91-4bf3c507ca59}, !- Inlet Port
  {e6ddbeef-0c1a-4eeb-9b7b-5336b2b53c7a}; !- Outlet Port

OS:Connection,
  {abc63afa-7521-4222-be91-4bf3c507ca59}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  9,                                      !- Outlet Port
  {771e840b-7990-4435-83de-953da3349cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7de0c47-8813-46c0-abcf-b1fcf7816dcd}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0bd3e33d-0624-433a-a167-4d1b7ad3f479}, !- Inlet Port
  {a65b4516-a770-44f2-b783-fdf50d27bc32}; !- Outlet Port

OS:Connection,
  {e6ddbeef-0c1a-4eeb-9b7b-5336b2b53c7a}, !- Handle
  {771e840b-7990-4435-83de-953da3349cee}, !- Source Object
  3,                                      !- Outlet Port
  {0d5986ed-f217-4945-baf3-d4f7a4dd89de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd3e33d-0624-433a-a167-4d1b7ad3f479}, !- Handle
  {0d5986ed-f217-4945-baf3-d4f7a4dd89de}, !- Source Object
  3,                                      !- Outlet Port
  {d7de0c47-8813-46c0-abcf-b1fcf7816dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65b4516-a770-44f2-b783-fdf50d27bc32}, !- Handle
  {d7de0c47-8813-46c0-abcf-b1fcf7816dcd}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cb14fa30-2aeb-44a4-b5f1-3507fa96db99}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Water-to-Air HP Clg Coil 51kBtu/hr 12.0EER, !- Name
  {669563e2-c8ef-4f4e-b9f3-4fc379cfe4ed}, !- Water Inlet Node Name
  {bfeeb5d6-7d0a-43f1-bd79-887a3e8c4a82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.72190666918018,                       !- Rated Air Flow Rate {m3/s}
  0.000662507266128667,                   !- Rated Water Flow Rate {m3/s}
  19430.3271604198,                       !- Rated Total Cooling Capacity {W}
  15767.6427269228,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {fac238fc-f8ac-49d6-b871-29172a1ccea9}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {cc19e43a-d8ae-4e83-a215-db4cc6157792}, !- Inlet Port
  {669563e2-c8ef-4f4e-b9f3-4fc379cfe4ed}; !- Outlet Port

OS:Connection,
  {cc19e43a-d8ae-4e83-a215-db4cc6157792}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  10,                                     !- Outlet Port
  {fac238fc-f8ac-49d6-b871-29172a1ccea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec4e3c0d-e111-4235-8f14-2679c7c4edf8}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {bfeeb5d6-7d0a-43f1-bd79-887a3e8c4a82}, !- Inlet Port
  {c1ecf25d-3eca-4dcd-bba9-a20eef836c26}; !- Outlet Port

OS:Connection,
  {669563e2-c8ef-4f4e-b9f3-4fc379cfe4ed}, !- Handle
  {fac238fc-f8ac-49d6-b871-29172a1ccea9}, !- Source Object
  3,                                      !- Outlet Port
  {cb14fa30-2aeb-44a4-b5f1-3507fa96db99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfeeb5d6-7d0a-43f1-bd79-887a3e8c4a82}, !- Handle
  {cb14fa30-2aeb-44a4-b5f1-3507fa96db99}, !- Source Object
  3,                                      !- Outlet Port
  {ec4e3c0d-e111-4235-8f14-2679c7c4edf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ecf25d-3eca-4dcd-bba9-a20eef836c26}, !- Handle
  {ec4e3c0d-e111-4235-8f14-2679c7c4edf8}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:OnOff,
  {79c43f80-305d-4d32-add7-61ff1dc2c659}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.72190666918018,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5eab220-4208-41f7-bf32-7ec37f3feefe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b46c3aeb-6dd6-49e8-9ffd-fdf7cae1b43c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b5eab220-4208-41f7-bf32-7ec37f3feefe}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b46c3aeb-6dd6-49e8-9ffd-fdf7cae1b43c}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0f35cc2a-8e65-431f-806b-ed978402a4ae}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {75463c78-0c35-4ad7-bb35-8f1aeaee45ef}, !- Air Inlet Node Name
  {63cedc4c-5c80-4296-af5e-83d4dd46b3c2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.72190666918018,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.72190666918018,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.72190666918018,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {79c43f80-305d-4d32-add7-61ff1dc2c659}, !- Supply Air Fan Name
  {0d5986ed-f217-4945-baf3-d4f7a4dd89de}, !- Heating Coil Name
  {cb14fa30-2aeb-44a4-b5f1-3507fa96db99}, !- Cooling Coil Name
  {00dd4ef2-91ae-437a-9645-0fe89b4d8d90}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {42442c66-ca21-4701-990d-f85c6815ec79}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground WSHP Inlet Air Node, !- Name
  {ec39e805-804f-4a5b-a1ce-10bbff0855d7}, !- Inlet Port
  {75463c78-0c35-4ad7-bb35-8f1aeaee45ef}; !- Outlet Port

OS:Connection,
  {ec39e805-804f-4a5b-a1ce-10bbff0855d7}, !- Handle
  {b7651c45-1b27-49c3-b7bf-bbc867d05e93}, !- Source Object
  2,                                      !- Outlet Port
  {42442c66-ca21-4701-990d-f85c6815ec79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75463c78-0c35-4ad7-bb35-8f1aeaee45ef}, !- Handle
  {42442c66-ca21-4701-990d-f85c6815ec79}, !- Source Object
  3,                                      !- Outlet Port
  {0f35cc2a-8e65-431f-806b-ed978402a4ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4554ea4f-ec3e-4c6d-a558-e633e62ff425}, !- Handle
  Zone SecondarySchool Classroom C  - Story ground WSHP Outlet Air Node, !- Name
  {63cedc4c-5c80-4296-af5e-83d4dd46b3c2}, !- Inlet Port
  {2a932e0d-cc49-48be-964e-892e045d3c34}; !- Outlet Port

OS:Connection,
  {2a932e0d-cc49-48be-964e-892e045d3c34}, !- Handle
  {4554ea4f-ec3e-4c6d-a558-e633e62ff425}, !- Source Object
  3,                                      !- Outlet Port
  {b11d3797-c24a-4c87-a162-9fd01956eeb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63cedc4c-5c80-4296-af5e-83d4dd46b3c2}, !- Handle
  {0f35cc2a-8e65-431f-806b-ed978402a4ae}, !- Source Object
  4,                                      !- Outlet Port
  {4554ea4f-ec3e-4c6d-a558-e633e62ff425}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a8cfbfa-0c8b-452d-ae7d-3afc06f6d05b}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5649.92174423227,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {46b72db3-a6e1-4d64-afc8-d710a4467286}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Water-to-Air HP Htg Coil 21 Clg kBtu/hr 4.2COPH, !- Name
  {a3e91afa-6a96-4d01-b6e5-f84fe044ced6}, !- Water Inlet Node Name
  {fe5ded01-1c69-4ade-bba7-c3fff4c0295b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.604458819476086,                      !- Rated Air Flow Rate {m3/s}
  0.000233251374090453,                   !- Rated Water Flow Rate {m3/s}
  6478.04950627441,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {1e64574b-ada1-4e89-9f02-8b2438e90fb8}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9896606f-1db1-491c-94d0-75cd69c0eaf4}, !- Inlet Port
  {a3e91afa-6a96-4d01-b6e5-f84fe044ced6}; !- Outlet Port

OS:Connection,
  {9896606f-1db1-491c-94d0-75cd69c0eaf4}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  11,                                     !- Outlet Port
  {1e64574b-ada1-4e89-9f02-8b2438e90fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ee3a9a0-fc26-47e6-a355-4b4f21f21975}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {fe5ded01-1c69-4ade-bba7-c3fff4c0295b}, !- Inlet Port
  {2d17e7f3-1ded-4f99-a9aa-6036763fc4a6}; !- Outlet Port

OS:Connection,
  {a3e91afa-6a96-4d01-b6e5-f84fe044ced6}, !- Handle
  {1e64574b-ada1-4e89-9f02-8b2438e90fb8}, !- Source Object
  3,                                      !- Outlet Port
  {46b72db3-a6e1-4d64-afc8-d710a4467286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5ded01-1c69-4ade-bba7-c3fff4c0295b}, !- Handle
  {46b72db3-a6e1-4d64-afc8-d710a4467286}, !- Source Object
  3,                                      !- Outlet Port
  {2ee3a9a0-fc26-47e6-a355-4b4f21f21975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d17e7f3-1ded-4f99-a9aa-6036763fc4a6}, !- Handle
  {2ee3a9a0-fc26-47e6-a355-4b4f21f21975}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3bc307dd-7e34-4410-b750-72cd3207acf0}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Water-to-Air HP Clg Coil 21kBtu/hr 12.0EER, !- Name
  {a518c234-68dc-4368-ab33-843f2591c875}, !- Water Inlet Node Name
  {017d8de1-b0d6-460a-b9c5-be4d37a55c7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.604458819476086,                      !- Rated Air Flow Rate {m3/s}
  0.000233251374090453,                   !- Rated Water Flow Rate {m3/s}
  6840.90687137424,                       !- Rated Total Cooling Capacity {W}
  5541.26292626807,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b1230100-a52f-44f2-bb0c-7cd4dba7b682}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7294a744-1c2d-48ca-b517-6e66a8454054}, !- Inlet Port
  {a518c234-68dc-4368-ab33-843f2591c875}; !- Outlet Port

OS:Connection,
  {7294a744-1c2d-48ca-b517-6e66a8454054}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  12,                                     !- Outlet Port
  {b1230100-a52f-44f2-bb0c-7cd4dba7b682}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4321ec6-fb5d-4ef1-a22e-ebb8dd573b36}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {017d8de1-b0d6-460a-b9c5-be4d37a55c7f}, !- Inlet Port
  {7bbaed6b-9af8-4c2f-8864-b725b60f919f}; !- Outlet Port

OS:Connection,
  {a518c234-68dc-4368-ab33-843f2591c875}, !- Handle
  {b1230100-a52f-44f2-bb0c-7cd4dba7b682}, !- Source Object
  3,                                      !- Outlet Port
  {3bc307dd-7e34-4410-b750-72cd3207acf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017d8de1-b0d6-460a-b9c5-be4d37a55c7f}, !- Handle
  {3bc307dd-7e34-4410-b750-72cd3207acf0}, !- Source Object
  3,                                      !- Outlet Port
  {e4321ec6-fb5d-4ef1-a22e-ebb8dd573b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbaed6b-9af8-4c2f-8864-b725b60f919f}, !- Handle
  {e4321ec6-fb5d-4ef1-a22e-ebb8dd573b36}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:OnOff,
  {8c8d0642-1ee0-423c-b0d1-cd80a7fb4170}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.604458819476086,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {540a3c5e-4074-4323-ba07-bdfbc4c265f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f318c02-5f65-4e57-85b3-3879f736397b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {540a3c5e-4074-4323-ba07-bdfbc4c265f5}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f318c02-5f65-4e57-85b3-3879f736397b}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8b3d7106-edbf-4020-8091-221c9ab6c428}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {17a0304e-1a50-461b-b5c2-ac5317e57796}, !- Air Inlet Node Name
  {cacfcaee-2649-4002-bc83-3a4b3de74bf3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.604458819476086,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.604458819476086,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.604458819476086,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c8d0642-1ee0-423c-b0d1-cd80a7fb4170}, !- Supply Air Fan Name
  {46b72db3-a6e1-4d64-afc8-d710a4467286}, !- Heating Coil Name
  {3bc307dd-7e34-4410-b750-72cd3207acf0}, !- Cooling Coil Name
  {4a8cfbfa-0c8b-452d-ae7d-3afc06f6d05b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4a5a1e3b-b758-4e52-897c-5557df1aa81d}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground WSHP Inlet Air Node, !- Name
  {e17f881c-6e5a-4a7f-893f-894866fe2bbd}, !- Inlet Port
  {17a0304e-1a50-461b-b5c2-ac5317e57796}; !- Outlet Port

OS:Connection,
  {e17f881c-6e5a-4a7f-893f-894866fe2bbd}, !- Handle
  {769eaec3-23e9-4d71-9e54-dc94c56dc53c}, !- Source Object
  2,                                      !- Outlet Port
  {4a5a1e3b-b758-4e52-897c-5557df1aa81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a0304e-1a50-461b-b5c2-ac5317e57796}, !- Handle
  {4a5a1e3b-b758-4e52-897c-5557df1aa81d}, !- Source Object
  3,                                      !- Outlet Port
  {8b3d7106-edbf-4020-8091-221c9ab6c428}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2b2383c-c384-48fe-9435-9a502617d5fd}, !- Handle
  Zone SecondarySchool Corridor B  - Story ground WSHP Outlet Air Node, !- Name
  {cacfcaee-2649-4002-bc83-3a4b3de74bf3}, !- Inlet Port
  {63bd786e-844c-46ec-96a3-449f678cb490}; !- Outlet Port

OS:Connection,
  {63bd786e-844c-46ec-96a3-449f678cb490}, !- Handle
  {b2b2383c-c384-48fe-9435-9a502617d5fd}, !- Source Object
  3,                                      !- Outlet Port
  {f9459aa8-5298-435b-b06f-eefcf7c75b7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cacfcaee-2649-4002-bc83-3a4b3de74bf3}, !- Handle
  {8b3d7106-edbf-4020-8091-221c9ab6c428}, !- Source Object
  4,                                      !- Outlet Port
  {b2b2383c-c384-48fe-9435-9a502617d5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {803076b7-2a43-47d2-864e-95b385313762}, !- Handle
  Zone SecondarySchool Gym  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15471.6225419935,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f93304c0-fb3b-49e6-9770-0767bc9e661a}, !- Handle
  Zone SecondarySchool Gym  - Story ground Water-to-Air HP Htg Coil 51 Clg kBtu/hr 4.2COPH, !- Name
  {78b4d509-a174-4ca6-b293-fe2ae72e20a6}, !- Water Inlet Node Name
  {e3f895fd-2f0a-47cb-833f-102f4b681488}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.35030967437097,                       !- Rated Air Flow Rate {m3/s}
  0.000551020040365965,                   !- Rated Water Flow Rate {m3/s}
  15303.3829462278,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {4f50dad9-d4f8-4563-8978-6d9649a9ba62}, !- Handle
  Zone SecondarySchool Gym  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {698c4a5a-f4a8-4d39-b24c-19e5bfffa6cb}, !- Inlet Port
  {78b4d509-a174-4ca6-b293-fe2ae72e20a6}; !- Outlet Port

OS:Connection,
  {698c4a5a-f4a8-4d39-b24c-19e5bfffa6cb}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  13,                                     !- Outlet Port
  {4f50dad9-d4f8-4563-8978-6d9649a9ba62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f0f5e9e-c9b8-4291-98f5-b8df5d323447}, !- Handle
  Zone SecondarySchool Gym  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e3f895fd-2f0a-47cb-833f-102f4b681488}, !- Inlet Port
  {7ee71a32-75a6-4259-864b-8878a3aa209d}; !- Outlet Port

OS:Connection,
  {78b4d509-a174-4ca6-b293-fe2ae72e20a6}, !- Handle
  {4f50dad9-d4f8-4563-8978-6d9649a9ba62}, !- Source Object
  3,                                      !- Outlet Port
  {f93304c0-fb3b-49e6-9770-0767bc9e661a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f895fd-2f0a-47cb-833f-102f4b681488}, !- Handle
  {f93304c0-fb3b-49e6-9770-0767bc9e661a}, !- Source Object
  3,                                      !- Outlet Port
  {8f0f5e9e-c9b8-4291-98f5-b8df5d323447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee71a32-75a6-4259-864b-8878a3aa209d}, !- Handle
  {8f0f5e9e-c9b8-4291-98f5-b8df5d323447}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {766eae44-1bba-4548-bc4f-dc2e030319fc}, !- Handle
  Zone SecondarySchool Gym  - Story ground Water-to-Air HP Clg Coil 51kBtu/hr 12.0EER, !- Name
  {26b1b831-f1e9-4005-9fa9-196b8bb26f77}, !- Water Inlet Node Name
  {88d10497-6083-443f-99e0-b966817c4e7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.35030967437097,                       !- Rated Air Flow Rate {m3/s}
  0.000551020040365965,                   !- Rated Water Flow Rate {m3/s}
  16160.5769530973,                       !- Rated Total Cooling Capacity {W}
  12606.5252598618,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {34d84952-f341-49b4-9485-d80659a5eeaf}, !- Handle
  Zone SecondarySchool Gym  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {09541148-24c4-4516-857e-63454df3b92f}, !- Inlet Port
  {26b1b831-f1e9-4005-9fa9-196b8bb26f77}; !- Outlet Port

OS:Connection,
  {09541148-24c4-4516-857e-63454df3b92f}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  14,                                     !- Outlet Port
  {34d84952-f341-49b4-9485-d80659a5eeaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16562ac0-880e-4a41-8b58-fd2379b864bf}, !- Handle
  Zone SecondarySchool Gym  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {88d10497-6083-443f-99e0-b966817c4e7b}, !- Inlet Port
  {0f4b4a6b-8df1-45b8-96f7-0d730afc0e40}; !- Outlet Port

OS:Connection,
  {26b1b831-f1e9-4005-9fa9-196b8bb26f77}, !- Handle
  {34d84952-f341-49b4-9485-d80659a5eeaf}, !- Source Object
  3,                                      !- Outlet Port
  {766eae44-1bba-4548-bc4f-dc2e030319fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d10497-6083-443f-99e0-b966817c4e7b}, !- Handle
  {766eae44-1bba-4548-bc4f-dc2e030319fc}, !- Source Object
  3,                                      !- Outlet Port
  {16562ac0-880e-4a41-8b58-fd2379b864bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4b4a6b-8df1-45b8-96f7-0d730afc0e40}, !- Handle
  {16562ac0-880e-4a41-8b58-fd2379b864bf}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  14;                                     !- Inlet Port

OS:Fan:OnOff,
  {8d8d3a3c-5e08-44c3-ac3d-966f38666217}, !- Handle
  Zone SecondarySchool Gym  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.35030967437097,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46f7bdf8-bf48-4343-b79e-2d14869beb71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e921093-7da5-4fcb-bfe4-df66bc151ec3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {46f7bdf8-bf48-4343-b79e-2d14869beb71}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e921093-7da5-4fcb-bfe4-df66bc151ec3}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2715aed8-2425-4bbd-9b22-2de2c8ca7c85}, !- Handle
  Zone SecondarySchool Gym  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {67a3ef4b-43fc-462b-8c1d-d99bb8afc485}, !- Air Inlet Node Name
  {b98ea571-33cd-4e67-a52a-15ec29d9fb85}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.35030967437097,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.35030967437097,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.35030967437097,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d8d3a3c-5e08-44c3-ac3d-966f38666217}, !- Supply Air Fan Name
  {f93304c0-fb3b-49e6-9770-0767bc9e661a}, !- Heating Coil Name
  {766eae44-1bba-4548-bc4f-dc2e030319fc}, !- Cooling Coil Name
  {803076b7-2a43-47d2-864e-95b385313762}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {bfec621b-fdc9-437b-8c1f-5d62db0b8f5c}, !- Handle
  Zone SecondarySchool Gym  - Story ground WSHP Inlet Air Node, !- Name
  {28f44b4b-cb56-41ad-aeb1-4c666afe6c73}, !- Inlet Port
  {67a3ef4b-43fc-462b-8c1d-d99bb8afc485}; !- Outlet Port

OS:Connection,
  {28f44b4b-cb56-41ad-aeb1-4c666afe6c73}, !- Handle
  {c44bbe01-692a-479d-913d-e07485af22d3}, !- Source Object
  2,                                      !- Outlet Port
  {bfec621b-fdc9-437b-8c1f-5d62db0b8f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a3ef4b-43fc-462b-8c1d-d99bb8afc485}, !- Handle
  {bfec621b-fdc9-437b-8c1f-5d62db0b8f5c}, !- Source Object
  3,                                      !- Outlet Port
  {2715aed8-2425-4bbd-9b22-2de2c8ca7c85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00e51663-49ce-4699-9f28-6baa80676266}, !- Handle
  Zone SecondarySchool Gym  - Story ground WSHP Outlet Air Node, !- Name
  {b98ea571-33cd-4e67-a52a-15ec29d9fb85}, !- Inlet Port
  {58ced858-9846-4cd7-b250-73785ef3cb9a}; !- Outlet Port

OS:Connection,
  {58ced858-9846-4cd7-b250-73785ef3cb9a}, !- Handle
  {00e51663-49ce-4699-9f28-6baa80676266}, !- Source Object
  3,                                      !- Outlet Port
  {c3f9768b-6ca9-4dd6-b665-cce2051aef12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b98ea571-33cd-4e67-a52a-15ec29d9fb85}, !- Handle
  {2715aed8-2425-4bbd-9b22-2de2c8ca7c85}, !- Source Object
  4,                                      !- Outlet Port
  {00e51663-49ce-4699-9f28-6baa80676266}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ab0c316-2b75-4343-a636-fc84fd563626}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10244.1056629668,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c2a0c3a6-3550-47bd-9466-aff04710b738}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH, !- Name
  {80d60c5a-72f7-4d17-a39d-ba09059b31d2}, !- Water Inlet Node Name
  {2942ab92-bc37-40d2-afd9-c6ee3dce148e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.838638395658037,                      !- Rated Air Flow Rate {m3/s}
  0.000339275551270669,                   !- Rated Water Flow Rate {m3/s}
  9422.64038516503,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f9be97da-58dc-4e38-9376-79b9813d672a}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {173d1f05-022b-4c2e-91be-cf75010246ba}, !- Inlet Port
  {80d60c5a-72f7-4d17-a39d-ba09059b31d2}; !- Outlet Port

OS:Connection,
  {173d1f05-022b-4c2e-91be-cf75010246ba}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  15,                                     !- Outlet Port
  {f9be97da-58dc-4e38-9376-79b9813d672a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362bfb0e-6b9b-45ac-87b8-d81e89e352db}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2942ab92-bc37-40d2-afd9-c6ee3dce148e}, !- Inlet Port
  {978a07ca-68b2-490f-a30c-5726b9028eba}; !- Outlet Port

OS:Connection,
  {80d60c5a-72f7-4d17-a39d-ba09059b31d2}, !- Handle
  {f9be97da-58dc-4e38-9376-79b9813d672a}, !- Source Object
  3,                                      !- Outlet Port
  {c2a0c3a6-3550-47bd-9466-aff04710b738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2942ab92-bc37-40d2-afd9-c6ee3dce148e}, !- Handle
  {c2a0c3a6-3550-47bd-9466-aff04710b738}, !- Source Object
  3,                                      !- Outlet Port
  {362bfb0e-6b9b-45ac-87b8-d81e89e352db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978a07ca-68b2-490f-a30c-5726b9028eba}, !- Handle
  {362bfb0e-6b9b-45ac-87b8-d81e89e352db}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0e92344a-7b27-4ef6-bcc4-1b43f2d9c6a3}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER, !- Name
  {8bf497f0-66fc-482d-b30a-21ab49e20d45}, !- Water Inlet Node Name
  {8fc56330-0cb4-4fe6-8e9a-76dbf4cbf0bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.838638395658037,                      !- Rated Air Flow Rate {m3/s}
  0.000339275551270669,                   !- Rated Water Flow Rate {m3/s}
  9950.43420012933,                       !- Rated Total Cooling Capacity {W}
  7806.78205401248,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {78ead33a-8012-44b9-b02f-d2ac7b82c0a1}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {dd59cd5a-cfd0-411e-a1e9-18b1e91bf790}, !- Inlet Port
  {8bf497f0-66fc-482d-b30a-21ab49e20d45}; !- Outlet Port

OS:Connection,
  {dd59cd5a-cfd0-411e-a1e9-18b1e91bf790}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  16,                                     !- Outlet Port
  {78ead33a-8012-44b9-b02f-d2ac7b82c0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f325c3ac-c48a-4864-9a78-eecb888a0e94}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8fc56330-0cb4-4fe6-8e9a-76dbf4cbf0bf}, !- Inlet Port
  {deb2be2e-9659-4a56-b698-e1034da3c082}; !- Outlet Port

OS:Connection,
  {8bf497f0-66fc-482d-b30a-21ab49e20d45}, !- Handle
  {78ead33a-8012-44b9-b02f-d2ac7b82c0a1}, !- Source Object
  3,                                      !- Outlet Port
  {0e92344a-7b27-4ef6-bcc4-1b43f2d9c6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc56330-0cb4-4fe6-8e9a-76dbf4cbf0bf}, !- Handle
  {0e92344a-7b27-4ef6-bcc4-1b43f2d9c6a3}, !- Source Object
  3,                                      !- Outlet Port
  {f325c3ac-c48a-4864-9a78-eecb888a0e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb2be2e-9659-4a56-b698-e1034da3c082}, !- Handle
  {f325c3ac-c48a-4864-9a78-eecb888a0e94}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  16;                                     !- Inlet Port

OS:Fan:OnOff,
  {b5bbdc9a-e112-4101-9a9f-98531726c4ae}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.838638395658037,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0458ed85-7e96-4268-acb5-b4509c232283}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {197cfd14-21dc-4ef4-a146-b6c3b96760ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0458ed85-7e96-4268-acb5-b4509c232283}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {197cfd14-21dc-4ef4-a146-b6c3b96760ce}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {720bfbff-d03a-4715-b0e9-193db772ac05}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {d4e16999-bb3d-44bd-88e1-ea49bb935dc6}, !- Air Inlet Node Name
  {adba09b5-6ecf-4ace-85cc-8252edfdf363}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.838638395658037,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.838638395658037,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.838638395658037,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b5bbdc9a-e112-4101-9a9f-98531726c4ae}, !- Supply Air Fan Name
  {c2a0c3a6-3550-47bd-9466-aff04710b738}, !- Heating Coil Name
  {0e92344a-7b27-4ef6-bcc4-1b43f2d9c6a3}, !- Cooling Coil Name
  {9ab0c316-2b75-4343-a636-fc84fd563626}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ae90d8e0-9921-48a8-a984-95a7ffc4651a}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground WSHP Inlet Air Node, !- Name
  {a22fb064-2bf2-4915-a59e-385f108bd27d}, !- Inlet Port
  {d4e16999-bb3d-44bd-88e1-ea49bb935dc6}; !- Outlet Port

OS:Connection,
  {a22fb064-2bf2-4915-a59e-385f108bd27d}, !- Handle
  {45c19a8b-ca55-4ee8-bb2a-a57166b33be5}, !- Source Object
  2,                                      !- Outlet Port
  {ae90d8e0-9921-48a8-a984-95a7ffc4651a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e16999-bb3d-44bd-88e1-ea49bb935dc6}, !- Handle
  {ae90d8e0-9921-48a8-a984-95a7ffc4651a}, !- Source Object
  3,                                      !- Outlet Port
  {720bfbff-d03a-4715-b0e9-193db772ac05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6aef5a9b-e6fc-4b19-8e82-193f9ca9b9a1}, !- Handle
  Zone SecondarySchool Gym - audience  - Story ground WSHP Outlet Air Node, !- Name
  {adba09b5-6ecf-4ace-85cc-8252edfdf363}, !- Inlet Port
  {c23448dc-765a-4abd-a8a7-971e4bba2d2e}; !- Outlet Port

OS:Connection,
  {c23448dc-765a-4abd-a8a7-971e4bba2d2e}, !- Handle
  {6aef5a9b-e6fc-4b19-8e82-193f9ca9b9a1}, !- Source Object
  3,                                      !- Outlet Port
  {90fd2ff2-0390-472f-80ee-df82ad732bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adba09b5-6ecf-4ace-85cc-8252edfdf363}, !- Handle
  {720bfbff-d03a-4715-b0e9-193db772ac05}, !- Source Object
  4,                                      !- Outlet Port
  {6aef5a9b-e6fc-4b19-8e82-193f9ca9b9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c3334e70-e2cf-4628-950e-3f150a5f6a10}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3475.9277521694,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b17eb5cd-4fb3-4baa-9758-c0555cb9323d}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {29682611-a609-405e-8132-f6c450aaaf5b}, !- Water Inlet Node Name
  {ae44f648-1c70-43fd-a0bb-29fbe951520e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.142726454567274,                      !- Rated Air Flow Rate {m3/s}
  0.000108723202809057,                   !- Rated Water Flow Rate {m3/s}
  3019.55044434017,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {8326776c-fe2b-4a4a-a6ea-2eefb3963bfb}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {1aedae8a-e5df-479e-abab-929a468bb88c}, !- Inlet Port
  {29682611-a609-405e-8132-f6c450aaaf5b}; !- Outlet Port

OS:Connection,
  {1aedae8a-e5df-479e-abab-929a468bb88c}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  17,                                     !- Outlet Port
  {8326776c-fe2b-4a4a-a6ea-2eefb3963bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d402baca-680b-45cc-b1b9-7e65aec9adfd}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ae44f648-1c70-43fd-a0bb-29fbe951520e}, !- Inlet Port
  {9b0fcd6e-e155-48fd-b547-c32ca7cd17a1}; !- Outlet Port

OS:Connection,
  {29682611-a609-405e-8132-f6c450aaaf5b}, !- Handle
  {8326776c-fe2b-4a4a-a6ea-2eefb3963bfb}, !- Source Object
  3,                                      !- Outlet Port
  {b17eb5cd-4fb3-4baa-9758-c0555cb9323d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae44f648-1c70-43fd-a0bb-29fbe951520e}, !- Handle
  {b17eb5cd-4fb3-4baa-9758-c0555cb9323d}, !- Source Object
  3,                                      !- Outlet Port
  {d402baca-680b-45cc-b1b9-7e65aec9adfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0fcd6e-e155-48fd-b547-c32ca7cd17a1}, !- Handle
  {d402baca-680b-45cc-b1b9-7e65aec9adfd}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bcb6f6a7-8d8b-47bc-b95a-fc65f7542da4}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {a0f280e4-3195-40f4-9ed0-d2efbba23dcb}, !- Water Inlet Node Name
  {c2342768-02b2-4108-9953-9cdb74dcb845}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.142726454567274,                      !- Rated Air Flow Rate {m3/s}
  0.000108723202809057,                   !- Rated Water Flow Rate {m3/s}
  3188.68563186198,                       !- Rated Total Cooling Capacity {W}
  2779.58507866587,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {247c785a-d622-46b9-b3b1-e83120088cdd}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b5fb80b2-575c-4229-a94c-ab612c5c3f2b}, !- Inlet Port
  {a0f280e4-3195-40f4-9ed0-d2efbba23dcb}; !- Outlet Port

OS:Connection,
  {b5fb80b2-575c-4229-a94c-ab612c5c3f2b}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  18,                                     !- Outlet Port
  {247c785a-d622-46b9-b3b1-e83120088cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc2cbfdc-d7a5-4e52-8aaf-7dee6063f274}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c2342768-02b2-4108-9953-9cdb74dcb845}, !- Inlet Port
  {d69f641b-a113-4e56-9b3e-5c87846684cb}; !- Outlet Port

OS:Connection,
  {a0f280e4-3195-40f4-9ed0-d2efbba23dcb}, !- Handle
  {247c785a-d622-46b9-b3b1-e83120088cdd}, !- Source Object
  3,                                      !- Outlet Port
  {bcb6f6a7-8d8b-47bc-b95a-fc65f7542da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2342768-02b2-4108-9953-9cdb74dcb845}, !- Handle
  {bcb6f6a7-8d8b-47bc-b95a-fc65f7542da4}, !- Source Object
  3,                                      !- Outlet Port
  {cc2cbfdc-d7a5-4e52-8aaf-7dee6063f274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69f641b-a113-4e56-9b3e-5c87846684cb}, !- Handle
  {cc2cbfdc-d7a5-4e52-8aaf-7dee6063f274}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  18;                                     !- Inlet Port

OS:Fan:OnOff,
  {87a61f27-c3d1-4cd0-987a-76595e950c6f}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.142726454567274,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a39f12f0-27ae-460d-a2a5-f9321f1484e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60125de1-1878-485d-90eb-1eda707b206b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a39f12f0-27ae-460d-a2a5-f9321f1484e2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60125de1-1878-485d-90eb-1eda707b206b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {32e39252-fd12-43a1-bcaa-1cdfe1d3ad2b}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {b2a41aee-a2dc-42c2-939d-2bf4a8bdafd5}, !- Air Inlet Node Name
  {0b4cff4e-93ae-4ed8-ba86-eb3d8805507e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.142726454567274,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.142726454567274,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.142726454567274,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {87a61f27-c3d1-4cd0-987a-76595e950c6f}, !- Supply Air Fan Name
  {b17eb5cd-4fb3-4baa-9758-c0555cb9323d}, !- Heating Coil Name
  {bcb6f6a7-8d8b-47bc-b95a-fc65f7542da4}, !- Cooling Coil Name
  {c3334e70-e2cf-4628-950e-3f150a5f6a10}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6068e6fc-2008-4a8f-846d-7d163d88b90d}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground WSHP Inlet Air Node, !- Name
  {a2d998bd-13f3-400b-a07f-4e292dc1c29c}, !- Inlet Port
  {b2a41aee-a2dc-42c2-939d-2bf4a8bdafd5}; !- Outlet Port

OS:Connection,
  {a2d998bd-13f3-400b-a07f-4e292dc1c29c}, !- Handle
  {634feab7-5b03-4e58-8609-fae72441d4d1}, !- Source Object
  3,                                      !- Outlet Port
  {6068e6fc-2008-4a8f-846d-7d163d88b90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a41aee-a2dc-42c2-939d-2bf4a8bdafd5}, !- Handle
  {6068e6fc-2008-4a8f-846d-7d163d88b90d}, !- Source Object
  3,                                      !- Outlet Port
  {32e39252-fd12-43a1-bcaa-1cdfe1d3ad2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb526124-cbe3-45c4-a570-d6ea5fb7fac3}, !- Handle
  Zone SecondarySchool Kitchen  - Story ground WSHP Outlet Air Node, !- Name
  {0b4cff4e-93ae-4ed8-ba86-eb3d8805507e}, !- Inlet Port
  {3b9aac82-cb50-4f26-9dc6-ef2444a35b71}; !- Outlet Port

OS:Connection,
  {3b9aac82-cb50-4f26-9dc6-ef2444a35b71}, !- Handle
  {bb526124-cbe3-45c4-a570-d6ea5fb7fac3}, !- Source Object
  3,                                      !- Outlet Port
  {bd88b72b-a6f7-4a3a-afe1-8e9002429f4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b4cff4e-93ae-4ed8-ba86-eb3d8805507e}, !- Handle
  {32e39252-fd12-43a1-bcaa-1cdfe1d3ad2b}, !- Source Object
  4,                                      !- Outlet Port
  {bb526124-cbe3-45c4-a570-d6ea5fb7fac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf193266-d7eb-453f-9dd2-42e9346bd188}, !- Handle
  Zone SecondarySchool Library  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2837.75178538805,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {92651bcd-2ab4-430e-8d73-fc0c1818cb43}, !- Handle
  Zone SecondarySchool Library  - Story ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {3a9843b3-056c-4421-9a77-5b5f03b7abf2}, !- Water Inlet Node Name
  {822c4b31-8747-410d-9812-f0128536fa4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.257831754756621,                      !- Rated Air Flow Rate {m3/s}
  0.000104456064404835,                   !- Rated Water Flow Rate {m3/s}
  2901.03995778691,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {26612cad-a56c-40bf-857d-963c348a0769}, !- Handle
  Zone SecondarySchool Library  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {602a7550-2fe9-4ac0-b7c5-b0b397ed80d3}, !- Inlet Port
  {3a9843b3-056c-4421-9a77-5b5f03b7abf2}; !- Outlet Port

OS:Connection,
  {602a7550-2fe9-4ac0-b7c5-b0b397ed80d3}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  19,                                     !- Outlet Port
  {26612cad-a56c-40bf-857d-963c348a0769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7642107-b228-4d6a-8bb7-6bbe522be7be}, !- Handle
  Zone SecondarySchool Library  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {822c4b31-8747-410d-9812-f0128536fa4f}, !- Inlet Port
  {a4997ca0-2c01-4ab4-adf4-81e22c56a0fd}; !- Outlet Port

OS:Connection,
  {3a9843b3-056c-4421-9a77-5b5f03b7abf2}, !- Handle
  {26612cad-a56c-40bf-857d-963c348a0769}, !- Source Object
  3,                                      !- Outlet Port
  {92651bcd-2ab4-430e-8d73-fc0c1818cb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822c4b31-8747-410d-9812-f0128536fa4f}, !- Handle
  {92651bcd-2ab4-430e-8d73-fc0c1818cb43}, !- Source Object
  3,                                      !- Outlet Port
  {c7642107-b228-4d6a-8bb7-6bbe522be7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4997ca0-2c01-4ab4-adf4-81e22c56a0fd}, !- Handle
  {c7642107-b228-4d6a-8bb7-6bbe522be7be}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {da46de74-d50d-4525-9786-225d0bf67895}, !- Handle
  Zone SecondarySchool Library  - Story ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {9ee0730c-3844-4cab-a3d5-1625c7a836b5}, !- Water Inlet Node Name
  {1525de63-5bb3-47f2-880a-eb668b060c34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.257831754756621,                      !- Rated Air Flow Rate {m3/s}
  0.000104456064404835,                   !- Rated Water Flow Rate {m3/s}
  3063.53697391998,                       !- Rated Total Cooling Capacity {W}
  2401.52342781543,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {adee1b23-f843-41b5-9f86-9113092ed7ed}, !- Handle
  Zone SecondarySchool Library  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6c424826-727b-425b-8b90-b73a5d2dcac9}, !- Inlet Port
  {9ee0730c-3844-4cab-a3d5-1625c7a836b5}; !- Outlet Port

OS:Connection,
  {6c424826-727b-425b-8b90-b73a5d2dcac9}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  20,                                     !- Outlet Port
  {adee1b23-f843-41b5-9f86-9113092ed7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98e92cea-869d-49b3-8691-2f9201a2e202}, !- Handle
  Zone SecondarySchool Library  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {1525de63-5bb3-47f2-880a-eb668b060c34}, !- Inlet Port
  {bc6aaa35-e039-49e5-9bca-2264591b5655}; !- Outlet Port

OS:Connection,
  {9ee0730c-3844-4cab-a3d5-1625c7a836b5}, !- Handle
  {adee1b23-f843-41b5-9f86-9113092ed7ed}, !- Source Object
  3,                                      !- Outlet Port
  {da46de74-d50d-4525-9786-225d0bf67895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1525de63-5bb3-47f2-880a-eb668b060c34}, !- Handle
  {da46de74-d50d-4525-9786-225d0bf67895}, !- Source Object
  3,                                      !- Outlet Port
  {98e92cea-869d-49b3-8691-2f9201a2e202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6aaa35-e039-49e5-9bca-2264591b5655}, !- Handle
  {98e92cea-869d-49b3-8691-2f9201a2e202}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  20;                                     !- Inlet Port

OS:Fan:OnOff,
  {8a19e698-9c57-4377-80d2-3e8b4708fef5}, !- Handle
  Zone SecondarySchool Library  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.257831754756621,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88594d3e-8cec-4105-9966-8c35e8bf6edd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0f9e8efc-5142-4bf3-8bfb-e196010eee19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {88594d3e-8cec-4105-9966-8c35e8bf6edd}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f9e8efc-5142-4bf3-8bfb-e196010eee19}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {41354e65-fdd5-4e89-b355-c26b8d6c6b8e}, !- Handle
  Zone SecondarySchool Library  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {91ae8602-6fcb-48ce-8e79-77a7da857195}, !- Air Inlet Node Name
  {f6a2c5be-7839-481d-b95e-f418f5207032}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.257831754756621,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.257831754756621,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.257831754756621,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a19e698-9c57-4377-80d2-3e8b4708fef5}, !- Supply Air Fan Name
  {92651bcd-2ab4-430e-8d73-fc0c1818cb43}, !- Heating Coil Name
  {da46de74-d50d-4525-9786-225d0bf67895}, !- Cooling Coil Name
  {cf193266-d7eb-453f-9dd2-42e9346bd188}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1415fc11-931a-48be-b63d-62cc6cdcc44f}, !- Handle
  Zone SecondarySchool Library  - Story ground WSHP Inlet Air Node, !- Name
  {03be70a5-e1ef-4107-a095-c8a77c161c34}, !- Inlet Port
  {91ae8602-6fcb-48ce-8e79-77a7da857195}; !- Outlet Port

OS:Connection,
  {03be70a5-e1ef-4107-a095-c8a77c161c34}, !- Handle
  {68d9ecb0-aa6d-4fba-bbd0-191fb5a70e02}, !- Source Object
  2,                                      !- Outlet Port
  {1415fc11-931a-48be-b63d-62cc6cdcc44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ae8602-6fcb-48ce-8e79-77a7da857195}, !- Handle
  {1415fc11-931a-48be-b63d-62cc6cdcc44f}, !- Source Object
  3,                                      !- Outlet Port
  {41354e65-fdd5-4e89-b355-c26b8d6c6b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1ddf444-97b8-47a7-bf12-0fd038ba158d}, !- Handle
  Zone SecondarySchool Library  - Story ground WSHP Outlet Air Node, !- Name
  {f6a2c5be-7839-481d-b95e-f418f5207032}, !- Inlet Port
  {c00cbb7d-f1ce-42e9-8954-12902c69012f}; !- Outlet Port

OS:Connection,
  {c00cbb7d-f1ce-42e9-8954-12902c69012f}, !- Handle
  {a1ddf444-97b8-47a7-bf12-0fd038ba158d}, !- Source Object
  3,                                      !- Outlet Port
  {0db79b55-b1fb-4e69-9a40-0d3cbb011844}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6a2c5be-7839-481d-b95e-f418f5207032}, !- Handle
  {41354e65-fdd5-4e89-b355-c26b8d6c6b8e}, !- Source Object
  4,                                      !- Outlet Port
  {a1ddf444-97b8-47a7-bf12-0fd038ba158d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70b7c5e8-6e98-4e3b-bcb6-935f0f97a63d}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1488.17855148021,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {42674840-d986-40d2-adfc-4312f4e115d2}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {d473ff60-0f63-4c93-8bda-00f99785435c}, !- Water Inlet Node Name
  {b6b41794-680a-429d-b7bf-8c8ffe0292e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.145341135303553,                      !- Rated Air Flow Rate {m3/s}
  5.45658374761374e-05,                   !- Rated Water Flow Rate {m3/s}
  1515.44743476909,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d0b7d5e1-610c-413f-9ecd-bcdf825bad24}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {18f49ddd-3254-4c6d-aa40-056f36e324c8}, !- Inlet Port
  {d473ff60-0f63-4c93-8bda-00f99785435c}; !- Outlet Port

OS:Connection,
  {18f49ddd-3254-4c6d-aa40-056f36e324c8}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  21,                                     !- Outlet Port
  {d0b7d5e1-610c-413f-9ecd-bcdf825bad24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0617722-0cbc-418d-a640-7622849deff8}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b6b41794-680a-429d-b7bf-8c8ffe0292e4}, !- Inlet Port
  {80974d3f-bfa5-4b62-aed7-d18eda3bd5b5}; !- Outlet Port

OS:Connection,
  {d473ff60-0f63-4c93-8bda-00f99785435c}, !- Handle
  {d0b7d5e1-610c-413f-9ecd-bcdf825bad24}, !- Source Object
  3,                                      !- Outlet Port
  {42674840-d986-40d2-adfc-4312f4e115d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b41794-680a-429d-b7bf-8c8ffe0292e4}, !- Handle
  {42674840-d986-40d2-adfc-4312f4e115d2}, !- Source Object
  3,                                      !- Outlet Port
  {d0617722-0cbc-418d-a640-7622849deff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80974d3f-bfa5-4b62-aed7-d18eda3bd5b5}, !- Handle
  {d0617722-0cbc-418d-a640-7622849deff8}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f2de85bd-6e67-4f82-8d53-9fead865459b}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {d7d9f42c-749e-4692-8152-10ad477d2162}, !- Water Inlet Node Name
  {c28118d8-12cb-48f8-adc0-a62d1156ebe0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.145341135303553,                      !- Rated Air Flow Rate {m3/s}
  5.45658374761374e-05,                   !- Rated Water Flow Rate {m3/s}
  1600.33274825658,                       !- Rated Total Cooling Capacity {W}
  1320.88953788729,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {50e1cf92-ed8b-440e-985f-23ee03a0462b}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7d6de099-541b-4a45-afb5-ace211424c54}, !- Inlet Port
  {d7d9f42c-749e-4692-8152-10ad477d2162}; !- Outlet Port

OS:Connection,
  {7d6de099-541b-4a45-afb5-ace211424c54}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  22,                                     !- Outlet Port
  {50e1cf92-ed8b-440e-985f-23ee03a0462b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6056fcd-730c-458a-bc1f-641147cc5dbd}, !- Handle
  Zone SecondarySchool Lobby  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c28118d8-12cb-48f8-adc0-a62d1156ebe0}, !- Inlet Port
  {8ceb92ff-8886-425b-981b-49ede6dc1fcd}; !- Outlet Port

OS:Connection,
  {d7d9f42c-749e-4692-8152-10ad477d2162}, !- Handle
  {50e1cf92-ed8b-440e-985f-23ee03a0462b}, !- Source Object
  3,                                      !- Outlet Port
  {f2de85bd-6e67-4f82-8d53-9fead865459b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28118d8-12cb-48f8-adc0-a62d1156ebe0}, !- Handle
  {f2de85bd-6e67-4f82-8d53-9fead865459b}, !- Source Object
  3,                                      !- Outlet Port
  {e6056fcd-730c-458a-bc1f-641147cc5dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ceb92ff-8886-425b-981b-49ede6dc1fcd}, !- Handle
  {e6056fcd-730c-458a-bc1f-641147cc5dbd}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  22;                                     !- Inlet Port

OS:Fan:OnOff,
  {64d0365e-b4d8-42cf-a0a3-d7ee6f44ae3f}, !- Handle
  Zone SecondarySchool Lobby  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.145341135303553,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cac42bf4-e7d0-44fa-b292-768f55ca1b75}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {824ac0f0-f0d7-415e-bf81-b68a147f9adf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cac42bf4-e7d0-44fa-b292-768f55ca1b75}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {824ac0f0-f0d7-415e-bf81-b68a147f9adf}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b6388b33-8a8c-4d2a-887f-de9ebc2a6287}, !- Handle
  Zone SecondarySchool Lobby  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {60a3370d-7705-42a4-b3eb-8dc24530a31e}, !- Air Inlet Node Name
  {6199f96c-a149-40b7-bf1a-08bce4058a4e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.145341135303553,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.145341135303553,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.145341135303553,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {64d0365e-b4d8-42cf-a0a3-d7ee6f44ae3f}, !- Supply Air Fan Name
  {42674840-d986-40d2-adfc-4312f4e115d2}, !- Heating Coil Name
  {f2de85bd-6e67-4f82-8d53-9fead865459b}, !- Cooling Coil Name
  {70b7c5e8-6e98-4e3b-bcb6-935f0f97a63d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ebc55a02-4895-4a5b-93c5-d5081a6b6262}, !- Handle
  Zone SecondarySchool Lobby  - Story ground WSHP Inlet Air Node, !- Name
  {70ab8673-43fd-4a36-9c12-d4cbba88cd23}, !- Inlet Port
  {60a3370d-7705-42a4-b3eb-8dc24530a31e}; !- Outlet Port

OS:Connection,
  {70ab8673-43fd-4a36-9c12-d4cbba88cd23}, !- Handle
  {3382d028-1cea-4a8b-8b9d-998fbb9dbb76}, !- Source Object
  2,                                      !- Outlet Port
  {ebc55a02-4895-4a5b-93c5-d5081a6b6262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a3370d-7705-42a4-b3eb-8dc24530a31e}, !- Handle
  {ebc55a02-4895-4a5b-93c5-d5081a6b6262}, !- Source Object
  3,                                      !- Outlet Port
  {b6388b33-8a8c-4d2a-887f-de9ebc2a6287}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b81e8fc-bd14-443f-a11f-0faff2ca770e}, !- Handle
  Zone SecondarySchool Lobby  - Story ground WSHP Outlet Air Node, !- Name
  {6199f96c-a149-40b7-bf1a-08bce4058a4e}, !- Inlet Port
  {02d93c2f-957c-4251-8fbc-c560813ec2f4}; !- Outlet Port

OS:Connection,
  {02d93c2f-957c-4251-8fbc-c560813ec2f4}, !- Handle
  {1b81e8fc-bd14-443f-a11f-0faff2ca770e}, !- Source Object
  3,                                      !- Outlet Port
  {33910db0-2fbf-4a45-81e3-e43aec8ddcf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6199f96c-a149-40b7-bf1a-08bce4058a4e}, !- Handle
  {b6388b33-8a8c-4d2a-887f-de9ebc2a6287}, !- Source Object
  4,                                      !- Outlet Port
  {1b81e8fc-bd14-443f-a11f-0faff2ca770e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7226a131-6113-49ff-81e3-4f8a8160f829}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1868.58980590438,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cd239e48-3a16-4fba-a339-eb01fd788d76}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {3a07ea11-89f2-45aa-a147-3a1ea2af1ae9}, !- Water Inlet Node Name
  {f8622ae0-d695-4dd2-bd1a-e84c2b34c877}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.170839493316228,                      !- Rated Air Flow Rate {m3/s}
  6.12056813600168e-05,                   !- Rated Water Flow Rate {m3/s}
  1699.85465449686,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f0568a6b-c9c1-4240-9596-b38df949a642}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {45a53d29-ea05-4080-856e-ebf0db2e947b}, !- Inlet Port
  {3a07ea11-89f2-45aa-a147-3a1ea2af1ae9}; !- Outlet Port

OS:Connection,
  {45a53d29-ea05-4080-856e-ebf0db2e947b}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  23,                                     !- Outlet Port
  {f0568a6b-c9c1-4240-9596-b38df949a642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6be82ec7-25c7-4f54-ae76-2d04177ba38d}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f8622ae0-d695-4dd2-bd1a-e84c2b34c877}, !- Inlet Port
  {b51ee27f-36d1-4929-9f49-9c587b40c965}; !- Outlet Port

OS:Connection,
  {3a07ea11-89f2-45aa-a147-3a1ea2af1ae9}, !- Handle
  {f0568a6b-c9c1-4240-9596-b38df949a642}, !- Source Object
  3,                                      !- Outlet Port
  {cd239e48-3a16-4fba-a339-eb01fd788d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8622ae0-d695-4dd2-bd1a-e84c2b34c877}, !- Handle
  {cd239e48-3a16-4fba-a339-eb01fd788d76}, !- Source Object
  3,                                      !- Outlet Port
  {6be82ec7-25c7-4f54-ae76-2d04177ba38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51ee27f-36d1-4929-9f49-9c587b40c965}, !- Handle
  {6be82ec7-25c7-4f54-ae76-2d04177ba38d}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2e834cb1-1320-48a3-a0c8-5de9b5173dab}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {85478f01-eeda-4631-989d-3040bea2a578}, !- Water Inlet Node Name
  {f8caa82b-f565-42d5-8356-333cd018abbc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.170839493316228,                      !- Rated Air Flow Rate {m3/s}
  6.12056813600168e-05,                   !- Rated Water Flow Rate {m3/s}
  1795.06923727923,                       !- Rated Total Cooling Capacity {W}
  1531.20716765319,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {59450db2-4516-48c0-bf8f-c8c0bdc281b1}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {266fd1a0-13cd-4cdb-84a7-704ab2adcedb}, !- Inlet Port
  {85478f01-eeda-4631-989d-3040bea2a578}; !- Outlet Port

OS:Connection,
  {266fd1a0-13cd-4cdb-84a7-704ab2adcedb}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  24,                                     !- Outlet Port
  {59450db2-4516-48c0-bf8f-c8c0bdc281b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75cf51b1-2cb1-4d59-9123-96cd267fd4e8}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f8caa82b-f565-42d5-8356-333cd018abbc}, !- Inlet Port
  {5dd3bac2-2594-424b-908c-42ab4ddd04b9}; !- Outlet Port

OS:Connection,
  {85478f01-eeda-4631-989d-3040bea2a578}, !- Handle
  {59450db2-4516-48c0-bf8f-c8c0bdc281b1}, !- Source Object
  3,                                      !- Outlet Port
  {2e834cb1-1320-48a3-a0c8-5de9b5173dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8caa82b-f565-42d5-8356-333cd018abbc}, !- Handle
  {2e834cb1-1320-48a3-a0c8-5de9b5173dab}, !- Source Object
  3,                                      !- Outlet Port
  {75cf51b1-2cb1-4d59-9123-96cd267fd4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd3bac2-2594-424b-908c-42ab4ddd04b9}, !- Handle
  {75cf51b1-2cb1-4d59-9123-96cd267fd4e8}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  24;                                     !- Inlet Port

OS:Fan:OnOff,
  {bc563e3c-a071-482d-a5dd-0a709bf71b0c}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.170839493316228,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4ab2f881-47cb-40fe-aaea-7eb749f223fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2c11a1a-e38b-4263-af04-85e661d2574b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4ab2f881-47cb-40fe-aaea-7eb749f223fb}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2c11a1a-e38b-4263-af04-85e661d2574b}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d027976e-04bb-4084-9fa3-835dca55605f}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {1dbc9716-ce9a-402a-a777-2018bc0a7fad}, !- Air Inlet Node Name
  {d9f9b966-640e-4c9a-a4ee-53b781e26e6b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.170839493316228,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.170839493316228,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.170839493316228,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc563e3c-a071-482d-a5dd-0a709bf71b0c}, !- Supply Air Fan Name
  {cd239e48-3a16-4fba-a339-eb01fd788d76}, !- Heating Coil Name
  {2e834cb1-1320-48a3-a0c8-5de9b5173dab}, !- Cooling Coil Name
  {7226a131-6113-49ff-81e3-4f8a8160f829}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {19fda8e0-c706-412a-b715-880710a7d30d}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground WSHP Inlet Air Node, !- Name
  {41102961-ea86-4514-8a87-8a30f5c02fb6}, !- Inlet Port
  {1dbc9716-ce9a-402a-a777-2018bc0a7fad}; !- Outlet Port

OS:Connection,
  {41102961-ea86-4514-8a87-8a30f5c02fb6}, !- Handle
  {40f55738-223d-4193-8fac-a7a446f0d2c2}, !- Source Object
  2,                                      !- Outlet Port
  {19fda8e0-c706-412a-b715-880710a7d30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbc9716-ce9a-402a-a777-2018bc0a7fad}, !- Handle
  {19fda8e0-c706-412a-b715-880710a7d30d}, !- Source Object
  3,                                      !- Outlet Port
  {d027976e-04bb-4084-9fa3-835dca55605f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7d54334-e910-4af8-80da-47a8e298087e}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground WSHP Outlet Air Node, !- Name
  {d9f9b966-640e-4c9a-a4ee-53b781e26e6b}, !- Inlet Port
  {79217ade-6db4-4993-8d84-4588275922fe}; !- Outlet Port

OS:Connection,
  {79217ade-6db4-4993-8d84-4588275922fe}, !- Handle
  {d7d54334-e910-4af8-80da-47a8e298087e}, !- Source Object
  3,                                      !- Outlet Port
  {6dd674e1-a682-44a2-9849-21cbe67f9a85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9f9b966-640e-4c9a-a4ee-53b781e26e6b}, !- Handle
  {d027976e-04bb-4084-9fa3-835dca55605f}, !- Source Object
  4,                                      !- Outlet Port
  {d7d54334-e910-4af8-80da-47a8e298087e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fbd837e4-7c9b-4318-b1c1-ffae74b2f634}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  610.289049566842,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a6a22b1e-2b5c-488e-883e-afa14c428789}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {88ba68dc-31e9-4d7c-977d-05bf67b0b679}, !- Water Inlet Node Name
  {b9673b1e-9af0-409e-b3c5-187b8de683f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0708178257067623,                     !- Rated Air Flow Rate {m3/s}
  2.50158569968918e-05,                   !- Rated Water Flow Rate {m3/s}
  694.761009231623,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {1accdfee-7911-4153-8b4b-2deb85789607}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {fce7c3e5-49ab-485b-9ed5-ce344f393bd9}, !- Inlet Port
  {88ba68dc-31e9-4d7c-977d-05bf67b0b679}; !- Outlet Port

OS:Connection,
  {fce7c3e5-49ab-485b-9ed5-ce344f393bd9}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  25,                                     !- Outlet Port
  {1accdfee-7911-4153-8b4b-2deb85789607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bb368b4-a71d-43f0-83ad-da0b5d921e92}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b9673b1e-9af0-409e-b3c5-187b8de683f9}, !- Inlet Port
  {34f93d34-9e3b-45ad-95b0-fe85b2ab0964}; !- Outlet Port

OS:Connection,
  {88ba68dc-31e9-4d7c-977d-05bf67b0b679}, !- Handle
  {1accdfee-7911-4153-8b4b-2deb85789607}, !- Source Object
  3,                                      !- Outlet Port
  {a6a22b1e-2b5c-488e-883e-afa14c428789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9673b1e-9af0-409e-b3c5-187b8de683f9}, !- Handle
  {a6a22b1e-2b5c-488e-883e-afa14c428789}, !- Source Object
  3,                                      !- Outlet Port
  {1bb368b4-a71d-43f0-83ad-da0b5d921e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f93d34-9e3b-45ad-95b0-fe85b2ab0964}, !- Handle
  {1bb368b4-a71d-43f0-83ad-da0b5d921e92}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {04ac58ef-d320-41ba-bf10-89083fba2393}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {da5e54c6-6d2d-419c-aad0-30c58caab28c}, !- Water Inlet Node Name
  {b7a24233-f238-44d1-ba04-97213e49bc9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0708178257067623,                     !- Rated Air Flow Rate {m3/s}
  2.50158569968918e-05,                   !- Rated Water Flow Rate {m3/s}
  733.676912689864,                       !- Rated Total Cooling Capacity {W}
  632.182964812412,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {60c7f691-eab7-4228-aed5-eb6c246c2964}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {501319df-f9ad-4b0f-9ce1-590667218119}, !- Inlet Port
  {da5e54c6-6d2d-419c-aad0-30c58caab28c}; !- Outlet Port

OS:Connection,
  {501319df-f9ad-4b0f-9ce1-590667218119}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  26,                                     !- Outlet Port
  {60c7f691-eab7-4228-aed5-eb6c246c2964}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc4209f-2e45-4129-92b2-a2551345b710}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b7a24233-f238-44d1-ba04-97213e49bc9e}, !- Inlet Port
  {6b1513d1-4af6-4ef5-b14e-0ff522bebecd}; !- Outlet Port

OS:Connection,
  {da5e54c6-6d2d-419c-aad0-30c58caab28c}, !- Handle
  {60c7f691-eab7-4228-aed5-eb6c246c2964}, !- Source Object
  3,                                      !- Outlet Port
  {04ac58ef-d320-41ba-bf10-89083fba2393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a24233-f238-44d1-ba04-97213e49bc9e}, !- Handle
  {04ac58ef-d320-41ba-bf10-89083fba2393}, !- Source Object
  3,                                      !- Outlet Port
  {9fc4209f-2e45-4129-92b2-a2551345b710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1513d1-4af6-4ef5-b14e-0ff522bebecd}, !- Handle
  {9fc4209f-2e45-4129-92b2-a2551345b710}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  26;                                     !- Inlet Port

OS:Fan:OnOff,
  {774360ce-66ba-4481-83ec-0904c77abfcf}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0708178257067623,                     !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {103053c1-128d-48ca-85f2-4920b0b15ff6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be510f32-ab7f-47ca-92a3-f860246ba78a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {103053c1-128d-48ca-85f2-4920b0b15ff6}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be510f32-ab7f-47ca-92a3-f860246ba78a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {640e52da-57c0-4d1c-9ee2-ff0e5df81d21}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {8a21bac5-0a62-4a2b-939d-40e935a1d657}, !- Air Inlet Node Name
  {6f45b3ff-30e9-40bd-9767-f137057be367}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0708178257067623,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0708178257067623,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0708178257067623,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {774360ce-66ba-4481-83ec-0904c77abfcf}, !- Supply Air Fan Name
  {a6a22b1e-2b5c-488e-883e-afa14c428789}, !- Heating Coil Name
  {04ac58ef-d320-41ba-bf10-89083fba2393}, !- Cooling Coil Name
  {fbd837e4-7c9b-4318-b1c1-ffae74b2f634}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {7fad77a3-b2e7-4bcd-815e-bacdd5701e6a}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 WSHP Inlet Air Node, !- Name
  {ad7fa719-5de1-4983-81f6-4e3244742b6a}, !- Inlet Port
  {8a21bac5-0a62-4a2b-939d-40e935a1d657}; !- Outlet Port

OS:Connection,
  {ad7fa719-5de1-4983-81f6-4e3244742b6a}, !- Handle
  {44451c46-d0b4-4d56-9d6d-f38bf84e42d7}, !- Source Object
  2,                                      !- Outlet Port
  {7fad77a3-b2e7-4bcd-815e-bacdd5701e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a21bac5-0a62-4a2b-939d-40e935a1d657}, !- Handle
  {7fad77a3-b2e7-4bcd-815e-bacdd5701e6a}, !- Source Object
  3,                                      !- Outlet Port
  {640e52da-57c0-4d1c-9ee2-ff0e5df81d21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21f61d71-c95f-41c8-a4b4-ac05ab6b55ab}, !- Handle
  Zone SecondarySchool Mechanical  - Story ground 1 WSHP Outlet Air Node, !- Name
  {6f45b3ff-30e9-40bd-9767-f137057be367}, !- Inlet Port
  {c1556f0e-85c6-4635-9f64-96274730fab8}; !- Outlet Port

OS:Connection,
  {c1556f0e-85c6-4635-9f64-96274730fab8}, !- Handle
  {21f61d71-c95f-41c8-a4b4-ac05ab6b55ab}, !- Source Object
  3,                                      !- Outlet Port
  {e27a2809-8551-4c51-bc79-f2ce4e172b36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f45b3ff-30e9-40bd-9767-f137057be367}, !- Handle
  {640e52da-57c0-4d1c-9ee2-ff0e5df81d21}, !- Source Object
  4,                                      !- Outlet Port
  {21f61d71-c95f-41c8-a4b4-ac05ab6b55ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {174b97d9-e06f-44c0-a562-b83dc3ebf6f6}, !- Handle
  Zone SecondarySchool Office  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4764.98062157887,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {67714a11-7b17-4865-a2d1-afe777e8798d}, !- Handle
  Zone SecondarySchool Office  - Story ground Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {7a0273e2-8195-494a-84ef-ae99f12d5168}, !- Water Inlet Node Name
  {811b4fd6-8428-4c0d-94dc-344f562aa947}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.372345167746301,                      !- Rated Air Flow Rate {m3/s}
  0.00028373961293809,                    !- Rated Water Flow Rate {m3/s}
  7880.25050944092,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {758e1582-c82a-4a19-8b82-8eb7732ebf4a}, !- Handle
  Zone SecondarySchool Office  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {1d2417b7-876e-49a5-8451-ed9016ac7501}, !- Inlet Port
  {7a0273e2-8195-494a-84ef-ae99f12d5168}; !- Outlet Port

OS:Connection,
  {1d2417b7-876e-49a5-8451-ed9016ac7501}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  27,                                     !- Outlet Port
  {758e1582-c82a-4a19-8b82-8eb7732ebf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdafa4b8-8330-4a59-bb59-e8ea2f88e6da}, !- Handle
  Zone SecondarySchool Office  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {811b4fd6-8428-4c0d-94dc-344f562aa947}, !- Inlet Port
  {995790ca-fc58-47a0-8e1e-5cdd3a334ba5}; !- Outlet Port

OS:Connection,
  {7a0273e2-8195-494a-84ef-ae99f12d5168}, !- Handle
  {758e1582-c82a-4a19-8b82-8eb7732ebf4a}, !- Source Object
  3,                                      !- Outlet Port
  {67714a11-7b17-4865-a2d1-afe777e8798d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811b4fd6-8428-4c0d-94dc-344f562aa947}, !- Handle
  {67714a11-7b17-4865-a2d1-afe777e8798d}, !- Source Object
  3,                                      !- Outlet Port
  {fdafa4b8-8330-4a59-bb59-e8ea2f88e6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995790ca-fc58-47a0-8e1e-5cdd3a334ba5}, !- Handle
  {fdafa4b8-8330-4a59-bb59-e8ea2f88e6da}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5bed6547-6478-4d9f-b09b-92fd929350de}, !- Handle
  Zone SecondarySchool Office  - Story ground Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {bccc8137-4362-4803-8cbc-dd630ae77ad1}, !- Water Inlet Node Name
  {43467d31-37d3-42a4-8d10-e7e4975717c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.372345167746301,                      !- Rated Air Flow Rate {m3/s}
  0.00028373961293809,                    !- Rated Water Flow Rate {m3/s}
  8321.64987408189,                       !- Rated Total Cooling Capacity {W}
  6790.18954035777,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b3bf724a-ff29-4fe9-97ff-d9ded6118ead}, !- Handle
  Zone SecondarySchool Office  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {ec06cb81-f745-4f3c-8737-4c5dc1655a78}, !- Inlet Port
  {bccc8137-4362-4803-8cbc-dd630ae77ad1}; !- Outlet Port

OS:Connection,
  {ec06cb81-f745-4f3c-8737-4c5dc1655a78}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  28,                                     !- Outlet Port
  {b3bf724a-ff29-4fe9-97ff-d9ded6118ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e262614-6580-4551-9954-3b6624dac20a}, !- Handle
  Zone SecondarySchool Office  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {43467d31-37d3-42a4-8d10-e7e4975717c5}, !- Inlet Port
  {33012b8c-4738-4fee-95d5-a7b9ad34948d}; !- Outlet Port

OS:Connection,
  {bccc8137-4362-4803-8cbc-dd630ae77ad1}, !- Handle
  {b3bf724a-ff29-4fe9-97ff-d9ded6118ead}, !- Source Object
  3,                                      !- Outlet Port
  {5bed6547-6478-4d9f-b09b-92fd929350de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43467d31-37d3-42a4-8d10-e7e4975717c5}, !- Handle
  {5bed6547-6478-4d9f-b09b-92fd929350de}, !- Source Object
  3,                                      !- Outlet Port
  {5e262614-6580-4551-9954-3b6624dac20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33012b8c-4738-4fee-95d5-a7b9ad34948d}, !- Handle
  {5e262614-6580-4551-9954-3b6624dac20a}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  28;                                     !- Inlet Port

OS:Fan:OnOff,
  {60789e09-0a6e-4f90-8ccb-67a624d8c0d8}, !- Handle
  Zone SecondarySchool Office  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.372345167746301,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d615f3d-40f0-4187-b855-531a96f796cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {afbb868a-4228-4845-9678-22924e059b13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d615f3d-40f0-4187-b855-531a96f796cb}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {afbb868a-4228-4845-9678-22924e059b13}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8ef1cdf4-c4b7-4f42-ad82-87efbe68bb5e}, !- Handle
  Zone SecondarySchool Office  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {80e813dd-ff5e-4174-9dcd-0d048b2faa73}, !- Air Inlet Node Name
  {42ab73e8-2f2c-42ea-a8e7-e4b0a833b2c0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.372345167746301,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.372345167746301,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.372345167746301,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60789e09-0a6e-4f90-8ccb-67a624d8c0d8}, !- Supply Air Fan Name
  {67714a11-7b17-4865-a2d1-afe777e8798d}, !- Heating Coil Name
  {5bed6547-6478-4d9f-b09b-92fd929350de}, !- Cooling Coil Name
  {174b97d9-e06f-44c0-a562-b83dc3ebf6f6}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4e066dbf-eaa9-4111-8f80-36d5e391cfc3}, !- Handle
  Zone SecondarySchool Office  - Story ground WSHP Inlet Air Node, !- Name
  {a07c8a4c-3640-4976-8693-61ef8596aac8}, !- Inlet Port
  {80e813dd-ff5e-4174-9dcd-0d048b2faa73}; !- Outlet Port

OS:Connection,
  {a07c8a4c-3640-4976-8693-61ef8596aac8}, !- Handle
  {86c36e38-50a8-4d3f-a726-4282c5820e9d}, !- Source Object
  2,                                      !- Outlet Port
  {4e066dbf-eaa9-4111-8f80-36d5e391cfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e813dd-ff5e-4174-9dcd-0d048b2faa73}, !- Handle
  {4e066dbf-eaa9-4111-8f80-36d5e391cfc3}, !- Source Object
  3,                                      !- Outlet Port
  {8ef1cdf4-c4b7-4f42-ad82-87efbe68bb5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eaaae47f-38c6-41aa-83d5-e082c2ee9de1}, !- Handle
  Zone SecondarySchool Office  - Story ground WSHP Outlet Air Node, !- Name
  {42ab73e8-2f2c-42ea-a8e7-e4b0a833b2c0}, !- Inlet Port
  {484937c8-f9fd-4dac-b06a-8fe10145f21a}; !- Outlet Port

OS:Connection,
  {484937c8-f9fd-4dac-b06a-8fe10145f21a}, !- Handle
  {eaaae47f-38c6-41aa-83d5-e082c2ee9de1}, !- Source Object
  3,                                      !- Outlet Port
  {a65e6701-4302-41ca-a876-e5f66af57ade}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42ab73e8-2f2c-42ea-a8e7-e4b0a833b2c0}, !- Handle
  {8ef1cdf4-c4b7-4f42-ad82-87efbe68bb5e}, !- Source Object
  4,                                      !- Outlet Port
  {eaaae47f-38c6-41aa-83d5-e082c2ee9de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e0d5547c-7cd2-43b2-bc27-a3086cf1045d}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Supplemental Htg Coil, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2834.40705333933,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bf102996-e115-4a4f-b51c-d726aca168e5}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {c9f45d90-0aa0-45a7-9c80-6d2e6f8b74e0}, !- Water Inlet Node Name
  {52245ba3-d17f-485d-885d-3562b3fd3f81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.254242856329892,                      !- Rated Air Flow Rate {m3/s}
  0.000103683461373854,                   !- Rated Water Flow Rate {m3/s}
  2879.58258930234,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b81de396-e930-421e-bb58-4a27af4b0224}, !- Heating Capacity Curve Name
  {53f1e1af-35f2-4858-bef2-77e0c8a3b1e9}, !- Heating Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {185678e2-db8e-41b3-b943-a4a9383ce537}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {535b7be4-3118-4a9e-90f4-2c0195b6ba50}, !- Inlet Port
  {c9f45d90-0aa0-45a7-9c80-6d2e6f8b74e0}; !- Outlet Port

OS:Connection,
  {535b7be4-3118-4a9e-90f4-2c0195b6ba50}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  29,                                     !- Outlet Port
  {185678e2-db8e-41b3-b943-a4a9383ce537}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7acc6d56-b80e-490d-aba1-d24a03b90692}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {52245ba3-d17f-485d-885d-3562b3fd3f81}, !- Inlet Port
  {d7896a4f-6b09-4973-aba6-8500597dab20}; !- Outlet Port

OS:Connection,
  {c9f45d90-0aa0-45a7-9c80-6d2e6f8b74e0}, !- Handle
  {185678e2-db8e-41b3-b943-a4a9383ce537}, !- Source Object
  3,                                      !- Outlet Port
  {bf102996-e115-4a4f-b51c-d726aca168e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52245ba3-d17f-485d-885d-3562b3fd3f81}, !- Handle
  {bf102996-e115-4a4f-b51c-d726aca168e5}, !- Source Object
  3,                                      !- Outlet Port
  {7acc6d56-b80e-490d-aba1-d24a03b90692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7896a4f-6b09-4973-aba6-8500597dab20}, !- Handle
  {7acc6d56-b80e-490d-aba1-d24a03b90692}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  29;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ca31b0a8-e5c7-40e6-9618-5ed890a0d023}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {9962a5be-9c4a-4734-9619-fc995746c740}, !- Water Inlet Node Name
  {f4e14855-1ace-4af4-8271-68750dde1a87}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.254242856329892,                      !- Rated Air Flow Rate {m3/s}
  0.000103683461373854,                   !- Rated Water Flow Rate {m3/s}
  3040.87770597743,                       !- Rated Total Cooling Capacity {W}
  2373.04976238255,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {37fcaf47-e1f8-4976-87a2-dfc4ff7bfac8}, !- Total Cooling Capacity Curve Name
  {c453869e-325c-4db3-aaaa-3f2033df85be}, !- Sensible Cooling Capacity Curve Name
  {1bd71719-925d-49fe-a371-3ec69e0b5594}, !- Cooling Power Consumption Curve Name
  {89edfb67-ddcd-4f18-832f-e4499ac988f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {2f776371-9391-41d2-bf70-2655bbfd2d89}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bafdc3f1-26fa-45ee-b325-946a54644700}, !- Inlet Port
  {9962a5be-9c4a-4734-9619-fc995746c740}; !- Outlet Port

OS:Connection,
  {bafdc3f1-26fa-45ee-b325-946a54644700}, !- Handle
  {f1e04686-c747-4353-8000-b231e2133a75}, !- Source Object
  30,                                     !- Outlet Port
  {2f776371-9391-41d2-bf70-2655bbfd2d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {509e117b-8210-4ae6-be49-2d2ee7b4f108}, !- Handle
  Zone SecondarySchool Restroom  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f4e14855-1ace-4af4-8271-68750dde1a87}, !- Inlet Port
  {c140570a-364e-4ced-9158-725c2f90a20a}; !- Outlet Port

OS:Connection,
  {9962a5be-9c4a-4734-9619-fc995746c740}, !- Handle
  {2f776371-9391-41d2-bf70-2655bbfd2d89}, !- Source Object
  3,                                      !- Outlet Port
  {ca31b0a8-e5c7-40e6-9618-5ed890a0d023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e14855-1ace-4af4-8271-68750dde1a87}, !- Handle
  {ca31b0a8-e5c7-40e6-9618-5ed890a0d023}, !- Source Object
  3,                                      !- Outlet Port
  {509e117b-8210-4ae6-be49-2d2ee7b4f108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c140570a-364e-4ced-9158-725c2f90a20a}, !- Handle
  {509e117b-8210-4ae6-be49-2d2ee7b4f108}, !- Source Object
  3,                                      !- Outlet Port
  {c4a31d67-7b43-4c1a-8624-4b0623a32dc3}, !- Target Object
  30;                                     !- Inlet Port

OS:Fan:OnOff,
  {fc156975-e4aa-48bf-a24f-a60d60a6025c}, !- Handle
  Zone SecondarySchool Restroom  - Story ground WSHP Fan, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.254242856329892,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7fb878b-2e6c-4e1b-853d-857279708231}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e6f29bd4-5fa0-402a-9763-14cbd2db318f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7fb878b-2e6c-4e1b-853d-857279708231}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e6f29bd4-5fa0-402a-9763-14cbd2db318f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {36a37ef6-bb08-422f-be59-2d9fc7fa1245}, !- Handle
  Zone SecondarySchool Restroom  - Story ground WSHP, !- Name
  {b9a1a414-73e1-42d3-92d3-3126fcece04b}, !- Availability Schedule Name
  {7154fba6-1839-442e-aae1-cc6c6bdb8bc5}, !- Air Inlet Node Name
  {def35126-4274-4e8a-8783-a90c8ae6eaad}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.254242856329892,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.254242856329892,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.254242856329892,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fc156975-e4aa-48bf-a24f-a60d60a6025c}, !- Supply Air Fan Name
  {bf102996-e115-4a4f-b51c-d726aca168e5}, !- Heating Coil Name
  {ca31b0a8-e5c7-40e6-9618-5ed890a0d023}, !- Cooling Coil Name
  {e0d5547c-7cd2-43b2-bc27-a3086cf1045d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {7c0c9225-9670-4bb8-aeab-ac9d8c424156}, !- Handle
  Zone SecondarySchool Restroom  - Story ground WSHP Inlet Air Node, !- Name
  {43e1ab67-bae0-4daf-a323-5d7e84083d61}, !- Inlet Port
  {7154fba6-1839-442e-aae1-cc6c6bdb8bc5}; !- Outlet Port

OS:Connection,
  {43e1ab67-bae0-4daf-a323-5d7e84083d61}, !- Handle
  {297e8dbc-d3cd-45b0-913f-031848836698}, !- Source Object
  3,                                      !- Outlet Port
  {7c0c9225-9670-4bb8-aeab-ac9d8c424156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7154fba6-1839-442e-aae1-cc6c6bdb8bc5}, !- Handle
  {7c0c9225-9670-4bb8-aeab-ac9d8c424156}, !- Source Object
  3,                                      !- Outlet Port
  {36a37ef6-bb08-422f-be59-2d9fc7fa1245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d1a87e3-bc14-4564-a9ed-6d8bebc9ebdd}, !- Handle
  Zone SecondarySchool Restroom  - Story ground WSHP Outlet Air Node, !- Name
  {def35126-4274-4e8a-8783-a90c8ae6eaad}, !- Inlet Port
  {7e08504e-9bb3-4a3a-8c43-f9c051135306}; !- Outlet Port

OS:Connection,
  {7e08504e-9bb3-4a3a-8c43-f9c051135306}, !- Handle
  {3d1a87e3-bc14-4564-a9ed-6d8bebc9ebdd}, !- Source Object
  3,                                      !- Outlet Port
  {8ad80dc8-43b4-4d29-b351-f81cf6aaafc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {def35126-4274-4e8a-8783-a90c8ae6eaad}, !- Handle
  {36a37ef6-bb08-422f-be59-2d9fc7fa1245}, !- Source Object
  4,                                      !- Outlet Port
  {3d1a87e3-bc14-4564-a9ed-6d8bebc9ebdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0866f50d-af0b-4164-98ff-13697f6cdfc1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  {20309485-3f73-4e6c-9371-38b42d9b27e7}, !- Default Day Schedule Name
  {0254984e-8518-4dac-b7c8-69d7ea93f68a}, !- Summer Design Day Schedule Name
  {877f3875-5916-4b18-9f69-40dcf88ba814}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20309485-3f73-4e6c-9371-38b42d9b27e7}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {86a78621-75f4-4b0c-8aeb-0952a8967d95}, !- Handle
  {0866f50d-af0b-4164-98ff-13697f6cdfc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  59.457703999999929,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {877f3875-5916-4b18-9f69-40dcf88ba814}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0254984e-8518-4dac-b7c8-69d7ea93f68a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07735986-7f27-4d58-9123-f1a8899d9e06}, !- Handle
  Schedule Rule 52,                       !- Name
  {0866f50d-af0b-4164-98ff-13697f6cdfc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fbf58b7-a6dc-4ce7-b6d7-c5dca53e7870}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7fbf58b7-a6dc-4ce7-b6d7-c5dca53e7870}, !- Handle
  Schedule Day 28,                        !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0a5350b-22b7-47a8-b750-d927df8e62b1}, !- Handle
  Schedule Rule 53,                       !- Name
  {0866f50d-af0b-4164-98ff-13697f6cdfc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d68df84c-080d-4266-a106-590380fd3f0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d68df84c-080d-4266-a106-590380fd3f0d}, !- Handle
  Schedule Day 29,                        !- Name
  {e3c544dd-5978-4da6-b126-2a26a52aca11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {1dd18af3-425c-4d03-859f-301684e5039a}, !- Handle
  Building Default Schedule Set,          !- Name
  {0866f50d-af0b-4164-98ff-13697f6cdfc1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {4295037a-2325-4988-a94a-0fe0b60c00f8}, !- Handle
  {eef12031-8c66-435f-8336-5e343d01f883}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {f55413e9-69b3-4596-be11-50be7e88fc8b}, !- Handle
  {5f446ae3-b5b0-4f27-bbc1-4894d6f613c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4f5362c5-634c-4d97-b55e-df14897c8cc7}, !- Handle
  {bb52486e-198e-4b0f-9309-330a0dba4ce6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28503e1d-2f4d-4ad0-9b5a-e0c0b2b27a5a}, !- Handle
  {526ff084-d65a-45b2-ae32-333accf69a27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {758de850-a85d-4e3b-9df8-3e5e27a240ee}, !- Handle
  {56a77688-0724-44e7-869d-62010d5d1184}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e6d29843-8272-43f2-999c-725b8f7e93b5}, !- Handle
  {e4897ae0-8d17-4f90-8c1e-64d5495616ae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e108b84d-dec9-48cd-b387-e37332583b43}, !- Handle
  {fa0c7e67-9a80-4f03-9461-a603848fbe68}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a2a3fa77-afce-4367-a219-6e7be88807c3}, !- Handle
  {75201398-340c-47f8-9186-e588038dc338}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0cdfef4b-9c6b-4c02-a53c-a59626a73553}, !- Handle
  {9ff107f5-a139-4dd4-833d-7320b7969a1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bbce7b81-e36e-4465-996d-d3c84f422594}, !- Handle
  {545b0037-edd2-4c87-8a41-1094a740446a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {38b730c1-176c-4da7-bdca-e56554610c5b}, !- Handle
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {da8e4efa-7b70-4b45-a564-73737e4b9e9e}, !- Handle
  Schedule Rule 7,                        !- Name
  {85489250-c22d-4f80-b2f2-380c79e1774f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b5e30817-a71f-4e83-8a40-0902d2e080c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b5e30817-a71f-4e83-8a40-0902d2e080c9}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.13939509904622,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3432,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.341958638297872,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.340717276595745,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.339475914893617,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.338234553191489,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.334437446808511,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.330640340425532,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.326843234042553,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.323046127659574,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.315086808510638,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.307127489361702,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.299168170212766,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.29120885106383,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.28193514893617,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.272661446808511,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.263387744680851,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.254114042553191,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.248345361702128,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.242576680851064,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.236808,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.231039319148936,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.228191489361702,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.225343659574468,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.222495829787234,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.219648,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.218041531914894,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.216435063829787,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.214828595744681,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.213222127659575,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.20986314893617,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.206504170212766,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.203145191489362,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.199786212765957,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.189745787234043,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.179705361702128,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.169664936170213,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.159624510638298,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154038382978723,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.148452255319149,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.142866127659574,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13728,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.142356237710932,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.142426741012472,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.142497244314014,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.142567747615553,                      !- Value Until Time 46
  11,                                     !- Hour 47
