  0.12920444025,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.124873301,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.124381956,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.123890611,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.123399266,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.122907921,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12387096825,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1248340155,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.12579706275,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.12676011,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.122923785431034,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.122909564068966,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.122895342706897,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.122881121344828,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.122866899982759,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.12285267862069,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.122838457258621,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.122824235896552,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.122810014534483,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.122795793172414,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.122781571810345,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.122767350448276,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.122753129086207,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.122738907724138,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.122724686362069,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.122710465,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12272126,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.122732055,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12274285,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.122753645,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.127168943,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.131584241,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.135999539,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.140414837,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.139646585,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.138878333,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.138110081,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.137341829,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13653871525,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1357356015,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.13493248775,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.134129374,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.13407607375,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1340227735,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.13396947325,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.133916173,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.13545681025,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1369974475,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.13853808475,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.140078722,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.14055163,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.141024538,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.141497446,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.141970354,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14194916975,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1419279855,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.14190680125,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.141885617,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1415999095,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.141314202,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1410284945,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.140742787,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.13961878375,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1384947805;                           !- Value Until Time 96

OS:AdditionalProperties,
  {52b13876-b9db-4a22-a68b-fbd2fc34bc9f}, !- Handle
  {3996631f-76de-4390-86b2-e99535181cf8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {0e6c5998-55af-4a51-aaf5-b4a5052f5433}, !- Handle
  Schedule Rule 95,                       !- Name
  {b85fe123-9999-44e0-9849-da74f762142c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e4897ae0-8d17-4f90-8c1e-64d5495616ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {74b577b1-5146-4b51-9955-d20b78a7468c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 4, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.101677208344828,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.147200939,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1531974985,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.159194058,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1651906175,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.171187177,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1699592715,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.168731366,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1675034605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.166275555,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.17044818025,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1746208055,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.17879343075,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.182966056,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1873666185,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.191767181,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1961677435,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.200568306,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.203724138,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.20687997,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.210035802,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.213191634,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.21064383,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.208096026,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.205548222,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.203000418,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.19958353425,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1961666505,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.19274976675,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.189332883,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.17570185375,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1620708245,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14843979525,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.134808766,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13620264275,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1375965195,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.13899039625,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140384273,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.13144181475,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1224993565,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.11355689825,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.10461444,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.101050666827586,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.101035749172414,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.101020831517241,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.101005913862069,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.100990996206897,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.100976078551724,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.100961160896552,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.100946243241379,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.100931325586207,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.100916407931034,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.100901490275862,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.10088657262069,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.100871654965517,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.100856737310345,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.100841819655172,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.100826902,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.100928716,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.10103053,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.101132344,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.101234158,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.101027573,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.100820988,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.100614403,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.100407818,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.10061102325,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1008142285,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.10101743375,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.101220639,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.10124007225,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1012595055,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.10127893875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.101298372,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.10101933475,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1007402975,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.10046126025,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.100182223,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.10096428375,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1017463445,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.10252840525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.103310466,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.10745661125,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1116027565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.11574890175,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.119895047,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1225029175,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.125110788,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.1277186585,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.130326529,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.13158768425,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1328488395,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.13410999475,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.13537115,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.13832859725,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1412860445;                           !- Value Until Time 96

OS:AdditionalProperties,
  {ee1b47de-c338-4e71-9e5b-1bd094149c21}, !- Handle
  {74b577b1-5146-4b51-9955-d20b78a7468c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f21e4e0f-0e65-4e44-a089-a7c0f81311de}, !- Handle
  Schedule Rule 96,                       !- Name
  {b85fe123-9999-44e0-9849-da74f762142c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fa0c7e67-9a80-4f03-9461-a603848fbe68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {e5cbc2cb-e48d-4678-ac71-9fc03aaebd07}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.123521082637931,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.136246774,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13710086675,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1379549595,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13880905225,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.139663145,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.140334515,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.141005885,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.141677255,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.142348625,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1429280895,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.143507554,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1440870185,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.144666483,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1467254785,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.148784474,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1508434695,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.152902465,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.15532908825,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1577557115,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.16018233475,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.162608958,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1593865815,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.156164205,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1529418285,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.149719452,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1478390535,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.145958655,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1440782565,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.142197858,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.13786671875,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1335355795,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.12920444025,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.124873301,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.124381956,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.123890611,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.123399266,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.122907921,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12387096825,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1248340155,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.12579706275,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.12676011,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.122923785431034,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.122909564068966,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.122895342706897,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.122881121344828,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.122866899982759,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.12285267862069,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.122838457258621,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.122824235896552,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.122810014534483,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.122795793172414,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.122781571810345,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.122767350448276,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.122753129086207,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.122738907724138,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.122724686362069,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.122710465,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12272126,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.122732055,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12274285,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.122753645,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.127168943,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.131584241,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.135999539,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.140414837,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.139646585,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.138878333,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.138110081,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.137341829,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13653871525,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1357356015,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.13493248775,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.134129374,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.13407607375,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1340227735,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.13396947325,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.133916173,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.13545681025,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1369974475,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.13853808475,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.140078722,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.14055163,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.141024538,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.141497446,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.141970354,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14194916975,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1419279855,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.14190680125,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.141885617,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1415999095,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.141314202,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.1410284945,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.140742787,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.13961878375,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1384947805;                           !- Value Until Time 96

OS:AdditionalProperties,
  {b0059235-9d45-45a9-adb4-fe335a51bc53}, !- Handle
  {e5cbc2cb-e48d-4678-ac71-9fc03aaebd07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {478d3db3-476d-4894-beda-506ba037683c}, !- Handle
  Schedule Rule 97,                       !- Name
  {b85fe123-9999-44e0-9849-da74f762142c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {75201398-340c-47f8-9186-e588038dc338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae2e6ce3-70d8-418c-a861-28cb820fe0ab}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1251771995,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.201497893,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.19726554075,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1930331885,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.18880083625,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.184568484,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1808897895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.177211095,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1735324005,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.169853706,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.16283861525,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1558235245,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.14880843375,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.141793343,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1419479955,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.142102648,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1422573005,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.142411953,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1428747405,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.143337528,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1438003155,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.144263103,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1438742015,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1434853,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1430963985,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.142707497,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1425001755,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.142292854,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1420855325,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.141878211,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.13817772225,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1344772335,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.13077674475,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.127076256,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12643238825,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1257885205,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.12514465275,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.124500785,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12480618375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1251115825,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.12541698125,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.12572238,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1259724065,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.12599134,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1260102735,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.126029207,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1260481405,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.126067074,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1260860075,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.126104941,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1261238745,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.126142808,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1261617415,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.126180675,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1261996085,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.126218542,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1262374755,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.126256409,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12680360025,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1273507915,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12789798275,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.128445174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12987995075,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1313147275,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.13274950425,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.134184281,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.13608594025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1379875995,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13988925875,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.141790918,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1429934205,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.144195923,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.1453984255,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.146600928,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.15858500225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1705690765,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.18255315075,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.194537225,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2198907545,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.245244284,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2705978135,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.295951343,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.293988039,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.292024735,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.290061431,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.288098127,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.27907668875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2700552505,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.26103381225,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.252012374,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.2477680275,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.243523681,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2392793345,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.235034988,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.22665071425,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2182664405;                           !- Value Until Time 96

OS:AdditionalProperties,
  {23d9d2d9-2e37-437f-877f-9b53ff889da4}, !- Handle
  {ae2e6ce3-70d8-418c-a861-28cb820fe0ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {fe0c8ba0-60f8-4eee-8215-708e56d5e425}, !- Handle
  Schedule Rule 98,                       !- Name
  {b85fe123-9999-44e0-9849-da74f762142c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9ff107f5-a139-4dd4-833d-7320b7969a1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {859c35cf-79ec-41fa-9fed-a35ddf93452e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.100967058603448,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.218429914,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.22127505175,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2241201895,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.22696532725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.229810465,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.219863238,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.209916011,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.199968784,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.190021557,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1826712865,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.175321016,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1679707455,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.160620475,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.16709927625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1735780775,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.18005687875,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.18653568,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1908648705,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.195194061,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1995232515,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.203852442,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2000270255,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.196201609,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1923761925,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.188550776,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.184299727,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.180048678,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.175797629,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.17154658,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.16025252175,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1489584635,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.13766440525,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.126370347,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12212613525,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1178819235,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.11363771175,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1093935,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.10711286,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.10483222,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.10255158,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.10027094,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.100678879948276,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.100672018551724,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.100665157155172,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.100658295758621,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.100651434362069,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.100644572965517,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.100637711568966,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.100630850172414,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.100623988775862,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.10061712737931,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.100610265982759,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.100603404586207,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.100596543189655,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.100589681793103,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.100582820396552,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.100575959,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.100501793,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.100427627,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.100353461,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.100279295,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.1040129065,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.107746518,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1114801295,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.115213741,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.12066974525,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1261257495,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13158175375,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.137037758,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.13568166025,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1343255625,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.13296946475,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.131613367,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.1434031105,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.155192854,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1669825975,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.178772341,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.189776277,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.200780213,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.211784149,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.222788085,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.22790342875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2330187725,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.23813411625,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.24324946,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.24344091325,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2436323665,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.24382381975,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.244015273,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.23689303925,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2297708055,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.22264857175,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.215526338,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.216252232,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.216978126;                            !- Value Until Time 96

OS:AdditionalProperties,
  {68fd9844-7f4f-48ac-b9f2-5f8ace009a2f}, !- Handle
  {859c35cf-79ec-41fa-9fed-a35ddf93452e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {ba038bd7-7a62-4809-9923-afbdb2efb697}, !- Handle
  Schedule Rule 99,                       !- Name
  {b85fe123-9999-44e0-9849-da74f762142c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {545b0037-edd2-4c87-8a41-1094a740446a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {558d991b-e2e5-442b-ac80-53bc8e0746af}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1251771995,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.201497893,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.19726554075,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1930331885,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.18880083625,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.184568484,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1808897895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.177211095,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1735324005,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.169853706,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.16283861525,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1558235245,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.14880843375,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.141793343,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1419479955,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.142102648,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1422573005,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.142411953,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1428747405,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.143337528,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1438003155,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.144263103,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1438742015,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1434853,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1430963985,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.142707497,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1425001755,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.142292854,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1420855325,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.141878211,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.13817772225,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1344772335,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.13077674475,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.127076256,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.12643238825,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1257885205,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.12514465275,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.124500785,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.12480618375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1251115825,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.12541698125,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.12572238,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1259724065,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.12599134,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1260102735,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.126029207,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1260481405,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.126067074,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1260860075,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.126104941,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1261238745,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.126142808,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1261617415,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.126180675,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1261996085,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.126218542,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1262374755,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.126256409,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12680360025,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1273507915,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.12789798275,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.128445174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.12987995075,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1313147275,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.13274950425,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.134184281,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.13608594025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1379875995,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.13988925875,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.141790918,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1429934205,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.144195923,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.1453984255,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.146600928,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.15858500225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1705690765,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.18255315075,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.194537225,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2198907545,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.245244284,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2705978135,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.295951343,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.293988039,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.292024735,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.290061431,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.288098127,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.27907668875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2700552505,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.26103381225,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.252012374,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.2477680275,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.243523681,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2392793345,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.235034988,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.22665071425,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2182664405;                           !- Value Until Time 96

OS:AdditionalProperties,
  {f32e2a63-f069-4a4d-b717-47aa2301af4a}, !- Handle
  {558d991b-e2e5-442b-ac80-53bc8e0746af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {fdb67559-078a-48b3-bdc5-e7921b8261cb}, !- Default Day Schedule Name
  {abf48545-1b74-473e-85d4-07046e31cf56}, !- Summer Design Day Schedule Name
  {a96e2cc5-f103-4ed4-bd7e-d76e35f9e26a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d9c2b1ee-fbf0-440f-b2bc-fb40510cf9bd}, !- Handle
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {fdb67559-078a-48b3-bdc5-e7921b8261cb}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.868949811852223,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.868792569794125,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.868635327736027,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.86847808567793,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.867168342641029,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.865858599604128,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.864548856567227,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.863239113530327,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.862866835147745,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.862494556765163,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.862122278382582,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.86175,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.862816069913757,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.863882139827513,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.86494820974127,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.866014279655026,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.868779292732928,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.87154430581083,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.874309318888732,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.877074331966634,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.882029018803902,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.886983705641171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.891938392478439,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.896893079315708,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.902399415028983,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.907905750742259,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.913412086455535,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.918918422168811,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.923859571610349,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.928800721051887,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.933741870493426,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.938683019934964,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.941210000471276,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.943736981007588,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.946263961543899,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.95260961579245,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.952958203732504,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.953306791672558,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.953655379612611,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954196875441821,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.954738371271031,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.95527986710024,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.95582136292945,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.956241022197088,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.956660681464725,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.957080340732362,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.956643759720062,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.955787519440124,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.954931279160187,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.954075038880249,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.951150961402517,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.948226883924784,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.945302806447052,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.94237872896932,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.932310290894953,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.922241852820585,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.912173414746218,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.902104976671851,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.898101291884632,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.894097607097413,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.890093922310194,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.886090237522975,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.883403064470522,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.880715891418069,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.878028718365616,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.875341545313163,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.873970883995476,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.872600222677789,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.871229561360102,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.869858900042415,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.869351247702531,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.868843595362647,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.868335943022763,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.867828290682879,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.867840135904143,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.867851981125407,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.86786382634667,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.867875671567934,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.866631923335218,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.865388175102503,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.864144426869786,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.862900678637071,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.864806067086102,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.866711455535134,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.868616843984165,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.870522232433197,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.870364990375099,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.870207748317002,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.870050506258904,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.869893264200807,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.86973602214271,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.869578780084612,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.869421538026515,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.869264295968417,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.86910705391032;                       !- Value Until Time 96

OS:AdditionalProperties,
  {616cfc49-d9cc-447f-8508-e24d59c7b4c2}, !- Handle
  {fdb67559-078a-48b3-bdc5-e7921b8261cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {abf48545-1b74-473e-85d4-07046e31cf56}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a96e2cc5-f103-4ed4-bd7e-d76e35f9e26a}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d69ec996-704d-4f7c-994c-4cbbf7110492}, !- Handle
  Schedule Rule 100,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3070773c-e42b-4ae8-8677-7b1ccb035b79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  6,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {01161c4c-4b29-40d0-a026-bf26d8a02711}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 9, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.273424137931034,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3432,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.342775,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.34235,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.341925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3415,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3402,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3389,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3376,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3363,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.333575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.33085,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.328125,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3254,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.322225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.31905,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.315875,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3127,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.310725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.30875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.306775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3048,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.303825,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30285,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.301875,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3009,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.30035,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2998,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.29925,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2987,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.29755,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2964,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.29525,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2941,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2906625,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.287225,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2837875,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.28035,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2784375,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.276525,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2746125,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2727,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.274437931034483,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.274462068965517,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.274486206896552,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.274510344827586,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.274534482758621,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.274558620689655,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.27458275862069,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.274606896551724,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.274631034482759,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.274655172413793,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.274679310344828,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.274703448275862,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.274727586206897,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.274751724137931,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.274775862068966,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2748,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.27555,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2763,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27705,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2778,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.278925,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.28005,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.281175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2823,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.284,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2857,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2874,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2891,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.291825,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.29455,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.297275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.303175,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.30635,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.309525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3127,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.315575,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.31845,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.321325,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3242,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.324975,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.32575,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.326525,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3273,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.329475,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.33165,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.333825,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.336,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.33705,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3381,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.33915,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3402,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.34095,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3417;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {a7e41c33-271e-41a8-936e-24beed44750a}, !- Handle
  {01161c4c-4b29-40d0-a026-bf26d8a02711}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {bdc47eda-cfd7-4eb5-90c5-421e41bd746d}, !- Handle
  Schedule Rule 101,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a4a408a-97c8-4ba5-b722-60f957f44858}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {42c13da8-c7af-4ce1-a939-5e0d0558c6f5}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 10, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.273424137931034,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3432,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.342775,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.34235,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.341925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3415,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3402,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3389,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3376,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3363,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.333575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.33085,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.328125,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3254,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.322225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.31905,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.315875,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3127,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.310725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.30875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.306775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3048,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.303825,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30285,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.301875,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3009,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.30035,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2998,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.29925,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2987,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.29755,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2964,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.29525,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2941,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2906625,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.287225,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2837875,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.28035,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2784375,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.276525,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2746125,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2727,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.274437931034483,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.274462068965517,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.274486206896552,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.274510344827586,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.274534482758621,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.274558620689655,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.27458275862069,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.274606896551724,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.274631034482759,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.274655172413793,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.274679310344828,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.274703448275862,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.274727586206897,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.274751724137931,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.274775862068966,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2748,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.27555,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2763,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27705,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2778,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.278925,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.28005,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.281175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2823,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.284,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2857,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2874,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2891,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.291825,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.29455,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.297275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.303175,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.30635,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.309525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3127,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.315575,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.31845,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.321325,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3242,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.324975,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.32575,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.326525,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3273,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.329475,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.33165,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.333825,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.336,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.33705,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3381,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.33915,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3402,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.34095,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3417;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {439c7294-2ce0-4be8-801c-9f79e8b565aa}, !- Handle
  {42c13da8-c7af-4ce1-a939-5e0d0558c6f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {898743e8-e97e-4659-a9cc-50c7d66b532e}, !- Handle
  Schedule Rule 102,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4bddad40-79b2-45c0-a2b0-fc6360e596e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  23,                                     !- Start Day
  8,                                      !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5c2bf65c-2b8b-4bfa-b6f8-79a6dd1e1767}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 11, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.228553448275862,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2871,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.287975,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28885,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.289725,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2906,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.289975,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28935,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.288725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2881,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.28665,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2852,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.28375,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2823,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.284325,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.28635,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.288375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2904,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.28855,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2867,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.28485,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.283,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.279025,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.27505,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.271075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2671,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.261725,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.25635,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.250975,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2456,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.24015,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2347,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.22925,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2238,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2204325,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.217065,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2136975,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.21033,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2116725,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.213015,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2143575,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2157,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.230798275862069,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.230851724137931,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.230905172413793,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.230958620689655,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.231012068965517,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.231065517241379,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.231118965517241,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.231172413793103,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.231225862068966,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.231279310344828,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.23133275862069,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.231386206896552,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.231439655172414,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.231493103448276,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.231546551724138,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2316,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.231675,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.23175,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.231825,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2319,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.231325,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.23075,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.230175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2296,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.229325,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.22905,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.228775,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2285,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.230125,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.23175,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.233375,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.235,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.234825,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.23465,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.234475,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2343,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.236275,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.23825,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.240225,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2422,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.246975,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25175,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.256525,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2613,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.264525,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.26775,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.270975,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2742,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275625,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.27705,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.278475,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2799,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2817,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2835;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {9e3d4da5-4eef-4700-b4ff-2eb7e003a382}, !- Handle
  {5c2bf65c-2b8b-4bfa-b6f8-79a6dd1e1767}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a431d2a7-7128-4cb9-94a8-635952a1327e}, !- Handle
  Schedule Rule 103,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6818b09b-8062-497d-9ffb-ad53e3e8ffb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {07edae8c-8781-4ae8-aec7-8478d155f6bd}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 12, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.228553448275862,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2871,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.287975,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.28885,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.289725,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2906,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.289975,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28935,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.288725,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2881,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.28665,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2852,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.28375,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2823,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.284325,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.28635,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.288375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2904,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.28855,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2867,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.28485,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.283,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.279025,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.27505,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.271075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2671,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.261725,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.25635,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.250975,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2456,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.24015,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2347,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.22925,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2238,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2204325,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.217065,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2136975,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.21033,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2116725,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.213015,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2143575,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2157,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.230798275862069,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.230851724137931,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.230905172413793,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.230958620689655,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.231012068965517,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.231065517241379,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.231118965517241,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.231172413793103,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.231225862068966,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.231279310344828,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.23133275862069,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.231386206896552,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.231439655172414,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.231493103448276,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.231546551724138,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2316,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.231675,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.23175,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.231825,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2319,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.231325,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.23075,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.230175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2296,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.229325,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.22905,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.228775,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2285,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.230125,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.23175,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.233375,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.235,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.234825,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.23465,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.234475,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2343,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.236275,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.23825,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.240225,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2422,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.246975,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25175,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.256525,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2613,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.264525,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.26775,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.270975,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2742,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275625,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.27705,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.278475,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2799,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2817,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2835;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {cc938436-ee6a-4948-8cfc-9d77b3bab116}, !- Handle
  {07edae8c-8781-4ae8-aec7-8478d155f6bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {84a1eb6d-1e85-4975-8ac8-3e1bfb1552eb}, !- Handle
  Schedule Rule 104,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f68588a6-f4bc-4ef6-bfb8-a203736839e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1418dab0-1eeb-4a15-9f4a-2253a9f67215}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 13, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.273424137931034,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3432,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.342775,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.34235,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.341925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3415,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3402,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3389,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3376,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3363,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.333575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.33085,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.328125,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3254,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.322225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.31905,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.315875,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3127,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.310725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.30875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.306775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3048,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.303825,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30285,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.301875,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3009,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.30035,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2998,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.29925,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2987,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.29755,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2964,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.29525,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2941,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2906625,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.287225,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2837875,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.28035,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2784375,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.276525,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2746125,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2727,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.274437931034483,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.274462068965517,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.274486206896552,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.274510344827586,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.274534482758621,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.274558620689655,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.27458275862069,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.274606896551724,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.274631034482759,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.274655172413793,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.274679310344828,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.274703448275862,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.274727586206897,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.274751724137931,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.274775862068966,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2748,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.27555,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2763,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27705,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2778,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.278925,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.28005,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.281175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2823,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.284,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2857,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2874,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2891,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.291825,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.29455,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.297275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.303175,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.30635,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.309525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3127,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.315575,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.31845,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.321325,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3242,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.324975,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.32575,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.326525,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3273,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.329475,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.33165,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.333825,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.336,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.33705,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3381,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.33915,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3402,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.34095,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3417;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {2be07753-a106-415f-9231-ba530ac3ea8a}, !- Handle
  {1418dab0-1eeb-4a15-9f4a-2253a9f67215}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f06a457d-7a39-47db-9f2a-610a4e0543d8}, !- Handle
  Schedule Rule 105,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b5e30817-a71f-4e83-8a40-0902d2e080c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {80635da2-8ca6-4190-990e-27680a2c66b2}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 14, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.273424137931034,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3432,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.342775,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.34235,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.341925,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3415,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3402,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3389,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3376,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3363,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.333575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.33085,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.328125,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3254,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.322225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.31905,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.315875,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3127,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.310725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.30875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.306775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3048,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.303825,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.30285,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.301875,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3009,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.30035,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2998,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.29925,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2987,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.29755,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2964,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.29525,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2941,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2906625,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.287225,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2837875,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.28035,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2784375,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.276525,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2746125,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2727,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.274437931034483,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.274462068965517,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.274486206896552,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.274510344827586,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.274534482758621,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.274558620689655,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.27458275862069,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.274606896551724,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.274631034482759,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.274655172413793,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.274679310344828,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.274703448275862,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.274727586206897,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.274751724137931,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.274775862068966,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2748,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.27555,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2763,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27705,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2778,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.278925,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.28005,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.281175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2823,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.284,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2857,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2874,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2891,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.291825,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.29455,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.297275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.303175,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.30635,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.309525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.3127,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.315575,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.31845,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.321325,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3242,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.324975,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.32575,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.326525,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3273,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.329475,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.33165,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.333825,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.336,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.33705,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3381,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.33915,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3402,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.34095,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3417;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {6463a47e-e9ef-4a4d-91c9-63a2322e0a63}, !- Handle
  {80635da2-8ca6-4190-990e-27680a2c66b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {aa9abfe7-a423-4c8b-8856-ad38b2d87a5e}, !- Handle
  Schedule Rule 106,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {53738e34-e7ad-46e9-8d80-8dcb704d4c06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d77a2fc-a4d2-4cd0-be26-2e011d1cfe4a}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.303384615384615,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.302223076923077,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.301061538461538,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2999,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.290225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28055,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.270875,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2612,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25845,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2557,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25295,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2502,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.258075,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.26595,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.273825,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2817,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.302125,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.32255,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.342975,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3634,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4366,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4732,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5098,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.550475,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.59115,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.631825,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6725,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.709,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7455,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.782,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8185,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.837166666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.855833333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8745,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.921375,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.92395,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.926525,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.9291,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9331,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.9371,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9411,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9451,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.9482,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9513,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9544,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.951175,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.94485,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.938525,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9322,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9106,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.889,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8674,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8458,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.771425,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.69705,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.622675,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5483,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.518725,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.48915,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.459575,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.43,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.41015,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3903,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.37045,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3506,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.340475,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.33035,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.320225,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.3101,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.30635,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3026,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.29885,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2951,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2951875,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.295275,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2953625,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.29545,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2862625,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.277075,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2678875,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2587,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.272775,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.28685,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.300925,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.315,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.313838461538462,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.312676923076923,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.311515384615385,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.310353846153846,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.309192307692308,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.308030769230769,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.306869230769231,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.305707692307692,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.304546153846154;                      !- Value Until Time 96

OS:AdditionalProperties,
  {ef33ecde-3065-4294-9908-93cb1ba7f332}, !- Handle
  {4d77a2fc-a4d2-4cd0-be26-2e011d1cfe4a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {8b596186-2b66-43e5-9d1b-2fbd674ae9de}, !- Handle
  Schedule Rule 107,                      !- Name
  {48e1340f-b8ff-45a5-8e8a-ab6fcc5334e3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {be5aa2f3-67e5-49b0-aae1-3cbaf4c60c26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {89da03d9-ebbd-4325-939c-7c6281074bd3}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 3, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2287,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2279,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2271,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2263,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.22555,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2248,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.22405,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2233,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.225375,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22745,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.229525,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2316,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.23675,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2419,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.24705,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2522,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2645,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2768,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2891,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3014,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.31655,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3317,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.34685,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.362,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3808,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3996,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4184,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4372,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4518,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4664,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.481,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4956,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.505033333333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.514466666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5239,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.549675,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.55225,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.554825,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5574,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.559525,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.56165,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.563775,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5659,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5661,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5663,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5665,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5667,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.55865,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5506,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.54255,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5345,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.52255,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5106,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.49865,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4867,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.45545,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4242,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.39295,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3617,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.350875,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.34005,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.329225,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3184,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.31045,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3025,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.29455,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2866,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.282675,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.27875,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.274825,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2709,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.267375,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.26385,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.260325,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2568,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2531675,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.249535,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2459025,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.24227,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2385775,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.234885,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2311925,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2275,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2298,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2321,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2344,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2367,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2359,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2351,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2343,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.2335,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2327,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2319,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2311,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2303,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.2295;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {381f118c-b666-4d2a-a2da-88c17a2276c5}, !- Handle
  {89da03d9-ebbd-4325-939c-7c6281074bd3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {ec9e6cba-ff7f-4ba2-b9cb-994026de41bf}, !- Default Day Schedule Name
  {60a8500f-12b8-4fd1-8e44-91d683f4ec1a}, !- Summer Design Day Schedule Name
  {c87bcabe-8c32-4671-83ce-19d468412b42}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d4f31a54-94e9-448b-8f59-6fc1081a5f92}, !- Handle
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  59.457703999999929,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:37:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:37:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec9e6cba-ff7f-4ba2-b9cb-994026de41bf}, !- Handle
  14 Zone DOAS Occ Sch Default 2,         !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {60a8500f-12b8-4fd1-8e44-91d683f4ec1a}, !- Handle
  14 Zone DOAS Occ Sch Summer Design Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c87bcabe-8c32-4671-83ce-19d468412b42}, !- Handle
  14 Zone DOAS Occ Sch Winter Design Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {704b8a14-bb9a-4ca2-a62f-8bfa2f714c17}, !- Handle
  Schedule Rule 108,                      !- Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94e12bbf-c105-44ec-9081-aa4f5edd9258}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {94e12bbf-c105-44ec-9081-aa4f5edd9258}, !- Handle
  Schedule Day 36,                        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ccf70ef-2fbe-46cf-adda-37f3b4cd4d73}, !- Handle
  Schedule Rule 109,                      !- Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3144bba7-442d-4b7c-960b-5fcc673b83dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3144bba7-442d-4b7c-960b-5fcc673b83dc}, !- Handle
  Schedule Day 37,                        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bba8049e-11c4-4f4e-9675-c0b6652e2f8f}, !- Handle
  Schedule Rule 110,                      !- Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98c4ebee-1848-4297-8706-5c2e6dc937d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  2,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98c4ebee-1848-4297-8706-5c2e6dc937d5}, !- Handle
  Schedule Day 38,                        !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  {3de0d2c8-a243-4590-8ce5-fd3528010d0b}, !- Default Day Schedule Name
  {1797c58a-f98c-48a0-b98d-571f2c70288e}, !- Summer Design Day Schedule Name
  {54c4f781-ab49-4e36-a29d-f61d4a59ca24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3de0d2c8-a243-4590-8ce5-fd3528010d0b}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f00dff2-1bc4-4d08-bbfe-1eefd3432a8b}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1797c58a-f98c-48a0-b98d-571f2c70288e}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba4c1d86-ca6f-4e4e-83ac-714b8619f5a5}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54c4f781-ab49-4e36-a29d-f61d4a59ca24}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {672994df-decb-4a97-a908-c09ecf63901e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3795dea-f277-4be4-8d9c-eff60cc21eae}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a73dade4-b979-4946-a9c6-6124eb867388}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a73dade4-b979-4946-a9c6-6124eb867388}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1efd792-c622-4082-ac47-5d84a1049b8c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a75a620-5665-401b-8e01-85d3cb0f6dcc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7672ef2c-9306-4142-bd47-f914cf7f6df1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7672ef2c-9306-4142-bd47-f914cf7f6df1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f43a84b3-cea1-4bc6-abf8-1b62413d84eb}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9997fde9-06e6-4d81-8667-5d9b6353a9e7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3 Rule, !- Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66af02b0-5a0c-45b8-88e6-686297ecad28}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {66af02b0-5a0c-45b8-88e6-686297ecad28}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 4, !- Name
  {4f149f82-777e-4e6a-bed7-9758fdee1d2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {7ed1fc73-5c7a-40c1-9c24-54f92e17fafa}, !- Handle
  SecondarySchool Gym - audience  - Story ground HVAC On Infiltration, !- Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {857cca2e-d1f5-4ead-814f-08244c77c02b}, !- Handle
  SecondarySchool Gym - audience  - Story ground HVAC Off Infiltration, !- Name
  {b89d3a4e-381c-4f73-b847-aa26965177d9}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e01aca4b-9ae3-47b6-be0a-c8d3ac6894f7}, !- Handle
  SecondarySchool Corridor B  - Story ground HVAC On Infiltration, !- Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1796c163-a52f-4e9c-b3d6-86c416649e2f}, !- Handle
  SecondarySchool Corridor B  - Story ground HVAC Off Infiltration, !- Name
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1a93479c-1fa2-401c-a454-372cea0c1607}, !- Handle
  SecondarySchool Classroom C  - Story ground HVAC On Infiltration, !- Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {51304baa-ef9b-4a5d-b181-860512129d11}, !- Handle
  SecondarySchool Classroom C  - Story ground HVAC Off Infiltration, !- Name
  {054e50bf-521e-490a-8404-5ebeb8b393a8}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {64d9b0d5-ad2e-4d5e-bb2a-3ece6b1ca6a5}, !- Handle
  SecondarySchool Office  - Story ground HVAC On Infiltration, !- Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b8e3ac07-02ac-42de-a00a-5ed0682fe284}, !- Handle
  SecondarySchool Office  - Story ground HVAC Off Infiltration, !- Name
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5a5e405b-d403-4106-937e-127be31392c1}, !- Handle
  SecondarySchool Library  - Story ground HVAC On Infiltration, !- Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {27e055c3-13c2-4cc8-8cd7-09996c47f273}, !- Handle
  SecondarySchool Library  - Story ground HVAC Off Infiltration, !- Name
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f867c3c9-e2b2-4f6f-a969-9016983f9d62}, !- Handle
  SecondarySchool Mechanical  - Story ground HVAC On Infiltration, !- Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4cbdcf77-99c2-4221-91f4-ce164ed45589}, !- Handle
  SecondarySchool Mechanical  - Story ground HVAC Off Infiltration, !- Name
  {50173e7c-0e62-405c-8990-1587578e2d3e}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b15b11a5-b2be-40e8-83f2-c898397b4a32}, !- Handle
  SecondarySchool Kitchen  - Story ground HVAC On Infiltration, !- Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {59a45b3d-668e-48b9-a923-7832eab75a73}, !- Handle
  SecondarySchool Kitchen  - Story ground HVAC Off Infiltration, !- Name
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e9d1cfc1-67bc-4ab3-8b4f-6b44fabaf2b4}, !- Handle
  SecondarySchool Cafeteria  - Story ground HVAC On Infiltration, !- Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {21c0175c-44a0-4d2f-9cf8-294581d53f3b}, !- Handle
  SecondarySchool Cafeteria  - Story ground HVAC Off Infiltration, !- Name
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d36b1fca-5739-489b-b500-5c39238c2b2d}, !- Handle
  SecondarySchool Classroom A  - Story ground HVAC On Infiltration, !- Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {20478dd2-8011-4118-bdfa-6afdb4e1d7ef}, !- Handle
  SecondarySchool Classroom A  - Story ground HVAC Off Infiltration, !- Name
  {17f02402-06ed-415f-b354-0b7be8c70349}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1b9a0d10-ce09-4887-aea4-c36411e9b8f2}, !- Handle
  SecondarySchool Restroom  - Story ground HVAC On Infiltration, !- Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {828ec75e-c5d1-41cb-b73e-165183dcd0ab}, !- Handle
  SecondarySchool Restroom  - Story ground HVAC Off Infiltration, !- Name
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5ac39a74-2921-4ed0-94fb-1660c10183de}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 HVAC On Infiltration, !- Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {be2cfaea-d067-4f6b-adaa-5a00ee0c00fd}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 HVAC Off Infiltration, !- Name
  {9d8348b3-acb2-47b5-a4ab-134864282bce}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {068620fd-8970-4027-9941-617cf393549c}, !- Handle
  SecondarySchool Gym  - Story ground HVAC On Infiltration, !- Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0de8eb37-81af-425d-aba2-4f39b5c5bd2f}, !- Handle
  SecondarySchool Gym  - Story ground HVAC Off Infiltration, !- Name
  {1def3772-432f-41e6-9f22-9710eecf7a87}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {abaa45cc-842d-4b9c-8aec-81029438cd19}, !- Handle
  SecondarySchool Lobby  - Story ground HVAC On Infiltration, !- Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {39fad3dc-9141-4b27-a67f-9746c22c31e5}, !- Handle
  SecondarySchool Lobby  - Story ground HVAC Off Infiltration, !- Name
  {67ec6788-d817-48ec-a288-e1e14447ef0c}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4558b726-875f-4581-98eb-a0ad1d88c512}, !- Handle
  SecondarySchool Auditorium  - Story ground HVAC On Infiltration, !- Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space or SpaceType Name
  {762c0c14-36aa-4ac6-9bec-bf7466f5ee32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0798,                                 !- Constant Term Coefficient
  0.0061,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.059,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9d52c73a-ea0b-4a1c-a3e1-b20d068c0791}, !- Handle
  SecondarySchool Auditorium  - Story ground HVAC Off Infiltration, !- Name
  {64923ced-8943-4b34-a28a-841ef9bb39ad}, !- Space or SpaceType Name
  {932fcbb1-ee1a-4bf6-8432-ebc63fbf4ab5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0125,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0779,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {576471cc-5e80-4d61-bb22-6051e7bac976}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a1493ded-974c-4310-a7cd-56f0b7e4d55f}, !- Handle
  Schedule Day 39,                        !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {fb474e37-fd60-41e3-8cbf-ef2368d4b24c}, !- Handle
  Schedule Day 40,                        !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f3473ef8-ae59-4430-add7-5cf6d94d301f}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {702879b8-cc37-45d9-b222-d0dec5e121e0}, !- Handle
  Schedule Day 41,                        !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {f6232392-f535-4e10-88c3-17625e2df977}, !- Handle
  Schedule Day 42,                        !- Name
  {6a143326-9902-46ee-a2bf-03a76f1e488f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4bc9d825-0f7c-42f2-975b-5fcf4276e374}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {9a57445d-dd3e-46ac-aa92-6900908f0e96}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {4bc9d825-0f7c-42f2-975b-5fcf4276e374}; !- Layer 1

OS:AdditionalProperties,
  {0e4e1bd2-dd9e-4a4c-92b4-5932d79141a2}, !- Handle
  {64923ced-8943-4b34-a28a-841ef9bb39ad}; !- Object Name

OS:AdditionalProperties,
  {a9b9a7a4-470e-42e8-8288-9b689cc5ed23}, !- Handle
  {5bdf9eaa-3139-4c0e-8acd-cb04101c1164}; !- Object Name

OS:AdditionalProperties,
  {21a58dbe-b014-43b6-95de-54cb9539d11d}, !- Handle
  {dfb77474-9c7e-4d98-adbc-4b286eae0d7b}; !- Object Name

OS:AdditionalProperties,
  {43932ae4-6791-4c27-a47e-369e8210a8d8}, !- Handle
  {1cd74a7a-5b90-4525-9c93-48d7ae34478c}; !- Object Name

OS:AdditionalProperties,
  {70fc00fa-6afd-48d9-9c73-c7cb82db4ace}, !- Handle
  {1c62561f-1470-473e-bcce-75c9f5d12fc5}; !- Object Name

OS:AdditionalProperties,
  {b125f004-61d0-4ef4-a03c-94dd3b7df5d9}, !- Handle
  {aa6afa7f-e40c-4363-b820-ec43425287aa}; !- Object Name

OS:AdditionalProperties,
  {e68f97e4-3326-4b52-a0c3-2ccdd9bdf556}, !- Handle
  {c497114f-86c0-4e44-b24d-78642309b70a}; !- Object Name

OS:AdditionalProperties,
  {056cb2b4-f35f-465a-945d-fdb431f6a4cc}, !- Handle
  {c889e718-e6c7-444f-9d5e-f3c86c798d3e}; !- Object Name

OS:AdditionalProperties,
  {dedaae0f-14ae-4a7f-89ae-9ff8ca194919}, !- Handle
  {7f9e38a3-eddb-4497-b526-07fec1711a98}; !- Object Name

OS:AdditionalProperties,
  {0fda0644-8e82-4ced-ad86-4bf29d970659}, !- Handle
  {0afec7df-0434-40cd-8004-d086ab7ea7db}; !- Object Name

OS:AdditionalProperties,
  {85cb9703-a5e0-46ff-a2a7-9e4ee8e5386e}, !- Handle
  {beae5bb6-cbfc-487f-8101-9dd2f3459951}; !- Object Name

OS:AdditionalProperties,
  {14155d32-e29a-43b8-b9fe-fd1f1d8c33af}, !- Handle
  {b7e00777-be60-4397-bf6a-60d977221198}; !- Object Name

OS:AdditionalProperties,
  {cc68a8e2-a7ef-4814-8629-fc27c6dbab8c}, !- Handle
  {0b0566b7-4426-4a55-9b3c-cc85fb3d23bf}; !- Object Name

OS:AdditionalProperties,
  {c5b07759-8145-4136-bd80-5c8b181a4bba}, !- Handle
  {c0f63933-ff66-48b1-a3ea-dabc8bcbd76d}; !- Object Name

OS:AdditionalProperties,
  {3dad72d2-f4e0-4947-a0c1-2081e29ad8d7}, !- Handle
  {17f02402-06ed-415f-b354-0b7be8c70349}; !- Object Name

OS:AdditionalProperties,
  {da4d36ab-1a8e-4b6b-b173-86bb9c548290}, !- Handle
  {f9f0051a-c524-4ca1-9b48-cb2e11e650c3}; !- Object Name

OS:AdditionalProperties,
  {042406c9-bd87-4560-a08c-ff178d08638b}, !- Handle
  {d9668e2f-a010-4f5a-a7a3-2b4af8102b28}; !- Object Name

OS:AdditionalProperties,
  {8ac60bdc-7506-45f0-ab08-f76f5828df62}, !- Handle
  {0301f00f-bfde-4115-8976-a0e6138ab268}; !- Object Name

OS:AdditionalProperties,
  {adb52c59-de3d-4662-b38d-f3a3716add8e}, !- Handle
  {f714f353-1c0e-496b-b107-4ddca0276752}; !- Object Name

OS:AdditionalProperties,
  {bcf1c19e-c1dc-4a74-9374-5ce8848f315b}, !- Handle
  {dbb82eae-5155-4502-a4f6-efb9b2cef33d}; !- Object Name

OS:AdditionalProperties,
  {98df3f2f-4721-4c0d-ae8d-7fc3cf6d14aa}, !- Handle
  {d5414dfe-1c90-4a7c-86fe-aed7dc53e7ea}; !- Object Name

OS:AdditionalProperties,
  {6b23b293-96aa-490c-ae85-6c961c95a0a2}, !- Handle
  {054e50bf-521e-490a-8404-5ebeb8b393a8}; !- Object Name

OS:AdditionalProperties,
  {625a4fe2-7d6d-4515-8f0f-3e1240c9a5af}, !- Handle
  {fbcea961-d6cd-4424-926b-a3b47885cd27}; !- Object Name

OS:AdditionalProperties,
  {66b088ed-66be-401f-b330-59885050a8d4}, !- Handle
  {1d0f3848-2ab6-4e34-ae37-673e11f439c6}; !- Object Name

OS:AdditionalProperties,
  {2f8168cf-8d59-4852-9472-5eb0cc2c4ef1}, !- Handle
  {33bfbf6b-f581-4363-aaca-3a772aef317c}; !- Object Name

OS:AdditionalProperties,
  {08d20262-3424-4710-b61c-ab640cb76f1a}, !- Handle
  {67fb85f1-42eb-4932-b69f-a92f8fb1fd83}; !- Object Name

OS:AdditionalProperties,
  {4dee7f71-8eff-4f63-9f82-b4358b3bcbf6}, !- Handle
  {258029d9-92b9-4adf-ad70-1ae17443e0a7}; !- Object Name

OS:AdditionalProperties,
  {f18343bd-7695-42dc-b199-e090a05fde76}, !- Handle
  {8a7096c7-7842-4576-8d12-e438d2ffcf18}; !- Object Name

OS:AdditionalProperties,
  {f4f24fa4-848b-449f-9ab7-c4f00d833cc8}, !- Handle
  {cb8e2cf3-5406-45a3-b9f7-0fa67ae75b37}; !- Object Name

OS:AdditionalProperties,
  {65bc6c1f-a321-4603-a018-ecd63655aa1d}, !- Handle
  {fc2fec3b-5011-479c-8c3f-cf4f6ffd38ad}; !- Object Name

OS:AdditionalProperties,
  {fa9212f6-58b2-4d32-a2fd-9e641750ee5c}, !- Handle
  {0f22f615-3a6f-42b3-b16d-2b5983f1f9b7}; !- Object Name

OS:AdditionalProperties,
  {a70fd22c-0ffd-4607-85a4-6899dced2cb0}, !- Handle
  {275adb0a-adcc-41f4-9f53-cac25fd34ded}; !- Object Name

OS:AdditionalProperties,
  {cd89491f-a7ec-4440-9d8e-b7b32e4e1c64}, !- Handle
  {47be0fe1-4528-41dd-9030-6f0a38b41e3a}; !- Object Name

OS:AdditionalProperties,
  {ed8049aa-8c89-4417-8967-a5b32b73f0db}, !- Handle
  {51f9c6dd-0747-4112-bfdb-3f4b57b4ea1d}; !- Object Name

OS:AdditionalProperties,
  {a333f2c4-34ab-4404-8c9d-a25ad8889285}, !- Handle
  {a03b88d4-3dd6-41bf-ada9-be9e10475706}; !- Object Name

OS:AdditionalProperties,
  {1275a860-12bd-4aeb-84fd-ebcc933b7a7b}, !- Handle
  {1def3772-432f-41e6-9f22-9710eecf7a87}; !- Object Name

OS:AdditionalProperties,
  {af124c60-b050-47f2-800e-f19c86669b67}, !- Handle
  {953958ea-f79d-40b8-8e67-4443e9bc76ea}; !- Object Name

OS:AdditionalProperties,
  {cde74a07-61e6-4987-93a8-45b6999b288d}, !- Handle
  {6078cb86-8e6f-49a1-bd44-dcade8a8a740}; !- Object Name

OS:AdditionalProperties,
  {fe686558-8ade-4824-89d8-2c456d2e6952}, !- Handle
  {74ccf91e-99a2-43cb-af52-0e426ca5f9ef}; !- Object Name

OS:AdditionalProperties,
  {26326c15-4b23-49c6-ab23-125c962ee5fa}, !- Handle
  {6ff1b82e-64b6-46b6-87fb-b3f91fb472fc}; !- Object Name

OS:AdditionalProperties,
  {7db793f2-0260-4889-8448-f909229eb76e}, !- Handle
  {09e2a382-e520-487d-8510-f9a47b18adef}; !- Object Name

OS:AdditionalProperties,
  {ae7d8492-2fd1-43ae-8473-55e8aab5f9bc}, !- Handle
  {272557c2-fed3-422a-8f5b-2a380bc652d8}; !- Object Name

OS:AdditionalProperties,
  {27876c38-ed4e-479e-9a38-07bad53cda89}, !- Handle
  {b89d3a4e-381c-4f73-b847-aa26965177d9}; !- Object Name

OS:AdditionalProperties,
  {aea905bd-236f-4430-8715-b4de326b2943}, !- Handle
  {768f5277-9e39-4d52-95f1-66f94ef87e4d}; !- Object Name

OS:AdditionalProperties,
  {57007cf1-80f5-40e7-b2b6-edb755cb45e9}, !- Handle
  {e5443e3d-f0f7-40bd-b3c1-306d52767ac3}; !- Object Name

OS:AdditionalProperties,
  {e3236446-ae2b-40ff-8317-dd21066d7bc0}, !- Handle
  {287b49fe-0137-4e68-a9ae-7e442f13b917}; !- Object Name

OS:AdditionalProperties,
  {dee7f4d3-45a5-41e9-8a0a-29b5bd8b82f2}, !- Handle
  {d7e21425-2f4a-4db6-9aa8-996c153e5a03}; !- Object Name

OS:AdditionalProperties,
  {5de60c6e-396c-4977-8146-e14a0ff725bb}, !- Handle
  {478d8793-170d-4a8a-958a-fa633f79fa8c}; !- Object Name

OS:AdditionalProperties,
  {39f3cc58-a4af-496e-9eb5-cc211295ceaf}, !- Handle
  {3562fd91-184a-424e-b42a-631f10985187}; !- Object Name

OS:AdditionalProperties,
  {90f722dc-f02d-4c7c-aaaf-957ecacc43fc}, !- Handle
  {fdfb12a4-9483-4cd2-9e63-ac16ceeaebfc}; !- Object Name

OS:AdditionalProperties,
  {4a2caae4-8f02-44c8-8937-d99fd5a427f5}, !- Handle
  {394bbc1c-194d-4723-a49e-6952ec1681b5}; !- Object Name

OS:AdditionalProperties,
  {c3b9f5ec-7526-40b5-bd4b-a3e51149b3a7}, !- Handle
  {e4f67183-b018-4f6b-89da-8e178993a80e}; !- Object Name

OS:AdditionalProperties,
  {98b81d87-4a99-4402-804b-8d50fec5f1e8}, !- Handle
  {4b2dd69b-7d5a-4572-bcca-1304a00e1f67}; !- Object Name

OS:AdditionalProperties,
  {a8f26f01-f14e-4202-a860-4fad50590a5a}, !- Handle
  {a1a9b9c2-1170-4487-b74b-17cecf8b180e}; !- Object Name

OS:AdditionalProperties,
  {c345fb17-6726-4d33-8b09-7601772552c4}, !- Handle
  {2ea4264e-7d19-4909-90e5-3a0effeda3c6}; !- Object Name

OS:AdditionalProperties,
  {e7c78d42-7bf7-4b55-9058-5c882f6d8bf6}, !- Handle
  {80c138fc-90c7-4eee-acb1-301747b7ae71}; !- Object Name

OS:AdditionalProperties,
  {af27a8d5-e300-48f1-9c12-8311545367ea}, !- Handle
  {6a4b4d5b-8592-445e-9a60-451038ee45e1}; !- Object Name

OS:AdditionalProperties,
  {525f7080-7f2f-4af3-b7e5-028b2b3793ac}, !- Handle
  {36ffab2e-6fc1-477b-b979-d8224654bf68}; !- Object Name

OS:AdditionalProperties,
  {2a2b4521-7423-458d-8566-b3467ce59bc7}, !- Handle
  {f87645e6-5852-4072-9bb7-6b10e35dc181}; !- Object Name

OS:AdditionalProperties,
  {8b949012-2b0c-4079-bd00-1bb549a5ae32}, !- Handle
  {cefa322d-398d-4d75-b68c-4af2e047baed}; !- Object Name

OS:AdditionalProperties,
  {69b476e3-4903-4cca-935b-cfc385780a62}, !- Handle
  {e59e4b5b-ea9e-4322-a50b-e561cdc8e6f4}; !- Object Name

OS:AdditionalProperties,
  {015e8310-f7b8-4a07-a9bb-6d4ab2e90495}, !- Handle
  {cf273649-8fec-4f57-ade3-7536f1c6874c}; !- Object Name

OS:AdditionalProperties,
  {a36ee412-8831-4ab2-aafa-705923dcde2e}, !- Handle
  {e4602854-1921-405c-bd52-e1c17d43af83}; !- Object Name

OS:AdditionalProperties,
  {83caefdd-8fa6-4a1d-a017-929f6650f431}, !- Handle
  {67ec6788-d817-48ec-a288-e1e14447ef0c}; !- Object Name

OS:AdditionalProperties,
  {17b3344f-e346-44d8-ad32-12a3e89cd1af}, !- Handle
  {23a1bf89-76ae-4d51-8062-9536f3477776}; !- Object Name

OS:AdditionalProperties,
  {ec5e30c1-9b95-4159-97b8-0f61a834dd01}, !- Handle
  {5cb4af16-dabc-4df9-b300-2a7c5b774010}; !- Object Name

OS:AdditionalProperties,
  {b926d4fa-a9fb-49dd-be45-ffae241d2e61}, !- Handle
  {1c781a16-6742-4b5f-a872-979701ccde66}; !- Object Name

OS:AdditionalProperties,
  {d4774c47-5a66-41d7-b0bd-c28701b7d8cc}, !- Handle
  {824c9118-df65-4403-80c9-77b1301e3ace}; !- Object Name

OS:AdditionalProperties,
  {a73ada88-27a4-4d01-9e42-d63043642b99}, !- Handle
  {c3ae95f4-1586-41b6-b9cf-720cfdc847c0}; !- Object Name

OS:AdditionalProperties,
  {46ad3a18-fa83-4e39-9267-9bcfc83943c6}, !- Handle
  {adadb336-4742-481a-a9f3-c5c905a76d70}; !- Object Name

OS:AdditionalProperties,
  {eda10126-cb33-4de7-a649-15fa96299f4a}, !- Handle
  {9d8348b3-acb2-47b5-a4ab-134864282bce}; !- Object Name

OS:AdditionalProperties,
  {c2f9e8c1-f0e6-4a2b-80c8-b3f6bc7dac6f}, !- Handle
  {c902dd8c-9dbb-4f5b-9b54-d0eb37d32c1a}; !- Object Name

OS:AdditionalProperties,
  {7fb84525-33dd-4842-82f9-df5fc5c33412}, !- Handle
  {6ec019da-70c8-4195-be26-23d8e865f080}; !- Object Name

OS:AdditionalProperties,
  {ffeb21b9-e996-4af2-869a-18e2b7820149}, !- Handle
  {2fafe5bd-eec0-47e4-86b7-1a3c5840b4ef}; !- Object Name

OS:AdditionalProperties,
  {da2c52f5-ed07-4100-b750-09d054db44f8}, !- Handle
  {a35e40f7-678a-4d14-bbf2-d78f0817dae6}; !- Object Name

OS:AdditionalProperties,
  {455964b5-d325-4966-bf34-1866da2d8590}, !- Handle
  {b1d3ec39-e303-486d-bcf0-90110ca155d1}; !- Object Name

OS:AdditionalProperties,
  {f319bd6c-61c1-436e-a85e-f2c651a56a12}, !- Handle
  {bf838dfc-c9b0-4e8e-abdc-814ef1fe0f2f}; !- Object Name

OS:AdditionalProperties,
  {c896f03a-64fb-42df-94cb-3763fe2d9e0d}, !- Handle
  {50173e7c-0e62-405c-8990-1587578e2d3e}; !- Object Name

OS:AdditionalProperties,
  {4519ffbc-d9bb-4fe9-95c0-6f2eb845f7a4}, !- Handle
  {9b1d2137-4020-4422-8f3f-8c1580a730ab}; !- Object Name

OS:AdditionalProperties,
  {341210ae-f016-45a3-8c6e-9873103abd16}, !- Handle
  {3fad9c23-fd1c-4c2e-a6d3-cb6fcaa057e5}; !- Object Name

OS:AdditionalProperties,
  {171c5f7c-db28-417c-88c6-6d8b61a1ec2c}, !- Handle
  {6cf3f3bd-ec3c-449d-9689-77aed09224e4}; !- Object Name

OS:AdditionalProperties,
  {35491bf7-237c-45b1-8ddc-0a643b41a5ee}, !- Handle
  {21be9acf-aa33-4fb6-815b-376408c578fe}; !- Object Name

OS:AdditionalProperties,
  {32f933ec-f299-433f-a3fa-47c4174e91e3}, !- Handle
  {23b230f9-ddf1-4304-b888-3e0e4a1d4acb}; !- Object Name

OS:AdditionalProperties,
  {b7f01959-3da8-4647-8e2c-604d8f173f68}, !- Handle
  {9443922b-26be-4aea-b81b-b8a346e06223}; !- Object Name

OS:AdditionalProperties,
  {8bd99f46-e516-4250-b7e8-03d3ec9c4ed8}, !- Handle
  {6c42b556-0de1-4bae-907e-404897354a97}; !- Object Name

OS:AdditionalProperties,
  {e2230bca-7d80-4017-89e2-323f29d5ac2d}, !- Handle
  {9c640c55-0e7d-480f-9c0b-5f0e34a540ea}; !- Object Name

OS:AdditionalProperties,
  {ed9dd8fe-34a8-44a8-bad4-92644d8aff86}, !- Handle
  {cb9baa7f-3518-45c0-b467-eee20ecc7fd0}; !- Object Name

OS:AdditionalProperties,
  {07c43d0d-79b1-4c0e-b317-c17a45e6a824}, !- Handle
  {8f48ad97-396b-437c-8fe3-6ea7c78d8bd9}; !- Object Name

OS:AdditionalProperties,
  {6e18e897-46ef-4cec-aa9c-578b611803f5}, !- Handle
  {a100a78c-7e3b-4aa0-a90d-59f59e8287ea}; !- Object Name

OS:AdditionalProperties,
  {61a6eb12-66dc-4ba6-9060-6e515adb1c31}, !- Handle
  {d9ac871d-0eb7-43aa-9c1b-299c8583db6b}; !- Object Name

OS:AdditionalProperties,
  {16dd8b44-550d-4bd9-8e70-cbb506764f4b}, !- Handle
  {1e341162-f89d-4233-a82d-e6f1533ec899}; !- Object Name

OS:AdditionalProperties,
  {26ad96a1-dc13-4d71-9896-da8e35f39161}, !- Handle
  {e394e72b-91ef-4af9-8702-d82313370b9c}; !- Object Name

OS:AdditionalProperties,
  {cf03db30-0400-4565-ac42-9af90004bbbc}, !- Handle
  {eafc31f3-c32b-4477-b99a-ec44e4744b50}; !- Object Name

OS:AdditionalProperties,
  {d558e428-5baa-4780-8bd9-4bd0828c6c30}, !- Handle
  {9db02615-6b9d-41d1-9395-7c6124aceb5a}; !- Object Name

OS:AdditionalProperties,
  {8ad54903-8395-4770-b087-a1acc3d5286c}, !- Handle
  {dccb219d-345c-4841-bc2c-2e6d94ecaaab}; !- Object Name

OS:AdditionalProperties,
  {a744dbd4-5ae5-4180-a22d-8ce3da6cb66b}, !- Handle
  {4f995273-d5b1-44d1-bfbe-cfde4f78547d}; !- Object Name

OS:AdditionalProperties,
  {796a1623-2027-4314-8724-3471ee170afd}, !- Handle
  {d0805dae-bc20-486c-9d8d-53dfe8191b38}; !- Object Name

OS:AdditionalProperties,
  {7983d0eb-3564-4399-945f-c8797861818a}, !- Handle
  {a6f095f5-87d7-4546-a9e7-581220684e85}; !- Object Name

OS:AdditionalProperties,
  {0e04eb77-c6cf-4ef8-87f7-f5989de0c58a}, !- Handle
  {5b8919ec-dfb5-4b3c-ba9c-c0c029ea4e8b}; !- Object Name

OS:AdditionalProperties,
  {7db32866-0a8f-4119-94fb-cba0e693f762}, !- Handle
  {3b70d297-eb1a-43e2-a126-375fdb768552}; !- Object Name

OS:Construction,
  {d15cc05e-7097-4179-ac18-1ecf4d8062b0}, !- Handle
  SecondarySchool Auditorium  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {b20428b3-8590-47e7-88c5-e492df359642}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c3c1a30-8955-48d3-acc3-d6c550597237}, !- Handle
  {d15cc05e-7097-4179-ac18-1ecf4d8062b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b20428b3-8590-47e7-88c5-e492df359642}, !- Handle
  SecondarySchool Auditorium  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.57083129904632,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b324826-e751-4fcb-82f1-d89c7b0fce0a}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {bc99bb8a-2fe2-42f5-8cf5-6273eccfce96}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {94954383-5b72-4eb1-a709-6914d8ec8a3d}, !- Handle
  {3b324826-e751-4fcb-82f1-d89c7b0fce0a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {bc99bb8a-2fe2-42f5-8cf5-6273eccfce96}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.617486774679765,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fcb392d2-3df6-4c2a-8795-a0fad25d4219}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {a694c98e-707f-4b29-856b-3a407810a679}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {540a8303-ef45-4c6c-9bf0-9f5d615fcb33}, !- Handle
  {fcb392d2-3df6-4c2a-8795-a0fad25d4219}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a694c98e-707f-4b29-856b-3a407810a679}, !- Handle
  SecondarySchool Auditorium  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.617486774679764,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd13caaa-7a8f-4602-ad76-0b1e6a18e810}, !- Handle
  SecondarySchool Cafeteria  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {999827cf-a922-4939-9cb5-efd614e48903}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {eb7df2b3-1262-41eb-a947-7ef91596aa6e}, !- Handle
  {dd13caaa-7a8f-4602-ad76-0b1e6a18e810}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {999827cf-a922-4939-9cb5-efd614e48903}, !- Handle
  SecondarySchool Cafeteria  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.23266208520293,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8fdaedb6-4761-40d3-be83-03c427cfac0e}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {fa4b1c0c-cbad-4e81-9db0-746a419108be}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {f4644dbd-d796-4c4f-b8e7-c2512265bda7}, !- Handle
  {8fdaedb6-4761-40d3-be83-03c427cfac0e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {fa4b1c0c-cbad-4e81-9db0-746a419108be}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.498744528745297,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dcd4a8b3-8096-47b8-8aa0-39330ef7fc13}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {a25b8bdd-de41-4786-8f41-e8b81c780c04}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {4fa2d116-03c7-432d-8963-0daa4e925677}, !- Handle
  {dcd4a8b3-8096-47b8-8aa0-39330ef7fc13}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a25b8bdd-de41-4786-8f41-e8b81c780c04}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.498744528745297,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4b137f4-f175-4ee1-8e95-cfa25923579b}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {3e74bdc8-e7de-405c-ba93-6241302912d1}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f3c515c-d0f8-4bf9-bd8d-7391753d3c5d}, !- Handle
  {d4b137f4-f175-4ee1-8e95-cfa25923579b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3e74bdc8-e7de-405c-ba93-6241302912d1}, !- Handle
  SecondarySchool Cafeteria  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.541602610036996,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ddc1e982-ba5c-410b-9150-fe88dc3869a8}, !- Handle
  SecondarySchool Classroom A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {087dd93a-df19-4efa-b0eb-5fffca93fd2a}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {a6650797-d803-41a1-86df-9c5538284f95}, !- Handle
  {ddc1e982-ba5c-410b-9150-fe88dc3869a8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {087dd93a-df19-4efa-b0eb-5fffca93fd2a}, !- Handle
  SecondarySchool Classroom A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.33137811446086,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70a8c8c3-09e7-49dd-a8d9-511b0a906dc0}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {ab3c1820-3820-4aa4-b265-9d2a476dca78}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {77c4260a-c96b-45e9-9d88-05f7addbce10}, !- Handle
  {70a8c8c3-09e7-49dd-a8d9-511b0a906dc0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ab3c1820-3820-4aa4-b265-9d2a476dca78}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.594931519755088,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {99cb0e8c-4f21-46e1-b375-b8aebd7b1b0f}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {d539fd81-761c-4c00-9613-178dae6b14d7}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {c853ea6e-ab08-42bd-80ca-9f4aff2da10c}, !- Handle
  {99cb0e8c-4f21-46e1-b375-b8aebd7b1b0f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d539fd81-761c-4c00-9613-178dae6b14d7}, !- Handle
  SecondarySchool Classroom A  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.439255280903398,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1103193a-8f90-4a4f-a7db-5b04f26addb4}, !- Handle
  SecondarySchool Classroom C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {7875a6de-d0c2-48d1-a5fb-3b901177d071}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {e79a3943-8f64-4838-a84e-19af6d7f207a}, !- Handle
  {1103193a-8f90-4a4f-a7db-5b04f26addb4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7875a6de-d0c2-48d1-a5fb-3b901177d071}, !- Handle
  SecondarySchool Classroom C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.33137811446086,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5a2189b4-2081-4fee-a4c3-55cab04c6f37}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {51ca3954-c7b4-4af8-a3d2-3b3b48ed81f9}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {ed1c20f4-9c13-4e78-8da3-e9154d7b5336}, !- Handle
  {5a2189b4-2081-4fee-a4c3-55cab04c6f37}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {51ca3954-c7b4-4af8-a3d2-3b3b48ed81f9}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.439255280903398,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53f632b0-ac85-4baf-a0e4-f2302a170ef0}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {b4e1cdb4-e593-420f-9fcf-439dd7c126e4}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {bc92cfe7-6b77-447c-a8ce-d7cb81c9f98e}, !- Handle
  {53f632b0-ac85-4baf-a0e4-f2302a170ef0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b4e1cdb4-e593-420f-9fcf-439dd7c126e4}, !- Handle
  SecondarySchool Classroom C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.594931519755088,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4491b47-d36f-412b-b11a-8e60af1caea8}, !- Handle
  SecondarySchool Corridor B  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {289b42b4-0a16-4af6-978d-6eb04df7bf24}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c82d289-421c-4a96-8384-d709ddbff61f}, !- Handle
  {d4491b47-d36f-412b-b11a-8e60af1caea8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {289b42b4-0a16-4af6-978d-6eb04df7bf24}, !- Handle
  SecondarySchool Corridor B  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.65123524082774,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {85295fc7-248d-457b-9f17-00892d7822df}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {7ac05e8e-7c07-410f-a667-96367c458a3e}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8ff1845-511d-46ac-95b9-6b563bc7ada2}, !- Handle
  {85295fc7-248d-457b-9f17-00892d7822df}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7ac05e8e-7c07-410f-a667-96367c458a3e}, !- Handle
  SecondarySchool Corridor B  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.462343720510015,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {56a2f2c2-9c6a-4161-ac11-87b5e784c9d5}, !- Handle
  SecondarySchool Gym  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {b3bb5328-603d-4268-80b5-72c569f087f7}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {97a92b64-a7ab-4127-9d16-f4f67a64e813}, !- Handle
  {56a2f2c2-9c6a-4161-ac11-87b5e784c9d5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b3bb5328-603d-4268-80b5-72c569f087f7}, !- Handle
  SecondarySchool Gym  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.44000384895701,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8606dfa7-dc76-43a6-b3b2-4e9171a18fb6}, !- Handle
  SecondarySchool Gym  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {9a642f10-53e5-44f5-baad-dbb9a387d05c}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {2ba36b75-3558-40d7-a751-9eace27a9751}, !- Handle
  {8606dfa7-dc76-43a6-b3b2-4e9171a18fb6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9a642f10-53e5-44f5-baad-dbb9a387d05c}, !- Handle
  SecondarySchool Gym  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.605260896040137,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78623fa3-7f4e-4a71-9412-f534494a31df}, !- Handle
  SecondarySchool Gym  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {9d152d4e-2eae-40a0-a161-f4bafd02f1ab}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {1e7fd1b1-fd0f-4645-a5f7-0af023d7e590}, !- Handle
  {78623fa3-7f4e-4a71-9412-f534494a31df}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9d152d4e-2eae-40a0-a161-f4bafd02f1ab}, !- Handle
  SecondarySchool Gym  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.655591490260391,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {836901e9-01a8-40bd-919a-9c5c060b4051}, !- Handle
  SecondarySchool Gym  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {78ef5f9f-eb20-40c6-9221-6418429ed3f8}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {6f5b8858-ebb8-47f5-a2f4-9e72631a14df}, !- Handle
  {836901e9-01a8-40bd-919a-9c5c060b4051}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {78ef5f9f-eb20-40c6-9221-6418429ed3f8}, !- Handle
  SecondarySchool Gym  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.655591490260391,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b9e07e3-0f20-4afd-90fb-d7c53b321acd}, !- Handle
  SecondarySchool Gym - audience  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {0b259f9e-557e-4ddb-b637-5a8ce0555c1a}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b2e1cea-1043-4a96-910f-18b131b5a8ae}, !- Handle
  {5b9e07e3-0f20-4afd-90fb-d7c53b321acd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0b259f9e-557e-4ddb-b637-5a8ce0555c1a}, !- Handle
  SecondarySchool Gym - audience  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.37321391209567,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d84b315e-6399-41bb-be52-110e0bdff222}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {36d30666-bc6a-49ec-b5a1-d324046703e2}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {18b845e5-4384-4010-b76e-0a8afeb6662f}, !- Handle
  {d84b315e-6399-41bb-be52-110e0bdff222}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {36d30666-bc6a-49ec-b5a1-d324046703e2}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.632903296127907,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {60c1870c-5827-47a1-88a4-7bc8f8dcad53}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {7b68edc2-4c58-43f7-b221-57066020b01c}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {e4baba4c-42e9-4c83-8b3c-4e5f1e3cdef3}, !- Handle
  {60c1870c-5827-47a1-88a4-7bc8f8dcad53}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7b68edc2-4c58-43f7-b221-57066020b01c}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.632903296127907,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70a6ea7e-0b33-4b73-b649-4df13256834e}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {b865ac0f-d03d-46f7-a645-bfc953408e1c}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {d39eaccc-683f-4fc3-96c7-06c0aee55f1c}, !- Handle
  {70a6ea7e-0b33-4b73-b649-4df13256834e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b865ac0f-d03d-46f7-a645-bfc953408e1c}, !- Handle
  SecondarySchool Gym - audience  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.605260896040137,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {65e87a80-eefc-4964-96cb-e769803f023c}, !- Handle
  SecondarySchool Kitchen  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {85d6f70a-d0ef-4dfb-a929-c00e71bb4e98}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {c63022eb-b2b9-4c0f-98aa-27e8a6384a35}, !- Handle
  {65e87a80-eefc-4964-96cb-e769803f023c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {85d6f70a-d0ef-4dfb-a929-c00e71bb4e98}, !- Handle
  SecondarySchool Kitchen  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67292961085114,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3edd6166-3841-41b7-9502-dfc268c922f9}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {eab36912-189e-4afb-9b4f-1281d5ed68e4}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {f14f0f9c-005a-47be-9154-c3ac6095616b}, !- Handle
  {3edd6166-3841-41b7-9502-dfc268c922f9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {eab36912-189e-4afb-9b4f-1281d5ed68e4}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.368087015466668,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd1bd139-9f13-438f-aad5-b89a1a654060}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {ccc493e7-9d2d-49c2-856f-d3dd08f86f42}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {71792ba4-3c73-4fc5-94f8-9afaf22372ae}, !- Handle
  {cd1bd139-9f13-438f-aad5-b89a1a654060}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ccc493e7-9d2d-49c2-856f-d3dd08f86f42}, !- Handle
  SecondarySchool Kitchen  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.368087015466667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5943354a-b958-4de2-815b-c045dbcfc83a}, !- Handle
  SecondarySchool Library  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {263f6c12-58a3-48aa-9706-90bc223926e9}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {b973a24a-0fe1-4f02-8ad8-2f0f912f0a03}, !- Handle
  {5943354a-b958-4de2-815b-c045dbcfc83a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {263f6c12-58a3-48aa-9706-90bc223926e9}, !- Handle
  SecondarySchool Library  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67292961085114,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {26604e14-250d-474d-902b-29901ff75522}, !- Handle
  SecondarySchool Library  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {930791b2-4ace-403d-be49-064409cc513d}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {ac0880bf-a549-4d5d-8e1b-0d6283eceacd}, !- Handle
  {26604e14-250d-474d-902b-29901ff75522}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {930791b2-4ace-403d-be49-064409cc513d}, !- Handle
  SecondarySchool Library  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.522151539542715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db958eb3-a9d6-49af-a7b1-bc6b3eaddff0}, !- Handle
  SecondarySchool Library  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {390ec72d-c3fb-4168-b230-38d8d057981c}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {e27c5fb6-90d1-4ff0-8060-dc10384a0b05}, !- Handle
  {db958eb3-a9d6-49af-a7b1-bc6b3eaddff0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {390ec72d-c3fb-4168-b230-38d8d057981c}, !- Handle
  SecondarySchool Library  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.522151539542715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a5767017-47b9-4885-8a05-d53ba601742e}, !- Handle
  SecondarySchool Lobby  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {a4ba873f-0147-4624-89e3-8e2b06180349}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a8d7ab8-0965-451c-83f8-3a1a9719df3d}, !- Handle
  {a5767017-47b9-4885-8a05-d53ba601742e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a4ba873f-0147-4624-89e3-8e2b06180349}, !- Handle
  SecondarySchool Lobby  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67292961085117,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f06fb3a-0772-494c-a8e3-f15860a64c71}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {5701c21e-4dc8-46e4-a90a-93bf1ea5bc7e}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {fbfcdcbf-f101-4dc8-ac50-f6725630ae38}, !- Handle
  {8f06fb3a-0772-494c-a8e3-f15860a64c71}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5701c21e-4dc8-46e4-a90a-93bf1ea5bc7e}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.458517159233076,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c98b1b8-7875-420a-a9ee-ed2c97537a0d}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {979dddb4-d20e-4089-bb63-0db7ac0b4636}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {aaae71d2-b2c8-4af9-873b-6c32dcdc0b3d}, !- Handle
  {4c98b1b8-7875-420a-a9ee-ed2c97537a0d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {979dddb4-d20e-4089-bb63-0db7ac0b4636}, !- Handle
  SecondarySchool Lobby  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.458517159233076,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {69c8ef17-5e00-42ab-8256-93ee051db782}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {63bf9a07-e529-49fb-8019-df09fa1d60fc}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {13cbc95e-c8b1-47cd-a4d4-3d680e5863d0}, !- Handle
  {69c8ef17-5e00-42ab-8256-93ee051db782}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {63bf9a07-e529-49fb-8019-df09fa1d60fc}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67292961085101,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf4a9d80-fe13-470a-abe3-82bbd8b18b8c}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {6a69888d-8e3a-4c31-946e-6569d5e12821}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {1e7583d4-0c63-4eb8-9111-34d47f99ce98}, !- Handle
  {cf4a9d80-fe13-470a-abe3-82bbd8b18b8c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6a69888d-8e3a-4c31-946e-6569d5e12821}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.268827367516294,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b75afa17-df5d-4e71-ad5d-9fed093289d1}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {85451654-31b6-45c8-83e5-beb58142f7d9}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {18eb0b65-e783-4692-aaaa-e57dd1f4b809}, !- Handle
  {b75afa17-df5d-4e71-ad5d-9fed093289d1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {85451654-31b6-45c8-83e5-beb58142f7d9}, !- Handle
  SecondarySchool Mechanical  - Story ground 1 Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.268827367516294,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a949874d-c0ca-42fa-998c-797b5be206a6}, !- Handle
  SecondarySchool Mechanical  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {dec7fdce-49e4-4d7e-ac31-d80162fbec52}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {31b3e122-cc11-489b-b624-90020498aac6}, !- Handle
  {a949874d-c0ca-42fa-998c-797b5be206a6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dec7fdce-49e4-4d7e-ac31-d80162fbec52}, !- Handle
  SecondarySchool Mechanical  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.67292961085113,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b20b6e0f-0992-49a7-924e-de978da84dbf}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {7b07223d-c5a5-48f4-889b-705fbd5d1e68}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {54f832bd-3708-40ff-a68d-b97b82c26259}, !- Handle
  {b20b6e0f-0992-49a7-924e-de978da84dbf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7b07223d-c5a5-48f4-889b-705fbd5d1e68}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.48946843244748,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {17028313-55c4-4ada-87f9-54fade59c7de}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 5 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {3750ce2a-ce00-41ad-8302-30942189eb8c}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {c025dbba-5923-426e-b6f4-ae46c91bcdf9}, !- Handle
  {17028313-55c4-4ada-87f9-54fade59c7de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3750ce2a-ce00-41ad-8302-30942189eb8c}, !- Handle
  SecondarySchool Mechanical  - Story ground Wall 5 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.48946843244748,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91d09bd4-05d3-42e1-9c99-2b2ff3661a95}, !- Handle
  SecondarySchool Office  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {866a09aa-b282-4787-9983-c3c83d5fa064}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {21f1eeea-afc5-47f1-af93-99ab87543174}, !- Handle
  {91d09bd4-05d3-42e1-9c99-2b2ff3661a95}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {866a09aa-b282-4787-9983-c3c83d5fa064}, !- Handle
  SecondarySchool Office  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.38278300108929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6d65c1e-da6f-476a-a8d6-6757241efb54}, !- Handle
  SecondarySchool Office  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {b6ed6c7b-6b8e-4054-8be7-ac3316dcd706}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {3733861e-2601-4eff-b78a-60afa216ae78}, !- Handle
  {a6d65c1e-da6f-476a-a8d6-6757241efb54}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b6ed6c7b-6b8e-4054-8be7-ac3316dcd706}, !- Handle
  SecondarySchool Office  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.537316381685696,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce544b4c-f973-4400-b056-2b0b12fa7e34}, !- Handle
  SecondarySchool Office  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {05ed7fbd-e16d-41e1-a6ef-fe3f7d9488e5}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {b9d200a3-d492-4de6-a35e-15023a3d2146}, !- Handle
  {ce544b4c-f973-4400-b056-2b0b12fa7e34}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {05ed7fbd-e16d-41e1-a6ef-fe3f7d9488e5}, !- Handle
  SecondarySchool Office  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.537316381685696,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f60fb34-6e46-4df9-9a22-002d9b726c39}, !- Handle
  SecondarySchool Office  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {8e6e8ad4-7469-4ab1-bfc1-90951b57f022}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {5c5b047e-457c-47f3-9403-4fd6bf7fd259}, !- Handle
  {2f60fb34-6e46-4df9-9a22-002d9b726c39}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8e6e8ad4-7469-4ab1-bfc1-90951b57f022}, !- Handle
  SecondarySchool Office  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.541602610036997,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1c24b93-50b4-4d5f-a7b3-a224aeef49d7}, !- Handle
  SecondarySchool Restroom  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {d3c6a852-8f08-4374-9a13-034d30c52116}, !- Layer 1
  {a0ac5f9b-d067-47bc-bf4b-db0646300599}, !- Layer 2
  {aa96c2e3-d463-4ac5-8f78-5cdea3e13842}; !- Layer 3

OS:StandardsInformation:Construction,
  {14ba23f1-3135-495e-93f0-260bb3938c6e}, !- Handle
  {e1c24b93-50b4-4d5f-a7b3-a224aeef49d7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a0ac5f9b-d067-47bc-bf4b-db0646300599}, !- Handle
  SecondarySchool Restroom  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.09169554282485,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {025fe3b9-5dc3-473a-9a2f-5d6d5f37c25a}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {a506f95f-0471-40ad-9a2e-8dd1e3008d77}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {aa212695-cb82-49ad-8e99-39d77682352e}, !- Handle
  {025fe3b9-5dc3-473a-9a2f-5d6d5f37c25a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a506f95f-0471-40ad-9a2e-8dd1e3008d77}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.458516877914424,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca3eec2b-e154-4e74-a6f6-fa7462215a1e}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {81327cdc-68b9-4cf1-8c36-3b412c6102e5}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {18eed761-d9b4-4259-990e-60934b2f30e9}, !- Handle
  {ca3eec2b-e154-4e74-a6f6-fa7462215a1e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {81327cdc-68b9-4cf1-8c36-3b412c6102e5}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.458516877914424,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {efab9d2e-2ca1-44d8-98e1-5879f77e520e}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {82303122-266e-4f19-824f-3576622212f8}, !- Layer 1
  {9dc01e82-bde0-4316-a7c6-c72971c94449}, !- Layer 2
  {001350f9-0da4-4881-80ff-4c0ebd0f1f24}, !- Layer 3
  {9dc01e82-bde0-4316-a7c6-c72971c94449}; !- Layer 4

OS:StandardsInformation:Construction,
  {58aa1dae-46bd-4a18-b7a3-d62d5587b7a9}, !- Handle
  {efab9d2e-2ca1-44d8-98e1-5879f77e520e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {001350f9-0da4-4881-80ff-4c0ebd0f1f24}, !- Handle
  SecondarySchool Restroom  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.541602610036996,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

