
OS:Version,
  {56b0403e-d878-4686-89fe-23d3f49b9bcb}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {cedf8182-3ec2-4dff-9f30-3f3f42cfe6f2}, !- Handle
  ComStock DOE Ref Pre-1980|LargeOffice,  !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {50ed2881-9f9d-4e63-baac-cfe3e39cf069}, !- Default Construction Set Name
  {21b05c6f-675b-4211-80c8-7f21ab834f33}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {006d265f-ae5a-4092-906d-e8c90dcfec14}; !- Handle

OS:Site,
  {9826bf5f-578a-44b5-ae38-38be6462516e}, !- Handle
  Opa Locka_FL_USA,                       !- Name
  25.91,                                  !- Latitude {deg}
  -80.28,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {9ea15cfe-82e9-438f-866b-01bdb52cb74e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {b12e07d1-6ee5-4583-a076-1a37cb4d7132}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {04bcfca5-d95f-42e4-8c74-57720e27a58d}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a2863671-a2ea-4494-972b-f78a8fbc79f1}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4fe1082e-42d2-456d-beb5-1c805c6ed838}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {072ba064-b2d6-43e8-b0e1-c732e69666ce}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {cf2c7c67-52ce-4544-a364-7d5f0935006b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {5a0159e6-c6c6-4064-9328-c05163deeef6}, !- Handle
  Opa Locka,                              !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722024,                                 !- WMO Number
  25.91,                                  !- Latitude {deg}
  -80.28,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  /weather/G1200860.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {1c9ff4d6-c330-446b-adca-2a8f511b65f4}, !- Handle
  {cedf8182-3ec2-4dff-9f30-3f3f42cfe6f2}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3221,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DistrictHeating,                        !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  VAV district chilled water with district hot water reheat, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  45,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_office,                           !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  6,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  3001_8000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G1200860006203,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1926,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  13,                                     !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G120,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G1200860,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  largeoffice_nodatacenter,               !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  South Atlantic,                         !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  1A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner_or_tenant,               !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  other,                                  !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  missing,                                !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  4.0,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  4.0,                                    !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  25.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  11.75,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  17.75,                                  !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Fault jul,                              !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_novent,                  !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  0,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  76,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  8,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2003,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2016,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  no,                                     !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  No fault,                               !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  office_plugload_bpr_almost_on,          !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.95,                                   !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.95,                                   !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2018,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2001,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2013,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock DOE Ref 1980-2004,             !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2013,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock DOE Ref 1980-2004,             !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  office_ltg_bpr_almost_off,              !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0,                                      !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0.9,                                    !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2006,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2009,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DOE Ref 1980-2004,             !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2004,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen2_t8_halogen,                        !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock DOE Ref 1980-2004,             !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  pre_1978,                               !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  pre_1978,                               !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1991,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref Pre-1980,              !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref Pre-1980,              !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref 1980-2004,             !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Double - LowE - Clear - Aluminum,       !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G1200860006203,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G1200860,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G12008616,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Florida,                                !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  FL,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  South Atlantic,                         !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  South,                                  !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  South Atlantic,                         !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  CBSA Miami-Fort Lauderdale-West Palm Beach&#44 FL, !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_FL_Opa.Locka.722024_2018.epw,       !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Miami_Intl_Ap,                          !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Hot-Humid,                              !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NotApplicable,                          !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  102,                                    !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  FL&#44 Miami-Dade County,               !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  FL&#44 08616,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR09,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  FRCCc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  55,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Florida,                                !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  FRCCc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.1000000000000001,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  25.899999999999999,                     !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2013,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref Pre-1980,              !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock DOE Ref 1980-2004,             !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref Pre-1980,              !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock DOE Ref 1980-2004;             !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {e1bdb1cb-c332-4876-bfe7-614d6e5c3ced}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  25.0958333333333,                       !- Annual Average Outdoor Air Temperature {C}
  9.2;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e421aefc-fcdd-47e9-82a2-b0de5bcdde40}, !- Handle
  Opa Locka Ann Clg .4% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ad89dba-d2ec-4777-973a-9fdcc086a2d1}, !- Handle
  Opa Locka Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2b357d5a-c192-4146-81f3-a985a4a725b1}, !- Handle
  Opa Locka Ann Htg 99.6% Condns DB 1,    !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {caa35df1-dc74-4dfb-ae04-66f39e9e66a1}, !- Handle
  Opa Locka August .4% Condns DB=>MCWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6611016a-de0f-4a64-8f9d-9976355541bc}, !- Handle
  Opa Locka October .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.529;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a75de375-67e8-4a83-8793-c004fcdc6fa8}, !- Handle
  Opa Locka September .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.5;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {f0c5646b-8e3d-44cc-b5c4-de7bd67469b5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-1A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {8206bfd1-6115-4563-91c6-7c0c6053044d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {5e688c4d-ceef-43bf-a3be-d91a4f3e7b6a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {46f9f72b-0d11-482d-bcf1-3dee9cb7a7ee}, !- Default Schedule Set Name
  {92b0f7b0-e689-4acc-96be-5650661e6289}, !- Group Rendering Name
  {36341cbf-718b-4a96-aaf6-51dfd6367051}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {92b0f7b0-e689-4acc-96be-5650661e6289}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1752fb1a-32e1-4cd0-a42a-8b70d01440c7}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground, !- Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.13469026810036,                      !- X Origin {m}
  -3.13469026810036,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1752fb1a-32e1-4cd0-a42a-8b70d01440c7}, !- Building Story Name
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}; !- Thermal Zone Name

OS:Surface,
  {53dc2c72-9728-4856-991a-6b7d7f224e04}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e99fd5bf-d0d6-41c7-b282-ddc4a75f2089}, !- Construction Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.26938053620072, 0, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.26938053620072, 0,  !- X,Y,Z Vertex 3 {m}
  6.26938053620072, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa27a55f-e427-4e30-9039-8b60e09b3237}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {89964625-4b44-453d-8007-2522a04cebd5}, !- Construction Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.26938053620072, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df2fba9-6f55-4598-a4c9-7dd528c6a7ff}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c4c5d4e7-fb14-4b00-9526-ca6846613703}, !- Construction Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.26938053620072, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6.26938053620072, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52824037-755b-43ea-b4a9-26056da67573}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {08e0b818-cf51-40aa-ae63-ae808d4b1a9b}, !- Construction Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, 6.26938053620072, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0153f88e-73d8-443c-8801-4848391097e6}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {a85e729c-d24c-4bd7-ad05-6b2872602792}, !- Construction Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63553917-0583-4d75-b2b8-b8349f7ef8b3}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ce2ee76f-a9e6-4ee4-97f0-285903ff803c}, !- Construction Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32d38cb3-e0af-4761-b240-2500bbbe1f3b}, !- Zone Air Inlet Port List
  {213c2185-ce2d-40c0-b56e-d19971356ae0}, !- Zone Air Exhaust Port List
  {bae53770-5476-43ed-8f0a-7d1e596e30d4}, !- Zone Air Node Name
  {c7af9461-4617-4cc2-b616-d46cb80bc0ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0d1b80d-a632-4db0-b3c3-66528d6fbf87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7a40686-0b35-4cb8-acd1-853275d9b2c9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Zone Air Node, !- Name
  {bae53770-5476-43ed-8f0a-7d1e596e30d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae53770-5476-43ed-8f0a-7d1e596e30d4}, !- Handle
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}, !- Source Object
  11,                                     !- Outlet Port
  {a7a40686-0b35-4cb8-acd1-853275d9b2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32d38cb3-e0af-4761-b240-2500bbbe1f3b}, !- Handle
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}, !- HVAC Component
  {a68d2d4d-65c3-499b-8854-7d81a7392677}; !- Port 1

OS:PortList,
  {213c2185-ce2d-40c0-b56e-d19971356ae0}, !- Handle
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}; !- HVAC Component

OS:PortList,
  {c7af9461-4617-4cc2-b616-d46cb80bc0ee}, !- Handle
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}, !- HVAC Component
  {c12ed43d-d3dd-4bd4-9f6e-69863a54514a}; !- Port 1

OS:Sizing:Zone,
  {a033f5f8-7cda-4702-9917-b5e21a04c261}, !- Handle
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3bcb6c87-ae10-4fed-8acb-d9551281fe63}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Zone HVAC Equipment List, !- Name
  {67772b19-a03d-4047-9f5a-98e72eaf58a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4d5ca53-1ce7-423d-8baf-de93d533b64a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {6ceb81dd-b656-4048-8d37-8e9eaa80d247}, !- Handle
  Story mid,                              !- Name
  23.7744,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid, !- Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.13469026810036,                      !- X Origin {m}
  -3.13469026810036,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {6ceb81dd-b656-4048-8d37-8e9eaa80d247}, !- Building Story Name
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}; !- Thermal Zone Name

OS:Surface,
  {673a000e-43f0-4646-97bb-329840d76edc}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ee35fc47-4ee8-494b-b0d9-19ca417ed0a5}, !- Construction Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.26938053620072, 0, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.26938053620072, 0,  !- X,Y,Z Vertex 3 {m}
  6.26938053620072, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33494dd4-8d5d-4eda-bdb0-62509e67e3bf}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d9779bb1-9f04-49ee-8740-81c92194c06c}, !- Construction Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.26938053620072, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa79715-7152-40f1-ac73-836927b54bb8}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {17e13f19-4d60-435c-883d-f849d2f31d85}, !- Construction Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.26938053620072, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6.26938053620072, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292a5567-7949-4230-8817-5e143a0853e5}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {c8afe569-f4c8-4f40-981c-66c5c0ee78bc}, !- Construction Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, 6.26938053620072, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f1ac9b-ddb1-40a2-8c4e-7e5c32ba3b6f}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {00b6a539-052b-4bf4-acb4-e1c4196475af}, !- Construction Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645097d3-6f49-46d5-9665-652302c2fe17}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ce2ee76f-a9e6-4ee4-97f0-285903ff803c}, !- Construction Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid, !- Name
  11,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12080479-1838-44e3-aa92-0841a7cc367f}, !- Zone Air Inlet Port List
  {99682873-8e58-48bd-af10-69a41bd54b40}, !- Zone Air Exhaust Port List
  {45fe731e-d698-4b4d-a1f9-b1e966dba9c3}, !- Zone Air Node Name
  {8de95f78-d41a-42a2-8d1b-72dbbe543643}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf74d7ec-e00a-4ef6-a2ae-d63f6b8e4e98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {427dc98c-b995-41d8-9d01-f9d0a5868ca2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Zone Air Node, !- Name
  {45fe731e-d698-4b4d-a1f9-b1e966dba9c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45fe731e-d698-4b4d-a1f9-b1e966dba9c3}, !- Handle
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}, !- Source Object
  11,                                     !- Outlet Port
  {427dc98c-b995-41d8-9d01-f9d0a5868ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12080479-1838-44e3-aa92-0841a7cc367f}, !- Handle
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}, !- HVAC Component
  {fdcdfb8f-d443-4e26-995f-ce4cca2771ff}; !- Port 1

OS:PortList,
  {99682873-8e58-48bd-af10-69a41bd54b40}, !- Handle
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}; !- HVAC Component

OS:PortList,
  {8de95f78-d41a-42a2-8d1b-72dbbe543643}, !- Handle
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}, !- HVAC Component
  {e02c84b5-6509-4d9e-933a-4a8223487433}; !- Port 1

OS:Sizing:Zone,
  {171417a5-6fe4-4115-aaf5-d7175089c22f}, !- Handle
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {131d44b8-f8ac-458d-b039-8d053fbebe24}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Zone HVAC Equipment List, !- Name
  {c2c4199b-bd7f-40c4-85a3-57454ef8a019}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70e235fa-3d94-48ac-ba39-78468b02eb35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {77681a7f-ce68-4298-bed7-e7d2cbb52a4d}, !- Handle
  Story top,                              !- Name
  47.5488,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Handle
  Office WholeBuilding - Lg Office  - Story top, !- Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.13469026810036,                      !- X Origin {m}
  -3.13469026810036,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  {77681a7f-ce68-4298-bed7-e7d2cbb52a4d}, !- Building Story Name
  {c83a7db5-e54b-493f-8552-1f7149a24593}; !- Thermal Zone Name

OS:Surface,
  {07536cc4-be49-49a9-9c88-7cfa5cfec413}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ee35fc47-4ee8-494b-b0d9-19ca417ed0a5}, !- Construction Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.26938053620072, 0, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.26938053620072, 0,  !- X,Y,Z Vertex 3 {m}
  6.26938053620072, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7719fc1-6a59-4d53-897d-858fe7096f9d}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {fa526a0a-9d1e-4cac-be77-164ab3349e1c}, !- Construction Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.26938053620072, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06093f1-80d4-4ff3-a3e1-9734a4c23408}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c239dc3c-654d-496c-b6f8-9b7ca8963a1b}, !- Construction Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.26938053620072, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6.26938053620072, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a50fe0-1e87-4fa4-b86b-3070f1b74029}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {a42bde39-a6a3-4ff9-8256-84945177257f}, !- Construction Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, 6.26938053620072, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef96e938-df9c-409c-92e8-931d42dd3c10}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {2aafb461-a08f-49a8-ba72-1ff9b88e4341}, !- Construction Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1622cdc7-bd90-4232-930b-ae1f3ef21f95}, !- Handle
  Office WholeBuilding - Lg Office  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {94a4df23-a675-4a2f-ba3c-b61b530ea5a1}, !- Construction Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26938053620072, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6.26938053620072, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c83a7db5-e54b-493f-8552-1f7149a24593}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28387b35-c4ec-440d-bdc3-878dbf6ddf94}, !- Zone Air Inlet Port List
  {7dc289a7-c6da-4828-8674-4ea01fc77d29}, !- Zone Air Exhaust Port List
  {28ac9e0c-9031-4de3-bb42-d2430b833534}, !- Zone Air Node Name
  {990320e1-557f-481a-9738-57279446cb3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20bb921b-301d-4ed1-af43-cc6ded32c1f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99fc42ea-03aa-4983-9956-c49da690087e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Zone Air Node, !- Name
  {28ac9e0c-9031-4de3-bb42-d2430b833534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28ac9e0c-9031-4de3-bb42-d2430b833534}, !- Handle
  {c83a7db5-e54b-493f-8552-1f7149a24593}, !- Source Object
  11,                                     !- Outlet Port
  {99fc42ea-03aa-4983-9956-c49da690087e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28387b35-c4ec-440d-bdc3-878dbf6ddf94}, !- Handle
  {c83a7db5-e54b-493f-8552-1f7149a24593}, !- HVAC Component
  {ab2dc200-9bd1-4d4e-98ce-ca5f8e49142f}; !- Port 1

OS:PortList,
  {7dc289a7-c6da-4828-8674-4ea01fc77d29}, !- Handle
  {c83a7db5-e54b-493f-8552-1f7149a24593}; !- HVAC Component

OS:PortList,
  {990320e1-557f-481a-9738-57279446cb3a}, !- Handle
  {c83a7db5-e54b-493f-8552-1f7149a24593}, !- HVAC Component
  {71af1944-26bb-4d69-8adb-969d94d78417}; !- Port 1

OS:Sizing:Zone,
  {17524cb7-cafc-4c7a-83f3-dfaa679dd9f6}, !- Handle
  {c83a7db5-e54b-493f-8552-1f7149a24593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dbaaf7ac-ba4e-49bd-9583-465e8f14d5fc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Zone HVAC Equipment List, !- Name
  {c83a7db5-e54b-493f-8552-1f7149a24593}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {473e741f-8237-49d4-8f84-8acae230447f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f0e38a81-9947-4062-9e2f-8ccf467728ae}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {52824037-755b-43ea-b4a9-26056da67573}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26938053620072, 0.0253999999999951, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 0.0253999999999951, 0.762, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.24398053620072, 0.762, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, 6.24398053620072, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fd55a59-23e5-46c1-8b42-1d49cfff4a63}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {0df2fba9-6f55-4598-a4c9-7dd528c6a7ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24398053620072, 6.26938053620072, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  6.24398053620072, 6.26938053620072, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 6.26938053620072, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 6.26938053620072, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35929c75-e78d-48e0-9fc0-4d781f93ae82}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {fa27a55f-e427-4e30-9039-8b60e09b3237}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.24398053620072, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.24398053620072, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0.0253999999999941, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bce8e1b8-94bc-4d14-8d7f-98029f78bdd1}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {0153f88e-73d8-443c-8801-4848391097e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -4.88498130835069e-15, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -4.88498130835069e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24398053620072, -4.88498130835069e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24398053620072, -4.88498130835069e-15, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a017126-2007-4471-881d-d0ca63d2a595}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {0aa79715-7152-40f1-ac73-836927b54bb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24398053620072, 6.26938053620072, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  6.24398053620072, 6.26938053620072, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 6.26938053620072, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 6.26938053620072, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32c7332-c0dd-483c-b802-1f417a4f81f2}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {33494dd4-8d5d-4eda-bdb0-62509e67e3bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.24398053620072, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.24398053620072, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0.0253999999999941, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {085695c3-8359-4aff-88ae-a6e08eaa9da2}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {292a5567-7949-4230-8817-5e143a0853e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26938053620072, 0.0253999999999951, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 0.0253999999999951, 0.762, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.24398053620072, 0.762, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, 6.24398053620072, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06cb0878-d98a-4450-b979-93bfbe1ccaa6}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {b5f1ac9b-ddb1-40a2-8c4e-7e5c32ba3b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -4.88498130835069e-15, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -4.88498130835069e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24398053620072, -4.88498130835069e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24398053620072, -4.88498130835069e-15, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6fbdef6-a25d-424f-9660-db33bb94de99}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {ef96e938-df9c-409c-92e8-931d42dd3c10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -4.88498130835069e-15, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -4.88498130835069e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24398053620072, -4.88498130835069e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24398053620072, -4.88498130835069e-15, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fff2ec9-2925-477d-a888-2e6c36510190}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {d06093f1-80d4-4ff3-a3e1-9734a4c23408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24398053620072, 6.26938053620072, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  6.24398053620072, 6.26938053620072, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 6.26938053620072, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 6.26938053620072, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6754f3df-bdb3-4901-b6c9-eaa55284cfae}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {b7719fc1-6a59-4d53-897d-858fe7096f9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6.24398053620072, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6.24398053620072, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0.0253999999999941, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4cafbab-f6e6-40e6-8783-68481205d04e}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Construction Name
  {d0a50fe0-1e87-4fa4-b86b-3070f1b74029}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26938053620072, 0.0253999999999951, 1.48105843987468, !- X,Y,Z Vertex 1 {m}
  6.26938053620072, 0.0253999999999951, 0.762, !- X,Y,Z Vertex 2 {m}
  6.26938053620072, 6.24398053620072, 0.762, !- X,Y,Z Vertex 3 {m}
  6.26938053620072, 6.24398053620072, 1.48105843987468; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a6e841cd-a6df-4d4c-b529-197fa8eb5f2f}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {863919de-eb8a-499d-898e-695d980f5bd0}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {a6e841cd-a6df-4d4c-b529-197fa8eb5f2f}, !- People Definition Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {75305897-4a1d-4ed3-983f-655c5a80b8a7}, !- Work Efficiency Schedule Name
  {b8adc572-ea05-4110-ae82-4e3f9afad619}, !- Clothing Insulation Schedule Name
  {fb68d1b9-93e9-49c1-be12-78cf69394850}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b8adc572-ea05-4110-ae82-4e3f9afad619}, !- Handle
  Clothing Schedule,                      !- Name
  {8c8eddf4-31b8-41cb-8442-2b4318d8be76}, !- Schedule Type Limits Name
  {21d1c1f4-8ba0-4ff0-b953-ceeb4944712f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21d1c1f4-8ba0-4ff0-b953-ceeb4944712f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {8c8eddf4-31b8-41cb-8442-2b4318d8be76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c841405-2102-4d3b-9bae-05fa94e4f443}, !- Handle
  Schedule Rule 1,                        !- Name
  {b8adc572-ea05-4110-ae82-4e3f9afad619}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ceb13b4-8c56-450a-a2cc-4c62e849cfc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ceb13b4-8c56-450a-a2cc-4c62e849cfc2}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {8c8eddf4-31b8-41cb-8442-2b4318d8be76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8c8eddf4-31b8-41cb-8442-2b4318d8be76}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fb68d1b9-93e9-49c1-be12-78cf69394850}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8145a256-c38d-4636-99ef-97ca0fe63958}, !- Schedule Type Limits Name
  {f76112a2-11f0-4d0f-9499-4b01259ee64e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f76112a2-11f0-4d0f-9499-4b01259ee64e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8145a256-c38d-4636-99ef-97ca0fe63958}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8145a256-c38d-4636-99ef-97ca0fe63958}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {75305897-4a1d-4ed3-983f-655c5a80b8a7}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {5ac91eb5-dc42-4087-af15-63da4db7e84b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ac91eb5-dc42-4087-af15-63da4db7e84b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ed031b78-9d49-4327-8928-af2b629255d9}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49e746f9-602d-4455-b09c-e13cc21771d8}, !- Handle
  {ed031b78-9d49-4327-8928-af2b629255d9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {63e43c34-06c6-4c26-a8d2-f6f573dc0bf0}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e95c6386-46cf-4381-928b-f8b9b957f5ff}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {63e43c34-06c6-4c26-a8d2-f6f573dc0bf0}, !- Electric Equipment Definition Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space or SpaceType Name
  {3cd1b5ba-1674-4633-98d9-36e71c16ccd4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {36341cbf-718b-4a96-aaf6-51dfd6367051}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {46f9f72b-0d11-482d-bcf1-3dee9cb7a7ee}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7366874-67e7-4ca1-ad9c-ac682de609d3}, !- Number of People Schedule Name
  {422e780b-1cae-4baa-b7c0-6f1faa292b5c}, !- People Activity Level Schedule Name
  {beae77d9-8dd6-416f-bb97-976824ee0e76}, !- Lighting Schedule Name
  {328530f5-8817-4359-9ee2-f8d0960742ee}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c7366874-67e7-4ca1-ad9c-ac682de609d3}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {cff9658e-238a-4f22-9dee-aee8c3ddfe82}, !- Default Day Schedule Name
  {aac5b501-6eb6-4cc2-bf59-fb86c508e8ce}, !- Summer Design Day Schedule Name
  {83c40ca6-2e6f-4916-807d-ac62d0b898c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cff9658e-238a-4f22-9dee-aee8c3ddfe82}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.6125,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.8375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.8875,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.825,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.7625,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.625,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.55,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2875,                                 !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2125,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.09375,                                !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0875,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.08125,                                !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0.075,                                  !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.06875,                                !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0625,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.05625,                                !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.05,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.04375,                                !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.0375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.03125,                                !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.025,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.01875,                                !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0125,                                 !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.00625,                                !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Rule,
  {162e2dd0-e4c2-42e1-ac34-c6ea5c980b68}, !- Handle
  Schedule Rule 2,                        !- Name
  {c7366874-67e7-4ca1-ad9c-ac682de609d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2129b048-f194-4eba-b3fe-6a68f97d9fa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2129b048-f194-4eba-b3fe-6a68f97d9fa2}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0666666666666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0583333333333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0625,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0875,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.488888888888889,                      !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.477777777777778,                      !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.455555555555555,                      !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.444444444444444,                      !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.433333333333333,                      !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.422222222222222,                      !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.411111111111111,                      !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.388888888888889,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.377777777777778,                      !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.366666666666667,                      !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.355555555555555,                      !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.344444444444444,                      !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.333333333333333,                      !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.322222222222222,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.311111111111111,                      !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.288888888888889,                      !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.277777777777778,                      !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.266666666666666,                      !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.255555555555555,                      !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.244444444444444,                      !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.233333333333333,                      !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.222222222222222,                      !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.211111111111111,                      !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2,                                    !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.188888888888889,                      !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.177777777777778,                      !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.166666666666667,                      !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.155555555555556,                      !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.144444444444444,                      !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.133333333333333,                      !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.122222222222222,                      !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.111111111111111,                      !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1,                                    !- Value Until Time 57
  23,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0916666666666667,                     !- Value Until Time 58
  23,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0833333333333333,                     !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.075;                                  !- Value Until Time 60

OS:Schedule:Day,
  {aac5b501-6eb6-4cc2-bf59-fb86c508e8ce}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {83c40ca6-2e6f-4916-807d-ac62d0b898c7}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e5a6706-78cf-45c1-b00c-b5c6931bfddb}, !- Handle
  Schedule Rule 3,                        !- Name
  {c7366874-67e7-4ca1-ad9c-ac682de609d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {376362d0-3bc6-4710-86ad-71f26f4591b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {376362d0-3bc6-4710-86ad-71f26f4591b9}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {422e780b-1cae-4baa-b7c0-6f1faa292b5c}, !- Handle
  Large Office Activity,                  !- Name
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Schedule Type Limits Name
  {0dc7bce4-d120-4698-8856-24f5232b4709}, !- Default Day Schedule Name
  {e7c00078-adfe-4d2a-acfb-01c387140de0}, !- Summer Design Day Schedule Name
  {894c8370-edd9-4aaf-a85e-82bbf4dc2b7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dc7bce4-d120-4698-8856-24f5232b4709}, !- Handle
  Large Office Activity Default,          !- Name
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {894c8370-edd9-4aaf-a85e-82bbf4dc2b7c}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e7c00078-adfe-4d2a-acfb-01c387140de0}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {beae77d9-8dd6-416f-bb97-976824ee0e76}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {a1061d45-2829-40f3-8117-e21a426994cb}, !- Default Day Schedule Name
  {ef3f4022-a053-4f01-9aae-5955320fe6a7}, !- Summer Design Day Schedule Name
  {8801b6b0-27fc-47a6-8674-a99b5bcfb1be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1061d45-2829-40f3-8117-e21a426994cb}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.206492777777778,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.039273,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.245974333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.265715111111111,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.285455888888889,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.305196666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.324937444444444,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.344678222222222,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.364419,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.384159777777778,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.403900555555555,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.423641333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.443382111111111,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.463122888888889,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.482863666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.502604444444444,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.522345222222222,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.542086,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.59983275,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6575795,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.71532625,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.773073,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.7906085,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.808144,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8256795,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.843215,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.845476666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.847738333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.84198475,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8339695,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.82595425,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.817939,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.805464,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.792989,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.780514,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.768039,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.77407625,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.7801135,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.78615075,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.792188,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7854415,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.778695,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7719485,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.765202,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.735588,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.705974,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.67636,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.646746,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5600305,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.473315,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3865995,                              !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.299884,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25875775,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2176315,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.17650525,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.135379,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.12439175,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1134045,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.10241725,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.09143,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.090147,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.088864,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.087581,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.086298,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.08656275,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0868275,                              !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.08709225,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.087357,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.08721725,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0870775,                              !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.08693775,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.086798,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.07858575,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0703735,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.06216125,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.053949,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.05279525,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0516415,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.05048775,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.049334,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.04549975,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0416655,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.03783125,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.033997,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0345394,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0350818,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0356242,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0361666,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.036709,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.04014525,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0435815,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.04701775,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.050454,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04765875,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0448635;                              !- Value Until Time 96

OS:Schedule:Rule,
  {90c6d324-d3a7-4d73-9bdf-2f531a9a1d98}, !- Handle
  Schedule Rule 5,                        !- Name
  {beae77d9-8dd6-416f-bb97-976824ee0e76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53586957-0b4d-437a-8a97-b6333f0faf7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53586957-0b4d-437a-8a97-b6333f0faf7e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0482191587170668,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0462554487826873,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0442917388483078,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0423280289139283,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0403643189795488,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04079614718584,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0412279753921313,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0115558477266985,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0123235007792361,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0130911538317737,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0138588068843113,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0146264599368489,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0153941129893866,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0161617660419241,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0169294190944618,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0176970721469994,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.018464725199537,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0192323782520746,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0266239811122123,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.03401558397235,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0414071868324876,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0487987896926254,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.050313962222528,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.051829134752431,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0533443072823337,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0548594798122364,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0563746523421391,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.057889824872042,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0594049974019447,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0609201699318474,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0624353424617502,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0639505149916531,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0654656875215558,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0669808600514585,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0684960325813612,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0700112051112641,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0715263776411668,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0730415501710696,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0745567227009723,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0760718952308752,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0775870677607779,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0791022402906806,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0806174128205833,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0821325853504862,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0836477578803889,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0851629304102917,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0866781029401944,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0881932754700973,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.089708448,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00023216300975263,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.000193469174793723,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.000154775339835024,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.000116081504876304,                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  7.73876699174184e-05,                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  3.86938349587057e-05,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.089708448,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0893532431503832,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0889980383007664,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0886428334511494,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0882876286015325,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0879324237519157,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875772189022989,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0872220140526821,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0868668092030653,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0865116043534483,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0861563995038314,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0858011946542146,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0854459898045978,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.085090784954981,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0847355801053642,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0843803752557471,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0840251704061303,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0836699655565135,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0833147607068967,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0829595558572799,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0826043510076631,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0822491461580462,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0818939413084294,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0815387364588126,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0811835316091956,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0808283267595788,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.080473121909962,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0801179170603451,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0797627122107283,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0730981892431279,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0664336662755275,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0597691433079271,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0531046203403267,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0519453583892095,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0507860964380924,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0496268344869752,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0484675725358581,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0484054690811602,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0483433656264624,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0416598035984225;                     !- Value Until Time 96

OS:Schedule:Day,
  {ef3f4022-a053-4f01-9aae-5955320fe6a7}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f10d5825-e20a-49cb-9a91-329ef12849f9}, !- Handle
  Schedule Rule 6,                        !- Name
  {beae77d9-8dd6-416f-bb97-976824ee0e76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ccbbb8a-2943-40d0-883d-283bb7f6b278}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ccbbb8a-2943-40d0-883d-283bb7f6b278}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0567616143707694,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0634187801039584,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0635207307748497,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0636226814457409,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0637246321166322,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0638265827875235,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0638320010906426,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0638374193937617,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0638428376968809,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063848256,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0500690847674244,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0362899135348488,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0225107423022733,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00873157106969773,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00884646020050144,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00896134933130516,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00907623846210887,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00919112759291259,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00813797758613494,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0070848275793573,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00603167757257966,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00497852756580202,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00516416474671283,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00534980192762367,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00553543910853448,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0057210762894453,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00586095867140144,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0060008410533576,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00614072343531374,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00628060581726988,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00471045436295241,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00314030290863494,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00157015145431747,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000344667392411166,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000689334784822311,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00103400217723346,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00137866956964462,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0026424500084855,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00390623044732638,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00517001088616729,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00643379132500817,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0602473512790319,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0603303450149429,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0604133387508541,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0604963324867651,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0605793262226761,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.060662319958587,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.060745313694498,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0608283074304089,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0609113011663202,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0609942949022312,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0610772886381421,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0611602823740531,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0612432761099641,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.061326269845875,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0614092635817863,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0614922573176972,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0615752510536082,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0616582447895192,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0617412385254302,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0618242322613411,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0619072259972524,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0619902197331633,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0620732134690743,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0621562072049853,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0622392009408962,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0623221946768072,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0624051884127185,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0624881821486294,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0625711758845404,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0626541696204513,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0627371633563623,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0628201570922733,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0629031508281845,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0629861445640955,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0630691383000064,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0631521320359174,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0632351257718284,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0633181195077396,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0634011132436506,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0634841069795616,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0555633051471433,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0476425033147251,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0397217014823068,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0318008996498885,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0350906581374055,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0383804166249225,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0416701751124395,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0449599335999565,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0493234392552735,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0536869449105905,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0580504505659075,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0624139562212245,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.062665162191908,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0629163681625914;                     !- Value Until Time 96

OS:Schedule:Day,
  {8801b6b0-27fc-47a6-8674-a99b5bcfb1be}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {328530f5-8817-4359-9ee2-f8d0960742ee}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {cc658f3b-eefe-4a51-ac11-fd74a5164e8b}, !- Default Day Schedule Name
  {d1443823-e487-42bb-b15c-ac833d88bac6}, !- Summer Design Day Schedule Name
  {c09fb47f-9fa3-4419-9a38-96bfcefb3ad2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc658f3b-eefe-4a51-ac11-fd74a5164e8b}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.602844444444445,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.547,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.612533333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.617377777777778,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.622222222222222,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.627066666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.631911111111111,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.636755555555556,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6416,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.646444444444445,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.651288888888889,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.656133333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.660977777777778,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.665822222222222,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.670666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.675511111111111,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.680355555555556,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6852,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.7091,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.733,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7569,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7808,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.80195,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.8231,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.84425,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.8654,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8725,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.8796,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.8867,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.8855,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8843,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8831,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8819,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8666,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8513,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.836,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8207,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8107,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8007,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7907,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7807,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.76935,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.758,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.74665,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7353,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.719025,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.70275,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.686475,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.6702,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.65385,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.6375,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.62115,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6048,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5951,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5854,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5757,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.566,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.568025,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.57005,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.572075,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5741,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.58375,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5934,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.60305,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6127,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6241,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6355,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6469,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6583,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.662075,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.66585,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.669625,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6734,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6597975,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.646195,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6325925,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.61899,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.5991675,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.579345,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5595225,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5397,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.549925,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.56015,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.570375,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5806,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.58052,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.58044,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.58036,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.58028,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5802,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.575925,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.57165,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.567375,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5631,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.559075,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.55505;                                !- Value Until Time 96

OS:Schedule:Rule,
  {0b42f063-2fee-4991-937e-d389218f4b60}, !- Handle
  Schedule Rule 8,                        !- Name
  {328530f5-8817-4359-9ee2-f8d0960742ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7f5caad-15d3-45ad-8f2c-eab68a3cb532}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7f5caad-15d3-45ad-8f2c-eab68a3cb532}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5299,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.529273429054054,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.528646858108108,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.528020287162162,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.527393716216216,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.52676714527027,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.526140574324324,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.525514003378378,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.524887432432432,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.524260861486487,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.523634290540541,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.523007719594595,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.522381148648649,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.521754577702703,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.521128006756757,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.520501435810811,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.519874864864865,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.519248293918919,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.51607814329955,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.51290799268018,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.509737842060811,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.506567691441441,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.506450554721388,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.506333418001335,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.506216281281281,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.506099144561228,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.505982007841175,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.505864871121121,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.505747734401068,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.505630597681014,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.505513460960961,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.505396324240908,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.505279187520854,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.505162050800801,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.505044914080747,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.504927777360694,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.504810640640641,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.504693503920587,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.504576367200534,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.50445923048048,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.504342093760427,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.504224957040374,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.50410782032032,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.503990683600267,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.503873546880213,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.50375641016016,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.503639273440107,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.503522136720054,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.503405,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.504046489301802,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.504687978603604,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.505329467905405,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.505970957207207,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.506955568693694,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.50794018018018,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.508924791666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.509909403153153,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.510022356418919,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.510135309684685,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.51024826295045,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.510361216216216,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.510474169481982,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.510587122747748,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.510700076013514,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.510813029279279,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.510925982545045,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.511038935810811,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.511151889076577,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.511264842342342,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.511377795608108,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.511490748873874,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.51160370213964,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.511716655405405,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.511829608671171,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.511942561936937,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.512055515202703,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.512168468468468,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.512281421734234,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.512394375,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.512507328265766,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.512620281531531,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.512733234797297,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.512846188063063,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.512959141328829,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.513072094594595,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.514631062781532,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.516190030968468,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.517748999155405,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.519307967342342,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.519337804054054,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.519367640765766,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.519397477477477,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.519427314189189,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.519203538851351,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.518979763513513,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.518755988175676;                      !- Value Until Time 96

OS:Schedule:Day,
  {d1443823-e487-42bb-b15c-ac833d88bac6}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0890a26e-92c4-419d-9c7c-597582633164}, !- Handle
  Schedule Rule 9,                        !- Name
  {328530f5-8817-4359-9ee2-f8d0960742ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1e919e7-7525-40a2-ac74-e87a08c7b37d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1e919e7-7525-40a2-ac74-e87a08c7b37d}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.60659540573537,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.631359641268076,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.633094730951057,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.634829820634038,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.636564910317019,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6383,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.638264499443826,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.638228998887653,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.638193498331479,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.638157997775306,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.63487109003059,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.631584182285873,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.628297274541157,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.62501036679644,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.625554856576752,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.626099346357063,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.626643836137375,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.627188325917686,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.626176560066741,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.625164794215795,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.62415302836485,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.623141262513904,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.623425266963292,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.623709271412681,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.623993275862069,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.624277280311457,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.624925165461624,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.625573050611791,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.626220935761958,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.626868820912125,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.62722382647386,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.627578832035595,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.62793383759733,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.628288843159066,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.627982650862069,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.627676458565072,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.627370266268076,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.627064073971079,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.625896993186874,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.62472991240267,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.623562831618465,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.62239575083426,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.606486306465178,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.606483708863507,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.606481111261836,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.606478513660164,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.606475916058493,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.606473318456822,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.606470720855151,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.606468123253479,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.606465525651808,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.606462928050137,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.606460330448466,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.606457732846794,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.606455135245123,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.606452537643452,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606449940041781,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.60644734244011,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.606444744838438,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.606442147236767,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.606439549635096,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.606436952033425,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.606434354431753,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.606431756830082,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.606429159228411,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.60642656162674,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.606423964025068,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.606421366423397,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.606418768821726,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.606416171220055,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.606413573618384,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.606410976016712,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.606408378415041,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.60640578081337,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.606403183211699,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.606400585610027,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.606397988008356,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.606395390406685,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.606392792805014,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.606390195203342,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.606387597601671,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.606385,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.606953008898776,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.607521017797553,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.608089026696329,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.608657035595106,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.609886242352614,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.611115449110122,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.612344655867631,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.613573862625139,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.615686145717464,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.617798428809789,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.619910711902113,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.622022994994438,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.624357156562848,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.626691318131257;                      !- Value Until Time 96

OS:Schedule:Day,
  {c09fb47f-9fa3-4419-9a38-96bfcefb3ad2}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {e99fd5bf-d0d6-41c7-b282-ddc4a75f2089}, !- Handle
  Foundation F 1.26W/m*K Perim 25.08m Area 39.31m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.3051323076925,                       !- Area {m2}
  25.0775221448029;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {50ed2881-9f9d-4e63-baac-cfe3e39cf069}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-1A, !- Name
  {20d41392-d700-461f-82b5-2f643e596214}, !- Default Exterior Surface Constructions Name
  {880cb4a7-14f9-469c-aa4d-98f523bee868}, !- Default Interior Surface Constructions Name
  {783b2f03-dd8f-4e7c-8add-e1abf6df0e92}, !- Default Ground Contact Surface Constructions Name
  {adadfaa3-f9a1-44e0-9422-fe35733ae30e}, !- Default Exterior SubSurface Constructions Name
  {710d4501-145a-4d1f-bff9-9453fd1b8e6f}, !- Default Interior SubSurface Constructions Name
  {be8a5a54-6ad4-471a-b0b1-b6856544d1e8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {20d41392-d700-461f-82b5-2f643e596214}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d3e17658-a77e-45d9-b332-f021fd1571dd}, !- Floor Construction Name
  {bb08127a-692d-4d11-b655-d5e217b05ecf}, !- Wall Construction Name
  {7385d0d2-0ed1-460f-9162-b4080926fe84}; !- Roof Ceiling Construction Name

OS:Construction,
  {d3e17658-a77e-45d9-b332-f021fd1571dd}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {c49dc39e-bc6c-4663-9780-047019530783}, !- Layer 1
  {5cdcee56-a0c8-4e72-b379-536021ef4f97}; !- Layer 2

OS:Material:NoMass,
  {77e9729e-f18d-4d01-b000-0ec18ed7e8ac}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c49dc39e-bc6c-4663-9780-047019530783}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5cdcee56-a0c8-4e72-b379-536021ef4f97}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bb420ba8-92be-4522-a1cc-0ecebbaf6f0e}, !- Handle
  {d3e17658-a77e-45d9-b332-f021fd1571dd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bb08127a-692d-4d11-b655-d5e217b05ecf}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {77e9729e-f18d-4d01-b000-0ec18ed7e8ac}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:Material,
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {357f5053-bea1-4728-9dab-076b38fce669}, !- Handle
  {bb08127a-692d-4d11-b655-d5e217b05ecf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7385d0d2-0ed1-460f-9162-b4080926fe84}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {4a474f77-6041-4080-baf6-c66614392c8a}, !- Layer 1
  {e31d69df-3144-46b8-9d56-3e106f30dd37}, !- Layer 2
  {1bdb77e1-168a-4da1-b7ad-4ce83d174951}; !- Layer 3

OS:Material,
  {4a474f77-6041-4080-baf6-c66614392c8a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e31d69df-3144-46b8-9d56-3e106f30dd37}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1bdb77e1-168a-4da1-b7ad-4ce83d174951}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af387166-bf41-4581-9c85-8c9f7c099b3b}, !- Handle
  {7385d0d2-0ed1-460f-9162-b4080926fe84}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {880cb4a7-14f9-469c-aa4d-98f523bee868}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ee35fc47-4ee8-494b-b0d9-19ca417ed0a5}, !- Floor Construction Name
  {e91d7b4e-c09b-4055-a960-ba082a39e92e}, !- Wall Construction Name
  {ce2ee76f-a9e6-4ee4-97f0-285903ff803c}; !- Roof Ceiling Construction Name

OS:Construction,
  {ee35fc47-4ee8-494b-b0d9-19ca417ed0a5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {0aba014f-b4a4-4af7-b66d-4eb06eb5ac73}, !- Layer 1
  {65893524-a521-4c7b-8d7a-2690d5e14e8c}; !- Layer 2

OS:Material,
  {0aba014f-b4a4-4af7-b66d-4eb06eb5ac73}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {65893524-a521-4c7b-8d7a-2690d5e14e8c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bbef1d2-8332-4a95-9982-069c0ef6e2be}, !- Handle
  {ee35fc47-4ee8-494b-b0d9-19ca417ed0a5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e91d7b4e-c09b-4055-a960-ba082a39e92e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3e8fd639-4a94-4362-8bd8-acd2bbbb734d}, !- Layer 1
  {3e8fd639-4a94-4362-8bd8-acd2bbbb734d}; !- Layer 2

OS:Material,
  {3e8fd639-4a94-4362-8bd8-acd2bbbb734d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fd0440a4-1139-417c-be08-1b1c347d5b40}, !- Handle
  {e91d7b4e-c09b-4055-a960-ba082a39e92e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce2ee76f-a9e6-4ee4-97f0-285903ff803c}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {65893524-a521-4c7b-8d7a-2690d5e14e8c}, !- Layer 1
  {0aba014f-b4a4-4af7-b66d-4eb06eb5ac73}; !- Layer 2

OS:StandardsInformation:Construction,
  {a028ed65-84ff-4f43-bda7-b1182099bc0d}, !- Handle
  {ce2ee76f-a9e6-4ee4-97f0-285903ff803c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {783b2f03-dd8f-4e7c-8add-e1abf6df0e92}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d0b2f8b4-0577-4c8a-a63e-386417998591}, !- Floor Construction Name
  {cf0666c2-9d46-4fac-8147-c748c12042d1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d0b2f8b4-0577-4c8a-a63e-386417998591}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {b38f540b-3399-402f-b32f-92c60878f455}, !- Layer 1
  {5cdcee56-a0c8-4e72-b379-536021ef4f97}; !- Layer 2

OS:Material:NoMass,
  {fa1a4d77-d2a4-44ab-a92e-68992da2e147}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b38f540b-3399-402f-b32f-92c60878f455}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {82c14073-14fe-4f1b-9c3f-71cfbdc91779}, !- Handle
  {d0b2f8b4-0577-4c8a-a63e-386417998591}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cf0666c2-9d46-4fac-8147-c748c12042d1}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3bab2444-bc88-4ee6-a3f2-7998dbb73259}; !- Layer 1

OS:Material,
  {3bab2444-bc88-4ee6-a3f2-7998dbb73259}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3197816b-0b64-466a-ab49-c514c61e375f}, !- Handle
  {cf0666c2-9d46-4fac-8147-c748c12042d1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {adadfaa3-f9a1-44e0-9422-fe35733ae30e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4dde097e-274d-4a87-86ac-847178797c9a}, !- Fixed Window Construction Name
  {4dde097e-274d-4a87-86ac-847178797c9a}, !- Operable Window Construction Name
  {e426fec0-6522-4822-950d-fa7daefeba46}, !- Door Construction Name
  {b2cfb566-cbfa-4b52-b043-bdca2c5fd4a0}, !- Glass Door Construction Name
  {8f32aeff-a62a-418f-8689-9caf3f023335}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {67ea3158-9571-45c6-a780-6180da53a9cf}, !- Tubular Daylight Dome Construction Name
  {67ea3158-9571-45c6-a780-6180da53a9cf}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4dde097e-274d-4a87-86ac-847178797c9a}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {0324e3e3-1c43-431e-9bb6-229ca77a0f11}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0324e3e3-1c43-431e-9bb6-229ca77a0f11}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7e199d10-c201-441a-8f7f-d928f46b23f2}, !- Handle
  {4dde097e-274d-4a87-86ac-847178797c9a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e426fec0-6522-4822-950d-fa7daefeba46}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {bdb35f16-e0e3-4d27-b898-74c1f0656f92}, !- Layer 1
  {fa1a4d77-d2a4-44ab-a92e-68992da2e147}; !- Layer 2

OS:Material,
  {bdb35f16-e0e3-4d27-b898-74c1f0656f92}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {416dcfe9-0c02-42f7-9048-b81fad0c220d}, !- Handle
  {e426fec0-6522-4822-950d-fa7daefeba46}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b2cfb566-cbfa-4b52-b043-bdca2c5fd4a0}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {0a5135e3-5c8a-459f-9e3f-4caba2f6178f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0a5135e3-5c8a-459f-9e3f-4caba2f6178f}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bb47fde4-00b3-4ec8-947e-13d48738bedb}, !- Handle
  {b2cfb566-cbfa-4b52-b043-bdca2c5fd4a0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8f32aeff-a62a-418f-8689-9caf3f023335}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fa1a4d77-d2a4-44ab-a92e-68992da2e147}; !- Layer 1

OS:StandardsInformation:Construction,
  {b528a5ef-d21d-4abc-a70b-3bc4fa6b3ed9}, !- Handle
  {8f32aeff-a62a-418f-8689-9caf3f023335}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {67ea3158-9571-45c6-a780-6180da53a9cf}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {86cde043-d74c-4056-ba28-864e59d3b6eb}; !- Layer 1

OS:WindowMaterial:Glazing,
  {86cde043-d74c-4056-ba28-864e59d3b6eb}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4b625e25-3662-4617-9014-9db3843c8e3c}, !- Handle
  {67ea3158-9571-45c6-a780-6180da53a9cf}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {710d4501-145a-4d1f-bff9-9453fd1b8e6f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {67ea3158-9571-45c6-a780-6180da53a9cf}, !- Fixed Window Construction Name
  {67ea3158-9571-45c6-a780-6180da53a9cf}, !- Operable Window Construction Name
  {03fef849-e80c-43c3-9563-2322ef27d888}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {03fef849-e80c-43c3-9563-2322ef27d888}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8322975c-3381-493b-880b-ae48aa9c5560}; !- Layer 1

OS:Material,
  {8322975c-3381-493b-880b-ae48aa9c5560}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7bdd2af6-0185-43cd-b20b-caae1194d97e}, !- Handle
  {03fef849-e80c-43c3-9563-2322ef27d888}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {be8a5a54-6ad4-471a-b0b1-b6856544d1e8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {8322975c-3381-493b-880b-ae48aa9c5560}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab1e4dc8-eb7b-4acb-98e1-efdae0fb12f4}, !- Handle
  {be8a5a54-6ad4-471a-b0b1-b6856544d1e8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {d4f10bb0-ad06-49b3-8bcf-35702f0b32c2}, !- Handle
  27.25,                                  !- January Ground Temperature {C}
  24.44,                                  !- February Ground Temperature {C}
  21.81,                                  !- March Ground Temperature {C}
  19.21,                                  !- April Ground Temperature {C}
  23.74,                                  !- May Ground Temperature {C}
  21.4,                                   !- June Ground Temperature {C}
  24.98,                                  !- July Ground Temperature {C}
  25.85,                                  !- August Ground Temperature {C}
  27.59,                                  !- September Ground Temperature {C}
  28.25,                                  !- October Ground Temperature {C}
  28.41,                                  !- November Ground Temperature {C}
  28.22;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {67951f1f-7957-40a4-a160-a72c8e5794c8}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {46edf999-0427-48d9-9114-be3101d00d45}, !- Default Day Schedule Name
  {ba13eb77-2cc7-4274-9db3-ba61a9a8e5ef}, !- Summer Design Day Schedule Name
  {8bbb5c47-5d97-4689-8c11-fe12812911d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46edf999-0427-48d9-9114-be3101d00d45}, !- Handle
  3 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000695961116666667,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00069596221333333,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00521971111666667,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00313182667,                          !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00173990334000001,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00208788444666666,                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00208788554333333,                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00034798001,                          !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {1a765bbe-ff72-4bac-8d5b-ec6bfe734183}, !- Handle
  {67951f1f-7957-40a4-a160-a72c8e5794c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3461538461538742,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bbb5c47-5d97-4689-8c11-fe12812911d1}, !- Handle
  3 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba13eb77-2cc7-4274-9db3-ba61a9a8e5ef}, !- Handle
  3 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9705bb5-9b25-408d-829c-4cb4acdd8b56}, !- Handle
  Schedule Rule 10,                       !- Name
  {67951f1f-7957-40a4-a160-a72c8e5794c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dc4be86-5e60-42f0-84ba-c5a39ee9df04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3dc4be86-5e60-42f0-84ba-c5a39ee9df04}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000695961116666667,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00278384666,                          !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00278384666,                          !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000695961116666667,                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {644433a7-a227-411f-ade0-6abf4aa69ccf}, !- Handle
  Schedule Rule 11,                       !- Name
  {67951f1f-7957-40a4-a160-a72c8e5794c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe3b39ba-a662-4c46-8dc4-a67cd42184e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe3b39ba-a662-4c46-8dc4-a67cd42184e1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {df4e679a-1415-4958-9508-a4469ac74c86}, !- Handle
  Elevator Schedule 1,                    !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {6dae8dbf-607b-455b-a6d4-8323d48a5b96}, !- Default Day Schedule Name
  {cab0d025-f062-4c5a-86f1-ed9d44c292a6}, !- Summer Design Day Schedule Name
  {7436f216-33d5-4c4d-9cea-24a11e1d1eb6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a02ba2a5-a6a3-4cbf-94b0-d5ca5cf7eb4d}, !- Handle
  {df4e679a-1415-4958-9508-a4469ac74c86}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3461538461538742,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:03 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0052197111166666704;                  !- Feature Value 7

OS:Schedule:Day,
  {6dae8dbf-607b-455b-a6d4-8323d48a5b96}, !- Handle
  3 space(s) Occ Sch Default 1,           !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.000173990279166667,                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.000347980558333334,                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0005219708375,                        !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.000695961116666667,                   !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.000695961390833333,                   !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.000695961664999999,                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.000695961939166664,                   !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00069596221333333,                    !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00182689943916667,                    !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.002957836665,                         !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.00408877389083334,                    !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.00521971111666667,                    !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0039147833375,                        !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00260985555833334,                    !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00130492777916667,                    !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.00044740381,                          !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.00089480762,                          !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.00134221143,                          !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.00178961524,                          !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.00223701905,                          !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.00268442286,                          !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.00313182667,                          !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.00274034833625,                       !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0023488700025,                        !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.00195739166875,                       !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.001565913335,                         !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.00117443500125,                       !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.0007829566675,                        !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.00039147833375,                       !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.000434975835000003,                   !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.000869951670000005,                   !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.00130492750500001,                    !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.00173990334000001,                    !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.00182689861666667,                    !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.00191389389333334,                    !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.00200088917,                          !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.00208788444666666,                    !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.001565913335,                         !- Value Until Time 43
  13,                                     !- Hour 44
  45,                                     !- Minute 44
  0.00104394222333333,                    !- Value Until Time 44
  14,                                     !- Hour 45
  0,                                      !- Minute 45
  0.000521971111666665,                   !- Value Until Time 45
  14,                                     !- Hour 46
  15,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.000521971385833332,                   !- Value Until Time 47
  14,                                     !- Hour 48
  45,                                     !- Minute 48
  0.00104394277166666,                    !- Value Until Time 48
  15,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0015659141575,                        !- Value Until Time 49
  15,                                     !- Hour 50
  15,                                     !- Minute 50
  0.00208788554333333,                    !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0015659141575,                        !- Value Until Time 51
  15,                                     !- Hour 52
  45,                                     !- Minute 52
  0.00104394277166666,                    !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.000521971385833332,                   !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  30,                                     !- Minute 55
  8.69950025e-05,                         !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.000173990005,                         !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0002609850075,                        !- Value Until Time 57
  17,                                     !- Hour 58
  15,                                     !- Minute 58
  0.00034798001,                          !- Value Until Time 58
  17,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0002609850075,                        !- Value Until Time 59
  17,                                     !- Hour 60
  45,                                     !- Minute 60
  0.000173990005,                         !- Value Until Time 60
  18,                                     !- Hour 61
  0,                                      !- Minute 61
  8.69950025e-05,                         !- Value Until Time 61
  18,                                     !- Hour 62
  15,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {cab0d025-f062-4c5a-86f1-ed9d44c292a6}, !- Handle
  3 space(s) Occ Sch Summer Design Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7436f216-33d5-4c4d-9cea-24a11e1d1eb6}, !- Handle
  3 space(s) Occ Sch Winter Design Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48f99d37-c40e-481d-be8a-902b666da0bb}, !- Handle
  Schedule Rule 12,                       !- Name
  {df4e679a-1415-4958-9508-a4469ac74c86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd809fd8-da0a-4e6f-872e-fe0e41ee80de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd809fd8-da0a-4e6f-872e-fe0e41ee80de}, !- Handle
  Schedule Day 11,                        !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e2be185b-b950-4804-8137-9e67612a62be}, !- Handle
  Schedule Rule 13,                       !- Name
  {df4e679a-1415-4958-9508-a4469ac74c86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3c9801b-4ad4-44aa-9b29-a5e0cbf9cf7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a3c9801b-4ad4-44aa-9b29-a5e0cbf9cf7b}, !- Handle
  Schedule Day 12,                        !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000695961116666667,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000173990279166667,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000347980558333334,                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0005219708375,                        !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000695961116666667,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0005219708375,                        !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000347980558333334,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000173990279166667,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.000695961665,                         !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00139192333,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.002087884995,                         !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00278384666,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.002087884995,                         !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00139192333,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000695961665,                         !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  9.9423095e-05,                          !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.00019884619,                          !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.000298269285,                         !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.00039769238,                          !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.000497115475,                         !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.00059653857,                          !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.000695961665,                         !- Value Until Time 26
  16,                                     !- Hour 27
  15,                                     !- Minute 27
  0.00079538476,                          !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.000894807855,                         !- Value Until Time 28
  16,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00099423095,                          !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0.001093654045,                         !- Value Until Time 30
  17,                                     !- Hour 31
  15,                                     !- Minute 31
  0.00119307714,                          !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.001292500235,                         !- Value Until Time 32
  17,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00139192333,                          !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.001491346425,                         !- Value Until Time 34
  18,                                     !- Hour 35
  15,                                     !- Minute 35
  0.00159076952,                          !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.001690192615,                         !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.00178961571,                          !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.001889038805,                         !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0019884619,                           !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0.002087884995,                         !- Value Until Time 40
  19,                                     !- Hour 41
  45,                                     !- Minute 41
  0.00218730809,                          !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.002286731185,                         !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.00238615428,                          !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.002485577375,                         !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.00258500047,                          !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.002684423565,                         !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.00278384666,                          !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.002087884995,                         !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00139192333,                          !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.000695961665,                         !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  23,                                     !- Hour 52
  15,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  23,                                     !- Hour 53
  30,                                     !- Minute 53
  0.000173990279166667,                   !- Value Until Time 53
  23,                                     !- Hour 54
  45,                                     !- Minute 54
  0.000347980558333334,                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0005219708375;                        !- Value Until Time 55

OS:Schedule:Ruleset,
  {d674f5b8-629a-4474-88a3-ac085f67a61f}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9435bd8d-5678-42c8-96b8-3d6e3006e701}, !- Default Day Schedule Name
  {1ce46c66-2909-4468-9f2c-e66c3263170b}, !- Summer Design Day Schedule Name
  {49da0d66-263d-4a0c-9ce5-7124c9b65c4a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3d2bbb7a-427f-45fd-8575-4c9283ebb0e7}, !- Handle
  {d674f5b8-629a-4474-88a3-ac085f67a61f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3461538461538742,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9435bd8d-5678-42c8-96b8-3d6e3006e701}, !- Handle
  3 space(s) Occ Sch Default 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {1ce46c66-2909-4468-9f2c-e66c3263170b}, !- Handle
  3 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49da0d66-263d-4a0c-9ce5-7124c9b65c4a}, !- Handle
  3 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97097ea8-763b-4d7d-9c07-603c3651f401}, !- Handle
  Schedule Rule 14,                       !- Name
  {d674f5b8-629a-4474-88a3-ac085f67a61f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c32fc575-9608-4c2d-aeb4-bc9ce0d59bdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c32fc575-9608-4c2d-aeb4-bc9ce0d59bdf}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7cda0f53-1cb6-4cff-84a1-061e1e78dd38}, !- Handle
  Schedule Rule 15,                       !- Name
  {d674f5b8-629a-4474-88a3-ac085f67a61f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b55a3d8-0cfa-449e-b271-b29fce76fe72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b55a3d8-0cfa-449e-b271-b29fce76fe72}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {347d78ed-30f3-4c92-9106-3c052dc27e77}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f68ef0ac-43e3-4e91-a425-80415e823dd7}, !- Default Day Schedule Name
  {69e9d753-8606-4bcf-9dd0-9777efb71fb0}, !- Summer Design Day Schedule Name
  {6c6cc370-f44b-4d4e-8e8a-c3faaa21b22f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {01fc67f9-a7b8-45a0-8143-3c93dd767b90}, !- Handle
  {347d78ed-30f3-4c92-9106-3c052dc27e77}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3461538461538742,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f68ef0ac-43e3-4e91-a425-80415e823dd7}, !- Handle
  3 space(s) Occ Sch Default 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {69e9d753-8606-4bcf-9dd0-9777efb71fb0}, !- Handle
  3 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c6cc370-f44b-4d4e-8e8a-c3faaa21b22f}, !- Handle
  3 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16dafa11-7987-4e81-84be-4d7dd49683dc}, !- Handle
  Schedule Rule 16,                       !- Name
  {347d78ed-30f3-4c92-9106-3c052dc27e77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b788a4ec-2d77-45ba-9018-a2c2a379be93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b788a4ec-2d77-45ba-9018-a2c2a379be93}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fff7b6b0-8ce9-41a3-97e5-68fe37e6d502}, !- Handle
  Schedule Rule 17,                       !- Name
  {347d78ed-30f3-4c92-9106-3c052dc27e77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15259588-d755-4485-b34f-9390b9daee54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {15259588-d755-4485-b34f-9390b9daee54}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {abc30da7-d0d9-460d-98b8-09fa63b2c697}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9c82b26a-94b8-42bf-86bc-daa47e86ebde}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {abc30da7-d0d9-460d-98b8-09fa63b2c697}, !- Electric Equipment Definition Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space or SpaceType Name
  {df4e679a-1415-4958-9508-a4469ac74c86}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:AdditionalProperties,
  {18c81a20-522d-4a6e-812f-83c587036919}, !- Handle
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  whole_building_office,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_open;                            !- Feature Value 5

OS:Schedule:Ruleset,
  {18dcbd2e-69e7-45b4-bd2a-0208d012da4b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {930ab6b6-86b3-46ac-a7cc-92b6b5b0ae86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {930ab6b6-86b3-46ac-a7cc-92b6b5b0ae86}, !- Handle
  Schedule Day 17,                        !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Handle
  Always On Discrete,                     !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {e4c6678c-bceb-4c4a-86a3-261a88f8a6cf}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {f0eb0d9b-59de-4dc9-a5bc-8fbe64e7a933}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {e4c6678c-bceb-4c4a-86a3-261a88f8a6cf}, !- Exterior Lights Definition Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8910.00000000004,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {125e5856-c089-467a-a90f-236b87b5d94c}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {db10ac72-5ca1-42c9-be40-5755490d75f9}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {125e5856-c089-467a-a90f-236b87b5d94c}, !- Exterior Lights Definition Name
  {18dcbd2e-69e7-45b4-bd2a-0208d012da4b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1069.57935656968,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {044d5a5f-f2b5-4b14-94a8-a6b003ce4542}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {cd9c519a-5bcc-4e61-b21c-19ee09161ba6}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {044d5a5f-f2b5-4b14-94a8-a6b003ce4542}, !- Exterior Lights Definition Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b0a9b8fc-2a60-4134-b588-7ec0a04b1fa0}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ac2b418a-d62d-48b2-8bf2-af509437e5a2}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {b0a9b8fc-2a60-4134-b588-7ec0a04b1fa0}, !- Exterior Lights Definition Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.33846153846154,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {f5622f62-057c-4bb0-a5fc-ba4b9fcafccf}, !- Default Day Schedule Name
  {671de3d0-85a8-4249-8713-32cb7f412b06}, !- Summer Design Day Schedule Name
  {732566ce-b17b-4591-9640-723f47a77231}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5622f62-057c-4bb0-a5fc-ba4b9fcafccf}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {671de3d0-85a8-4249-8713-32cb7f412b06}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {732566ce-b17b-4591-9640-723f47a77231}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {cb784360-2418-41a7-ba1c-29e2b5191fe3}, !- Handle
  Schedule Rule 19,                       !- Name
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a9ac4b0-fe84-409b-811b-0ddb341fbed3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a9ac4b0-fe84-409b-811b-0ddb341fbed3}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.08,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.09,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.12,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.13,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.14,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.165,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.18,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.205,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.195,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.19,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.21,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.22,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.23,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2225,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.215,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2075,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1975,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.195,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1925,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.19,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.17,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.16,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.145,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.14,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.135,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.13,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1325,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.135,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1375,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.14,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1225,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.105,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.07,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.07,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.08,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.085,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.09,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.08,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.07,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.06,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.05,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.04375,                                !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0375,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.03125,                                !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.025;                                  !- Value Until Time 67

OS:WaterUse:Equipment:Definition,
  {891b0efc-3827-4895-92c5-8bdec157c8cc}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.29783028640458e-07,                   !- Peak Flow Rate {m3/s}
  {50599fa0-53a6-4ce7-9935-cb596c525389}, !- Target Temperature Schedule Name
  {c2bc2d69-20ba-49dd-a58a-6cdf5426596a}, !- Sensible Fraction Schedule Name
  {06dfd79d-49a2-42ee-8007-1fb736928582}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c2bc2d69-20ba-49dd-a58a-6cdf5426596a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {4645fc54-9ae2-4f31-b99c-6e0801a8fa29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4645fc54-9ae2-4f31-b99c-6e0801a8fa29}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06dfd79d-49a2-42ee-8007-1fb736928582}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {ad151d3f-2dec-42e1-840d-a8862e7c6a83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad151d3f-2dec-42e1-840d-a8862e7c6a83}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50599fa0-53a6-4ce7-9935-cb596c525389}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {f2a1f281-c67b-4ad4-9248-d5343fa41362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2a1f281-c67b-4ad4-9248-d5343fa41362}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {4205c910-8cfa-4d72-a6bf-6e728dd7930c}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Service Water Use 0.0gpm 110F, !- Name
  {891b0efc-3827-4895-92c5-8bdec157c8cc}, !- Water Use Equipment Definition Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space Name
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3d813e52-9452-46c4-816c-fefd2bea9ffe}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground WUC 0.0gpm 110F, !- Name
  {c1aff59f-fc4b-4087-9554-f2f655366bf9}, !- Inlet Node Name
  {04488029-10cb-482c-9e54-903934d7700a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4205c910-8cfa-4d72-a6bf-6e728dd7930c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5578be79-79a8-4585-af41-3e37b0af9323}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Water Use 0.04gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.52761331504504e-06,                   !- Peak Flow Rate {m3/s}
  {50599fa0-53a6-4ce7-9935-cb596c525389}, !- Target Temperature Schedule Name
  {c2bc2d69-20ba-49dd-a58a-6cdf5426596a}, !- Sensible Fraction Schedule Name
  {06dfd79d-49a2-42ee-8007-1fb736928582}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae1b96f7-c6f6-4d1c-8b24-88a6853cfdf4}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Service Water Use 0.04gpm 110F, !- Name
  {5578be79-79a8-4585-af41-3e37b0af9323}, !- Water Use Equipment Definition Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space Name
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2903de41-1650-45c2-abb2-241c4bc27c18}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid WUC 0.04gpm 110F, !- Name
  {9e81ca5b-9809-47af-9efa-9e18783a820a}, !- Inlet Node Name
  {bfc2817c-9bbb-4600-89eb-32e09f248852}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae1b96f7-c6f6-4d1c-8b24-88a6853cfdf4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c844df8-8782-4b35-b7b0-6b0ec299fcec}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.29783028640458e-07,                   !- Peak Flow Rate {m3/s}
  {50599fa0-53a6-4ce7-9935-cb596c525389}, !- Target Temperature Schedule Name
  {c2bc2d69-20ba-49dd-a58a-6cdf5426596a}, !- Sensible Fraction Schedule Name
  {06dfd79d-49a2-42ee-8007-1fb736928582}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5a816b00-a7cd-4556-9129-40eea1a1c431}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Service Water Use 0.0gpm 110F, !- Name
  {2c844df8-8782-4b35-b7b0-6b0ec299fcec}, !- Water Use Equipment Definition Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space Name
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0302ffa3-9134-4d19-b685-ff6807f54eb6}, !- Handle
  Office WholeBuilding - Lg Office  - Story top WUC 0.0gpm 110F, !- Name
  {55753e05-9752-4f2d-8b28-d8836d835b7b}, !- Inlet Node Name
  {0b723fbf-55ff-45ea-88be-5eb0b165a66a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a816b00-a7cd-4556-9129-40eea1a1c431}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {10f6a4a7-5f30-4d14-b023-44074c3a09e9}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {99804c5b-492d-495b-937e-6e7d68dfdbeb}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  2.82633125227764e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00339159750273316,                    !- Plant Loop Volume {m3}
  {c38beac6-6e97-4809-8d25-4193ae1d5a5e}, !- Plant Side Inlet Node Name
  {76e95686-d7cb-4c7f-b7f9-9050778ecfbc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8264713f-4259-42cd-a3e0-2e5e8729eacf}, !- Demand Side Inlet Node Name
  {496a96cc-a9cc-42f2-b90f-8e1b94206701}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {db0ae0c5-826c-4e3f-83d7-31e2c2677488}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Demand Mixer Name
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Demand Splitter Name
  {a2263d5e-c743-4021-a2d6-46b324390bdc}, !- Supply Mixer Name
  {7140c06d-1886-40d2-8e51-3f3a225c7c2c}; !- Supply Splitter Name

OS:Node,
  {b31fa2f3-c48c-4375-a667-c521e76ef602}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {c38beac6-6e97-4809-8d25-4193ae1d5a5e}, !- Inlet Port
  {1cf00562-01f7-4ff6-b333-578a9e5bc59a}; !- Outlet Port

OS:Node,
  {99804c5b-492d-495b-937e-6e7d68dfdbeb}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {4a9b8108-39a2-48a9-9d08-a8c7132c2a61}, !- Inlet Port
  {76e95686-d7cb-4c7f-b7f9-9050778ecfbc}; !- Outlet Port

OS:Node,
  {bacc9f8d-9020-4f73-a404-6fb00d441b16}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {9970fe92-0dbf-43d4-8616-09aa2983dc06}, !- Inlet Port
  {2587f65e-a179-4d21-afbc-99d50186eec5}; !- Outlet Port

OS:Connector:Mixer,
  {a2263d5e-c743-4021-a2d6-46b324390bdc}, !- Handle
  Connector Mixer 1,                      !- Name
  {f63c0d48-9e32-46ba-bfb4-f35a5a19fef0}, !- Outlet Branch Name
  {b102dd34-747f-4e3f-a949-637263a571c9}, !- Inlet Branch Name 1
  {1d140d49-fe14-4519-98b1-fd1626361c85}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7140c06d-1886-40d2-8e51-3f3a225c7c2c}, !- Handle
  Connector Splitter 1,                   !- Name
  {6271b8c8-f709-4f04-8ab7-8c33c0feb316}, !- Inlet Branch Name
  {9970fe92-0dbf-43d4-8616-09aa2983dc06}, !- Outlet Branch Name 1
  {9ce35fd8-803d-4238-8520-c254c014216a}; !- Outlet Branch Name 2

OS:Connection,
  {c38beac6-6e97-4809-8d25-4193ae1d5a5e}, !- Handle
  {10f6a4a7-5f30-4d14-b023-44074c3a09e9}, !- Source Object
  14,                                     !- Outlet Port
  {b31fa2f3-c48c-4375-a667-c521e76ef602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9970fe92-0dbf-43d4-8616-09aa2983dc06}, !- Handle
  {7140c06d-1886-40d2-8e51-3f3a225c7c2c}, !- Source Object
  3,                                      !- Outlet Port
  {bacc9f8d-9020-4f73-a404-6fb00d441b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e95686-d7cb-4c7f-b7f9-9050778ecfbc}, !- Handle
  {99804c5b-492d-495b-937e-6e7d68dfdbeb}, !- Source Object
  3,                                      !- Outlet Port
  {10f6a4a7-5f30-4d14-b023-44074c3a09e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ad244678-dd34-490a-b928-fd6153b647a6}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {8264713f-4259-42cd-a3e0-2e5e8729eacf}, !- Inlet Port
  {d23605f9-c504-445c-a98e-7cf55f93a401}; !- Outlet Port

OS:Node,
  {8a8b44fd-6a49-4e89-886c-ba9d01441657}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {40e1f382-f7d1-4509-8395-c772d6a22e2c}, !- Inlet Port
  {496a96cc-a9cc-42f2-b90f-8e1b94206701}; !- Outlet Port

OS:Node,
  {91e13da4-4873-4098-beef-4880d975249d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8cd1fa1d-7214-491a-95c7-7f12077c688b}, !- Inlet Port
  {c60373f4-6341-4dd1-a4c1-9bd4c66b72cc}; !- Outlet Port

OS:Connector:Mixer,
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Handle
  Connector Mixer 2,                      !- Name
  {bf0d295c-895a-45e4-9941-51471df6dd72}, !- Outlet Branch Name
  {7ff6dd68-4f97-4221-b58a-50cfa0c76eb4}, !- Inlet Branch Name 1
  {0f29d3bc-72f0-4fbb-a1bc-3fe050885f19}, !- Inlet Branch Name 2
  {bbfc3152-d5ea-42c5-94b3-c7dd06a069a6}, !- Inlet Branch Name 3
  {8bdc809a-21a9-4470-894a-de05d7c7b126}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Handle
  Connector Splitter 2,                   !- Name
  {2462c4c8-392c-423e-82a6-b450ba22068b}, !- Inlet Branch Name
  {8cd1fa1d-7214-491a-95c7-7f12077c688b}, !- Outlet Branch Name 1
  {d3551f6b-eb2b-4c5f-be4c-07a8912d8971}, !- Outlet Branch Name 2
  {3777fe6e-be90-4986-a099-af41a9f838fa}, !- Outlet Branch Name 3
  {65970920-7333-43ce-a008-c7db238f7d70}; !- Outlet Branch Name 4

OS:Connection,
  {8264713f-4259-42cd-a3e0-2e5e8729eacf}, !- Handle
  {10f6a4a7-5f30-4d14-b023-44074c3a09e9}, !- Source Object
  17,                                     !- Outlet Port
  {ad244678-dd34-490a-b928-fd6153b647a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd1fa1d-7214-491a-95c7-7f12077c688b}, !- Handle
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Source Object
  3,                                      !- Outlet Port
  {91e13da4-4873-4098-beef-4880d975249d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496a96cc-a9cc-42f2-b90f-8e1b94206701}, !- Handle
  {8a8b44fd-6a49-4e89-886c-ba9d01441657}, !- Source Object
  3,                                      !- Outlet Port
  {10f6a4a7-5f30-4d14-b023-44074c3a09e9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1b307f72-b19d-4747-8859-cab7d1cedd1a}, !- Handle
  {10f6a4a7-5f30-4d14-b023-44074c3a09e9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {db0ae0c5-826c-4e3f-83d7-31e2c2677488}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {c5085e13-94fe-41d1-b785-74aed09539ef}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {f7d1fcf2-232e-4ac2-b2c8-a070beef61e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7d1fcf2-232e-4ac2-b2c8-a070beef61e6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d70e88a5-d9a3-479b-b8c0-bacd28dc9599}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c5085e13-94fe-41d1-b785-74aed09539ef}, !- Schedule Name
  {99804c5b-492d-495b-937e-6e7d68dfdbeb}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e7ad272d-9b2d-4942-9b88-fd0bc00e1e96}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {1cf00562-01f7-4ff6-b333-578a9e5bc59a}, !- Inlet Node Name
  {b04279fb-ff56-4d30-990e-cba7d8c0e5fa}, !- Outlet Node Name
  2.82633125227764e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  2.04908706707038,                       !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6a8a4f59-d098-4086-837a-67794564f1aa}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b04279fb-ff56-4d30-990e-cba7d8c0e5fa}, !- Inlet Port
  {6271b8c8-f709-4f04-8ab7-8c33c0feb316}; !- Outlet Port

OS:Connection,
  {1cf00562-01f7-4ff6-b333-578a9e5bc59a}, !- Handle
  {b31fa2f3-c48c-4375-a667-c521e76ef602}, !- Source Object
  3,                                      !- Outlet Port
  {e7ad272d-9b2d-4942-9b88-fd0bc00e1e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04279fb-ff56-4d30-990e-cba7d8c0e5fa}, !- Handle
  {e7ad272d-9b2d-4942-9b88-fd0bc00e1e96}, !- Source Object
  3,                                      !- Outlet Port
  {6a8a4f59-d098-4086-837a-67794564f1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6271b8c8-f709-4f04-8ab7-8c33c0feb316}, !- Handle
  {6a8a4f59-d098-4086-837a-67794564f1aa}, !- Source Object
  3,                                      !- Outlet Port
  {7140c06d-1886-40d2-8e51-3f3a225c7c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0f300e73-03b2-49f3-b43f-cfa91b21f364}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {c5085e13-94fe-41d1-b785-74aed09539ef}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  498.296432141758,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {653f314a-2141-4d6a-af14-7754442b800c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2587f65e-a179-4d21-afbc-99d50186eec5}, !- Use Side Inlet Node Name
  {ecc84592-7750-40e7-98d4-0d2cd13d0030}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4ef7ee29-fc1a-4378-baa6-7903588a8529}, !- Handle
  {0f300e73-03b2-49f3-b43f-cfa91b21f364}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {653f314a-2141-4d6a-af14-7754442b800c}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {8f8aa864-7a13-4481-93cc-6ce04e728013}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f8aa864-7a13-4481-93cc-6ce04e728013}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {fabb6887-58af-46ec-ad51-ec1e41d7abd7}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {ecc84592-7750-40e7-98d4-0d2cd13d0030}, !- Inlet Port
  {b102dd34-747f-4e3f-a949-637263a571c9}; !- Outlet Port

OS:Connection,
  {2587f65e-a179-4d21-afbc-99d50186eec5}, !- Handle
  {bacc9f8d-9020-4f73-a404-6fb00d441b16}, !- Source Object
  3,                                      !- Outlet Port
  {0f300e73-03b2-49f3-b43f-cfa91b21f364}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ecc84592-7750-40e7-98d4-0d2cd13d0030}, !- Handle
  {0f300e73-03b2-49f3-b43f-cfa91b21f364}, !- Source Object
  32,                                     !- Outlet Port
  {fabb6887-58af-46ec-ad51-ec1e41d7abd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b102dd34-747f-4e3f-a949-637263a571c9}, !- Handle
  {fabb6887-58af-46ec-ad51-ec1e41d7abd7}, !- Source Object
  3,                                      !- Outlet Port
  {a2263d5e-c743-4021-a2d6-46b324390bdc}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8cc974bb-6611-4125-8a36-290d6f90e19e}, !- Handle
  {0f300e73-03b2-49f3-b43f-cfa91b21f364}; !- Object Name

OS:Schedule:Ruleset,
  {9453e57d-736d-4724-8d4e-db5dffaf5d6b}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {39b38f22-4b00-4426-a0a1-c77174a87276}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39b38f22-4b00-4426-a0a1-c77174a87276}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5bd409d-0db4-4409-b02a-56d32ce24013}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {8145a256-c38d-4636-99ef-97ca0fe63958}, !- Schedule Type Limits Name
  {5b84e820-adb7-4f2f-a283-b73a64fa5569}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b84e820-adb7-4f2f-a283-b73a64fa5569}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {8145a256-c38d-4636-99ef-97ca0fe63958}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {028f4069-cd37-4457-b667-638c94ee96e6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a027086-143e-40ef-8667-4b4f7e1e3933}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {263b5878-a6a2-4ff2-b104-137a679800b1}, !- Layer 1
  {028f4069-cd37-4457-b667-638c94ee96e6}; !- Layer 2

OS:Material,
  {263b5878-a6a2-4ff2-b104-137a679800b1}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {3cc164c4-1a13-4ea1-90fd-cb6cf4ff0d81}, !- Handle
  Shared Service Water Loop Pipe 126ft,   !- Name
  {1a027086-143e-40ef-8667-4b4f7e1e3933}, !- Construction
  {d23605f9-c504-445c-a98e-7cf55f93a401}, !- Fluid Inlet Node
  {1dfb70cc-d400-4394-8dc0-326721a35983}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9453e57d-736d-4724-8d4e-db5dffaf5d6b}, !- Ambient Temperature Schedule
  {a5bd409d-0db4-4409-b02a-56d32ce24013}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  38.2935125998476;                       !- Pipe Length {m}

OS:Node,
  {4ec1c2b0-64b5-4c25-bd84-2bf084a1a9ef}, !- Handle
  Shared Service Water Loop Pipe 126ft Outlet Water Node, !- Name
  {1dfb70cc-d400-4394-8dc0-326721a35983}, !- Inlet Port
  {2462c4c8-392c-423e-82a6-b450ba22068b}; !- Outlet Port

OS:Connection,
  {d23605f9-c504-445c-a98e-7cf55f93a401}, !- Handle
  {ad244678-dd34-490a-b928-fd6153b647a6}, !- Source Object
  3,                                      !- Outlet Port
  {3cc164c4-1a13-4ea1-90fd-cb6cf4ff0d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dfb70cc-d400-4394-8dc0-326721a35983}, !- Handle
  {3cc164c4-1a13-4ea1-90fd-cb6cf4ff0d81}, !- Source Object
  4,                                      !- Outlet Port
  {4ec1c2b0-64b5-4c25-bd84-2bf084a1a9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2462c4c8-392c-423e-82a6-b450ba22068b}, !- Handle
  {4ec1c2b0-64b5-4c25-bd84-2bf084a1a9ef}, !- Source Object
  3,                                      !- Outlet Port
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e954ffd-06b9-4354-9e97-b9c4c2416e95}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5d8d4451-31c7-4afc-9d38-e144627cd89f}, !- Inlet Node Name
  {302ff491-c7a4-455d-b74b-af8eea365a99}; !- Outlet Node Name

OS:Node,
  {b83bda07-1e1b-487f-9111-7ae5fab72dbb}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9ce35fd8-803d-4238-8520-c254c014216a}, !- Inlet Port
  {5d8d4451-31c7-4afc-9d38-e144627cd89f}; !- Outlet Port

OS:Connection,
  {9ce35fd8-803d-4238-8520-c254c014216a}, !- Handle
  {7140c06d-1886-40d2-8e51-3f3a225c7c2c}, !- Source Object
  4,                                      !- Outlet Port
  {b83bda07-1e1b-487f-9111-7ae5fab72dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79bbd239-68c2-4a0b-aca1-7cf597a52f44}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {302ff491-c7a4-455d-b74b-af8eea365a99}, !- Inlet Port
  {1d140d49-fe14-4519-98b1-fd1626361c85}; !- Outlet Port

OS:Connection,
  {5d8d4451-31c7-4afc-9d38-e144627cd89f}, !- Handle
  {b83bda07-1e1b-487f-9111-7ae5fab72dbb}, !- Source Object
  3,                                      !- Outlet Port
  {8e954ffd-06b9-4354-9e97-b9c4c2416e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302ff491-c7a4-455d-b74b-af8eea365a99}, !- Handle
  {8e954ffd-06b9-4354-9e97-b9c4c2416e95}, !- Source Object
  3,                                      !- Outlet Port
  {79bbd239-68c2-4a0b-aca1-7cf597a52f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d140d49-fe14-4519-98b1-fd1626361c85}, !- Handle
  {79bbd239-68c2-4a0b-aca1-7cf597a52f44}, !- Source Object
  3,                                      !- Outlet Port
  {a2263d5e-c743-4021-a2d6-46b324390bdc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24eed66b-edd8-48e4-a0de-0dd39738e423}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c60373f4-6341-4dd1-a4c1-9bd4c66b72cc}, !- Inlet Node Name
  {e76a326e-685d-46f7-94c8-a9f89b8151a4}; !- Outlet Node Name

OS:Node,
  {56dc8277-9483-4bba-b3b3-eefaffb29a72}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e76a326e-685d-46f7-94c8-a9f89b8151a4}, !- Inlet Port
  {7ff6dd68-4f97-4221-b58a-50cfa0c76eb4}; !- Outlet Port

OS:Connection,
  {c60373f4-6341-4dd1-a4c1-9bd4c66b72cc}, !- Handle
  {91e13da4-4873-4098-beef-4880d975249d}, !- Source Object
  3,                                      !- Outlet Port
  {24eed66b-edd8-48e4-a0de-0dd39738e423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76a326e-685d-46f7-94c8-a9f89b8151a4}, !- Handle
  {24eed66b-edd8-48e4-a0de-0dd39738e423}, !- Source Object
  3,                                      !- Outlet Port
  {56dc8277-9483-4bba-b3b3-eefaffb29a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff6dd68-4f97-4221-b58a-50cfa0c76eb4}, !- Handle
  {56dc8277-9483-4bba-b3b3-eefaffb29a72}, !- Source Object
  3,                                      !- Outlet Port
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac60ac85-fcae-4fc4-874b-b52891b0184a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7881b894-9266-408a-be4d-644ead28fa82}, !- Inlet Node Name
  {4a9b8108-39a2-48a9-9d08-a8c7132c2a61}; !- Outlet Node Name

OS:Node,
  {bcd00dfe-51aa-4412-b38a-2ecc6e227931}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f63c0d48-9e32-46ba-bfb4-f35a5a19fef0}, !- Inlet Port
  {7881b894-9266-408a-be4d-644ead28fa82}; !- Outlet Port

OS:Connection,
  {f63c0d48-9e32-46ba-bfb4-f35a5a19fef0}, !- Handle
