  {a2263d5e-c743-4021-a2d6-46b324390bdc}, !- Source Object
  2,                                      !- Outlet Port
  {bcd00dfe-51aa-4412-b38a-2ecc6e227931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7881b894-9266-408a-be4d-644ead28fa82}, !- Handle
  {bcd00dfe-51aa-4412-b38a-2ecc6e227931}, !- Source Object
  3,                                      !- Outlet Port
  {ac60ac85-fcae-4fc4-874b-b52891b0184a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9b8108-39a2-48a9-9d08-a8c7132c2a61}, !- Handle
  {ac60ac85-fcae-4fc4-874b-b52891b0184a}, !- Source Object
  3,                                      !- Outlet Port
  {99804c5b-492d-495b-937e-6e7d68dfdbeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f601f7db-2306-4db5-9544-dbf50a27bb1f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f11c38df-9a82-4af9-b02d-6acff8f39699}, !- Inlet Node Name
  {40e1f382-f7d1-4509-8395-c772d6a22e2c}; !- Outlet Node Name

OS:Node,
  {27a0a2d2-f83e-4411-be03-e9c5989bbbbc}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {bf0d295c-895a-45e4-9941-51471df6dd72}, !- Inlet Port
  {f11c38df-9a82-4af9-b02d-6acff8f39699}; !- Outlet Port

OS:Connection,
  {bf0d295c-895a-45e4-9941-51471df6dd72}, !- Handle
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Source Object
  2,                                      !- Outlet Port
  {27a0a2d2-f83e-4411-be03-e9c5989bbbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11c38df-9a82-4af9-b02d-6acff8f39699}, !- Handle
  {27a0a2d2-f83e-4411-be03-e9c5989bbbbc}, !- Source Object
  3,                                      !- Outlet Port
  {f601f7db-2306-4db5-9544-dbf50a27bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e1f382-f7d1-4509-8395-c772d6a22e2c}, !- Handle
  {f601f7db-2306-4db5-9544-dbf50a27bb1f}, !- Source Object
  3,                                      !- Outlet Port
  {8a8b44fd-6a49-4e89-886c-ba9d01441657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7375ecc8-abd7-4d7c-ac2b-76c714c9c9d0}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground WUC 0.0gpm 110F Inlet Water Node, !- Name
  {d3551f6b-eb2b-4c5f-be4c-07a8912d8971}, !- Inlet Port
  {c1aff59f-fc4b-4087-9554-f2f655366bf9}; !- Outlet Port

OS:Connection,
  {d3551f6b-eb2b-4c5f-be4c-07a8912d8971}, !- Handle
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Source Object
  4,                                      !- Outlet Port
  {7375ecc8-abd7-4d7c-ac2b-76c714c9c9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4477d9d8-dbb4-4ecf-b130-8bf6aee009e0}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground WUC 0.0gpm 110F Outlet Water Node, !- Name
  {04488029-10cb-482c-9e54-903934d7700a}, !- Inlet Port
  {0f29d3bc-72f0-4fbb-a1bc-3fe050885f19}; !- Outlet Port

OS:Connection,
  {c1aff59f-fc4b-4087-9554-f2f655366bf9}, !- Handle
  {7375ecc8-abd7-4d7c-ac2b-76c714c9c9d0}, !- Source Object
  3,                                      !- Outlet Port
  {3d813e52-9452-46c4-816c-fefd2bea9ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04488029-10cb-482c-9e54-903934d7700a}, !- Handle
  {3d813e52-9452-46c4-816c-fefd2bea9ffe}, !- Source Object
  3,                                      !- Outlet Port
  {4477d9d8-dbb4-4ecf-b130-8bf6aee009e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f29d3bc-72f0-4fbb-a1bc-3fe050885f19}, !- Handle
  {4477d9d8-dbb4-4ecf-b130-8bf6aee009e0}, !- Source Object
  3,                                      !- Outlet Port
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0b525688-c54a-4d5b-bc3a-e83ef3d3756a}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid WUC 0.04gpm 110F Inlet Water Node, !- Name
  {3777fe6e-be90-4986-a099-af41a9f838fa}, !- Inlet Port
  {9e81ca5b-9809-47af-9efa-9e18783a820a}; !- Outlet Port

OS:Connection,
  {3777fe6e-be90-4986-a099-af41a9f838fa}, !- Handle
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Source Object
  5,                                      !- Outlet Port
  {0b525688-c54a-4d5b-bc3a-e83ef3d3756a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c88326b-ccba-4e73-8efc-7bc988a2187e}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid WUC 0.04gpm 110F Outlet Water Node, !- Name
  {bfc2817c-9bbb-4600-89eb-32e09f248852}, !- Inlet Port
  {bbfc3152-d5ea-42c5-94b3-c7dd06a069a6}; !- Outlet Port

OS:Connection,
  {9e81ca5b-9809-47af-9efa-9e18783a820a}, !- Handle
  {0b525688-c54a-4d5b-bc3a-e83ef3d3756a}, !- Source Object
  3,                                      !- Outlet Port
  {2903de41-1650-45c2-abb2-241c4bc27c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc2817c-9bbb-4600-89eb-32e09f248852}, !- Handle
  {2903de41-1650-45c2-abb2-241c4bc27c18}, !- Source Object
  3,                                      !- Outlet Port
  {4c88326b-ccba-4e73-8efc-7bc988a2187e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfc3152-d5ea-42c5-94b3-c7dd06a069a6}, !- Handle
  {4c88326b-ccba-4e73-8efc-7bc988a2187e}, !- Source Object
  3,                                      !- Outlet Port
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a0276483-5da9-4629-a642-6a0b003907eb}, !- Handle
  Office WholeBuilding - Lg Office  - Story top WUC 0.0gpm 110F Inlet Water Node, !- Name
  {65970920-7333-43ce-a008-c7db238f7d70}, !- Inlet Port
  {55753e05-9752-4f2d-8b28-d8836d835b7b}; !- Outlet Port

OS:Connection,
  {65970920-7333-43ce-a008-c7db238f7d70}, !- Handle
  {7c0fc903-547e-421a-8f9a-62fdd482f03a}, !- Source Object
  6,                                      !- Outlet Port
  {a0276483-5da9-4629-a642-6a0b003907eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4260579c-3641-47e1-bb8e-703609cac2b5}, !- Handle
  Office WholeBuilding - Lg Office  - Story top WUC 0.0gpm 110F Outlet Water Node, !- Name
  {0b723fbf-55ff-45ea-88be-5eb0b165a66a}, !- Inlet Port
  {8bdc809a-21a9-4470-894a-de05d7c7b126}; !- Outlet Port

OS:Connection,
  {55753e05-9752-4f2d-8b28-d8836d835b7b}, !- Handle
  {a0276483-5da9-4629-a642-6a0b003907eb}, !- Source Object
  3,                                      !- Outlet Port
  {0302ffa3-9134-4d19-b685-ff6807f54eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b723fbf-55ff-45ea-88be-5eb0b165a66a}, !- Handle
  {0302ffa3-9134-4d19-b685-ff6807f54eb6}, !- Source Object
  3,                                      !- Outlet Port
  {4260579c-3641-47e1-bb8e-703609cac2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdc809a-21a9-4470-894a-de05d7c7b126}, !- Handle
  {4260579c-3641-47e1-bb8e-703609cac2b5}, !- Source Object
  3,                                      !- Outlet Port
  {7b8ea770-1eb0-42e2-9a1f-f6d1edfbbf79}, !- Target Object
  6;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d0d1b80d-a632-4db0-b3c3-66528d6fbf87}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Heating Setpoint Temperature Schedule Name
  {284a630a-dfc7-486f-ae38-a50a122121e5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Handle
  Large Office HtgSetp,                   !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {df8b1bc2-0a7f-49b3-91a2-e56cb1eb9e1b}, !- Default Day Schedule Name
  {e6ec4177-14e9-4983-b713-b668fc02275f}, !- Summer Design Day Schedule Name
  {949459fb-d987-4c1d-86ab-96d452ec23fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df8b1bc2-0a7f-49b3-91a2-e56cb1eb9e1b}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a0ff50d4-8dc3-4ce1-86ed-15014ea416ba}, !- Handle
  Schedule Rule 20,                       !- Name
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ca805eb-264b-4e71-ad73-c77d834c8bdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ca805eb-264b-4e71-ad73-c77d834c8bdb}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4b10c32d-1b53-4333-ba01-955f8066c78a}, !- Handle
  Schedule Rule 21,                       !- Name
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83726a7e-b144-4408-bfd7-3ae62859247b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83726a7e-b144-4408-bfd7-3ae62859247b}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {284a630a-dfc7-486f-ae38-a50a122121e5}, !- Handle
  Large Office ClgSetp,                   !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {ab23534b-46fd-42db-825d-64c94d9356dc}, !- Default Day Schedule Name
  {2f8f3c5a-ecb3-4852-8484-665e4d4da722}, !- Summer Design Day Schedule Name
  {f263d4c3-a2e4-45c0-8f22-803410aa82c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab23534b-46fd-42db-825d-64c94d9356dc}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445,                       !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  24.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {23393b3d-6a2b-40e5-9990-71e1a32c8414}, !- Handle
  Schedule Rule 22,                       !- Name
  {284a630a-dfc7-486f-ae38-a50a122121e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1aec1415-79ba-449d-949b-ef54541e4b0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aec1415-79ba-449d-949b-ef54541e4b0f}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  24.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {102e7f07-2505-4e1d-8f36-0f50cf2251c2}, !- Handle
  Schedule Rule 23,                       !- Name
  {284a630a-dfc7-486f-ae38-a50a122121e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b83d37ab-cd59-48cb-a79a-fa8e560a680c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b83d37ab-cd59-48cb-a79a-fa8e560a680c}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4444444444445;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {bf74d7ec-e00a-4ef6-a2ae-d63f6b8e4e98}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Heating Setpoint Temperature Schedule Name
  {284a630a-dfc7-486f-ae38-a50a122121e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20bb921b-301d-4ed1-af43-cc6ded32c1f4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Heating Setpoint Temperature Schedule Name
  {284a630a-dfc7-486f-ae38-a50a122121e5}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {7af8aaef-005c-475b-a573-3ec1484a064f}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89b4ae5d-66f2-4ad3-ac9e-79a9c189e47c}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {7af8aaef-005c-475b-a573-3ec1484a064f}; !- Layer 1

OS:InternalMass:Definition,
  {86147555-89f0-4fb5-ab21-c3458e7f589b}, !- Handle
  Internal Mass Definition 1,             !- Name
  {89b4ae5d-66f2-4ad3-ac9e-79a9c189e47c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {268d2f55-d8fb-405d-8f77-3ccf0d02aaf2}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Mass, !- Name
  {86147555-89f0-4fb5-ab21-c3458e7f589b}, !- Internal Mass Definition Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dbfffaaf-d2f6-4058-a022-be54bdef7457}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Mass, !- Name
  {86147555-89f0-4fb5-ab21-c3458e7f589b}, !- Internal Mass Definition Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5094c483-d521-4b2a-acdc-c9c3a9967e30}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Mass, !- Name
  {86147555-89f0-4fb5-ab21-c3458e7f589b}, !- Internal Mass Definition Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {fc23cb94-aaf0-45a5-9499-cb75102b1e0c}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fcf65ea1-c911-4d03-b8e1-7f1e0cffbcc1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00193166473550713,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.231799768260855,                      !- Plant Loop Volume {m3}
  {7077dae7-3b71-4af0-8e2b-7e3f176252cd}, !- Plant Side Inlet Node Name
  {1bd82b21-d00e-44b6-a50e-01a220c305ab}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0fdc2606-8fd2-4d6e-92ad-fce66704062e}, !- Demand Side Inlet Node Name
  {d48c8df3-7d1b-4f33-a1d0-6bb3ca953a29}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c712a90b-2b96-4ce9-9ede-9fc22cd6f5a3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Demand Mixer Name
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Demand Splitter Name
  {612e1611-05d1-4d3a-8d02-7c46d4707a61}, !- Supply Mixer Name
  {c4839cb6-91c5-46d1-a065-6ff0dfcec186}; !- Supply Splitter Name

OS:Node,
  {d9b8df5a-5998-4e0d-af33-bec1e90a17fc}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {7077dae7-3b71-4af0-8e2b-7e3f176252cd}, !- Inlet Port
  {072a5d09-2760-4bd5-a08b-5bff44eb06ab}; !- Outlet Port

OS:Node,
  {fcf65ea1-c911-4d03-b8e1-7f1e0cffbcc1}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3ca55763-962d-4bed-93fc-ec1506f2a535}, !- Inlet Port
  {1bd82b21-d00e-44b6-a50e-01a220c305ab}; !- Outlet Port

OS:Node,
  {2459ec26-a871-4251-b9e2-56c0684111f3}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {5957b31a-b6f2-4f90-8d24-329d7b17df26}, !- Inlet Port
  {23ba2f19-0cc8-46d6-bb3e-6bf61b32d1b3}; !- Outlet Port

OS:Connector:Mixer,
  {612e1611-05d1-4d3a-8d02-7c46d4707a61}, !- Handle
  Connector Mixer 3,                      !- Name
  {22586f1f-0217-4f47-b64d-bc0a11eba717}, !- Outlet Branch Name
  {54401140-1b7b-40fe-ab50-85fc5570af3d}, !- Inlet Branch Name 1
  {4d9f6b7a-0c3a-4594-8c83-4b23a11d4146}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c4839cb6-91c5-46d1-a065-6ff0dfcec186}, !- Handle
  Connector Splitter 3,                   !- Name
  {4d96cad5-8fc7-4d8c-b24f-295a5fd33b87}, !- Inlet Branch Name
  {5957b31a-b6f2-4f90-8d24-329d7b17df26}, !- Outlet Branch Name 1
  {e6610100-2fbd-4ddb-852d-db118009994d}; !- Outlet Branch Name 2

OS:Connection,
  {7077dae7-3b71-4af0-8e2b-7e3f176252cd}, !- Handle
  {fc23cb94-aaf0-45a5-9499-cb75102b1e0c}, !- Source Object
  14,                                     !- Outlet Port
  {d9b8df5a-5998-4e0d-af33-bec1e90a17fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5957b31a-b6f2-4f90-8d24-329d7b17df26}, !- Handle
  {c4839cb6-91c5-46d1-a065-6ff0dfcec186}, !- Source Object
  3,                                      !- Outlet Port
  {2459ec26-a871-4251-b9e2-56c0684111f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd82b21-d00e-44b6-a50e-01a220c305ab}, !- Handle
  {fcf65ea1-c911-4d03-b8e1-7f1e0cffbcc1}, !- Source Object
  3,                                      !- Outlet Port
  {fc23cb94-aaf0-45a5-9499-cb75102b1e0c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {aa50d389-f0d2-46e1-b416-45915fcb3be1}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {0fdc2606-8fd2-4d6e-92ad-fce66704062e}, !- Inlet Port
  {0599de5e-e9f3-4c49-aeb6-3be17b890d9e}; !- Outlet Port

OS:Node,
  {ce26d30c-b069-4e85-bb87-c2e0fd161279}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {7ec7224f-3a6b-45f3-8b46-27a8d5d1db59}, !- Inlet Port
  {d48c8df3-7d1b-4f33-a1d0-6bb3ca953a29}; !- Outlet Port

OS:Node,
  {afd24a82-14eb-459f-8a52-c0beaca559fe}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {d8d33c36-a124-4b87-b974-99c3ad474e9c}, !- Inlet Port
  {8dbcfb82-9144-4e71-be50-ad5f26ef029d}; !- Outlet Port

OS:Connector:Mixer,
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Handle
  Connector Mixer 4,                      !- Name
  {e44e1365-244e-4b8d-90ed-39312bcf5b7d}, !- Outlet Branch Name
  {8c660954-12da-42aa-a3bc-e8071821977d}, !- Inlet Branch Name 1
  {4302c24a-78b7-4cf1-bcd6-cd07eec07d80}, !- Inlet Branch Name 2
  {2c1e5b95-3128-4b63-8bfe-7f567740e79f}, !- Inlet Branch Name 3
  {d8ff1f44-ddf6-40f5-a203-d3b6d0b17f35}, !- Inlet Branch Name 4
  {29dd3991-393e-4317-a98b-60af1d33f815}, !- Inlet Branch Name 5
  {518777f8-609a-4658-b3ba-a68f2fca083e}, !- Inlet Branch Name 6
  {c232a656-d76f-47c6-8919-89807f9589eb}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Handle
  Connector Splitter 4,                   !- Name
  {02d7f3fe-dba0-4996-834f-d7ca98660b0f}, !- Inlet Branch Name
  {d8d33c36-a124-4b87-b974-99c3ad474e9c}, !- Outlet Branch Name 1
  {54a84342-4f0a-4e59-b696-d6ee75d48d7d}, !- Outlet Branch Name 2
  {90e3b3b5-a00a-489a-b92c-e23161f4b6c1}, !- Outlet Branch Name 3
  {be5c60f6-f431-4945-966d-88622a831d47}, !- Outlet Branch Name 4
  {74150fde-fac7-4166-85c4-499056e7824e}, !- Outlet Branch Name 5
  {7941ed62-f48c-4b0b-86e8-35dbec2edbd3}, !- Outlet Branch Name 6
  {ca6fe188-5628-40f6-8dd3-e014e09b8e2b}; !- Outlet Branch Name 7

OS:Connection,
  {0fdc2606-8fd2-4d6e-92ad-fce66704062e}, !- Handle
  {fc23cb94-aaf0-45a5-9499-cb75102b1e0c}, !- Source Object
  17,                                     !- Outlet Port
  {aa50d389-f0d2-46e1-b416-45915fcb3be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d33c36-a124-4b87-b974-99c3ad474e9c}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  3,                                      !- Outlet Port
  {afd24a82-14eb-459f-8a52-c0beaca559fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48c8df3-7d1b-4f33-a1d0-6bb3ca953a29}, !- Handle
  {ce26d30c-b069-4e85-bb87-c2e0fd161279}, !- Source Object
  3,                                      !- Outlet Port
  {fc23cb94-aaf0-45a5-9499-cb75102b1e0c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3f0a0bba-a723-4a9b-8542-c927a8adc96c}, !- Handle
  {fc23cb94-aaf0-45a5-9499-cb75102b1e0c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c712a90b-2b96-4ce9-9ede-9fc22cd6f5a3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c310463f-00e0-45df-a000-f7b328ca3512}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {9cbfc4cc-9424-4005-889a-745bb369e246}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cbfc4cc-9424-4005-889a-745bb369e246}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {035de6f1-cb5d-45fd-905e-0ff4ed84f07a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c310463f-00e0-45df-a000-f7b328ca3512}, !- Schedule Name
  {fcf65ea1-c911-4d03-b8e1-7f1e0cffbcc1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bc48c5bc-e35f-4483-9304-ba9c6d7229c7}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {072a5d09-2760-4bd5-a08b-5bff44eb06ab}, !- Inlet Node Name
  {7c41eaf7-d8fe-4d09-87c1-43b3bef9b491}, !- Outlet Node Name
  0.00193166473550713,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  554.387189241973,                       !- Rated Power Consumption {W}
  0.801144492131617,                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3c767b6d-0a45-4401-9e36-fbf72656abf7}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7c41eaf7-d8fe-4d09-87c1-43b3bef9b491}, !- Inlet Port
  {4d96cad5-8fc7-4d8c-b24f-295a5fd33b87}; !- Outlet Port

OS:Connection,
  {072a5d09-2760-4bd5-a08b-5bff44eb06ab}, !- Handle
  {d9b8df5a-5998-4e0d-af33-bec1e90a17fc}, !- Source Object
  3,                                      !- Outlet Port
  {bc48c5bc-e35f-4483-9304-ba9c6d7229c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c41eaf7-d8fe-4d09-87c1-43b3bef9b491}, !- Handle
  {bc48c5bc-e35f-4483-9304-ba9c6d7229c7}, !- Source Object
  3,                                      !- Outlet Port
  {3c767b6d-0a45-4401-9e36-fbf72656abf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d96cad5-8fc7-4d8c-b24f-295a5fd33b87}, !- Handle
  {3c767b6d-0a45-4401-9e36-fbf72656abf7}, !- Source Object
  3,                                      !- Outlet Port
  {c4839cb6-91c5-46d1-a065-6ff0dfcec186}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {4a848df3-2816-40bc-805e-ac9e2c63d648}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {23ba2f19-0cc8-46d6-bb3e-6bf61b32d1b3}, !- Hot Water Inlet Node Name
  {5dc6b2c9-dba7-4afc-8cd1-f67ff15e3311}, !- Hot Water Outlet Node Name
  90090.7358422937,                       !- Nominal Capacity {W}
  {f7595cf1-0e30-4a76-8140-a43bfd2567e7}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {f7595cf1-0e30-4a76-8140-a43bfd2567e7}, !- Handle
  Always On Continuous,                   !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {ac34ba66-d30b-499d-978a-21ac97995796}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {5dc6b2c9-dba7-4afc-8cd1-f67ff15e3311}, !- Inlet Port
  {54401140-1b7b-40fe-ab50-85fc5570af3d}; !- Outlet Port

OS:Connection,
  {23ba2f19-0cc8-46d6-bb3e-6bf61b32d1b3}, !- Handle
  {2459ec26-a871-4251-b9e2-56c0684111f3}, !- Source Object
  3,                                      !- Outlet Port
  {4a848df3-2816-40bc-805e-ac9e2c63d648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc6b2c9-dba7-4afc-8cd1-f67ff15e3311}, !- Handle
  {4a848df3-2816-40bc-805e-ac9e2c63d648}, !- Source Object
  3,                                      !- Outlet Port
  {ac34ba66-d30b-499d-978a-21ac97995796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54401140-1b7b-40fe-ab50-85fc5570af3d}, !- Handle
  {ac34ba66-d30b-499d-978a-21ac97995796}, !- Source Object
  3,                                      !- Outlet Port
  {612e1611-05d1-4d3a-8d02-7c46d4707a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f1dfff6-6d59-4cab-a717-bf24a5b098c7}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {4cdf344e-7b4f-42d6-b4c6-0d44e4327135}, !- Inlet Node Name
  {f28a30b9-c706-4395-b152-0e2c66968896}; !- Outlet Node Name

OS:Node,
  {481057f1-be95-4f74-ad7d-6cdd3260b359}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {e6610100-2fbd-4ddb-852d-db118009994d}, !- Inlet Port
  {4cdf344e-7b4f-42d6-b4c6-0d44e4327135}; !- Outlet Port

OS:Connection,
  {e6610100-2fbd-4ddb-852d-db118009994d}, !- Handle
  {c4839cb6-91c5-46d1-a065-6ff0dfcec186}, !- Source Object
  4,                                      !- Outlet Port
  {481057f1-be95-4f74-ad7d-6cdd3260b359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4540873-b8c8-4d26-940e-a4b6915883f8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {f28a30b9-c706-4395-b152-0e2c66968896}, !- Inlet Port
  {4d9f6b7a-0c3a-4594-8c83-4b23a11d4146}; !- Outlet Port

OS:Connection,
  {4cdf344e-7b4f-42d6-b4c6-0d44e4327135}, !- Handle
  {481057f1-be95-4f74-ad7d-6cdd3260b359}, !- Source Object
  3,                                      !- Outlet Port
  {3f1dfff6-6d59-4cab-a717-bf24a5b098c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28a30b9-c706-4395-b152-0e2c66968896}, !- Handle
  {3f1dfff6-6d59-4cab-a717-bf24a5b098c7}, !- Source Object
  3,                                      !- Outlet Port
  {c4540873-b8c8-4d26-940e-a4b6915883f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9f6b7a-0c3a-4594-8c83-4b23a11d4146}, !- Handle
  {c4540873-b8c8-4d26-940e-a4b6915883f8}, !- Source Object
  3,                                      !- Outlet Port
  {612e1611-05d1-4d3a-8d02-7c46d4707a61}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f528c19-959e-455a-8d4d-568d8a0e011e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {8dbcfb82-9144-4e71-be50-ad5f26ef029d}, !- Inlet Node Name
  {c51b5447-1e73-444f-bca3-8e17f137b6eb}; !- Outlet Node Name

OS:Node,
  {8c4f6212-9149-48a4-85a2-8592cbab48ca}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {c51b5447-1e73-444f-bca3-8e17f137b6eb}, !- Inlet Port
  {8c660954-12da-42aa-a3bc-e8071821977d}; !- Outlet Port

OS:Connection,
  {8dbcfb82-9144-4e71-be50-ad5f26ef029d}, !- Handle
  {afd24a82-14eb-459f-8a52-c0beaca559fe}, !- Source Object
  3,                                      !- Outlet Port
  {7f528c19-959e-455a-8d4d-568d8a0e011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51b5447-1e73-444f-bca3-8e17f137b6eb}, !- Handle
  {7f528c19-959e-455a-8d4d-568d8a0e011e}, !- Source Object
  3,                                      !- Outlet Port
  {8c4f6212-9149-48a4-85a2-8592cbab48ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c660954-12da-42aa-a3bc-e8071821977d}, !- Handle
  {8c4f6212-9149-48a4-85a2-8592cbab48ca}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {946b5d75-0941-4c9e-8850-b4814b150c9d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {58314536-6c87-4b77-9eba-54c8a501f5f6}, !- Inlet Node Name
  {3ca55763-962d-4bed-93fc-ec1506f2a535}; !- Outlet Node Name

OS:Node,
  {445a1dcc-ac5d-4a26-83a1-df21bd6ebf49}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {22586f1f-0217-4f47-b64d-bc0a11eba717}, !- Inlet Port
  {58314536-6c87-4b77-9eba-54c8a501f5f6}; !- Outlet Port

OS:Connection,
  {22586f1f-0217-4f47-b64d-bc0a11eba717}, !- Handle
  {612e1611-05d1-4d3a-8d02-7c46d4707a61}, !- Source Object
  2,                                      !- Outlet Port
  {445a1dcc-ac5d-4a26-83a1-df21bd6ebf49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58314536-6c87-4b77-9eba-54c8a501f5f6}, !- Handle
  {445a1dcc-ac5d-4a26-83a1-df21bd6ebf49}, !- Source Object
  3,                                      !- Outlet Port
  {946b5d75-0941-4c9e-8850-b4814b150c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca55763-962d-4bed-93fc-ec1506f2a535}, !- Handle
  {946b5d75-0941-4c9e-8850-b4814b150c9d}, !- Source Object
  3,                                      !- Outlet Port
  {fcf65ea1-c911-4d03-b8e1-7f1e0cffbcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b3a7a10-afeb-44ff-9cf4-f464f78a81f4}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {0599de5e-e9f3-4c49-aeb6-3be17b890d9e}, !- Inlet Node Name
  {0c32aac2-2c82-4e0c-8095-6ccf1bd6c9d3}; !- Outlet Node Name

OS:Node,
  {fdebde42-207c-4111-88c5-59272409b3ac}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {0c32aac2-2c82-4e0c-8095-6ccf1bd6c9d3}, !- Inlet Port
  {02d7f3fe-dba0-4996-834f-d7ca98660b0f}; !- Outlet Port

OS:Connection,
  {0599de5e-e9f3-4c49-aeb6-3be17b890d9e}, !- Handle
  {aa50d389-f0d2-46e1-b416-45915fcb3be1}, !- Source Object
  3,                                      !- Outlet Port
  {6b3a7a10-afeb-44ff-9cf4-f464f78a81f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c32aac2-2c82-4e0c-8095-6ccf1bd6c9d3}, !- Handle
  {6b3a7a10-afeb-44ff-9cf4-f464f78a81f4}, !- Source Object
  3,                                      !- Outlet Port
  {fdebde42-207c-4111-88c5-59272409b3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d7f3fe-dba0-4996-834f-d7ca98660b0f}, !- Handle
  {fdebde42-207c-4111-88c5-59272409b3ac}, !- Source Object
  3,                                      !- Outlet Port
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {875de9fa-6dc2-457d-9525-4f1da5f7baeb}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {3c80dc9f-4a9b-49dc-8fc5-96a3c25a8c95}, !- Inlet Node Name
  {7ec7224f-3a6b-45f3-8b46-27a8d5d1db59}; !- Outlet Node Name

OS:Node,
  {6ec1ad53-a4bd-4d67-8fc1-e64df2cb23e2}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {e44e1365-244e-4b8d-90ed-39312bcf5b7d}, !- Inlet Port
  {3c80dc9f-4a9b-49dc-8fc5-96a3c25a8c95}; !- Outlet Port

OS:Connection,
  {e44e1365-244e-4b8d-90ed-39312bcf5b7d}, !- Handle
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Source Object
  2,                                      !- Outlet Port
  {6ec1ad53-a4bd-4d67-8fc1-e64df2cb23e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c80dc9f-4a9b-49dc-8fc5-96a3c25a8c95}, !- Handle
  {6ec1ad53-a4bd-4d67-8fc1-e64df2cb23e2}, !- Source Object
  3,                                      !- Outlet Port
  {875de9fa-6dc2-457d-9525-4f1da5f7baeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec7224f-3a6b-45f3-8b46-27a8d5d1db59}, !- Handle
  {875de9fa-6dc2-457d-9525-4f1da5f7baeb}, !- Source Object
  3,                                      !- Outlet Port
  {ce26d30c-b069-4e85-bb87-c2e0fd161279}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c92e7fb4-c216-4664-a638-1f4d2279f596}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9b649c06-b6d3-449b-a099-5a00f9173e6c}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.00500190130690048,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.600228156828058,                      !- Plant Loop Volume {m3}
  {143d43e5-68eb-4e56-83e1-db165532212f}, !- Plant Side Inlet Node Name
  {623a85f8-2fe5-4bf7-98d5-a577e92b0456}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {85b870ac-67d0-45af-861e-fb97c4cffe1e}, !- Demand Side Inlet Node Name
  {11f5161c-1f22-42cb-9187-85a5100f739a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {596910c8-e664-4483-876f-a864a894ddde}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Demand Mixer Name
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Demand Splitter Name
  {6914b7a8-78aa-47a1-ab86-5cd458e4a109}, !- Supply Mixer Name
  {8ec39726-247d-4276-80d6-f962c09bc9e3}; !- Supply Splitter Name

OS:Node,
  {6f3be76b-efb0-4ea4-8e30-a56cfdc44eca}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {143d43e5-68eb-4e56-83e1-db165532212f}, !- Inlet Port
  {2d0fc7a2-6f67-4a49-b421-f2f893e55f74}; !- Outlet Port

OS:Node,
  {9b649c06-b6d3-449b-a099-5a00f9173e6c}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {1639e937-a4d0-4f26-b16a-dccb64c69ff4}, !- Inlet Port
  {623a85f8-2fe5-4bf7-98d5-a577e92b0456}; !- Outlet Port

OS:Node,
  {3929821d-3364-4e15-a357-3d6294a2ee78}, !- Handle
  Purchased Cooling Inlet Water Node,     !- Name
  {12db6db8-3d61-4802-933b-7d18a7dc9708}, !- Inlet Port
  {b592dcc4-aa16-4906-86a9-90d5e5eb3341}; !- Outlet Port

OS:Connector:Mixer,
  {6914b7a8-78aa-47a1-ab86-5cd458e4a109}, !- Handle
  Connector Mixer 5,                      !- Name
  {c5bca8b3-d5d4-42da-9e54-67addf0e5549}, !- Outlet Branch Name
  {37fab4b6-c816-469f-b9e0-d204794bda27}, !- Inlet Branch Name 1
  {50e630f7-2326-4fbe-891d-3d8d58eb1cbd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8ec39726-247d-4276-80d6-f962c09bc9e3}, !- Handle
  Connector Splitter 5,                   !- Name
  {f67da96a-0b48-4e20-ba8f-b297cc74ea19}, !- Inlet Branch Name
  {12db6db8-3d61-4802-933b-7d18a7dc9708}, !- Outlet Branch Name 1
  {5c06e8b1-6835-44c5-84c4-cacfcaed35a8}; !- Outlet Branch Name 2

OS:Connection,
  {143d43e5-68eb-4e56-83e1-db165532212f}, !- Handle
  {c92e7fb4-c216-4664-a638-1f4d2279f596}, !- Source Object
  14,                                     !- Outlet Port
  {6f3be76b-efb0-4ea4-8e30-a56cfdc44eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12db6db8-3d61-4802-933b-7d18a7dc9708}, !- Handle
  {8ec39726-247d-4276-80d6-f962c09bc9e3}, !- Source Object
  3,                                      !- Outlet Port
  {3929821d-3364-4e15-a357-3d6294a2ee78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623a85f8-2fe5-4bf7-98d5-a577e92b0456}, !- Handle
  {9b649c06-b6d3-449b-a099-5a00f9173e6c}, !- Source Object
  3,                                      !- Outlet Port
  {c92e7fb4-c216-4664-a638-1f4d2279f596}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {aa0d0475-fec6-482a-9841-0d6fca6f8174}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {85b870ac-67d0-45af-861e-fb97c4cffe1e}, !- Inlet Port
  {5d1e41ee-4c11-47b2-bfc1-74fe84ef122f}; !- Outlet Port

OS:Node,
  {54cb2681-d819-405f-8d51-fe7561c5191f}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {b95a3269-8c9c-47db-825c-f0c28e179beb}, !- Inlet Port
  {11f5161c-1f22-42cb-9187-85a5100f739a}; !- Outlet Port

OS:Node,
  {933911a1-081b-40a6-9c7b-b40a4ea3eba0}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {44b6f90d-acd5-4cc9-b978-901f1fdfd306}, !- Inlet Port
  {e0cd2b91-08cf-4f26-ac59-2eb004379d86}; !- Outlet Port

OS:Connector:Mixer,
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Handle
  Connector Mixer 6,                      !- Name
  {2da3d04b-5b97-46c4-b713-7fc2232f1dc3}, !- Outlet Branch Name
  {b86af0ec-1b39-44d6-aba9-826faa468fef}, !- Inlet Branch Name 1
  {ca0eb02b-d322-408b-a16e-46adc4b9bfd7}, !- Inlet Branch Name 2
  {387fd6f2-e384-4244-b014-5e969ed3733d}, !- Inlet Branch Name 3
  {c0137a0c-b91f-4e2b-9455-681989562adb}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Handle
  Connector Splitter 6,                   !- Name
  {0a2ef843-0ef3-4945-87a1-21e2ce17ccc5}, !- Inlet Branch Name
  {44b6f90d-acd5-4cc9-b978-901f1fdfd306}, !- Outlet Branch Name 1
  {f7507bf1-e9a9-4ce0-8a75-02ed5723b577}, !- Outlet Branch Name 2
  {85dbd91a-f5a9-4972-9c4e-a3269cc63b6f}, !- Outlet Branch Name 3
  {37c39c8a-696b-4dca-b2c7-2cc0af069c15}; !- Outlet Branch Name 4

OS:Connection,
  {85b870ac-67d0-45af-861e-fb97c4cffe1e}, !- Handle
  {c92e7fb4-c216-4664-a638-1f4d2279f596}, !- Source Object
  17,                                     !- Outlet Port
  {aa0d0475-fec6-482a-9841-0d6fca6f8174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b6f90d-acd5-4cc9-b978-901f1fdfd306}, !- Handle
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Source Object
  3,                                      !- Outlet Port
  {933911a1-081b-40a6-9c7b-b40a4ea3eba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f5161c-1f22-42cb-9187-85a5100f739a}, !- Handle
  {54cb2681-d819-405f-8d51-fe7561c5191f}, !- Source Object
  3,                                      !- Outlet Port
  {c92e7fb4-c216-4664-a638-1f4d2279f596}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {aaa40f96-eb3b-412a-8616-14aefb5ea52b}, !- Handle
  {c92e7fb4-c216-4664-a638-1f4d2279f596}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {596910c8-e664-4483-876f-a864a894ddde}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {46017f5e-5134-41fa-8e01-09b5b553c6f9}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {089f0941-308d-455f-afd1-a7454b854b9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {089f0941-308d-455f-afd1-a7454b854b9f}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6527a35e-e31f-4661-8e45-fcca3a3b169c}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {46017f5e-5134-41fa-8e01-09b5b553c6f9}, !- Schedule Name
  {9b649c06-b6d3-449b-a099-5a00f9173e6c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ad098d72-3b78-4f84-a3bd-89b81df776e3}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {2d0fc7a2-6f67-4a49-b421-f2f893e55f74}, !- Inlet Node Name
  {e856ee82-8d7d-4595-93e1-b8007b45b93d}, !- Outlet Node Name
  0.00500190130690048,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1369.1408180369,                        !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {28a0f1f7-e48f-443e-9dff-157d1dea89e5}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {e856ee82-8d7d-4595-93e1-b8007b45b93d}, !- Inlet Port
  {f67da96a-0b48-4e20-ba8f-b297cc74ea19}; !- Outlet Port

OS:Connection,
  {2d0fc7a2-6f67-4a49-b421-f2f893e55f74}, !- Handle
  {6f3be76b-efb0-4ea4-8e30-a56cfdc44eca}, !- Source Object
  3,                                      !- Outlet Port
  {ad098d72-3b78-4f84-a3bd-89b81df776e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e856ee82-8d7d-4595-93e1-b8007b45b93d}, !- Handle
  {ad098d72-3b78-4f84-a3bd-89b81df776e3}, !- Source Object
  3,                                      !- Outlet Port
  {28a0f1f7-e48f-443e-9dff-157d1dea89e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67da96a-0b48-4e20-ba8f-b297cc74ea19}, !- Handle
  {28a0f1f7-e48f-443e-9dff-157d1dea89e5}, !- Source Object
  3,                                      !- Outlet Port
  {8ec39726-247d-4276-80d6-f962c09bc9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {31720fb1-331a-4b33-8bcd-f380078f789a}, !- Handle
  Purchased Cooling,                      !- Name
  {b592dcc4-aa16-4906-86a9-90d5e5eb3341}, !- Chilled Water Inlet Node Name
  {cc873c49-7dc1-4c54-9401-dcb864993a36}, !- Chilled Water Outlet Node Name
  117808.026071149,                       !- Nominal Capacity {W}
  {f7595cf1-0e30-4a76-8140-a43bfd2567e7}; !- Capacity Fraction Schedule

OS:Node,
  {7aa33117-b50f-4a91-b887-98649eacf511}, !- Handle
  Purchased Cooling Outlet Water Node,    !- Name
  {cc873c49-7dc1-4c54-9401-dcb864993a36}, !- Inlet Port
  {37fab4b6-c816-469f-b9e0-d204794bda27}; !- Outlet Port

OS:Connection,
  {b592dcc4-aa16-4906-86a9-90d5e5eb3341}, !- Handle
  {3929821d-3364-4e15-a357-3d6294a2ee78}, !- Source Object
  3,                                      !- Outlet Port
  {31720fb1-331a-4b33-8bcd-f380078f789a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc873c49-7dc1-4c54-9401-dcb864993a36}, !- Handle
  {31720fb1-331a-4b33-8bcd-f380078f789a}, !- Source Object
  3,                                      !- Outlet Port
  {7aa33117-b50f-4a91-b887-98649eacf511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fab4b6-c816-469f-b9e0-d204794bda27}, !- Handle
  {7aa33117-b50f-4a91-b887-98649eacf511}, !- Source Object
  3,                                      !- Outlet Port
  {6914b7a8-78aa-47a1-ab86-5cd458e4a109}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c273583-fd9b-49ac-a028-850007c9fd9b}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {3ab1de55-6cd3-4187-82e3-143ea96e9c55}, !- Inlet Node Name
  {9630a184-fdae-4d26-baf9-5188cb8cbc03}; !- Outlet Node Name

OS:Node,
  {50b673a9-ccfb-4ab4-bb52-eaa7e74c971a}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {5c06e8b1-6835-44c5-84c4-cacfcaed35a8}, !- Inlet Port
  {3ab1de55-6cd3-4187-82e3-143ea96e9c55}; !- Outlet Port

OS:Connection,
  {5c06e8b1-6835-44c5-84c4-cacfcaed35a8}, !- Handle
  {8ec39726-247d-4276-80d6-f962c09bc9e3}, !- Source Object
  4,                                      !- Outlet Port
  {50b673a9-ccfb-4ab4-bb52-eaa7e74c971a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c20acb39-bee2-432e-97c6-d7471ba7de62}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9630a184-fdae-4d26-baf9-5188cb8cbc03}, !- Inlet Port
  {50e630f7-2326-4fbe-891d-3d8d58eb1cbd}; !- Outlet Port

OS:Connection,
  {3ab1de55-6cd3-4187-82e3-143ea96e9c55}, !- Handle
  {50b673a9-ccfb-4ab4-bb52-eaa7e74c971a}, !- Source Object
  3,                                      !- Outlet Port
  {6c273583-fd9b-49ac-a028-850007c9fd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9630a184-fdae-4d26-baf9-5188cb8cbc03}, !- Handle
  {6c273583-fd9b-49ac-a028-850007c9fd9b}, !- Source Object
  3,                                      !- Outlet Port
  {c20acb39-bee2-432e-97c6-d7471ba7de62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e630f7-2326-4fbe-891d-3d8d58eb1cbd}, !- Handle
  {c20acb39-bee2-432e-97c6-d7471ba7de62}, !- Source Object
  3,                                      !- Outlet Port
  {6914b7a8-78aa-47a1-ab86-5cd458e4a109}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {573e2545-8b58-4fa1-b4f7-ea482674b92e}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {e0cd2b91-08cf-4f26-ac59-2eb004379d86}, !- Inlet Node Name
  {009344cb-2136-422f-b122-5231833ab9c8}; !- Outlet Node Name

OS:Node,
  {454ff204-b9c2-4bff-b3ed-99d338d5403c}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {009344cb-2136-422f-b122-5231833ab9c8}, !- Inlet Port
  {b86af0ec-1b39-44d6-aba9-826faa468fef}; !- Outlet Port

OS:Connection,
  {e0cd2b91-08cf-4f26-ac59-2eb004379d86}, !- Handle
  {933911a1-081b-40a6-9c7b-b40a4ea3eba0}, !- Source Object
  3,                                      !- Outlet Port
  {573e2545-8b58-4fa1-b4f7-ea482674b92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009344cb-2136-422f-b122-5231833ab9c8}, !- Handle
  {573e2545-8b58-4fa1-b4f7-ea482674b92e}, !- Source Object
  3,                                      !- Outlet Port
  {454ff204-b9c2-4bff-b3ed-99d338d5403c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86af0ec-1b39-44d6-aba9-826faa468fef}, !- Handle
  {454ff204-b9c2-4bff-b3ed-99d338d5403c}, !- Source Object
  3,                                      !- Outlet Port
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e50db5d-3709-4351-ae53-eeec339fc07b}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {c255d83c-e96e-4560-9e2b-20cc555413e3}, !- Inlet Node Name
  {1639e937-a4d0-4f26-b16a-dccb64c69ff4}; !- Outlet Node Name

OS:Node,
  {3075894a-0e0f-40a8-bb1f-0c957c2ff302}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c5bca8b3-d5d4-42da-9e54-67addf0e5549}, !- Inlet Port
  {c255d83c-e96e-4560-9e2b-20cc555413e3}; !- Outlet Port

OS:Connection,
  {c5bca8b3-d5d4-42da-9e54-67addf0e5549}, !- Handle
  {6914b7a8-78aa-47a1-ab86-5cd458e4a109}, !- Source Object
  2,                                      !- Outlet Port
  {3075894a-0e0f-40a8-bb1f-0c957c2ff302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c255d83c-e96e-4560-9e2b-20cc555413e3}, !- Handle
  {3075894a-0e0f-40a8-bb1f-0c957c2ff302}, !- Source Object
  3,                                      !- Outlet Port
  {7e50db5d-3709-4351-ae53-eeec339fc07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1639e937-a4d0-4f26-b16a-dccb64c69ff4}, !- Handle
  {7e50db5d-3709-4351-ae53-eeec339fc07b}, !- Source Object
  3,                                      !- Outlet Port
  {9b649c06-b6d3-449b-a099-5a00f9173e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {387fe582-bb94-4325-ac77-c92c3390ed05}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {5d1e41ee-4c11-47b2-bfc1-74fe84ef122f}, !- Inlet Node Name
  {49e00d3a-6717-49ea-8b70-a1750079e109}; !- Outlet Node Name

OS:Node,
  {80e59260-462f-4df4-962f-fbc30419f489}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {49e00d3a-6717-49ea-8b70-a1750079e109}, !- Inlet Port
  {0a2ef843-0ef3-4945-87a1-21e2ce17ccc5}; !- Outlet Port

OS:Connection,
  {5d1e41ee-4c11-47b2-bfc1-74fe84ef122f}, !- Handle
  {aa0d0475-fec6-482a-9841-0d6fca6f8174}, !- Source Object
  3,                                      !- Outlet Port
  {387fe582-bb94-4325-ac77-c92c3390ed05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e00d3a-6717-49ea-8b70-a1750079e109}, !- Handle
  {387fe582-bb94-4325-ac77-c92c3390ed05}, !- Source Object
  3,                                      !- Outlet Port
  {80e59260-462f-4df4-962f-fbc30419f489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2ef843-0ef3-4945-87a1-21e2ce17ccc5}, !- Handle
  {80e59260-462f-4df4-962f-fbc30419f489}, !- Source Object
  3,                                      !- Outlet Port
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ac51307-f000-42b6-8fa6-d9f48e78dc32}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {dfd435b7-bf1e-4720-8334-7dfabd3ec358}, !- Inlet Node Name
  {b95a3269-8c9c-47db-825c-f0c28e179beb}; !- Outlet Node Name

OS:Node,
  {dda16049-72fb-4da5-867c-9464c7fe992e}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {2da3d04b-5b97-46c4-b713-7fc2232f1dc3}, !- Inlet Port
  {dfd435b7-bf1e-4720-8334-7dfabd3ec358}; !- Outlet Port

OS:Connection,
  {2da3d04b-5b97-46c4-b713-7fc2232f1dc3}, !- Handle
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Source Object
  2,                                      !- Outlet Port
  {dda16049-72fb-4da5-867c-9464c7fe992e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd435b7-bf1e-4720-8334-7dfabd3ec358}, !- Handle
  {dda16049-72fb-4da5-867c-9464c7fe992e}, !- Source Object
  3,                                      !- Outlet Port
  {7ac51307-f000-42b6-8fa6-d9f48e78dc32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95a3269-8c9c-47db-825c-f0c28e179beb}, !- Handle
  {7ac51307-f000-42b6-8fa6-d9f48e78dc32}, !- Source Object
  3,                                      !- Outlet Port
  {54cb2681-d819-405f-8d51-fe7561c5191f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {739bafc4-4f17-4d20-a9b0-2cb340523080}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {ca7c97db-3569-494b-914e-0050ad30962f}, !- Availability Schedule
  {156e176d-e302-47b7-831e-5963a7e7298c}, !- Availability Manager List Name
  0.271387965847851,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b147e19b-e327-4412-b646-1e142376cd85}, !- Supply Side Inlet Node Name
  {baa6c75d-4c4b-472b-aace-fbf1d6239d9f}, !- Demand Side Outlet Node Name
  {25c2488a-4957-406f-8c43-071ac3c532cc}, !- Demand Side Inlet Node A
  {96aa8a8c-38b6-4ef1-9009-d3b36900182c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb5992db-2cf5-4058-86e0-363730ff7c07}, !- Demand Mixer Name
  {7827f6a6-8e99-476e-9238-bd9a86661ad1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8ff4c5d5-22ee-422c-b688-0383b44a3b6f}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {b147e19b-e327-4412-b646-1e142376cd85}, !- Inlet Port
  {83671021-4e72-4fb4-9a76-7fbb3a708718}; !- Outlet Port

OS:Node,
  {afa32c25-25dd-4679-ad54-489853a7fbd7}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {8b519320-8aee-4251-b21c-be37577faaf0}, !- Inlet Port
  {96aa8a8c-38b6-4ef1-9009-d3b36900182c}; !- Outlet Port

OS:Connection,
  {b147e19b-e327-4412-b646-1e142376cd85}, !- Handle
  {739bafc4-4f17-4d20-a9b0-2cb340523080}, !- Source Object
  9,                                      !- Outlet Port
  {8ff4c5d5-22ee-422c-b688-0383b44a3b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96aa8a8c-38b6-4ef1-9009-d3b36900182c}, !- Handle
  {afa32c25-25dd-4679-ad54-489853a7fbd7}, !- Source Object
  3,                                      !- Outlet Port
  {739bafc4-4f17-4d20-a9b0-2cb340523080}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1cd77a4c-fe8c-41ba-af39-e09257376f86}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {25c2488a-4957-406f-8c43-071ac3c532cc}, !- Inlet Port
  {ad306acf-bf4f-4638-961f-afcbfe0115ea}; !- Outlet Port

OS:Node,
  {3082ed3d-ba74-44b0-a1a1-5de420102022}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {11bf2ed3-0e6b-41a7-852b-c08d70e130ae}, !- Inlet Port
  {baa6c75d-4c4b-472b-aace-fbf1d6239d9f}; !- Outlet Port

OS:Node,
  {8fe208b0-edde-4c98-a704-e18db65b7d71}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground VAV Terminal Outlet Air Node, !- Name
  {839ab859-2fb4-4b26-89ce-d881481046d7}, !- Inlet Port
  {a68d2d4d-65c3-499b-8854-7d81a7392677}; !- Outlet Port

OS:Connection,
  {25c2488a-4957-406f-8c43-071ac3c532cc}, !- Handle
  {739bafc4-4f17-4d20-a9b0-2cb340523080}, !- Source Object
  11,                                     !- Outlet Port
  {1cd77a4c-fe8c-41ba-af39-e09257376f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa6c75d-4c4b-472b-aace-fbf1d6239d9f}, !- Handle
  {3082ed3d-ba74-44b0-a1a1-5de420102022}, !- Source Object
  3,                                      !- Outlet Port
  {739bafc4-4f17-4d20-a9b0-2cb340523080}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7827f6a6-8e99-476e-9238-bd9a86661ad1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ad306acf-bf4f-4638-961f-afcbfe0115ea}, !- Inlet Node Name
  {e7b8d277-c9de-4638-9ff4-838123e670d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb5992db-2cf5-4058-86e0-363730ff7c07}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {11bf2ed3-0e6b-41a7-852b-c08d70e130ae}, !- Outlet Node Name
  {0f13b4a9-afca-470d-b76a-74842dfebb96}; !- Inlet Node Name 1

OS:Connection,
  {ad306acf-bf4f-4638-961f-afcbfe0115ea}, !- Handle
  {1cd77a4c-fe8c-41ba-af39-e09257376f86}, !- Source Object
  3,                                      !- Outlet Port
  {7827f6a6-8e99-476e-9238-bd9a86661ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bf2ed3-0e6b-41a7-852b-c08d70e130ae}, !- Handle
  {bb5992db-2cf5-4058-86e0-363730ff7c07}, !- Source Object
  2,                                      !- Outlet Port
  {3082ed3d-ba74-44b0-a1a1-5de420102022}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {906c9f81-162a-4a8f-8390-36c8930be441}, !- Handle
  {739bafc4-4f17-4d20-a9b0-2cb340523080}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.271387965847851,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4033.28,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {156e176d-e302-47b7-831e-5963a7e7298c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {60e0dbc5-a54d-4032-9ea4-4e16462f7404}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  {25ef52ff-dd83-468e-a890-ce86728d2086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25ef52ff-dd83-468e-a890-ce86728d2086}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {019ba73f-3451-49ba-b04d-1d0ceb2d573e}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Schedule Name
  {afa32c25-25dd-4679-ad54-489853a7fbd7}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2c01a0f3-ebf0-49bf-9277-beb32e583b9f}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.271387965847851,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dbde9bcf-2f4a-4fcd-8032-06a02d43a2dc}, !- Air Inlet Node Name
  {8b519320-8aee-4251-b21c-be37577faaf0}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8b519320-8aee-4251-b21c-be37577faaf0}, !- Handle
  {2c01a0f3-ebf0-49bf-9277-beb32e583b9f}, !- Source Object
  17,                                     !- Outlet Port
  {afa32c25-25dd-4679-ad54-489853a7fbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {692712b8-badc-4964-a93d-503e83ee42be}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  18.6832276820315,                       !- U-Factor Times Area Value {W/K}
  2.75271124035644e-05,                   !- Maximum Water Flow Rate {m3/s}
  {70a8683c-4dbf-4763-841a-eede32632c5e}, !- Water Inlet Node Name
  {4314f064-f46e-47fe-a5ca-4daff392167f}, !- Water Outlet Node Name
  {b28e3dc7-e31f-4f90-8775-78496551fc10}, !- Air Inlet Node Name
  {ea9488bb-3667-4be4-bdf9-9ce2e47be9e5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1258.50654655608,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2e9cab5-db4e-4161-b210-1d4369c958bf}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {54a84342-4f0a-4e59-b696-d6ee75d48d7d}, !- Inlet Port
  {70a8683c-4dbf-4763-841a-eede32632c5e}; !- Outlet Port

OS:Connection,
  {54a84342-4f0a-4e59-b696-d6ee75d48d7d}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  4,                                      !- Outlet Port
  {b2e9cab5-db4e-4161-b210-1d4369c958bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b9b6a21-aea1-4e25-81de-0e2dd860dcd9}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {4314f064-f46e-47fe-a5ca-4daff392167f}, !- Inlet Port
  {4302c24a-78b7-4cf1-bcd6-cd07eec07d80}; !- Outlet Port

OS:Connection,
  {70a8683c-4dbf-4763-841a-eede32632c5e}, !- Handle
  {b2e9cab5-db4e-4161-b210-1d4369c958bf}, !- Source Object
  3,                                      !- Outlet Port
  {692712b8-badc-4964-a93d-503e83ee42be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4314f064-f46e-47fe-a5ca-4daff392167f}, !- Handle
  {692712b8-badc-4964-a93d-503e83ee42be}, !- Source Object
  6,                                      !- Outlet Port
  {5b9b6a21-aea1-4e25-81de-0e2dd860dcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4302c24a-78b7-4cf1-bcd6-cd07eec07d80}, !- Handle
  {5b9b6a21-aea1-4e25-81de-0e2dd860dcd9}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ab7472a8-658c-4e1b-8d10-e8a473383b6e}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {692712b8-badc-4964-a93d-503e83ee42be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.75271124035644e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e2cbdc88-2c77-49e1-93f4-8f231716c5b9}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {ea9488bb-3667-4be4-bdf9-9ce2e47be9e5}, !- Inlet Port
  {dbde9bcf-2f4a-4fcd-8032-06a02d43a2dc}; !- Outlet Port

OS:Connection,
  {ea9488bb-3667-4be4-bdf9-9ce2e47be9e5}, !- Handle
  {692712b8-badc-4964-a93d-503e83ee42be}, !- Source Object
  8,                                      !- Outlet Port
  {e2cbdc88-2c77-49e1-93f4-8f231716c5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbde9bcf-2f4a-4fcd-8032-06a02d43a2dc}, !- Handle
  {e2cbdc88-2c77-49e1-93f4-8f231716c5b9}, !- Source Object
  3,                                      !- Outlet Port
  {2c01a0f3-ebf0-49bf-9277-beb32e583b9f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {321e1ee4-83b8-4f53-9137-9a0b16c8f401}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  0.000286666548661652,                   !- Design Water Flow Rate {m3/s}
  0.271387965847851,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.062897827302,                        !- Design Inlet Air Temperature {C}
  8.48750911946011,                       !- Design Outlet Air Temperature {C}
  0.00997116216761201,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {49196eb4-0f27-48f9-86bd-e55debe31f17}, !- Water Inlet Node Name
  {9db3d8b0-a16b-4596-aaf6-b901b9c77e49}, !- Water Outlet Node Name
  {9904a20e-8d58-4347-bff8-6d06c3a65d40}, !- Air Inlet Node Name
  {f70066f5-34d2-4b87-bfbd-0e8f976c3fa7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b2a08617-01fc-48cd-b8da-9f32ab91f084}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {f7507bf1-e9a9-4ce0-8a75-02ed5723b577}, !- Inlet Port
  {49196eb4-0f27-48f9-86bd-e55debe31f17}; !- Outlet Port

OS:Connection,
  {f7507bf1-e9a9-4ce0-8a75-02ed5723b577}, !- Handle
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Source Object
  4,                                      !- Outlet Port
  {b2a08617-01fc-48cd-b8da-9f32ab91f084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {410f9677-55ad-43ba-a3f4-cb02077ffa2a}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {9db3d8b0-a16b-4596-aaf6-b901b9c77e49}, !- Inlet Port
  {ca0eb02b-d322-408b-a16e-46adc4b9bfd7}; !- Outlet Port

OS:Connection,
  {49196eb4-0f27-48f9-86bd-e55debe31f17}, !- Handle
  {b2a08617-01fc-48cd-b8da-9f32ab91f084}, !- Source Object
  3,                                      !- Outlet Port
  {321e1ee4-83b8-4f53-9137-9a0b16c8f401}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9db3d8b0-a16b-4596-aaf6-b901b9c77e49}, !- Handle
  {321e1ee4-83b8-4f53-9137-9a0b16c8f401}, !- Source Object
  11,                                     !- Outlet Port
  {410f9677-55ad-43ba-a3f4-cb02077ffa2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0eb02b-d322-408b-a16e-46adc4b9bfd7}, !- Handle
  {410f9677-55ad-43ba-a3f4-cb02077ffa2a}, !- Source Object
  3,                                      !- Outlet Port
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ad019cfb-e670-48b6-ba58-4afa7f3a7912}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {321e1ee4-83b8-4f53-9137-9a0b16c8f401}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000286666548661652,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cac165ec-234a-4d43-a45f-e089e3326598}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {f70066f5-34d2-4b87-bfbd-0e8f976c3fa7}, !- Inlet Port
  {b28e3dc7-e31f-4f90-8775-78496551fc10}; !- Outlet Port

OS:Connection,
  {f70066f5-34d2-4b87-bfbd-0e8f976c3fa7}, !- Handle
  {321e1ee4-83b8-4f53-9137-9a0b16c8f401}, !- Source Object
  13,                                     !- Outlet Port
  {cac165ec-234a-4d43-a45f-e089e3326598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28e3dc7-e31f-4f90-8775-78496551fc10}, !- Handle
  {cac165ec-234a-4d43-a45f-e089e3326598}, !- Source Object
  3,                                      !- Outlet Port
  {692712b8-badc-4964-a93d-503e83ee42be}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31e45001-9445-4aaa-9525-c141064f3d4f}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0199670072123078,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.271387965847851,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ee39b45-e347-43a4-ad4b-1597d1ca02fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54059524-ca9f-472a-a0b6-97c5b174a9c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {54059524-ca9f-472a-a0b6-97c5b174a9c1}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {974f3f81-115a-473a-af19-b7d7d20091ac}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {31e45001-9445-4aaa-9525-c141064f3d4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {281f149c-11e6-4f18-9e73-3935ab931c3d}, !- Mixed Air Node Name
  {dea42504-0155-49c7-baab-a5be946322c3}, !- Outdoor Air Stream Node Name
  {99cf8021-ec80-4328-a42f-f54f833d3d67}, !- Relief Air Stream Node Name
  {83671021-4e72-4fb4-9a76-7fbb3a708718}; !- Return Air Stream Node Name

OS:Node,
  {58cc5b96-dc6b-4fe8-ad4a-a824319b9f84}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {dea42504-0155-49c7-baab-a5be946322c3}; !- Outlet Port

OS:Connection,
  {dea42504-0155-49c7-baab-a5be946322c3}, !- Handle
  {58cc5b96-dc6b-4fe8-ad4a-a824319b9f84}, !- Source Object
  3,                                      !- Outlet Port
  {974f3f81-115a-473a-af19-b7d7d20091ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9949ea0a-7e06-4584-8cda-1864840c6da2}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {99cf8021-ec80-4328-a42f-f54f833d3d67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99cf8021-ec80-4328-a42f-f54f833d3d67}, !- Handle
  {974f3f81-115a-473a-af19-b7d7d20091ac}, !- Source Object
  7,                                      !- Outlet Port
  {9949ea0a-7e06-4584-8cda-1864840c6da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e303f1-4047-4ec2-822a-70f28b9e86b0}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {281f149c-11e6-4f18-9e73-3935ab931c3d}, !- Inlet Port
  {9904a20e-8d58-4347-bff8-6d06c3a65d40}; !- Outlet Port

OS:Connection,
  {83671021-4e72-4fb4-9a76-7fbb3a708718}, !- Handle
  {8ff4c5d5-22ee-422c-b688-0383b44a3b6f}, !- Source Object
  3,                                      !- Outlet Port
  {974f3f81-115a-473a-af19-b7d7d20091ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {281f149c-11e6-4f18-9e73-3935ab931c3d}, !- Handle
  {974f3f81-115a-473a-af19-b7d7d20091ac}, !- Source Object
  5,                                      !- Outlet Port
  {48e303f1-4047-4ec2-822a-70f28b9e86b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9904a20e-8d58-4347-bff8-6d06c3a65d40}, !- Handle
  {48e303f1-4047-4ec2-822a-70f28b9e86b0}, !- Source Object
  3,                                      !- Outlet Port
  {321e1ee4-83b8-4f53-9137-9a0b16c8f401}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {60e0dbc5-a54d-4032-9ea4-4e16462f7404}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fc5af6ae-657e-4a8b-b15d-27a5bb03c86d}, !- Control Zone or Zone List Name
  {5c3cc521-893a-459d-b63e-9c0cd0d3c4b2}, !- Cooling Control Zone or Zone List Name
  {4a56dc3a-7a6a-4c86-91cc-1d24f730ae43}, !- Heating Control Zone or Zone List Name
  {1cbbacf8-a41b-4e47-9a7c-7a6ceb72f0aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc5af6ae-657e-4a8b-b15d-27a5bb03c86d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5c3cc521-893a-459d-b63e-9c0cd0d3c4b2}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4a56dc3a-7a6a-4c86-91cc-1d24f730ae43}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1cbbacf8-a41b-4e47-9a7c-7a6ceb72f0aa}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {9cfced2c-8a0e-49ec-b43a-dcc6c75f967b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil, !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  62.2073516575757,                       !- U-Factor Times Area Value {W/K}
  6.5529103191204e-05,                    !- Maximum Water Flow Rate {m3/s}
  {b433380b-0d99-40dc-a854-ab3da47ba39d}, !- Water Inlet Node Name
  {c312e7c7-37f1-4ecc-b733-adf04e42541c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2995.91196297801,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d7cfa25-e3a2-4c0f-9108-f4c67ac6c30b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil Inlet Water Node, !- Name
  {90e3b3b5-a00a-489a-b92c-e23161f4b6c1}, !- Inlet Port
  {b433380b-0d99-40dc-a854-ab3da47ba39d}; !- Outlet Port

OS:Connection,
  {90e3b3b5-a00a-489a-b92c-e23161f4b6c1}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  5,                                      !- Outlet Port
  {1d7cfa25-e3a2-4c0f-9108-f4c67ac6c30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83d72ddf-ed6d-43d2-bd1e-dc4b9d9d0846}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil Outlet Water Node, !- Name
  {c312e7c7-37f1-4ecc-b733-adf04e42541c}, !- Inlet Port
  {2c1e5b95-3128-4b63-8bfe-7f567740e79f}; !- Outlet Port

OS:Connection,
  {b433380b-0d99-40dc-a854-ab3da47ba39d}, !- Handle
  {1d7cfa25-e3a2-4c0f-9108-f4c67ac6c30b}, !- Source Object
  3,                                      !- Outlet Port
  {9cfced2c-8a0e-49ec-b43a-dcc6c75f967b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c312e7c7-37f1-4ecc-b733-adf04e42541c}, !- Handle
  {9cfced2c-8a0e-49ec-b43a-dcc6c75f967b}, !- Source Object
  6,                                      !- Outlet Port
  {83d72ddf-ed6d-43d2-bd1e-dc4b9d9d0846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1e5b95-3128-4b63-8bfe-7f567740e79f}, !- Handle
  {83d72ddf-ed6d-43d2-bd1e-dc4b9d9d0846}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e86b04ca-8a7d-4e5d-a7b3-30be6f8ec930}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil Controller, !- Name
  {9cfced2c-8a0e-49ec-b43a-dcc6c75f967b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4d5ca53-1ce7-423d-8baf-de93d533b64a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground VAV Terminal, !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  {c5d6848c-0768-4d4b-b543-2bee8e9b4716}, !- Air Inlet Node Name
  0.271387965847851,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0814163897543552,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9cfced2c-8a0e-49ec-b43a-dcc6c75f967b}, !- Reheat Coil Name
  6.5529103191204e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {839ab859-2fb4-4b26-89ce-d881481046d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28164424-981c-4667-ab88-65440507dddf}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Return Air Node, !- Name
  {c12ed43d-d3dd-4bd4-9f6e-69863a54514a}, !- Inlet Port
  {0f13b4a9-afca-470d-b76a-74842dfebb96}; !- Outlet Port

OS:Connection,
  {a68d2d4d-65c3-499b-8854-7d81a7392677}, !- Handle
  {8fe208b0-edde-4c98-a704-e18db65b7d71}, !- Source Object
  3,                                      !- Outlet Port
  {32d38cb3-e0af-4761-b240-2500bbbe1f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12ed43d-d3dd-4bd4-9f6e-69863a54514a}, !- Handle
  {c7af9461-4617-4cc2-b616-d46cb80bc0ee}, !- Source Object
  2,                                      !- Outlet Port
  {28164424-981c-4667-ab88-65440507dddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f13b4a9-afca-470d-b76a-74842dfebb96}, !- Handle
  {28164424-981c-4667-ab88-65440507dddf}, !- Source Object
  3,                                      !- Outlet Port
  {bb5992db-2cf5-4058-86e0-363730ff7c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4bd68cc6-ff4a-4d22-a0b7-c058af1b42cc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground VAV Terminal Inlet Air Node, !- Name
  {e7b8d277-c9de-4638-9ff4-838123e670d3}, !- Inlet Port
  {c5d6848c-0768-4d4b-b543-2bee8e9b4716}; !- Outlet Port

OS:Connection,
  {e7b8d277-c9de-4638-9ff4-838123e670d3}, !- Handle
  {7827f6a6-8e99-476e-9238-bd9a86661ad1}, !- Source Object
  3,                                      !- Outlet Port
  {4bd68cc6-ff4a-4d22-a0b7-c058af1b42cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d6848c-0768-4d4b-b543-2bee8e9b4716}, !- Handle
  {4bd68cc6-ff4a-4d22-a0b7-c058af1b42cc}, !- Source Object
  3,                                      !- Outlet Port
  {c4d5ca53-1ce7-423d-8baf-de93d533b64a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {839ab859-2fb4-4b26-89ce-d881481046d7}, !- Handle
  {c4d5ca53-1ce7-423d-8baf-de93d533b64a}, !- Source Object
  12,                                     !- Outlet Port
  {8fe208b0-edde-4c98-a704-e18db65b7d71}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6516e06-6c91-4314-aaeb-8811dd012cf2}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {474050be-a87d-4aef-ab17-db295f5b20cb}, !- Availability Schedule
  {d43e6434-ad33-443d-b5a0-a1be5f22616f}, !- Availability Manager List Name
  3.83035525157953,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0b9d458-c225-4bf4-8e93-fbc49e067f54}, !- Supply Side Inlet Node Name
  {97e7ec85-7f39-4d79-8c4f-a432f12511a4}, !- Demand Side Outlet Node Name
  {db0796e6-8ebc-420a-b5cd-6df1886467e9}, !- Demand Side Inlet Node A
  {bd2601f8-5c24-499b-b0b2-338064f87ed0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62b11f18-ed8c-45b1-b4d0-bbcb06e3d071}, !- Demand Mixer Name
  {1a3ebf49-a238-4fb7-a283-86d5ae9af153}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c60dd5d6-8253-4d00-9e10-9c963efeb450}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {a0b9d458-c225-4bf4-8e93-fbc49e067f54}, !- Inlet Port
  {66c68a80-b042-421f-9261-a98bf7c8b48f}; !- Outlet Port

OS:Node,
  {b88c6255-ebcc-4e35-9b2b-3027d001cfcb}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {e73cbadb-e0eb-4097-99da-00927faefadc}, !- Inlet Port
  {bd2601f8-5c24-499b-b0b2-338064f87ed0}; !- Outlet Port

OS:Connection,
  {a0b9d458-c225-4bf4-8e93-fbc49e067f54}, !- Handle
  {a6516e06-6c91-4314-aaeb-8811dd012cf2}, !- Source Object
  9,                                      !- Outlet Port
  {c60dd5d6-8253-4d00-9e10-9c963efeb450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2601f8-5c24-499b-b0b2-338064f87ed0}, !- Handle
  {b88c6255-ebcc-4e35-9b2b-3027d001cfcb}, !- Source Object
  3,                                      !- Outlet Port
  {a6516e06-6c91-4314-aaeb-8811dd012cf2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ace1bcb-a469-4e08-956f-472c07ccda8c}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {db0796e6-8ebc-420a-b5cd-6df1886467e9}, !- Inlet Port
  {6add8ab0-0eec-4317-af43-a93fa0736e2c}; !- Outlet Port

OS:Node,
  {92703a99-a1d7-4e0e-b3f5-570a93e341aa}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {31a94a0b-9687-48d2-9dd0-1df4d9400aee}, !- Inlet Port
  {97e7ec85-7f39-4d79-8c4f-a432f12511a4}; !- Outlet Port

OS:Node,
  {c38ff462-74e6-4a4f-b2e0-3b2d8cf4dc53}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid VAV Terminal Outlet Air Node, !- Name
  {3811cbb7-20b7-4fbd-a0a5-0de721e89389}, !- Inlet Port
  {fdcdfb8f-d443-4e26-995f-ce4cca2771ff}; !- Outlet Port

OS:Connection,
  {db0796e6-8ebc-420a-b5cd-6df1886467e9}, !- Handle
  {a6516e06-6c91-4314-aaeb-8811dd012cf2}, !- Source Object
  11,                                     !- Outlet Port
  {5ace1bcb-a469-4e08-956f-472c07ccda8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e7ec85-7f39-4d79-8c4f-a432f12511a4}, !- Handle
  {92703a99-a1d7-4e0e-b3f5-570a93e341aa}, !- Source Object
  3,                                      !- Outlet Port
  {a6516e06-6c91-4314-aaeb-8811dd012cf2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a3ebf49-a238-4fb7-a283-86d5ae9af153}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {6add8ab0-0eec-4317-af43-a93fa0736e2c}, !- Inlet Node Name
  {a9ec6083-2b54-4b0c-af9d-d6eefacf5eb5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62b11f18-ed8c-45b1-b4d0-bbcb06e3d071}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {31a94a0b-9687-48d2-9dd0-1df4d9400aee}, !- Outlet Node Name
  {11b173a9-47b0-473c-aa26-a49f85913125}; !- Inlet Node Name 1

OS:Connection,
  {6add8ab0-0eec-4317-af43-a93fa0736e2c}, !- Handle
  {5ace1bcb-a469-4e08-956f-472c07ccda8c}, !- Source Object
  3,                                      !- Outlet Port
  {1a3ebf49-a238-4fb7-a283-86d5ae9af153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a94a0b-9687-48d2-9dd0-1df4d9400aee}, !- Handle
  {62b11f18-ed8c-45b1-b4d0-bbcb06e3d071}, !- Source Object
  2,                                      !- Outlet Port
  {92703a99-a1d7-4e0e-b3f5-570a93e341aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b11215fe-5672-41f2-8d3c-d8f54674dbdb}, !- Handle
  {a6516e06-6c91-4314-aaeb-8811dd012cf2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.83035525157953,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  56247.17,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d43e6434-ad33-443d-b5a0-a1be5f22616f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {53e4054f-4839-4bb6-ac4e-1dc7fcfd6843}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {adaaf3ea-7406-4670-a5fb-863a82ad1a80}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Schedule Name
  {b88c6255-ebcc-4e35-9b2b-3027d001cfcb}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c00325cd-1497-40a2-9a08-1a01e5c1db2c}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  3.83035525157953,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5db9b9fa-e134-4252-ae59-de3f48c2ff7f}, !- Air Inlet Node Name
  {e73cbadb-e0eb-4097-99da-00927faefadc}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e73cbadb-e0eb-4097-99da-00927faefadc}, !- Handle
  {c00325cd-1497-40a2-9a08-1a01e5c1db2c}, !- Source Object
  17,                                     !- Outlet Port
  {b88c6255-ebcc-4e35-9b2b-3027d001cfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7acef290-5cf1-4605-91bf-60747c1ac1d1}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  263.694077387522,                       !- U-Factor Times Area Value {W/K}
  0.000388516193879155,                   !- Maximum Water Flow Rate {m3/s}
  {7bcafdef-f9a5-4c7c-9b8d-8d9f98101d06}, !- Water Inlet Node Name
  {533c84e6-0bb3-4e12-b6ba-1f4af8c1134c}, !- Water Outlet Node Name
  {108886f7-9cf1-4229-9238-e0f325c555c2}, !- Air Inlet Node Name
  {d03a50d0-003d-4adf-81da-373575410839}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  17762.4941647223,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad1ce79b-f734-4ef6-b45d-ba6068c32c81}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {be5c60f6-f431-4945-966d-88622a831d47}, !- Inlet Port
  {7bcafdef-f9a5-4c7c-9b8d-8d9f98101d06}; !- Outlet Port

OS:Connection,
  {be5c60f6-f431-4945-966d-88622a831d47}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  6,                                      !- Outlet Port
  {ad1ce79b-f734-4ef6-b45d-ba6068c32c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27fd574e-0c1f-4724-94d6-5f3198ec9fc7}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {533c84e6-0bb3-4e12-b6ba-1f4af8c1134c}, !- Inlet Port
  {d8ff1f44-ddf6-40f5-a203-d3b6d0b17f35}; !- Outlet Port

OS:Connection,
  {7bcafdef-f9a5-4c7c-9b8d-8d9f98101d06}, !- Handle
  {ad1ce79b-f734-4ef6-b45d-ba6068c32c81}, !- Source Object
  3,                                      !- Outlet Port
  {7acef290-5cf1-4605-91bf-60747c1ac1d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {533c84e6-0bb3-4e12-b6ba-1f4af8c1134c}, !- Handle
  {7acef290-5cf1-4605-91bf-60747c1ac1d1}, !- Source Object
  6,                                      !- Outlet Port
  {27fd574e-0c1f-4724-94d6-5f3198ec9fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ff1f44-ddf6-40f5-a203-d3b6d0b17f35}, !- Handle
  {27fd574e-0c1f-4724-94d6-5f3198ec9fc7}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2e7fd4ce-2628-4d5a-ac4e-2028d57ad488}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {7acef290-5cf1-4605-91bf-60747c1ac1d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000388516193879155,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7ac9dfc9-0371-4aa5-ad91-1199df55707f}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {d03a50d0-003d-4adf-81da-373575410839}, !- Inlet Port
  {5db9b9fa-e134-4252-ae59-de3f48c2ff7f}; !- Outlet Port

OS:Connection,
  {d03a50d0-003d-4adf-81da-373575410839}, !- Handle
  {7acef290-5cf1-4605-91bf-60747c1ac1d1}, !- Source Object
  8,                                      !- Outlet Port
  {7ac9dfc9-0371-4aa5-ad91-1199df55707f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db9b9fa-e134-4252-ae59-de3f48c2ff7f}, !- Handle
  {7ac9dfc9-0371-4aa5-ad91-1199df55707f}, !- Source Object
  3,                                      !- Outlet Port
  {c00325cd-1497-40a2-9a08-1a01e5c1db2c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d32bb76c-384a-4d4f-8635-90f703fb9738}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  0.00417478122387853,                    !- Design Water Flow Rate {m3/s}
  3.83035525157953,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9226793465023,                       !- Design Inlet Air Temperature {C}
  10.6221376327034,                       !- Design Outlet Air Temperature {C}
  0.0111410295362828,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dfbb6702-2062-47f1-8d68-ea7bc1c20cd2}, !- Water Inlet Node Name
  {06c78363-9497-43b6-a74e-21f7faa02dc4}, !- Water Outlet Node Name
  {2befc5b9-38d1-4ec1-ad90-940b09fa66dd}, !- Air Inlet Node Name
  {18fb46b0-5100-4fbf-b19d-994d2c41c6f1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1068ae62-7ff5-475e-8b0c-55c150d4f7e9}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {85dbd91a-f5a9-4972-9c4e-a3269cc63b6f}, !- Inlet Port
  {dfbb6702-2062-47f1-8d68-ea7bc1c20cd2}; !- Outlet Port

OS:Connection,
  {85dbd91a-f5a9-4972-9c4e-a3269cc63b6f}, !- Handle
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Source Object
  5,                                      !- Outlet Port
  {1068ae62-7ff5-475e-8b0c-55c150d4f7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88e80d5e-8520-4b93-8b6f-8dc137e4b8e7}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {06c78363-9497-43b6-a74e-21f7faa02dc4}, !- Inlet Port
  {387fd6f2-e384-4244-b014-5e969ed3733d}; !- Outlet Port

OS:Connection,
  {dfbb6702-2062-47f1-8d68-ea7bc1c20cd2}, !- Handle
  {1068ae62-7ff5-475e-8b0c-55c150d4f7e9}, !- Source Object
  3,                                      !- Outlet Port
  {d32bb76c-384a-4d4f-8635-90f703fb9738}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {06c78363-9497-43b6-a74e-21f7faa02dc4}, !- Handle
  {d32bb76c-384a-4d4f-8635-90f703fb9738}, !- Source Object
  11,                                     !- Outlet Port
  {88e80d5e-8520-4b93-8b6f-8dc137e4b8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387fd6f2-e384-4244-b014-5e969ed3733d}, !- Handle
  {88e80d5e-8520-4b93-8b6f-8dc137e4b8e7}, !- Source Object
  3,                                      !- Outlet Port
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f7466c08-cde8-4318-9740-2f2e0c348ef1}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {d32bb76c-384a-4d4f-8635-90f703fb9738}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000114063576186174,                   !- Controller Convergence Tolerance {deltaC}
  0.00417478122387853,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3d1f771c-7579-41b0-abc0-3e2f4990db69}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {18fb46b0-5100-4fbf-b19d-994d2c41c6f1}, !- Inlet Port
  {108886f7-9cf1-4229-9238-e0f325c555c2}; !- Outlet Port

OS:Connection,
  {18fb46b0-5100-4fbf-b19d-994d2c41c6f1}, !- Handle
  {d32bb76c-384a-4d4f-8635-90f703fb9738}, !- Source Object
  13,                                     !- Outlet Port
  {3d1f771c-7579-41b0-abc0-3e2f4990db69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108886f7-9cf1-4229-9238-e0f325c555c2}, !- Handle
  {3d1f771c-7579-41b0-abc0-3e2f4990db69}, !- Source Object
  3,                                      !- Outlet Port
  {7acef290-5cf1-4605-91bf-60747c1ac1d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6c505755-38f2-4340-ad07-22562855196a}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.219637079335386,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.83035525157953,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {536bca1c-6b67-4d6b-8faf-908edfe4050b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cd5937b9-0992-4ff3-87ab-1a1ae3f14609}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cd5937b9-0992-4ff3-87ab-1a1ae3f14609}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a846e22f-0cfd-465f-81fa-1b4082e3bf69}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {6c505755-38f2-4340-ad07-22562855196a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6c0293f1-007d-4cbe-9a64-ae70ca472201}, !- Mixed Air Node Name
  {973eb323-b56a-4095-93eb-4a2b27ea519b}, !- Outdoor Air Stream Node Name
  {84e63f18-84d7-4e43-adf3-67f17519b43a}, !- Relief Air Stream Node Name
  {66c68a80-b042-421f-9261-a98bf7c8b48f}; !- Return Air Stream Node Name

OS:Node,
  {795706ca-3bd4-4744-9a28-381ab29eae05}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {973eb323-b56a-4095-93eb-4a2b27ea519b}; !- Outlet Port

OS:Connection,
  {973eb323-b56a-4095-93eb-4a2b27ea519b}, !- Handle
  {795706ca-3bd4-4744-9a28-381ab29eae05}, !- Source Object
  3,                                      !- Outlet Port
  {a846e22f-0cfd-465f-81fa-1b4082e3bf69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {999442b2-69fe-4f26-b7df-bb35a2311ebb}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {84e63f18-84d7-4e43-adf3-67f17519b43a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84e63f18-84d7-4e43-adf3-67f17519b43a}, !- Handle
  {a846e22f-0cfd-465f-81fa-1b4082e3bf69}, !- Source Object
  7,                                      !- Outlet Port
  {999442b2-69fe-4f26-b7df-bb35a2311ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2b41ff8-2103-4511-b245-17778298eb57}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {6c0293f1-007d-4cbe-9a64-ae70ca472201}, !- Inlet Port
  {2befc5b9-38d1-4ec1-ad90-940b09fa66dd}; !- Outlet Port

OS:Connection,
  {66c68a80-b042-421f-9261-a98bf7c8b48f}, !- Handle
  {c60dd5d6-8253-4d00-9e10-9c963efeb450}, !- Source Object
  3,                                      !- Outlet Port
  {a846e22f-0cfd-465f-81fa-1b4082e3bf69}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c0293f1-007d-4cbe-9a64-ae70ca472201}, !- Handle
  {a846e22f-0cfd-465f-81fa-1b4082e3bf69}, !- Source Object
  5,                                      !- Outlet Port
  {c2b41ff8-2103-4511-b245-17778298eb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2befc5b9-38d1-4ec1-ad90-940b09fa66dd}, !- Handle
  {c2b41ff8-2103-4511-b245-17778298eb57}, !- Source Object
  3,                                      !- Outlet Port
  {d32bb76c-384a-4d4f-8635-90f703fb9738}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {53e4054f-4839-4bb6-ac4e-1dc7fcfd6843}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1214945b-9d7c-4437-9a31-b8e18542b01a}, !- Control Zone or Zone List Name
  {0e3e2830-5d6c-4d74-949f-bb0fc9228dfe}, !- Cooling Control Zone or Zone List Name
  {adcbe042-f304-4bc7-b258-6b105e7f4311}, !- Heating Control Zone or Zone List Name
  {acd8ac66-34e4-4a24-8b3c-d07188dad112}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1214945b-9d7c-4437-9a31-b8e18542b01a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0e3e2830-5d6c-4d74-949f-bb0fc9228dfe}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {adcbe042-f304-4bc7-b258-6b105e7f4311}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {acd8ac66-34e4-4a24-8b3c-d07188dad112}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4c44d46c-02b5-4d65-a5b7-9fd204585b8f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil, !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  1165.36953732983,                       !- U-Factor Times Area Value {W/K}
  0.00122765276598663,                    !- Maximum Water Flow Rate {m3/s}
  {58bec960-cdf4-47da-81cf-2f372a0000ab}, !- Water Inlet Node Name
  {571f07cd-b4df-4b04-aeab-347387fd0ac1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  56126.8112775894,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60e65052-1a87-4cae-a088-468f42ab7276}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil Inlet Water Node, !- Name
  {74150fde-fac7-4166-85c4-499056e7824e}, !- Inlet Port
  {58bec960-cdf4-47da-81cf-2f372a0000ab}; !- Outlet Port

OS:Connection,
  {74150fde-fac7-4166-85c4-499056e7824e}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  7,                                      !- Outlet Port
  {60e65052-1a87-4cae-a088-468f42ab7276}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f756dca-b5b2-44e3-a8f3-980495fb7cf1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil Outlet Water Node, !- Name
  {571f07cd-b4df-4b04-aeab-347387fd0ac1}, !- Inlet Port
  {29dd3991-393e-4317-a98b-60af1d33f815}; !- Outlet Port

OS:Connection,
  {58bec960-cdf4-47da-81cf-2f372a0000ab}, !- Handle
  {60e65052-1a87-4cae-a088-468f42ab7276}, !- Source Object
  3,                                      !- Outlet Port
  {4c44d46c-02b5-4d65-a5b7-9fd204585b8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {571f07cd-b4df-4b04-aeab-347387fd0ac1}, !- Handle
  {4c44d46c-02b5-4d65-a5b7-9fd204585b8f}, !- Source Object
  6,                                      !- Outlet Port
  {4f756dca-b5b2-44e3-a8f3-980495fb7cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29dd3991-393e-4317-a98b-60af1d33f815}, !- Handle
  {4f756dca-b5b2-44e3-a8f3-980495fb7cf1}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5245648c-0b5c-4cbf-ac21-14970c01ad64}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil Controller, !- Name
  {4c44d46c-02b5-4d65-a5b7-9fd204585b8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70e235fa-3d94-48ac-ba39-78468b02eb35}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid VAV Terminal, !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  {ccb5cbde-a0d3-4373-84f0-aff199939302}, !- Air Inlet Node Name
  3.83035525157953,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.14910657547386,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c44d46c-02b5-4d65-a5b7-9fd204585b8f}, !- Reheat Coil Name
  0.00122765276598663,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3811cbb7-20b7-4fbd-a0a5-0de721e89389}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06b8182f-8344-46ff-bc6d-912b4627b04e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Return Air Node, !- Name
  {e02c84b5-6509-4d9e-933a-4a8223487433}, !- Inlet Port
  {11b173a9-47b0-473c-aa26-a49f85913125}; !- Outlet Port

OS:Connection,
  {fdcdfb8f-d443-4e26-995f-ce4cca2771ff}, !- Handle
  {c38ff462-74e6-4a4f-b2e0-3b2d8cf4dc53}, !- Source Object
  3,                                      !- Outlet Port
  {12080479-1838-44e3-aa92-0841a7cc367f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02c84b5-6509-4d9e-933a-4a8223487433}, !- Handle
  {8de95f78-d41a-42a2-8d1b-72dbbe543643}, !- Source Object
  2,                                      !- Outlet Port
  {06b8182f-8344-46ff-bc6d-912b4627b04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b173a9-47b0-473c-aa26-a49f85913125}, !- Handle
  {06b8182f-8344-46ff-bc6d-912b4627b04e}, !- Source Object
  3,                                      !- Outlet Port
  {62b11f18-ed8c-45b1-b4d0-bbcb06e3d071}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84000325-df53-4f00-a1a6-8be968edb9d7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid VAV Terminal Inlet Air Node, !- Name
  {a9ec6083-2b54-4b0c-af9d-d6eefacf5eb5}, !- Inlet Port
  {ccb5cbde-a0d3-4373-84f0-aff199939302}; !- Outlet Port

OS:Connection,
  {a9ec6083-2b54-4b0c-af9d-d6eefacf5eb5}, !- Handle
  {1a3ebf49-a238-4fb7-a283-86d5ae9af153}, !- Source Object
  3,                                      !- Outlet Port
  {84000325-df53-4f00-a1a6-8be968edb9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb5cbde-a0d3-4373-84f0-aff199939302}, !- Handle
  {84000325-df53-4f00-a1a6-8be968edb9d7}, !- Source Object
  3,                                      !- Outlet Port
  {70e235fa-3d94-48ac-ba39-78468b02eb35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3811cbb7-20b7-4fbd-a0a5-0de721e89389}, !- Handle
  {70e235fa-3d94-48ac-ba39-78468b02eb35}, !- Source Object
  12,                                     !- Outlet Port
  {c38ff462-74e6-4a4f-b2e0-3b2d8cf4dc53}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d1594ce-1e48-4958-85b5-843370eac185}, !- Handle
  1 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {21c61fe2-1982-40eb-9271-77eaf4531ce9}, !- Availability Schedule
  {ba878355-a039-49b4-a413-368697b80cfe}, !- Availability Manager List Name
  0.478351876918506,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5f5f696-ad85-4fd2-aa6c-f4a21c1d293e}, !- Supply Side Inlet Node Name
  {852d4c4c-37df-4fa4-9a07-f590067cc862}, !- Demand Side Outlet Node Name
  {10b50276-facc-42b8-837f-946537e57422}, !- Demand Side Inlet Node A
  {f993c76f-7f9f-4b8a-9696-9f301a9ea581}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff78489c-e4d4-4d35-a206-144739fcadab}, !- Demand Mixer Name
  {68bfbb45-80cf-4a9e-a131-4c9d35a82e5d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {310f9fa3-ec4a-43ee-b7a2-39058c8372b5}, !- Handle
  1 Zone VAV 2 Supply Inlet Node,         !- Name
  {f5f5f696-ad85-4fd2-aa6c-f4a21c1d293e}, !- Inlet Port
  {2fde4185-57f3-4183-8321-e41d19e4e490}; !- Outlet Port

OS:Node,
  {3572b263-d561-443e-bce8-e97378ab97c6}, !- Handle
  1 Zone VAV 2 Supply Outlet Node,        !- Name
  {bf0e6509-8dc2-422c-a70c-10720828ee9b}, !- Inlet Port
  {f993c76f-7f9f-4b8a-9696-9f301a9ea581}; !- Outlet Port

OS:Connection,
  {f5f5f696-ad85-4fd2-aa6c-f4a21c1d293e}, !- Handle
  {3d1594ce-1e48-4958-85b5-843370eac185}, !- Source Object
  9,                                      !- Outlet Port
  {310f9fa3-ec4a-43ee-b7a2-39058c8372b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f993c76f-7f9f-4b8a-9696-9f301a9ea581}, !- Handle
  {3572b263-d561-443e-bce8-e97378ab97c6}, !- Source Object
  3,                                      !- Outlet Port
  {3d1594ce-1e48-4958-85b5-843370eac185}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5bffea0-0f63-432e-b280-b42b2f833191}, !- Handle
  1 Zone VAV 2 Demand Inlet Node,         !- Name
  {10b50276-facc-42b8-837f-946537e57422}, !- Inlet Port
  {cf9838d4-f11f-49b7-85f4-7af561bd5f86}; !- Outlet Port

OS:Node,
  {abd33bd4-35aa-4b89-a6a7-2afae0392cb8}, !- Handle
  1 Zone VAV 2 Demand Outlet Node,        !- Name
  {5fd6c9d7-548c-4b90-9ca8-0a832ac91219}, !- Inlet Port
  {852d4c4c-37df-4fa4-9a07-f590067cc862}; !- Outlet Port

OS:Node,
  {8f9867e1-5014-46aa-ac50-b95396f481cf}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top VAV Terminal Outlet Air Node, !- Name
  {a8ed9f7f-9fbb-4827-b80d-4063968811d4}, !- Inlet Port
  {ab2dc200-9bd1-4d4e-98ce-ca5f8e49142f}; !- Outlet Port

OS:Connection,
  {10b50276-facc-42b8-837f-946537e57422}, !- Handle
  {3d1594ce-1e48-4958-85b5-843370eac185}, !- Source Object
  11,                                     !- Outlet Port
  {e5bffea0-0f63-432e-b280-b42b2f833191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852d4c4c-37df-4fa4-9a07-f590067cc862}, !- Handle
  {abd33bd4-35aa-4b89-a6a7-2afae0392cb8}, !- Source Object
  3,                                      !- Outlet Port
  {3d1594ce-1e48-4958-85b5-843370eac185}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68bfbb45-80cf-4a9e-a131-4c9d35a82e5d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {cf9838d4-f11f-49b7-85f4-7af561bd5f86}, !- Inlet Node Name
  {12071bd0-d2a6-4d0b-9106-8d5b12800ee2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff78489c-e4d4-4d35-a206-144739fcadab}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5fd6c9d7-548c-4b90-9ca8-0a832ac91219}, !- Outlet Node Name
  {933be00f-e6e4-43a2-a87a-1e8883a632c2}; !- Inlet Node Name 1

OS:Connection,
  {cf9838d4-f11f-49b7-85f4-7af561bd5f86}, !- Handle
  {e5bffea0-0f63-432e-b280-b42b2f833191}, !- Source Object
  3,                                      !- Outlet Port
  {68bfbb45-80cf-4a9e-a131-4c9d35a82e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd6c9d7-548c-4b90-9ca8-0a832ac91219}, !- Handle
  {ff78489c-e4d4-4d35-a206-144739fcadab}, !- Source Object
  2,                                      !- Outlet Port
  {abd33bd4-35aa-4b89-a6a7-2afae0392cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5197826e-f484-480f-b545-301599e1a5f3}, !- Handle
  {3d1594ce-1e48-4958-85b5-843370eac185}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.478351876918506,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6950.93,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ba878355-a039-49b4-a413-368697b80cfe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {aaadd1b4-e6b5-4085-a69e-e3aa9dfb914d}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {88bdaf1b-ea0e-4e83-b1db-e6415f817d55}, !- Handle
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Schedule Name
  {3572b263-d561-443e-bce8-e97378ab97c6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {65ef7756-030a-4a51-87dc-af5ae81e87b7}, !- Handle
  1 Zone VAV 2 Fan,                       !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.478351876918506,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {65d1749a-5aba-482f-8c6a-dcb5c9ce7225}, !- Air Inlet Node Name
  {bf0e6509-8dc2-422c-a70c-10720828ee9b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bf0e6509-8dc2-422c-a70c-10720828ee9b}, !- Handle
  {65ef7756-030a-4a51-87dc-af5ae81e87b7}, !- Source Object
  17,                                     !- Outlet Port
  {3572b263-d561-443e-bce8-e97378ab97c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7637e316-8bbe-4ca6-b23d-137e81ecbc21}, !- Handle
  1 Zone VAV 2 Main Htg Coil,             !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  32.9312945055419,                       !- U-Factor Times Area Value {W/K}
  4.85196380880571e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a27debd8-2071-4142-8107-94f61c9fb2c0}, !- Water Inlet Node Name
  {b30af5f3-735e-474b-b4eb-fb1a9bc7f098}, !- Water Outlet Node Name
  {cce742d1-4735-4ae3-a522-46f60e15e292}, !- Air Inlet Node Name
  {5566554f-d3b4-4555-b1e4-2c6d4de9a35b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2218.25962982026,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35d00ce6-019e-4db2-b252-5b03da780688}, !- Handle
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {7941ed62-f48c-4b0b-86e8-35dbec2edbd3}, !- Inlet Port
  {a27debd8-2071-4142-8107-94f61c9fb2c0}; !- Outlet Port

OS:Connection,
  {7941ed62-f48c-4b0b-86e8-35dbec2edbd3}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  8,                                      !- Outlet Port
  {35d00ce6-019e-4db2-b252-5b03da780688}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecae2828-8973-4de3-b128-418198094545}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {b30af5f3-735e-474b-b4eb-fb1a9bc7f098}, !- Inlet Port
  {518777f8-609a-4658-b3ba-a68f2fca083e}; !- Outlet Port

OS:Connection,
  {a27debd8-2071-4142-8107-94f61c9fb2c0}, !- Handle
  {35d00ce6-019e-4db2-b252-5b03da780688}, !- Source Object
  3,                                      !- Outlet Port
  {7637e316-8bbe-4ca6-b23d-137e81ecbc21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b30af5f3-735e-474b-b4eb-fb1a9bc7f098}, !- Handle
  {7637e316-8bbe-4ca6-b23d-137e81ecbc21}, !- Source Object
  6,                                      !- Outlet Port
  {ecae2828-8973-4de3-b128-418198094545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518777f8-609a-4658-b3ba-a68f2fca083e}, !- Handle
  {ecae2828-8973-4de3-b128-418198094545}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {75ee3bfc-efa6-4154-be89-850f12004b59}, !- Handle
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {7637e316-8bbe-4ca6-b23d-137e81ecbc21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  4.85196380880571e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {dea2f7cc-9097-4a6e-9452-ca1d6fed6e09}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {5566554f-d3b4-4555-b1e4-2c6d4de9a35b}, !- Inlet Port
  {65d1749a-5aba-482f-8c6a-dcb5c9ce7225}; !- Outlet Port

OS:Connection,
  {5566554f-d3b4-4555-b1e4-2c6d4de9a35b}, !- Handle
  {7637e316-8bbe-4ca6-b23d-137e81ecbc21}, !- Source Object
  8,                                      !- Outlet Port
  {dea2f7cc-9097-4a6e-9452-ca1d6fed6e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d1749a-5aba-482f-8c6a-dcb5c9ce7225}, !- Handle
  {dea2f7cc-9097-4a6e-9452-ca1d6fed6e09}, !- Source Object
  3,                                      !- Outlet Port
  {65ef7756-030a-4a51-87dc-af5ae81e87b7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {46cc2ef5-d4e0-40ff-80d2-4e03c0198ec0}, !- Handle
  1 Zone VAV 2 Clg Coil,                  !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  0.000540453534360295,                   !- Design Water Flow Rate {m3/s}
  0.478351876918506,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.7895515693795,                       !- Design Inlet Air Temperature {C}
  11.2745749091922,                       !- Design Outlet Air Temperature {C}
  0.0117625847764599,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7b12b593-0f26-42f8-84c6-d506cb7614f0}, !- Water Inlet Node Name
  {38b11b85-3e3b-4e2b-a12d-000bed7933cc}, !- Water Outlet Node Name
  {ac50c94e-9c1f-46b0-b7b5-d37ed0118b8c}, !- Air Inlet Node Name
  {b8beaa57-00e6-4eac-9b5e-5ce0404b215c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f4d9190f-8427-4df9-9962-c9fae7beb7cf}, !- Handle
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {37c39c8a-696b-4dca-b2c7-2cc0af069c15}, !- Inlet Port
  {7b12b593-0f26-42f8-84c6-d506cb7614f0}; !- Outlet Port

OS:Connection,
  {37c39c8a-696b-4dca-b2c7-2cc0af069c15}, !- Handle
  {d076f1f7-c918-4ca7-b5f9-2f775089e228}, !- Source Object
  6,                                      !- Outlet Port
  {f4d9190f-8427-4df9-9962-c9fae7beb7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d810b4-0336-4315-80bb-da2e70d3a47a}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {38b11b85-3e3b-4e2b-a12d-000bed7933cc}, !- Inlet Port
  {c0137a0c-b91f-4e2b-9455-681989562adb}; !- Outlet Port

OS:Connection,
  {7b12b593-0f26-42f8-84c6-d506cb7614f0}, !- Handle
  {f4d9190f-8427-4df9-9962-c9fae7beb7cf}, !- Source Object
  3,                                      !- Outlet Port
  {46cc2ef5-d4e0-40ff-80d2-4e03c0198ec0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {38b11b85-3e3b-4e2b-a12d-000bed7933cc}, !- Handle
  {46cc2ef5-d4e0-40ff-80d2-4e03c0198ec0}, !- Source Object
  11,                                     !- Outlet Port
  {37d810b4-0336-4315-80bb-da2e70d3a47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0137a0c-b91f-4e2b-9455-681989562adb}, !- Handle
  {37d810b4-0336-4315-80bb-da2e70d3a47a}, !- Source Object
  3,                                      !- Outlet Port
  {63215d34-618f-49e0-a8df-f09dcd90e554}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ab7a2fdc-04c6-48b7-999f-273bfb8638d5}, !- Handle
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  {46cc2ef5-d4e0-40ff-80d2-4e03c0198ec0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000881094203138326,                   !- Controller Convergence Tolerance {deltaC}
  0.000540453534360295,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3e0166e1-92d6-4f12-9a2b-13a2b431fee5}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {b8beaa57-00e6-4eac-9b5e-5ce0404b215c}, !- Inlet Port
  {cce742d1-4735-4ae3-a522-46f60e15e292}; !- Outlet Port

OS:Connection,
  {b8beaa57-00e6-4eac-9b5e-5ce0404b215c}, !- Handle
  {46cc2ef5-d4e0-40ff-80d2-4e03c0198ec0}, !- Source Object
  13,                                     !- Outlet Port
  {3e0166e1-92d6-4f12-9a2b-13a2b431fee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce742d1-4735-4ae3-a522-46f60e15e292}, !- Handle
  {3e0166e1-92d6-4f12-9a2b-13a2b431fee5}, !- Source Object
  3,                                      !- Outlet Port
  {7637e316-8bbe-4ca6-b23d-137e81ecbc21}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cf6e05e0-da70-4de1-9e83-e1749c99c057}, !- Handle
  1 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0199670072123078,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.478351876918506,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a05b4463-f662-44da-a6e7-483671ef4b5d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02ce6f09-70d9-4cae-b2c3-af6887224160}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {02ce6f09-70d9-4cae-b2c3-af6887224160}, !- Handle
  1 Zone VAV 2 Vent Controller,           !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eddf866c-d4e5-42e2-b3bf-8680902ee31a}, !- Handle
  1 Zone VAV 2 OA System,                 !- Name
  {cf6e05e0-da70-4de1-9e83-e1749c99c057}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {363345d6-92b3-430d-b8cb-65f34d389bc9}, !- Mixed Air Node Name
  {e250cd05-0907-42d4-aa5d-32fca23b07f1}, !- Outdoor Air Stream Node Name
  {b3e62531-ba38-4a45-8a1c-37a0fa22d4e2}, !- Relief Air Stream Node Name
  {2fde4185-57f3-4183-8321-e41d19e4e490}; !- Return Air Stream Node Name

OS:Node,
  {a7bf013e-8ebf-4571-acea-db726a9f09a5}, !- Handle
  1 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {e250cd05-0907-42d4-aa5d-32fca23b07f1}; !- Outlet Port

OS:Connection,
  {e250cd05-0907-42d4-aa5d-32fca23b07f1}, !- Handle
  {a7bf013e-8ebf-4571-acea-db726a9f09a5}, !- Source Object
  3,                                      !- Outlet Port
  {eddf866c-d4e5-42e2-b3bf-8680902ee31a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42bda848-2193-4e83-ab6a-d410a5ee330b}, !- Handle
  1 Zone VAV 2 Relief Air Node,           !- Name
  {b3e62531-ba38-4a45-8a1c-37a0fa22d4e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e62531-ba38-4a45-8a1c-37a0fa22d4e2}, !- Handle
  {eddf866c-d4e5-42e2-b3bf-8680902ee31a}, !- Source Object
  7,                                      !- Outlet Port
  {42bda848-2193-4e83-ab6a-d410a5ee330b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a30f74-8b76-44c3-89ba-e443a9a79ae3}, !- Handle
  1 Zone VAV 2 Mixed Air Node,            !- Name
  {363345d6-92b3-430d-b8cb-65f34d389bc9}, !- Inlet Port
  {ac50c94e-9c1f-46b0-b7b5-d37ed0118b8c}; !- Outlet Port

OS:Connection,
  {2fde4185-57f3-4183-8321-e41d19e4e490}, !- Handle
  {310f9fa3-ec4a-43ee-b7a2-39058c8372b5}, !- Source Object
  3,                                      !- Outlet Port
  {eddf866c-d4e5-42e2-b3bf-8680902ee31a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {363345d6-92b3-430d-b8cb-65f34d389bc9}, !- Handle
  {eddf866c-d4e5-42e2-b3bf-8680902ee31a}, !- Source Object
  5,                                      !- Outlet Port
  {e4a30f74-8b76-44c3-89ba-e443a9a79ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac50c94e-9c1f-46b0-b7b5-d37ed0118b8c}, !- Handle
  {e4a30f74-8b76-44c3-89ba-e443a9a79ae3}, !- Source Object
  3,                                      !- Outlet Port
  {46cc2ef5-d4e0-40ff-80d2-4e03c0198ec0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aaadd1b4-e6b5-4085-a69e-e3aa9dfb914d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d9b41faa-94fb-4a1c-9674-4b7a8f531ec8}, !- Control Zone or Zone List Name
  {2a62895d-ec28-4ea4-be45-d54f8de31404}, !- Cooling Control Zone or Zone List Name
  {2713022f-2695-4624-9d7e-da276262d19b}, !- Heating Control Zone or Zone List Name
  {ae1a5ea9-3e62-4aed-bd50-1f815f60c5f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d9b41faa-94fb-4a1c-9674-4b7a8f531ec8}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2a62895d-ec28-4ea4-be45-d54f8de31404}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2713022f-2695-4624-9d7e-da276262d19b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae1a5ea9-3e62-4aed-bd50-1f815f60c5f3}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {0d0088f8-7de5-4bf2-ab5c-0cb56cfb1394}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil, !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  165.093552031048,                       !- U-Factor Times Area Value {W/K}
  0.000173919921958521,                   !- Maximum Water Flow Rate {m3/s}
  {d692b857-2e03-46c2-af32-b3d18a4cf252}, !- Water Inlet Node Name
  {f174a9e4-d0d1-4213-82e4-c8a3f628a05f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7951.41012803722,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee90f2ab-ebfe-49f7-8114-53f340bb8a2e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil Inlet Water Node, !- Name
  {ca6fe188-5628-40f6-8dd3-e014e09b8e2b}, !- Inlet Port
  {d692b857-2e03-46c2-af32-b3d18a4cf252}; !- Outlet Port

OS:Connection,
  {ca6fe188-5628-40f6-8dd3-e014e09b8e2b}, !- Handle
  {bdd22023-1649-4e08-9217-d45ac84271a1}, !- Source Object
  9,                                      !- Outlet Port
  {ee90f2ab-ebfe-49f7-8114-53f340bb8a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10700845-a0ef-4f7f-a8e5-71578da6885f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil Outlet Water Node, !- Name
  {f174a9e4-d0d1-4213-82e4-c8a3f628a05f}, !- Inlet Port
  {c232a656-d76f-47c6-8919-89807f9589eb}; !- Outlet Port

OS:Connection,
  {d692b857-2e03-46c2-af32-b3d18a4cf252}, !- Handle
  {ee90f2ab-ebfe-49f7-8114-53f340bb8a2e}, !- Source Object
  3,                                      !- Outlet Port
  {0d0088f8-7de5-4bf2-ab5c-0cb56cfb1394}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f174a9e4-d0d1-4213-82e4-c8a3f628a05f}, !- Handle
  {0d0088f8-7de5-4bf2-ab5c-0cb56cfb1394}, !- Source Object
  6,                                      !- Outlet Port
  {10700845-a0ef-4f7f-a8e5-71578da6885f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c232a656-d76f-47c6-8919-89807f9589eb}, !- Handle
  {10700845-a0ef-4f7f-a8e5-71578da6885f}, !- Source Object
  3,                                      !- Outlet Port
  {e9dcd1a4-b8a5-4a4d-9e22-7624db12cab3}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {21d3eda0-2a62-406f-ae8b-b191fc211647}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil Controller, !- Name
  {0d0088f8-7de5-4bf2-ab5c-0cb56cfb1394}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {473e741f-8237-49d4-8f84-8acae230447f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top VAV Terminal, !- Name
  {60c5944f-8aa7-40a1-8b2e-cef69a23c03a}, !- Availability Schedule Name
  {fc826b21-df04-4ad4-911b-bca274bdc218}, !- Air Inlet Node Name
  0.478351876918506,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.143505563075552,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d0088f8-7de5-4bf2-ab5c-0cb56cfb1394}, !- Reheat Coil Name
  0.000173919921958521,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8ed9f7f-9fbb-4827-b80d-4063968811d4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1156b106-84f1-4efd-9e0c-43604dd601d2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Return Air Node, !- Name
  {71af1944-26bb-4d69-8adb-969d94d78417}, !- Inlet Port
  {933be00f-e6e4-43a2-a87a-1e8883a632c2}; !- Outlet Port

OS:Connection,
  {ab2dc200-9bd1-4d4e-98ce-ca5f8e49142f}, !- Handle
  {8f9867e1-5014-46aa-ac50-b95396f481cf}, !- Source Object
  3,                                      !- Outlet Port
  {28387b35-c4ec-440d-bdc3-878dbf6ddf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71af1944-26bb-4d69-8adb-969d94d78417}, !- Handle
  {990320e1-557f-481a-9738-57279446cb3a}, !- Source Object
  2,                                      !- Outlet Port
  {1156b106-84f1-4efd-9e0c-43604dd601d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933be00f-e6e4-43a2-a87a-1e8883a632c2}, !- Handle
  {1156b106-84f1-4efd-9e0c-43604dd601d2}, !- Source Object
  3,                                      !- Outlet Port
  {ff78489c-e4d4-4d35-a206-144739fcadab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac02dadf-6983-465f-a111-3e4872801071}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top VAV Terminal Inlet Air Node, !- Name
  {12071bd0-d2a6-4d0b-9106-8d5b12800ee2}, !- Inlet Port
  {fc826b21-df04-4ad4-911b-bca274bdc218}; !- Outlet Port

OS:Connection,
  {12071bd0-d2a6-4d0b-9106-8d5b12800ee2}, !- Handle
  {68bfbb45-80cf-4a9e-a131-4c9d35a82e5d}, !- Source Object
  3,                                      !- Outlet Port
  {ac02dadf-6983-465f-a111-3e4872801071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc826b21-df04-4ad4-911b-bca274bdc218}, !- Handle
  {ac02dadf-6983-465f-a111-3e4872801071}, !- Source Object
  3,                                      !- Outlet Port
  {473e741f-8237-49d4-8f84-8acae230447f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8ed9f7f-9fbb-4827-b80d-4063968811d4}, !- Handle
  {473e741f-8237-49d4-8f84-8acae230447f}, !- Source Object
  12,                                     !- Outlet Port
  {8f9867e1-5014-46aa-ac50-b95396f481cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9f35d7f6-7a4b-41d6-a98e-6b61f22c1d8d}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  {4d887508-f651-4116-8216-65a084c38fe4}, !- Default Day Schedule Name
  {50957e68-2dec-4b3e-8d41-18e43173b067}, !- Summer Design Day Schedule Name
  {035929be-7f44-4401-8abc-77bcbed0714b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d887508-f651-4116-8216-65a084c38fe4}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {569a6dc4-0a9a-4c2f-a25b-557d3947e10e}, !- Handle
  {9f35d7f6-7a4b-41d6-a98e-6b61f22c1d8d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3461538461538742,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {035929be-7f44-4401-8abc-77bcbed0714b}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50957e68-2dec-4b3e-8d41-18e43173b067}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdd5a5ed-1ab9-4476-9bed-df50e49ae67e}, !- Handle
  Schedule Rule 24,                       !- Name
  {9f35d7f6-7a4b-41d6-a98e-6b61f22c1d8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {701a8ea5-4bdb-411a-a2d2-6943b75bd8c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {701a8ea5-4bdb-411a-a2d2-6943b75bd8c3}, !- Handle
  Schedule Day 26,                        !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c242485f-3aae-4cb2-962e-167a66a130b2}, !- Handle
  Schedule Rule 25,                       !- Name
  {9f35d7f6-7a4b-41d6-a98e-6b61f22c1d8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbbe6ff3-2e82-43ca-bf4c-49acc13fa13e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bbbe6ff3-2e82-43ca-bf4c-49acc13fa13e}, !- Handle
  Schedule Day 27,                        !- Name
  {2c295033-51a3-4f28-9377-d176347ec732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {21b05c6f-675b-4211-80c8-7f21ab834f33}, !- Handle
  Building Default Schedule Set,          !- Name
  {9f35d7f6-7a4b-41d6-a98e-6b61f22c1d8d}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {37973aba-66db-490d-bd3f-b3ad44fae735}, !- Handle
  {6dae8dbf-607b-455b-a6d4-8323d48a5b96}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.000695961116666667 | hoo_start - 1.5 ~ 0.00069596221333333 | hoo_start - 0.5 ~ 0.00521971111666667 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.00313182667 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00173990334000001 | hoo_end - 2.5 ~ 0.00208788444666666 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00208788554333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00034798001 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {690dba83-1d41-4b66-8f0f-d031ee82ddba}, !- Handle
  {bd809fd8-da0a-4e6f-872e-fe0e41ee80de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ddce3172-65c4-448c-b072-d02fe7a58d81}, !- Handle
  {a3c9801b-4ad4-44aa-9b29-a5e0cbf9cf7b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.000695961116666667 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00278384666 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00278384666 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.000695961116666667 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bfeb64fd-e522-422e-ba5f-f7426159dd82}, !- Handle
  {beae77d9-8dd6-416f-bb97-976824ee0e76}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {2146cd3a-e1da-4350-8aba-33baee5d9431}, !- Handle
  {a1061d45-2829-40f3-8117-e21a426994cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c413203-52fd-4dd0-9d36-0c67e5ffbc73}, !- Handle
  {8ccbbb8a-2943-40d0-883d-283bb7f6b278}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d709ba9-73cd-426d-9cb3-9048ce6aaa7e}, !- Handle
  {53586957-0b4d-437a-8a97-b6333f0faf7e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {63c389d9-eb94-4257-af5f-e977cc6d4ebd}, !- Handle
  {328530f5-8817-4359-9ee2-f8d0960742ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {4435947c-71a3-4abe-84ba-7f27ed0f0e08}, !- Handle
  {cc658f3b-eefe-4a51-ac11-fd74a5164e8b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {533ed5f5-ee07-4b35-b84c-c849feba1e57}, !- Handle
  {b1e919e7-7525-40a2-ac74-e87a08c7b37d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4d5c6fde-fb78-4214-953b-d376e0dda358}, !- Handle
  {a7f5caad-15d3-45ad-8f2c-eab68a3cb532}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3735e684-23e6-4619-aa30-06232768e5f9}, !- Handle
  {c7366874-67e7-4ca1-ad9c-ac682de609d3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {523998f7-e2fa-47d0-b05d-d58182a648c6}, !- Handle
  {cff9658e-238a-4f22-9dee-aee8c3ddfe82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a04ef5f-11b9-488d-8975-3c73241a13ef}, !- Handle
  {376362d0-3bc6-4710-86ad-71f26f4591b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f55f3b0-b6cf-4996-8873-943c490397d2}, !- Handle
  {2129b048-f194-4eba-b3fe-6a68f97d9fa2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2b60070d-6629-41d0-8063-188dfcf74af0}, !- Handle
  {422e780b-1cae-4baa-b7c0-6f1faa292b5c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {b8425658-ac07-43c8-8871-01adb7706105}, !- Handle
  Schedule Rule 4,                        !- Name
  {422e780b-1cae-4baa-b7c0-6f1faa292b5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c0233e8-cd88-48c7-9902-21d0e5a53316}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2c0233e8-cd88-48c7-9902-21d0e5a53316}, !- Handle
  Large Office Activity Default 1,        !- Name
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e8d76041-fa47-4006-9d43-44a8726a6ab3}, !- Handle
  Schedule Rule 7,                        !- Name
  {422e780b-1cae-4baa-b7c0-6f1faa292b5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85706154-6b66-4f9e-b434-ae6978a48056}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85706154-6b66-4f9e-b434-ae6978a48056}, !- Handle
  Large Office Activity Default 2,        !- Name
  {d8d09c03-e9e4-455e-88e5-fd045ed5e94a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {f574e773-6e68-4ea8-8b83-9a02ff1f584f}, !- Handle
  {0dc7bce4-d120-4698-8856-24f5232b4709}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {df129759-ebb4-448c-9917-43073e1fe856}, !- Handle
  {85706154-6b66-4f9e-b434-ae6978a48056}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {acfa4fd8-2eb5-4dd3-8e03-3d0760af530f}, !- Handle
  {2c0233e8-cd88-48c7-9902-21d0e5a53316}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5a7e034-02d6-407c-bfdd-84a97458050b}, !- Handle
  {7fb5c64a-9340-4f75-abc0-63012888847d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {90cae0e5-6816-4b49-85bb-04f6e1d52d34}, !- Handle
  {df8b1bc2-0a7f-49b3-91a2-e56cb1eb9e1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {12174755-14d6-46a1-8589-81f8900f1633}, !- Handle
  {83726a7e-b144-4408-bfd7-3ae62859247b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5c1fb17-f223-4f58-b7b9-d11c41f4ebfe}, !- Handle
  {0ca805eb-264b-4e71-ad73-c77d834c8bdb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4a0ff3ed-ea65-425a-b9f4-c8c09db03a52}, !- Handle
  {284a630a-dfc7-486f-ae38-a50a122121e5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {d3d634cf-1625-4ee2-850e-11a304e04110}, !- Handle
  {ab23534b-46fd-42db-825d-64c94d9356dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc3fe1bf-92f8-4ccf-af7a-6e7bb11be049}, !- Handle
  {b83d37ab-cd59-48cb-a79a-fa8e560a680c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a71243f-9df5-46fd-b2e7-a7617cc65515}, !- Handle
  {1aec1415-79ba-449d-949b-ef54541e4b0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5ab51980-2349-4825-8987-bcb10f662aff}, !- Handle
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:Schedule:Rule,
  {9bd7c772-a1fa-42c3-82e0-1f5321bcd102}, !- Handle
  Schedule Rule 26,                       !- Name
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9124d6f2-464a-4444-8d0a-a0eebfa652c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9124d6f2-464a-4444-8d0a-a0eebfa652c1}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9d77dc02-6769-489b-87b5-fe2d8b01be37}, !- Handle
  Schedule Rule 27,                       !- Name
  {19dc1a85-8395-45f0-a36c-de4aa1cb9c4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52afd351-e1e5-428e-8a88-51fcacc30f6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52afd351-e1e5-428e-8a88-51fcacc30f6e}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {38747531-d7d0-40b8-ae78-006c54d99134}, !- Handle
  {25ef52ff-dd83-468e-a890-ce86728d2086}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {655f928d-665e-48f4-a283-50c6b195a2a4}, !- Handle
  {52afd351-e1e5-428e-8a88-51fcacc30f6e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6409377-0c99-4123-81bf-a5737b930ba4}, !- Handle
  {9124d6f2-464a-4444-8d0a-a0eebfa652c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35c6b820-b04d-4942-afd1-d7d8c4022c7b}, !- Handle
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {fe3b8200-b014-4697-84cb-23f8380302ea}, !- Handle
  Schedule Rule 28,                       !- Name
  {137ee1ae-daa4-48e3-a317-5e8e712e9146}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {368827c9-faf7-460f-a6bb-0d464415e95d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {368827c9-faf7-460f-a6bb-0d464415e95d}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default 1,     !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.015,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.055,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0475,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0425,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.045,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.0475,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0525,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.055,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0575,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0675,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.075,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.0825,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0825,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0675,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.06,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.055,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.045,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.04,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.04,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0475,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.055,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0625,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.055,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0475,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.04,                                   !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.04,                                   !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.035,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.03,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.02;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {e0485d24-b0ef-4a27-a7a6-88047debe93b}, !- Handle
  {f5622f62-057c-4bb0-a5fc-ba4b9fcafccf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d5ef0771-122b-4605-889b-ba021dc09e84}, !- Handle
  {368827c9-faf7-460f-a6bb-0d464415e95d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 20.5 ~ 0.04 | 21.5 ~ 0.07 | 22.5 ~ 0.04 | 23.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2be14d39-632b-44f4-ab08-cb5bd9f049f1}, !- Handle
  {2a9ac4b0-fe84-409b-811b-0ddb341fbed3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 20.5 ~ 0.07 | 21.5 ~ 0.09 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {ca7c97db-3569-494b-914e-0050ad30962f}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03e8b9c3-4633-4d46-9a05-161ba5cad1af}, !- Default Day Schedule Name
  {03cdda8a-70ad-4f6a-9733-d2be9ab3ece5}, !- Summer Design Day Schedule Name
  {710b4dd5-8da2-4282-b13f-3b185680ecc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03e8b9c3-4633-4d46-9a05-161ba5cad1af}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b4ddce17-919f-40df-862d-c7cae7e8c9ab}, !- Handle
  {ca7c97db-3569-494b-914e-0050ad30962f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {710b4dd5-8da2-4282-b13f-3b185680ecc1}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03cdda8a-70ad-4f6a-9733-d2be9ab3ece5}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7df79b4-cc2e-4b43-9a2f-7047146fd93d}, !- Handle
  Schedule Rule 18,                       !- Name
  {ca7c97db-3569-494b-914e-0050ad30962f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfacc57b-47b1-47d7-9f3e-02eb5b5be92a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bfacc57b-47b1-47d7-9f3e-02eb5b5be92a}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c19eca2d-ac1f-41ec-b153-3e0a59371be4}, !- Handle
  Schedule Rule 29,                       !- Name
  {ca7c97db-3569-494b-914e-0050ad30962f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba9ad684-2855-4dbc-9be8-18826d58cde7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba9ad684-2855-4dbc-9be8-18826d58cde7}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {474050be-a87d-4aef-ab17-db295f5b20cb}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fccb0000-832e-4c7b-91db-d02c38af561d}, !- Default Day Schedule Name
  {aa8c7922-2b16-49e0-8e60-447bfb250196}, !- Summer Design Day Schedule Name
  {8c1761c3-3633-4040-a747-d8b667ac116d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fccb0000-832e-4c7b-91db-d02c38af561d}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1b6f1fc7-1737-491c-9d25-21c44ad33a89}, !- Handle
  {474050be-a87d-4aef-ab17-db295f5b20cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c1761c3-3633-4040-a747-d8b667ac116d}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa8c7922-2b16-49e0-8e60-447bfb250196}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4058d91a-a793-4efc-8acb-87c03e72310c}, !- Handle
  Schedule Rule 30,                       !- Name
  {474050be-a87d-4aef-ab17-db295f5b20cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9c0bdd1-cdff-455d-a54c-349d0a0a0888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c9c0bdd1-cdff-455d-a54c-349d0a0a0888}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f04ec1d-5e92-483d-92d1-f40e02a41374}, !- Handle
  Schedule Rule 31,                       !- Name
  {474050be-a87d-4aef-ab17-db295f5b20cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6f5f0f1-4715-4c95-90d9-734820cc5c2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6f5f0f1-4715-4c95-90d9-734820cc5c2a}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21c61fe2-1982-40eb-9271-77eaf4531ce9}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0dc12362-3204-42c5-83a8-fefcf17781cb}, !- Default Day Schedule Name
  {a3db72a6-6dd1-4b34-b1ca-155c4b620391}, !- Summer Design Day Schedule Name
  {1be5bca8-75d3-4fea-bc2d-789b1393516b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dc12362-3204-42c5-83a8-fefcf17781cb}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d52abc09-4a64-4f2f-b6ef-ab23e51036b5}, !- Handle
  {21c61fe2-1982-40eb-9271-77eaf4531ce9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1be5bca8-75d3-4fea-bc2d-789b1393516b}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3db72a6-6dd1-4b34-b1ca-155c4b620391}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7c2fcee-6f0d-4ed3-b03a-ec9d736afd4f}, !- Handle
  Schedule Rule 32,                       !- Name
  {21c61fe2-1982-40eb-9271-77eaf4531ce9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {253cdf77-be33-4cbb-b557-3f9e0ae46227}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {253cdf77-be33-4cbb-b557-3f9e0ae46227}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34204938-cb04-4390-9d37-2ede080b4f00}, !- Handle
  Schedule Rule 33,                       !- Name
  {21c61fe2-1982-40eb-9271-77eaf4531ce9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcf0ee19-7b6f-43d8-a03f-2d38aea6c863}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bcf0ee19-7b6f-43d8-a03f-2d38aea6c863}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f181f4fe-eb37-4e7e-b6aa-39b3cd316ce2}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {3a198d16-6ada-4149-afcc-42d2e61578dd}, !- Default Day Schedule Name
  {46fdd92a-d047-4b0d-b5b9-7a79523cf2a6}, !- Summer Design Day Schedule Name
  {532a9b84-ac18-4b08-ac38-c64d8c7ac443}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bf529dc8-998f-423b-9f05-6e7c6851cb09}, !- Handle
  {f181f4fe-eb37-4e7e-b6aa-39b3cd316ce2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a198d16-6ada-4149-afcc-42d2e61578dd}, !- Handle
  1 Zone VAV 2 Occ Sch Default 1,         !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {46fdd92a-d047-4b0d-b5b9-7a79523cf2a6}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {532a9b84-ac18-4b08-ac38-c64d8c7ac443}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7864c61-ee48-449f-bb87-b5441b85b669}, !- Handle
  Schedule Rule 34,                       !- Name
  {f181f4fe-eb37-4e7e-b6aa-39b3cd316ce2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c185dfaf-181f-4bd5-806b-e73201731d35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c185dfaf-181f-4bd5-806b-e73201731d35}, !- Handle
  Schedule Day 34,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dcbb1b4-6274-4487-adc4-45d36211e635}, !- Handle
  Schedule Rule 35,                       !- Name
  {f181f4fe-eb37-4e7e-b6aa-39b3cd316ce2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0eb8607-0611-43e7-97a6-6735cb6d4f26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f0eb8607-0611-43e7-97a6-6735cb6d4f26}, !- Handle
  Schedule Day 35,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f0e9c197-0e32-449c-9c73-7268c063a861}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {c1d4764a-0ba2-42db-b5da-b9aabee6f7d4}, !- Default Day Schedule Name
  {22d6fff1-61a0-43b5-9342-a4f2421bf819}, !- Summer Design Day Schedule Name
  {5be26560-e2e4-4f33-b859-64822f2b340a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1d4764a-0ba2-42db-b5da-b9aabee6f7d4}, !- Handle
  1 Zone VAV 2 Occ Sch Default inverted,  !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {22d6fff1-61a0-43b5-9342-a4f2421bf819}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day inverted 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5be26560-e2e4-4f33-b859-64822f2b340a}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day inverted 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e620a48-9018-4882-898d-5c87b5c1b019}, !- Handle
  Schedule Day 33 inverted Rule,          !- Name
  {f0e9c197-0e32-449c-9c73-7268c063a861}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {503a2526-0576-4a07-b9ff-7aca45e0f5de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {503a2526-0576-4a07-b9ff-7aca45e0f5de}, !- Handle
  Schedule Day 33 inverted 1,             !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b933c59b-573a-473d-83dd-8c238b548309}, !- Handle
  Schedule Day 32 inverted Rule,          !- Name
  {f0e9c197-0e32-449c-9c73-7268c063a861}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acdd1af7-23c9-4981-869e-742948c16fb1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {acdd1af7-23c9-4981-869e-742948c16fb1}, !- Handle
  Schedule Day 32 inverted 1,             !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:OutputControl:ReportingTolerances,
  {f78d304c-8b17-4a7a-b5e5-809ec3d8c7ad}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {bba57173-b0b8-4138-a84d-2e5a21a21631}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f032d85a-239d-4679-ac8b-ef41eb147588}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f032d85a-239d-4679-ac8b-ef41eb147588}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Lights:Definition,
  {64d21ae6-2160-43e8-b717-4594d6751f06}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3902af1a-02a7-4b4f-a9d1-ce1f2d3f66a5}, !- Handle
  {64d21ae6-2160-43e8-b717-4594d6751f06}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ec73b8a9-0dc4-45fd-b2ea-6cf489732139}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {64d21ae6-2160-43e8-b717-4594d6751f06}, !- Lights Definition Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space or SpaceType Name
  {4fd334fc-f282-46ac-833e-2309f3df23bb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eee595ec-a49b-4c9b-bd7a-7f807c01b3c5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {68d56734-5127-46d9-a3b3-cfc3cba7363b}, !- Handle
  {eee595ec-a49b-4c9b-bd7a-7f807c01b3c5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4c7a347b-7e89-4ced-84d2-8ccec79477a1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {eee595ec-a49b-4c9b-bd7a-7f807c01b3c5}, !- Lights Definition Name
  {a4db6830-d27a-43a1-8354-bf0fa356dac2}, !- Space or SpaceType Name
  {4fd334fc-f282-46ac-833e-2309f3df23bb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4fd334fc-f282-46ac-833e-2309f3df23bb}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {8d4a7863-e60e-4810-9a28-8629bafb6142}, !- Default Day Schedule Name
  {1f972d17-4a22-454c-b2b2-51c6b5ba5c19}, !- Summer Design Day Schedule Name
  {ada1f54d-7ffe-4044-bb71-6016a046c3d6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {03cad17d-e4d0-476b-8d39-1a2f0453d9d8}, !- Handle
  {4fd334fc-f282-46ac-833e-2309f3df23bb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {8d4a7863-e60e-4810-9a28-8629bafb6142}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.179682441254642,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00549581312813802,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.220808910424757,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.241372145009815,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.261935379594874,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.282498614179932,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.303061848764989,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.323625083350047,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.344188317935106,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.364751552520164,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.385314787105221,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.405878021690279,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.426441256275338,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.447004490860396,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.467567725445454,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.488130960030511,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.50869419461557,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.529257429200628,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.589410072634537,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.649562716068446,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.709715359502355,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.769868002936264,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.788134081614896,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.806400160293528,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.824666238972161,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.842932317650793,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.845288211767196,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.847644105883597,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.841650811945544,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.833301623891089,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.824952435836633,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.816603247782177,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.803608503890304,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.790613759998431,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.777619016106558,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.764624272214686,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.770913051177508,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.77720183014033,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.783490609103153,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.789779388065975,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.782751809735994,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.775724231406012,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.76869665307603,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.761669074746049,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.730821271490423,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.699973468234798,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.669125664979173,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.638277861723548,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.547949547979603,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.457621234235658,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.367292920491714,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.276964606747769,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.234124920496616,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.191285234245462,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.148445547994309,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.105605861743155,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0941608517370647,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.082715841730974,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0712708317248834,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0598258217187927,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0584893682988911,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0571529148789894,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0558164614590878,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0544800080391861,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0547557882752882,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0550315685113903,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0553073487474924,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0555831289835944,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0554375566021203,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0552919842206463,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0551464118391722,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0550008394576981,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0464464438243487,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0378920481909993,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0293376525576499,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0207832569243005,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0195814384260842,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0183796199278679,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0171778014296516,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0159759829314353,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0119819871985765,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00798799146571766,                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00399399573285882,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.000564997922801756,                   !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00112999584560352,                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.00169499376840527,                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00225999169120703,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.00282498961400877,                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0064044035377321,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00998381746145542,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0135632313851787,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0171426453089021,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.014230937263711,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.01131922921852;                       !- Value Until Time 96

OS:AdditionalProperties,
  {8ee99436-dd0d-4b68-9fe3-8868e9c353a1}, !- Handle
  {8d4a7863-e60e-4810-9a28-8629bafb6142}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1f972d17-4a22-454c-b2b2-51c6b5ba5c19}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ada1f54d-7ffe-4044-bb71-6016a046c3d6}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0898fc80-3ead-44a9-a8a2-ba0b3fcde95f}, !- Handle
  Schedule Rule 36,                       !- Name
  {4fd334fc-f282-46ac-833e-2309f3df23bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ccbbb8a-2943-40d0-883d-283bb7f6b278}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {750653c4-64e3-4acc-803b-3ad82c18cf87}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0613802337317073,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.063698685,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06373419075,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0637696965,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06380520225,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063840708,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.063842595,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063844482,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.063846369,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063848256,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0590494665,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.054250677,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0494518875,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.044653098,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04469310975,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0447331215,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04477313325,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.044813145,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04444637075,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0440795965,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04371282225,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.043346048,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04341069875,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0434753495,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04354000025,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.043604651,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.043653367,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.043702083,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.043750799,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.043799515,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04325268775,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0427058605,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04215903325,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.041612206,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04173224125,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0418522765,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04197231175,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.042092347,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04253247625,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0429726055,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04341273475,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.043852864,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0625941904634146,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0626230941951219,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0626519979268293,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0626809016585366,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0627098053902439,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0627387091219512,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0627676128536585,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0627965165853658,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0628254203170732,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0628543240487805,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0628832277804878,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0629121315121951,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0629410352439024,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0629699389756097,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0629988427073171,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0630277464390244,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0630566501707317,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.063085553902439,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0631144576341463,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0631433613658536,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.063172265097561,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0632011688292683,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0632300725609756,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0632589762926829,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0632878800243902,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0633167837560975,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0633456874878049,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0633745912195122,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0634034949512195,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0634323986829268,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0634613024146341,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0634902061463414,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0635191098780488,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0635480136097561,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0635769173414634,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0636058210731707,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.063634724804878,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0636636285365854,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0636925322682927,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063721436,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.06096290575,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0582043755,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.05544584525,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.052687315,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0538330195,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.054978724,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0561244285,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.057270133,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.058789785,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.060309437,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.061829089,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063348741,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.063436227,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063523713;                            !- Value Until Time 96

OS:AdditionalProperties,
  {0bae8e42-26cf-42cd-9590-7ea1abc137cf}, !- Handle
  {750653c4-64e3-4acc-803b-3ad82c18cf87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e8028852-14f1-433e-9f5e-8abc31c6973c}, !- Handle
  Schedule Rule 37,                       !- Name
  {4fd334fc-f282-46ac-833e-2309f3df23bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53586957-0b4d-437a-8a97-b6333f0faf7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fbf7af3-d679-4f79-895a-dde0a09d1e12}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067899891,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0668676805,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06583547,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0648032595,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.063771049,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0639980365,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.064225024,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.048628076,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0490315875,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.049435099,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0498386105,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050242122,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0506456335,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.051049145,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0514526565,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.051856168,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0522596795,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.052663191,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.05654853575,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0604338805,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06431922525,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06820457,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0690010099259259,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0697974498518519,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0705938897777778,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0713903297037037,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0721867696296296,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0729832095555556,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0737796494814815,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0745760894074074,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0753725293333333,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0761689692592593,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0769654091851852,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0777618491111111,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.078558289037037,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.079354728962963,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0801511688888889,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0809476088148148,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0817440487407407,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0825404886666667,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0833369285925926,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0841333685185185,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0849298084444444,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0857262483703704,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0865226882962963,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0873191282222222,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0881155681481481,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0889120080740741,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.089708448,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0426758597083334,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0426555205625,                        !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0426351814166667,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0426148422708334,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.042594503125,                         !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0425741639791667,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0425538248333334,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.089708448,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0895217370357143,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0893350260714286,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0891483151071428,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0889616041428571,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0887748931785714,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0885881822142857,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.08840147125,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0882147602857143,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0880280493214285,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0878413383571428,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0876546273928571,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0874679164285714,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0872812054642857,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0870944945,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0869077835357142,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0867210725714285,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0865343616071428,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0863476506428571,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0861609396785714,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0859742287142857,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.08578751775,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0856008067857143,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0854140958214286,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0852273848571428,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0850406738928571,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0848539629285714,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0846672519642857,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.084480541,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.08097738075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0774742205,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.07397106025,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0704679,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.069858542,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.069249184,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.068639826,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.068030468,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.06799782375,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0679651795,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0644520115;                           !- Value Until Time 96

OS:AdditionalProperties,
  {ed7cb3e5-61d5-4593-aa8e-5540c50ed259}, !- Handle
  {8fbf7af3-d679-4f79-895a-dde0a09d1e12}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3cd1b5ba-1674-4633-98d9-36e71c16ccd4}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  {00406a15-df29-49e7-b699-37d9d2f43ab5}, !- Default Day Schedule Name
  {1f639c82-d0e2-4440-ad11-81e6e5637cb3}, !- Summer Design Day Schedule Name
  {f9683d7a-f43b-4ec2-891a-f2f7050c4f1a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6456daf6-f7c5-4719-9636-fc77d42f1c55}, !- Handle
  {3cd1b5ba-1674-4633-98d9-36e71c16ccd4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {00406a15-df29-49e7-b699-37d9d2f43ab5}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.850432749119437,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.843297695965418,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.851670665225744,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.852289623278899,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.852908581332052,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.853527539385207,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.854146497438361,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.854765455491515,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.855384413544669,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.856003371597823,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.856622329650977,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.857241287704131,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.857860245757285,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.858479203810439,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.859098161863593,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.859717119916747,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.860336077969901,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.860955036023055,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.864008657060519,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.867062278097983,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.870115899135447,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.873169520172911,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.87587178314121,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.87857404610951,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.88127630907781,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.88397857204611,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.884885714697406,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.885792857348703,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.8867,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.886546680115274,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.886393360230548,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.886240040345821,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.886086720461095,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.884131891930836,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.882177063400576,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.880222234870317,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.878267406340058,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.876989740634006,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.875712074927954,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.874434409221902,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.87315674351585,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.871706592939481,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.870256442363112,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.868806291786744,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.867356141210375,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.865276740273775,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.863197339337176,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.861117938400576,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.859038537463977,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.856949554034582,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.854860570605187,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.852771587175792,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.850682603746398,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.849443268011527,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.848203932276657,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.846964596541787,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.845725260806916,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.845983988112392,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.846242715417867,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.846501442723343,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.846760170028819,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.847993117435158,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.849226064841499,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.850459012247839,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.851691959654179,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.853148498559078,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.854605037463977,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.856061576368876,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.857518115273775,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.85800043407781,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.858482752881844,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.858965071685879,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.859447390489914,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.857709445713257,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.855971500936599,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.854233556159942,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.852495611383285,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.849962958537464,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.847430305691643,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.844897652845821,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.842365,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.843671413184438,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.844977826368876,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.846284239553314,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.847590652737752,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.847580431412104,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.847570210086455,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.847559988760807,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.847549767435159,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.84753954610951,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.846993344020173,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.846447141930836,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.845900939841499,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.845354737752161,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.844840477305476,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.84432621685879;                       !- Value Until Time 96

OS:AdditionalProperties,
  {a04688a1-41f5-4d7d-bbdc-11ed335d2154}, !- Handle
  {00406a15-df29-49e7-b699-37d9d2f43ab5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1f639c82-d0e2-4440-ad11-81e6e5637cb3}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9683d7a-f43b-4ec2-891a-f2f7050c4f1a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bbe7036-bdb7-47a5-90b3-fc0af425ba34}, !- Handle
  Schedule Rule 38,                       !- Name
  {3cd1b5ba-1674-4633-98d9-36e71c16ccd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1e919e7-7525-40a2-ac74-e87a08c7b37d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5f3fd0c-e262-4896-b885-a05184443f91}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.459685365853659,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5992,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.608975,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.61875,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.628525,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6383,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6381,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6379,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6377,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6375,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6189825,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.600465,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5819475,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56343,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5664975,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.569565,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5726325,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5757,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.57,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5643,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5586,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5529,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5545,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5561,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5577,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5593,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.56295,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5666,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.57025,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5739,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5759,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5779,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5799,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5819,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.580175,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.57845,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.576725,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.575,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.568425,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.56185,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.555275,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5487,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.459070731707317,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.459056097560976,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.459041463414634,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.459026829268293,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.459012195121951,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45899756097561,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.458982926829268,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.458968292682927,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.458953658536585,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.458939024390244,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.458924390243902,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.458909756097561,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.458895121951219,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.458880487804878,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.458865853658536,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.458851219512195,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.458836585365853,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.458821951219512,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.458807317073171,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.458792682926829,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.458778048780488,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.458763414634146,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.458748780487805,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.458734146341463,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.458719512195122,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.45870487804878,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.458690243902439,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.458675609756097,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.458660975609756,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.458646341463415,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.458631707317073,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.458617073170732,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.45860243902439,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.458587804878049,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.458573170731707,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.458558536585366,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.458543902439024,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.458529268292683,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.458514634146341,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4585,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4617,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4649,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4681,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4713,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.478225,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.48515,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.492075,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.499,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.5109,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5228,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.5347,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5466,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.55975,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5729;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {0966fe66-43e6-4147-b3ab-f1552b207a6c}, !- Handle
  {a5f3fd0c-e262-4896-b885-a05184443f91}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {4a2d4eee-ff9b-4684-b364-b77f720895e4}, !- Handle
  Schedule Rule 39,                       !- Name
  {3cd1b5ba-1674-4633-98d9-36e71c16ccd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7f5caad-15d3-45ad-8f2c-eab68a3cb532}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0a39bcc-4cc0-46d2-9d8a-bc849f263698}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {e075a1af-2891-42e0-86c0-4f8e6519676f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5299,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5278,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5257,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5236,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5215,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5194,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5173,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5152,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5131,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.511,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5089,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5068,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5047,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5026,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5005,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4984,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4963,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4942,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.483575,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.47295,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.462325,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4517,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.451307407407407,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.450914814814815,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.450522222222222,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.45012962962963,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.449737037037037,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.449344444444444,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.448951851851852,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.448559259259259,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448166666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.447774074074074,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.447381481481481,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.446988888888889,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.446596296296296,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.446203703703704,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.445811111111111,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.445418518518519,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.445025925925926,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.444633333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.444240740740741,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.443848148148148,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.443455555555556,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.443062962962963,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.44267037037037,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.442277777777778,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.441885185185185,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.441492592592593,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4411,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.44325,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4454,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.44755,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4497,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.453,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4563,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4596,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4629,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.463278571428571,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.463657142857143,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.464035714285714,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.464414285714286,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.464792857142857,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.465171428571429,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.46555,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.465928571428571,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.466307142857143,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.466685714285714,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.467064285714286,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.467442857142857,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.467821428571428,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4682,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.468578571428571,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.468957142857143,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.469335714285714,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.469714285714286,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.470092857142857,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.470471428571428,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.47085,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.471228571428571,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.471607142857143,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.471985714285714,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.472364285714286,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.472742857142857,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.473121428571429,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4735,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.478725,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.48395,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.489175,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4944,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4945,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4946,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4947,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4948,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.49405,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4933,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.49255;                                !- Value Until Time 96

OS:AdditionalProperties,
  {aaaa21f4-fc05-48a3-9927-b00569474c1c}, !- Handle
  {e0a39bcc-4cc0-46d2-9d8a-bc849f263698}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {0c0ebb04-06be-4ff5-bd8a-4f1e07d5d80d}, !- Handle
  1 Zone VAV Occ Sch 1,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74a2e485-7656-464d-9c6a-6b4c0f79f201}, !- Default Day Schedule Name
  {bc31a013-d518-444c-a73f-187976588949}, !- Summer Design Day Schedule Name
  {a4be292c-2a60-425b-a86c-2a3e3fc38f3b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7ff63520-5674-4ff0-b696-890f2b61f4a4}, !- Handle
  {0c0ebb04-06be-4ff5-bd8a-4f1e07d5d80d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {74a2e485-7656-464d-9c6a-6b4c0f79f201}, !- Handle
  1 Zone VAV Occ Sch Default 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bc31a013-d518-444c-a73f-187976588949}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4be292c-2a60-425b-a86c-2a3e3fc38f3b}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5293a95-e9b4-4e11-845c-40d82ca01348}, !- Handle
  Schedule Rule 40,                       !- Name
  {0c0ebb04-06be-4ff5-bd8a-4f1e07d5d80d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c9fb6a8-bed4-4e5f-8bb9-cd635fc97e3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c9fb6a8-bed4-4e5f-8bb9-cd635fc97e3b}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b2a648f-391a-4f11-9060-f0a2f776a7e7}, !- Handle
  Schedule Rule 41,                       !- Name
  {0c0ebb04-06be-4ff5-bd8a-4f1e07d5d80d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d41fcae-4861-463d-94be-0a9715ffa7f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d41fcae-4861-463d-94be-0a9715ffa7f5}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ee39b45-e347-43a4-ad4b-1597d1ca02fc}, !- Handle
  1 Zone VAV_night_novent_schedule,       !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {ec2556b8-5443-4fc0-9e0f-2f84744e0204}, !- Default Day Schedule Name
  {38d6f3dc-5750-43a8-a155-a8a2f19c66b2}, !- Summer Design Day Schedule Name
  {0f77b671-c995-4c45-8d7a-89652d99b08a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7bf49bad-f3d0-4579-ac4f-c84cd4c7442d}, !- Handle
  {2ee39b45-e347-43a4-ad4b-1597d1ca02fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec2556b8-5443-4fc0-9e0f-2f84744e0204}, !- Handle
  1 Zone VAV Occ Sch Default 2,           !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38d6f3dc-5750-43a8-a155-a8a2f19c66b2}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day 2, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f77b671-c995-4c45-8d7a-89652d99b08a}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day 2, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5b11c70-bb1e-4b24-b134-4260e939c394}, !- Handle
  Schedule Rule 42,                       !- Name
  {2ee39b45-e347-43a4-ad4b-1597d1ca02fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3817c5d-9693-4af0-9bd6-6b03d32b211b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3817c5d-9693-4af0-9bd6-6b03d32b211b}, !- Handle
  Schedule Day 38,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be806461-4c50-4cda-b832-9a7adbf85e5f}, !- Handle
  Schedule Rule 43,                       !- Name
  {2ee39b45-e347-43a4-ad4b-1597d1ca02fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {277e5cf8-9a52-4acb-8c60-33555610c8e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {277e5cf8-9a52-4acb-8c60-33555610c8e7}, !- Handle
  Schedule Day 39,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32d9431f-1e17-411d-acfc-1a2c3196754f}, !- Handle
  1 Zone VAV 1 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {9bf70e65-d2b7-4d73-b549-c8d14b6333b7}, !- Default Day Schedule Name
  {c2055a51-7224-4412-b61d-e72b6ea17bf4}, !- Summer Design Day Schedule Name
  {8e2a0c4d-5d2e-4105-b30b-f856a652beff}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {39eb6176-fb67-41e6-8241-6476634af3b4}, !- Handle
  {32d9431f-1e17-411d-acfc-1a2c3196754f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9bf70e65-d2b7-4d73-b549-c8d14b6333b7}, !- Handle
  1 Zone VAV 1 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c2055a51-7224-4412-b61d-e72b6ea17bf4}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e2a0c4d-5d2e-4105-b30b-f856a652beff}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaf99955-06ed-4394-864c-7b93ee5832b8}, !- Handle
  Schedule Rule 44,                       !- Name
  {32d9431f-1e17-411d-acfc-1a2c3196754f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e2395b6-a366-4639-ba8b-d8928cf3a766}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e2395b6-a366-4639-ba8b-d8928cf3a766}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f088a58-d60b-4ce1-b2c3-1bb8916f9140}, !- Handle
  Schedule Rule 45,                       !- Name
  {32d9431f-1e17-411d-acfc-1a2c3196754f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1e0f4a1-ba0e-43b5-9278-53650a67ee3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d1e0f4a1-ba0e-43b5-9278-53650a67ee3e}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {536bca1c-6b67-4d6b-8faf-908edfe4050b}, !- Handle
  1 Zone VAV 1_night_novent_schedule,     !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {a9128d12-af0d-4f92-9044-c2fed327db6a}, !- Default Day Schedule Name
  {2e50b649-c490-4b16-81da-4bf868528649}, !- Summer Design Day Schedule Name
  {ff1bf753-e8ef-462f-88aa-69e32f84137c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {100ae3bc-967d-4654-8292-d59b46a6b317}, !- Handle
  {536bca1c-6b67-4d6b-8faf-908edfe4050b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9128d12-af0d-4f92-9044-c2fed327db6a}, !- Handle
  1 Zone VAV 1 Occ Sch Default 2,         !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e50b649-c490-4b16-81da-4bf868528649}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day 2, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff1bf753-e8ef-462f-88aa-69e32f84137c}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day 2, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0167366-ca27-4ab4-bfc7-bcba3a656cfc}, !- Handle
  Schedule Rule 46,                       !- Name
  {536bca1c-6b67-4d6b-8faf-908edfe4050b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34b607a5-4e1b-4168-bcdf-0dc8565cb64d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34b607a5-4e1b-4168-bcdf-0dc8565cb64d}, !- Handle
  Schedule Day 42,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdc7c0bc-a9ef-431c-a304-eb8a5b72c844}, !- Handle
  Schedule Rule 47,                       !- Name
  {536bca1c-6b67-4d6b-8faf-908edfe4050b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {885b32d5-af07-4d13-880c-73a14d4f92b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {885b32d5-af07-4d13-880c-73a14d4f92b7}, !- Handle
  Schedule Day 43,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5c53ead3-c3c2-4f12-8734-1fa384bf233f}, !- Handle
  1 Zone VAV 2 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {a2ef19ab-5589-4ddb-9596-f1816862238d}, !- Default Day Schedule Name
  {9506a5f3-0fa8-40ab-86e5-f7b2d451b394}, !- Summer Design Day Schedule Name
  {7e39cd44-3217-481d-a0dc-e416f94e17e6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {466e3deb-f3cf-4998-8173-3298de821cfe}, !- Handle
  {5c53ead3-c3c2-4f12-8734-1fa384bf233f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a2ef19ab-5589-4ddb-9596-f1816862238d}, !- Handle
  1 Zone VAV 2 Occ Sch Default 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9506a5f3-0fa8-40ab-86e5-f7b2d451b394}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e39cd44-3217-481d-a0dc-e416f94e17e6}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d0b06eb-263d-42bd-845a-7984ba9e01a1}, !- Handle
  Schedule Rule 48,                       !- Name
  {5c53ead3-c3c2-4f12-8734-1fa384bf233f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34186267-01d7-4a38-8dd6-5fea0a511f7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34186267-01d7-4a38-8dd6-5fea0a511f7c}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe178894-b1e7-41e6-8fc5-f741a946327e}, !- Handle
  Schedule Rule 49,                       !- Name
  {5c53ead3-c3c2-4f12-8734-1fa384bf233f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {407529ea-b679-4a8f-b076-35afe769e578}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {407529ea-b679-4a8f-b076-35afe769e578}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a05b4463-f662-44da-a6e7-483671ef4b5d}, !- Handle
  1 Zone VAV 2_night_novent_schedule,     !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {f81d39de-063a-4ec8-8180-eaf6ee3a5f27}, !- Default Day Schedule Name
  {23dd8fed-ce86-42d0-823e-37839687f29b}, !- Summer Design Day Schedule Name
  {7ffd9e3a-52ee-42ca-a4be-1e04484b5da2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {905f39ad-7162-4cb8-b70c-1a8c076cf1bd}, !- Handle
  {a05b4463-f662-44da-a6e7-483671ef4b5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f81d39de-063a-4ec8-8180-eaf6ee3a5f27}, !- Handle
  1 Zone VAV 2 Occ Sch Default 3,         !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {23dd8fed-ce86-42d0-823e-37839687f29b}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day 3, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ffd9e3a-52ee-42ca-a4be-1e04484b5da2}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day 3, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b37a97b-4990-4318-baaa-60cf1ddaa4aa}, !- Handle
  Schedule Rule 50,                       !- Name
  {a05b4463-f662-44da-a6e7-483671ef4b5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ade40564-9590-4c57-a744-62b4de0ee334}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ade40564-9590-4c57-a744-62b4de0ee334}, !- Handle
  Schedule Day 46,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {227b646f-57a2-423a-961f-c257b216ca78}, !- Handle
  Schedule Rule 51,                       !- Name
  {a05b4463-f662-44da-a6e7-483671ef4b5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6891a65-9ba7-456a-b5d4-c38cb8454ec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f6891a65-9ba7-456a-b5d4-c38cb8454ec7}, !- Handle
  Schedule Day 47,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {9b3b3fa5-298d-413d-a438-1386d8156231}, !- Default Day Schedule Name
  {e03093d4-1b67-4b94-80fa-b5029984f460}, !- Summer Design Day Schedule Name
  {7c623d58-d9c2-4921-a229-758fc2ee33bc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2abd8f65-63c3-432b-83c4-09504cd50928}, !- Handle
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153846153846247,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 22:14:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 22:14:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b3b3fa5-298d-413d-a438-1386d8156231}, !- Handle
  1 Zone VAV 1 Occ Sch Default 3,         !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e03093d4-1b67-4b94-80fa-b5029984f460}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day 3, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c623d58-d9c2-4921-a229-758fc2ee33bc}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day 3, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {097a0d7a-7ed1-4e4d-92c5-18ce16121297}, !- Handle
  Schedule Rule 52,                       !- Name
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47269c4d-9cec-4638-b63f-3105c76d1a99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47269c4d-9cec-4638-b63f-3105c76d1a99}, !- Handle
  Schedule Day 48,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06f68eb9-b99b-41e3-a27e-b1d94e18b0e1}, !- Handle
  Schedule Rule 53,                       !- Name
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f4c0aa3-76ea-4ec9-9111-cb0b16f43777}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5f4c0aa3-76ea-4ec9-9111-cb0b16f43777}, !- Handle
  Schedule Day 49,                        !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {484320b1-478b-44e9-9026-a89b4e847515}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  {0d34cd1b-ca64-449c-a71a-a6024c7b0743}, !- Default Day Schedule Name
  {f00eed23-3702-4d9a-ad10-eeaeb438707a}, !- Summer Design Day Schedule Name
  {92b8b830-30b7-4700-85bf-828af8403e32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d34cd1b-ca64-449c-a71a-a6024c7b0743}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0beb3be-e62f-4e10-a375-90e50103a566}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f00eed23-3702-4d9a-ad10-eeaeb438707a}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {874ebb56-3026-4de2-a77f-9e7dac409f57}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92b8b830-30b7-4700-85bf-828af8403e32}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bad8a2d-1d2d-41d8-813f-bfa4e2f93e7c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d51acdfa-72bb-44fc-95a6-47dc6039cdd9}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {484320b1-478b-44e9-9026-a89b4e847515}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a085f006-c585-4fa0-97ae-fa1177d24711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a085f006-c585-4fa0-97ae-fa1177d24711}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cec7ac32-2908-4857-bf91-d992594d16c8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a846c20-b0ea-4dcc-99a1-9836f7d97e69}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {484320b1-478b-44e9-9026-a89b4e847515}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2acc747-4080-4d67-aa02-1914899828a5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f2acc747-4080-4d67-aa02-1914899828a5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {48d28857-391b-4154-b3f7-4dcb67c45c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {f6044b09-a95b-449e-9949-efb8772febe7}, !- Handle
  Office WholeBuilding - Lg Office  - Story top HVAC On Infiltration, !- Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space or SpaceType Name
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0495,                                 !- Constant Term Coefficient
  -0.0018,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.114,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {037e6105-243d-4671-8429-130d15df72a1}, !- Handle
  Office WholeBuilding - Lg Office  - Story top HVAC Off Infiltration, !- Name
  {82b015c1-8449-4f08-9e11-9966caa1d7db}, !- Space or SpaceType Name
  {484320b1-478b-44e9-9026-a89b4e847515}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1349,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {463e26a6-0064-410e-9ad9-824c57bcde15}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid HVAC On Infiltration, !- Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space or SpaceType Name
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0495,                                 !- Constant Term Coefficient
  -0.0018,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.114,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c3f34d63-12ab-436e-bc77-9d9371af4bc7}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid HVAC Off Infiltration, !- Name
  {00978035-5bf8-42f6-b1ad-fcded1a55034}, !- Space or SpaceType Name
  {484320b1-478b-44e9-9026-a89b4e847515}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1349,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4823c1e0-0240-4461-b736-8f715e5ff8ea}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground HVAC On Infiltration, !- Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space or SpaceType Name
  {1318b2fd-f495-4c55-b2eb-1867c3d25be2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0495,                                 !- Constant Term Coefficient
  -0.0018,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.114,                                  !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {04ad930f-8a29-46bf-9239-b23bd9eb50db}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground HVAC Off Infiltration, !- Name
  {7c28d95b-04b6-4866-9127-64c418a23619}, !- Space or SpaceType Name
  {484320b1-478b-44e9-9026-a89b4e847515}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1349,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {9d41be9d-aad7-495d-b97a-f54c5abfeb14}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {2f8f3c5a-ecb3-4852-8484-665e4d4da722}, !- Handle
  Schedule Day 50,                        !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {f263d4c3-a2e4-45c0-8f22-803410aa82c0}, !- Handle
  Schedule Day 51,                        !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {5fbd8c53-0b31-45f2-bbe5-d421a483edf6}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {e6ec4177-14e9-4983-b713-b668fc02275f}, !- Handle
  Schedule Day 52,                        !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {949459fb-d987-4c1d-86ab-96d452ec23fe}, !- Handle
  Schedule Day 53,                        !- Name
  {dadd7ed7-149b-4e67-a59c-83c17cd2a804}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {717a62ba-117f-4b67-b882-e48acd20de3e}, !- Handle
  Simple Glazing Double - LowE - Clear - Aluminum, !- Name
  3.17414920768244,                       !- U-Factor {W/m2-K}
  0.386,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {c3a993d6-e646-40bc-878a-fb94c5d092d8}, !- Handle
  Window U-0.56 SHGC 0.39,                !- Name
  ,                                       !- Surface Rendering Name
  {717a62ba-117f-4b67-b882-e48acd20de3e}; !- Layer 1

OS:AdditionalProperties,
  {277d8fb1-181c-411f-be33-56f9e7c07d90}, !- Handle
  {7c28d95b-04b6-4866-9127-64c418a23619}; !- Object Name

OS:AdditionalProperties,
  {9efc2ea1-1010-4ea3-8f70-5ca57db04c44}, !- Handle
  {53dc2c72-9728-4856-991a-6b7d7f224e04}; !- Object Name

OS:AdditionalProperties,
  {45e20639-dcb7-4037-9555-1a20e3139229}, !- Handle
  {63553917-0583-4d75-b2b8-b8349f7ef8b3}; !- Object Name

OS:AdditionalProperties,
  {7b28e2fb-eaad-4b07-bb6d-316ae6ab5ba7}, !- Handle
  {52824037-755b-43ea-b4a9-26056da67573}; !- Object Name

OS:AdditionalProperties,
  {81fb25d7-9b1b-4a8c-8a3b-4475ee80720c}, !- Handle
  {0df2fba9-6f55-4598-a4c9-7dd528c6a7ff}; !- Object Name

OS:AdditionalProperties,
  {ee70849c-68b9-49a7-a0ae-f437b1cc9713}, !- Handle
  {fa27a55f-e427-4e30-9039-8b60e09b3237}; !- Object Name

OS:AdditionalProperties,
  {be978dd5-cd0a-4814-a288-0b8ce76a2656}, !- Handle
  {0153f88e-73d8-443c-8801-4848391097e6}; !- Object Name

OS:AdditionalProperties,
  {a8e4ead3-b5c2-4247-9d44-80b3aa451326}, !- Handle
  {00978035-5bf8-42f6-b1ad-fcded1a55034}; !- Object Name

OS:AdditionalProperties,
  {8510a714-c92b-4164-8c44-5f8e6e965e36}, !- Handle
  {673a000e-43f0-4646-97bb-329840d76edc}; !- Object Name

OS:AdditionalProperties,
  {f13917ed-0db5-41cc-a53e-17a10e2482b4}, !- Handle
  {645097d3-6f49-46d5-9665-652302c2fe17}; !- Object Name

OS:AdditionalProperties,
  {112e7937-de7c-44c9-ada2-bdd294efbc72}, !- Handle
  {0aa79715-7152-40f1-ac73-836927b54bb8}; !- Object Name

OS:AdditionalProperties,
  {8805d312-d2eb-4fe2-a59e-d09d1d7d9757}, !- Handle
  {33494dd4-8d5d-4eda-bdb0-62509e67e3bf}; !- Object Name

OS:AdditionalProperties,
  {b7853f4f-82f7-4015-8215-1948a4850abb}, !- Handle
  {292a5567-7949-4230-8817-5e143a0853e5}; !- Object Name

OS:AdditionalProperties,
  {0efabee8-2d33-4df6-a8b6-abde4fbb5d35}, !- Handle
  {b5f1ac9b-ddb1-40a2-8c4e-7e5c32ba3b6f}; !- Object Name

OS:AdditionalProperties,
  {4e10b037-3a83-405f-a490-7c3f383ce082}, !- Handle
  {82b015c1-8449-4f08-9e11-9966caa1d7db}; !- Object Name

OS:AdditionalProperties,
  {57a63bb9-d65b-48cb-af08-c2187d147656}, !- Handle
  {07536cc4-be49-49a9-9c88-7cfa5cfec413}; !- Object Name

OS:AdditionalProperties,
  {aaf82ac2-6e41-4cfc-81fa-245851ca6300}, !- Handle
  {1622cdc7-bd90-4232-930b-ae1f3ef21f95}; !- Object Name

OS:AdditionalProperties,
  {4f3f0b68-3e94-4389-9517-058f4ae582cf}, !- Handle
  {ef96e938-df9c-409c-92e8-931d42dd3c10}; !- Object Name

OS:AdditionalProperties,
  {bdbfef5c-a6c5-4919-af29-a38a650f6156}, !- Handle
  {d06093f1-80d4-4ff3-a3e1-9734a4c23408}; !- Object Name

OS:AdditionalProperties,
  {4f69cd94-e3d0-4e96-9871-02c0a7b926df}, !- Handle
  {b7719fc1-6a59-4d53-897d-858fe7096f9d}; !- Object Name

OS:AdditionalProperties,
  {65716114-4bfa-468d-b011-3fcf7af40221}, !- Handle
  {d0a50fe0-1e87-4fa4-b86b-3070f1b74029}; !- Object Name

OS:Construction,
  {08e0b818-cf51-40aa-ae63-ae808d4b1a9b}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {f21318d5-f2df-4eda-afeb-d695a9057770}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {9eac7a5d-1e21-43c9-831a-616efb2179b3}, !- Handle
  {08e0b818-cf51-40aa-ae63-ae808d4b1a9b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f21318d5-f2df-4eda-afeb-d695a9057770}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.320572480782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4c5d4e7-fb14-4b00-9526-ca6846613703}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {32678078-55b2-4b15-a585-e5819a1ddbb6}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {3dcad389-e3ff-4b66-b24c-fe1c650af2af}, !- Handle
  {c4c5d4e7-fb14-4b00-9526-ca6846613703}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {32678078-55b2-4b15-a585-e5819a1ddbb6}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.320572480782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89964625-4b44-453d-8007-2522a04cebd5}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {7a44d6c1-7660-45d6-b84d-f422d3a5cbca}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {00d3f327-8df8-490b-93a1-1c3222f8b6ec}, !- Handle
  {89964625-4b44-453d-8007-2522a04cebd5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7a44d6c1-7660-45d6-b84d-f422d3a5cbca}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.320572480782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a85e729c-d24c-4bd7-ad05-6b2872602792}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {162e8864-f03a-4014-b554-9aceb21fa914}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {33310da6-a893-4207-a930-d7ad73ebdb70}, !- Handle
  {a85e729c-d24c-4bd7-ad05-6b2872602792}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {162e8864-f03a-4014-b554-9aceb21fa914}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.320572480782007,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {17e13f19-4d60-435c-883d-f849d2f31d85}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {057aeb50-a72b-4e0e-991e-640045869187}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {bdcb2f52-0c67-474e-ab08-08f8e4f94b93}, !- Handle
  {17e13f19-4d60-435c-883d-f849d2f31d85}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {057aeb50-a72b-4e0e-991e-640045869187}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.296470012140832,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d9779bb1-9f04-49ee-8740-81c92194c06c}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {51fa08d7-574e-4448-bf42-d46d6555b083}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {1e1bdb0f-6811-43b7-a562-2091a2df3a2d}, !- Handle
  {d9779bb1-9f04-49ee-8740-81c92194c06c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {51fa08d7-574e-4448-bf42-d46d6555b083}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.296470012140832,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c8afe569-f4c8-4f40-981c-66c5c0ee78bc}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {1e4bc1ca-a522-4735-b246-17e89917898a}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {5dac16fd-f881-465f-bc5d-6712ac3411d7}, !- Handle
  {c8afe569-f4c8-4f40-981c-66c5c0ee78bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1e4bc1ca-a522-4735-b246-17e89917898a}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.296470012140832,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {00b6a539-052b-4bf4-acb4-e1c4196475af}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {59dc23c0-fa7c-4fc1-9200-082920ce3800}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {7422fd77-4eea-464f-9a2a-b2ccec190d0b}, !- Handle
  {00b6a539-052b-4bf4-acb4-e1c4196475af}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {59dc23c0-fa7c-4fc1-9200-082920ce3800}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.296470012140832,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {94a4df23-a675-4a2f-ba3c-b61b530ea5a1}, !- Handle
  Office WholeBuilding - Lg Office  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4a474f77-6041-4080-baf6-c66614392c8a}, !- Layer 1
  {2c8866de-e8ff-40f1-84cb-5f731201a017}, !- Layer 2
  {1bdb77e1-168a-4da1-b7ad-4ce83d174951}; !- Layer 3

OS:StandardsInformation:Construction,
  {51f11105-aedb-49d2-8385-f64899891024}, !- Handle
  {94a4df23-a675-4a2f-ba3c-b61b530ea5a1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2c8866de-e8ff-40f1-84cb-5f731201a017}, !- Handle
  Office WholeBuilding - Lg Office  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.17012873661801,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2aafb461-a08f-49a8-ba72-1ff9b88e4341}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {4574d99d-dbf8-4d50-9d5f-c46067b38cd0}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {9fbba78a-08e3-4167-92dc-9eb107e27285}, !- Handle
  {2aafb461-a08f-49a8-ba72-1ff9b88e4341}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4574d99d-dbf8-4d50-9d5f-c46067b38cd0}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.294469489617074,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c239dc3c-654d-496c-b6f8-9b7ca8963a1b}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {df07359a-91c7-4722-ada9-eb318c21a274}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {17c2957f-fce5-4796-8705-9ea3b614b05d}, !- Handle
  {c239dc3c-654d-496c-b6f8-9b7ca8963a1b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {df07359a-91c7-4722-ada9-eb318c21a274}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.294469489617074,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa526a0a-9d1e-4cac-be77-164ab3349e1c}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {3d821131-af96-45e1-939e-dee84469d206}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {ccc70e27-4b54-4dd6-8999-ebc405b63651}, !- Handle
  {fa526a0a-9d1e-4cac-be77-164ab3349e1c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3d821131-af96-45e1-939e-dee84469d206}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.294469489617074,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a42bde39-a6a3-4ff9-8256-84945177257f}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {12e34407-a382-4a09-9806-603bd6ed80a4}, !- Layer 1
  {7c20bb02-f8eb-4f01-8020-7893e2bb4481}, !- Layer 2
  {8e332188-754b-42b2-b96a-f497b94b9711}, !- Layer 3
  {4ebb16bf-1890-4085-8351-35ebbfba7b89}; !- Layer 4

OS:StandardsInformation:Construction,
  {bd47523e-369b-434a-b406-3c76991bb217}, !- Handle
  {a42bde39-a6a3-4ff9-8256-84945177257f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8e332188-754b-42b2-b96a-f497b94b9711}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.294469489617074,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

