
OS:Version,
  {102e9334-dc47-4f9d-9b4c-43b5ee66b71d}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {56332fb6-8a35-4857-8875-23f68c3ab434}, !- Handle
  ComStock DOE Ref Pre-1980|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {bf1c7cd2-9ca3-47f7-870c-32753ad5bd83}, !- Default Construction Set Name
  {2605c253-0bd1-45bc-9637-bf8d770c19ae}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Facility,
  {cbf19ea7-05de-4d23-bb22-545b0fe0d252}; !- Handle

OS:Site,
  {63d6094b-b678-414d-b5d1-48da950c3048}, !- Handle
  Col James Jabara_KS_USA,                !- Name
  37.75,                                  !- Latitude {deg}
  -97.22,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  433,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {de7353db-b4ce-403a-a7a2-79e8909723a1}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {f5ac2c68-066f-4cd5-afb9-c418518862bb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {a35eb8e5-f313-4f0a-afc6-2c192291990e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3cd3f46f-9756-4713-8f3e-a0c8e19e5f8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b21178e4-7e95-4a74-9fb5-ac1ff9a6f474}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {bf22dc27-a7d9-46fa-99df-ffae253eb45d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {d02d6797-6630-4712-a73f-d97bbd2cf375}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {cedbd6c8-21c8-4e08-92ad-4d3158bd64fd}, !- Handle
  Col James Jabara,                       !- City
  KS,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724504,                                 !- WMO Number
  37.75,                                  !- Latitude {deg}
  -97.22,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  433,                                    !- Elevation {m}
  /weather/G2001730.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {fa7ac704-f971-4c55-8200-f21e5046fb56}, !- Handle
  {56332fb6-8a35-4857-8875-23f68c3ab434}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  18304,                                  !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas coil,                   !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  225,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  full_service_restaurant,                !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  13,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  _1000,                                  !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G2001730009802,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1950,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G200,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G2001730,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  West North Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  4A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  2.0,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  1,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  7.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  4.5,                                    !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  35.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  13.75,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  18.75,                                  !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_vent,                    !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  7,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  73,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  6,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  67,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  1986,                                   !- Feature Value 50
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  fault_economizer_db_limit,              !- Feature Name 53
  String,                                 !- Feature Data Type 53
  Fault,                                  !- Feature Value 53
  cook_dining_type,                       !- Feature Name 54
  String,                                 !- Feature Data Type 54
  Restaurant A,                           !- Feature Value 54
  cook_fryers_counts,                     !- Feature Name 55
  String,                                 !- Feature Data Type 55
  1.0,                                    !- Feature Value 55
  cook_griddles_counts,                   !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.5,                                    !- Feature Value 56
  cook_ovens_counts,                      !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.5,                                    !- Feature Value 57
  cook_ranges_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.5,                                    !- Feature Value 58
  cook_steamers_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_broiler_counts,                    !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.5,                                    !- Feature Value 60
  energy_code_compliance_service_water_heating, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  energy_code_compliance_interior_equipment, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  comply,                                 !- Feature Value 62
  plugload_sch_base_peak_ratio_type,      !- Feature Name 63
  String,                                 !- Feature Data Type 63
  foodservice_restaurant_plugload_bpr_all_off, !- Feature Value 63
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0,                                      !- Feature Value 64
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 65
  String,                                 !- Feature Data Type 65
  0,                                      !- Feature Value 65
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1999,                                   !- Feature Value 66
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  2017,                                   !- Feature Value 67
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  building_size_lighting_tech,            !- Feature Name 72
  String,                                 !- Feature Data Type 72
  small,                                  !- Feature Value 72
  energy_code_compliance_exterior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  comply,                                 !- Feature Value 73
  energy_code_compliance_interior_lighting, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  lead,                                   !- Feature Value 74
  ltg_sch_base_peak_ratio_type,           !- Feature Name 75
  String,                                 !- Feature Data Type 75
  foodservice_restaurant_ltg_bpr_no_strict_schedule, !- Feature Value 75
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.25,                                   !- Feature Value 76
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.9,                                    !- Feature Value 77
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2015,                                   !- Feature Value 78
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  2014,                                   !- Feature Value 79
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock DOE Ref 1980-2004,             !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock DOE Ref 1980-2004,             !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen4_led,                               !- Feature Value 82
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DOE Ref 1980-2004,             !- Feature Value 83
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2019,                     !- Feature Value 84
  energy_code_compliance_roof,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_walls,           !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  energy_code_compliance_windows,         !- Feature Name 87
  String,                                 !- Feature Data Type 87
  comply,                                 !- Feature Value 87
  year_bin_of_last_roof_replacement,      !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_walls_replacement,     !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  year_bin_of_last_windows_replacement,   !- Feature Name 90
  String,                                 !- Feature Data Type 90
  2010,                                   !- Feature Value 90
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_followed_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Single - No LowE - Clear - Wood,        !- Feature Value 97
  baseline_hvac_sizing,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  hardsize,                               !- Feature Value 98
  nhgis_tract_gisjoin,                    !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G2001730009802,                         !- Feature Value 99
  nhgis_county_gisjoin,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G2001730,                               !- Feature Value 100
  nhgis_puma_gisjoin,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  G20001304,                              !- Feature Value 101
  state_name,                             !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Kansas,                                 !- Feature Value 102
  state_abbreviation,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  KS,                                     !- Feature Value 103
  census_division_name,                   !- Feature Name 104
  String,                                 !- Feature Data Type 104
  West North Central,                     !- Feature Value 104
  census_region_name,                     !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Midwest,                                !- Feature Value 105
  census_division_name_recs,              !- Feature Name 106
  String,                                 !- Feature Data Type 106
  West North Central,                     !- Feature Value 106
  american_housing_survey_region,         !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Non-CBSA West North Central,            !- Feature Value 107
  weather_file_2018,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  USA_KS_Col.James.Jabara.724504_2018.epw, !- Feature Value 108
  weather_file_TMY3,                      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Wichita_Mid_Continent_Ap,               !- Feature Value 109
  climate_zone_building_america,          !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Mixed-Humid,                            !- Feature Value 110
  climate_zone_ashrae_2006,               !- Feature Name 111
  String,                                 !- Feature Data Type 111
  4A,                                     !- Feature Value 111
  iso_region,                             !- Feature Name 112
  String,                                 !- Feature Data Type 112
  SPP,                                    !- Feature Value 112
  reeds_balancing_area,                   !- Feature Name 113
  String,                                 !- Feature Data Type 113
  53,                                     !- Feature Value 113
  resstock_county_id,                     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  KS&#44 Sedgwick County,                 !- Feature Value 114
  resstock_puma_id,                       !- Feature Name 115
  String,                                 !- Feature Data Type 115
  KS&#44 01304,                           !- Feature Value 115
  resstock_custom_region,                 !- Feature Name 116
  String,                                 !- Feature Data Type 116
  CR08,                                   !- Feature Value 116
  cambium_grid_region,                    !- Feature Name 117
  String,                                 !- Feature Data Type 117
  SPNOc,                                  !- Feature Value 117
  cluster_id,                             !- Feature Name 118
  String,                                 !- Feature Data Type 118
  60,                                     !- Feature Value 118
  cluster_name,                           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  the Greater Columbia-Fayetteville-Jefferson City-Joplin-Springfield-Wichita Areas, !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SPNOc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  2,                                      !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  14.699999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  exterior_lighting_template,             !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  interior_equipment_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  interior_equipment_template,            !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  service_water_heating_as_constructed_template, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  service_water_heating_template,         !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  hvac_as_constructed_template,           !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref Pre-1980,              !- Feature Value 133
  hvac_template,                          !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004;             !- Feature Value 134

OS:Site:WaterMainsTemperature,
  {f65ec332-ec32-4a7c-8098-c914cbc9ed59}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.4458333333333,                       !- Annual Average Outdoor Air Temperature {C}
  26.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {1c6c5cef-24c2-4459-bb71-9708299adce2}, !- Handle
  Col James Jabara Ann Clg .4% Condns DB=>MWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96230,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f088b4d3-a065-485f-ac72-bb0cb7677f0d}, !- Handle
  Col James Jabara Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96230,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd4a2d77-272e-427b-8056-9af2e4bd659f}, !- Handle
  Col James Jabara Ann Htg 99.6% Condns DB 1, !- Name
  -13.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  96230,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -13.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8a34ddd0-4ee3-44d4-a389-4d4c69694da8}, !- Handle
  Col James Jabara August .4% Condns DB=>MCWB 1, !- Name
  39.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96230,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.347;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd0053bb-e0e2-4a70-b274-ba39eb6855fd}, !- Handle
  Col James Jabara October .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  96230,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.562;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d373a670-7d0d-4909-8ab5-570862c88a5e}, !- Handle
  Col James Jabara September .4% Condns DB=>MCWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96230,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {505dac65-23e7-4bd8-8666-6cc43d45be69}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {1fbccc1a-3b83-409b-ba63-7147b78d9e78}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {06d32fac-c877-4a54-9065-67391aa13c76}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {23502fdb-77c7-46e0-8c8a-2450776d8236}, !- Default Schedule Set Name
  {aebe6c38-1d5c-4406-96c2-1687527d72e1}, !- Group Rendering Name
  {87400ee2-d9f6-41a6-a807-4a693b41b6d9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {aebe6c38-1d5c-4406-96c2-1687527d72e1}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7cba15ca-f6f9-4884-a893-2564ef9e28cc}, !- Default Schedule Set Name
  {fafc00eb-e7b7-4a0a-be22-5e5d898f308c}, !- Group Rendering Name
  {f756afbb-ec55-446a-a779-dea977fbd0a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {fafc00eb-e7b7-4a0a-be22-5e5d898f308c}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {774e8543-bec0-41bb-b6f6-19e3c9eac552}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Handle
  FullServiceRestaurant Dining  - Story ground, !- Name
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {774e8543-bec0-41bb-b6f6-19e3c9eac552}, !- Building Story Name
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}; !- Thermal Zone Name

OS:Surface,
  {ffd91cfb-cfca-47da-bd08-fad92ed00da2}, !- Handle
  FullServiceRestaurant Dining  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8cfb757b-cc85-4918-8158-ce172c6da1d3}, !- Construction Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fb6a6f-5a0b-481d-9607-6cc89dd3e567}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {bbd3f5a8-c6f3-47a6-a3ef-a733c0066535}, !- Construction Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd47661e-e694-4d8a-91ea-719e9f84ff35}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {e78db5dd-1f4e-415c-8f74-bc1c7d75869b}, !- Construction Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a4a021-3dda-4dcd-a83e-03408ba37ae9}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11cfaf2f-b532-43bc-b0be-289a2dd617b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.00920614251811, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33f1ae7-d277-4f4b-b248-15d27b528a7c}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {1b9c9371-25ce-46e0-be92-70e6101b645a}, !- Construction Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.00920614251811, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afb8554-5829-4d92-9127-18487f4c9936}, !- Handle
  FullServiceRestaurant Dining  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {32b37c3d-3642-46f7-af3e-b58948f62a88}, !- Construction Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00920614251811, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  7.00920614251811, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dba11328-47b0-490a-a695-35474ccab0a3}, !- Zone Air Inlet Port List
  {4c530633-3eb6-4f73-84a2-090b8f17cb52}, !- Zone Air Exhaust Port List
  {13ef4763-087b-4ca6-b5ca-72513c5a59cf}, !- Zone Air Node Name
  {0718b237-9fba-48ef-9118-a3850d2241ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c648d400-4407-4216-9b0e-7e4bf84867d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b86b51e-bf78-47e7-b0d5-549040dd796b}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground Zone Air Node, !- Name
  {13ef4763-087b-4ca6-b5ca-72513c5a59cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13ef4763-087b-4ca6-b5ca-72513c5a59cf}, !- Handle
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Source Object
  11,                                     !- Outlet Port
  {8b86b51e-bf78-47e7-b0d5-549040dd796b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dba11328-47b0-490a-a695-35474ccab0a3}, !- Handle
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- HVAC Component
  {e3209fce-4a67-4657-9541-a0c33653cca4}; !- Port 1

OS:PortList,
  {4c530633-3eb6-4f73-84a2-090b8f17cb52}, !- Handle
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- HVAC Component
  {a1ae68f1-3fc6-41e4-b30b-31ef181334fc}; !- Port 1

OS:PortList,
  {0718b237-9fba-48ef-9118-a3850d2241ad}, !- Handle
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- HVAC Component
  {21a3d515-6163-49eb-ac71-b6683cc83653}; !- Port 1

OS:Sizing:Zone,
  {37175d53-1421-4b47-8da8-165d57f121a0}, !- Handle
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc75f694-ca1a-4898-869b-9f6b56aa86e7}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground Zone HVAC Equipment List, !- Name
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {491d8531-2c85-4816-ac7a-09b3ed1babc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76e719e8-6a88-4888-ba66-f7a1039afa90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground, !- Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.1898949884215,                        !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {774e8543-bec0-41bb-b6f6-19e3c9eac552}, !- Building Story Name
  {415c1a65-f46d-40e7-b967-5afb24a6b361}; !- Thermal Zone Name

OS:Surface,
  {2feaa149-4151-4e34-b3f6-d97ed0fbe1d9}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4a7c973b-127f-4d4b-a6c4-af95d41f6452}, !- Construction Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11cfaf2f-b532-43bc-b0be-289a2dd617b2}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a4a021-3dda-4dcd-a83e-03408ba37ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21f5054b-601b-439a-8f09-d8f6b4a368f2}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {cb8a085f-f8f3-4b2c-af67-9b5f0c9bb985}, !- Construction Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46bb38f8-015a-4e84-bb16-a6ecd4ebac10}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {78d5f3b0-a591-4dad-9bf8-f599c94cd3de}, !- Construction Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 9.63862230819322, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825fb919-747f-4c6b-b39e-4228c44777e5}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {d2152fab-4a57-4a0c-a560-7b1252a7ae14}, !- Construction Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a91a48-e969-4cfc-9252-c68283c67414}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {702ee3b4-f58b-4063-87f9-0eaf604ef84e}, !- Construction Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62941616567511, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 9.63862230819322, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7b45796-7412-4ca8-9b5d-68ef5e3e750d}, !- Zone Air Inlet Port List
  {7d964027-9106-4e3f-b49d-232457209701}, !- Zone Air Exhaust Port List
  {5c49c055-eee5-4aa1-a58a-ad082822754e}, !- Zone Air Node Name
  {752b9561-fa72-4e1c-9099-5677047c8960}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b47aee27-fe35-4088-8e71-6f6206b1df01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d41d45a7-6641-4f05-99a0-560c69742111}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Zone Air Node, !- Name
  {5c49c055-eee5-4aa1-a58a-ad082822754e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c49c055-eee5-4aa1-a58a-ad082822754e}, !- Handle
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Source Object
  11,                                     !- Outlet Port
  {d41d45a7-6641-4f05-99a0-560c69742111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7b45796-7412-4ca8-9b5d-68ef5e3e750d}, !- Handle
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- HVAC Component
  {3c2cbac8-bb78-439c-9868-6664cfa06201}; !- Port 1

OS:PortList,
  {7d964027-9106-4e3f-b49d-232457209701}, !- Handle
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- HVAC Component
  {4c4e6242-0218-4e79-9e17-507b0d87deb8}; !- Port 1

OS:PortList,
  {752b9561-fa72-4e1c-9099-5677047c8960}, !- Handle
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- HVAC Component
  {4f156605-67d9-4e73-920e-28aca4c42a16}; !- Port 1

OS:Sizing:Zone,
  {125b9775-cf5c-48ae-9eb4-6fd5de0c245a}, !- Handle
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41949215-a158-4362-b7c9-e36fd26d2aad}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Zone HVAC Equipment List, !- Name
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d04220f-b006-4c2c-8688-5226160f2c18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b10f518c-8bd1-4589-8b1a-ed386eca9d78}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {29954382-83ac-44a7-8f83-0f702ca76d3c}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Construction Name
  {21f5054b-601b-439a-8f09-d8f6b4a368f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.60401616567511, 9.63862230819322, 1.32144847641111, !- X,Y,Z Vertex 1 {m}
  2.60401616567511, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 1.32144847641111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dd8d50c-1065-4a5a-a4cd-bd1a1f5f1f4a}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Construction Name
  {825fb919-747f-4c6b-b39e-4228c44777e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.32144847641111, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  2.60401616567511, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  2.60401616567511, 0, 1.32144847641111;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4737820-1b14-444a-b49d-1fda54dbb1b7}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Construction Name
  {46bb38f8-015a-4e84-bb16-a6ecd4ebac10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62941616567511, 0.0254, 1.31354690743989, !- X,Y,Z Vertex 1 {m}
  2.62941616567511, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  2.62941616567511, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  2.62941616567511, 9.61322230819322, 1.31354690743989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4afc6cf-173d-4d13-96d5-034e22e145c8}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Construction Name
  {b33f1ae7-d277-4f4b-b248-15d27b528a7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.31464535861649,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.98380614251811, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.98380614251811, 0, 1.31464535861649;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdb1023f-263e-4b5c-9ace-1495d8398a72}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Construction Name
  {dd47661e-e694-4d8a-91ea-719e9f84ff35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98380614251811, 9.63862230819322, 1.31464535861649, !- X,Y,Z Vertex 1 {m}
  6.98380614251811, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.63862230819322, 1.31464535861649; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0afdda0-6325-4c29-a3c8-535ff50ea891}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Construction Name
  {d6fb6a6f-5a0b-481d-9607-6cc89dd3e567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.31354690743989,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.31354690743989; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {26c46f21-be17-4f9c-91c5-f47f695d5a96}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1473aacc-c8f3-4cb3-ac74-43161ed09aea}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {26c46f21-be17-4f9c-91c5-f47f695d5a96}, !- People Definition Name
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02dc8d2f-7101-4058-9595-71266e9e3278}, !- Work Efficiency Schedule Name
  {ac22d03f-1fd7-49be-99a8-a63488f1b3a3}, !- Clothing Insulation Schedule Name
  {2e627755-37d8-4439-a3ee-b728c9590702}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ac22d03f-1fd7-49be-99a8-a63488f1b3a3}, !- Handle
  Clothing Schedule,                      !- Name
  {5c6f3fce-9ad9-4366-8363-13eadd1f8dc8}, !- Schedule Type Limits Name
  {ec12caaa-bc76-47aa-b784-dd4d96bc3397}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec12caaa-bc76-47aa-b784-dd4d96bc3397}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5c6f3fce-9ad9-4366-8363-13eadd1f8dc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4566f95-009b-49a3-9c5e-5d3cbf32aa72}, !- Handle
  Schedule Rule 1,                        !- Name
  {ac22d03f-1fd7-49be-99a8-a63488f1b3a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e6bc50a-9ec0-4913-b340-2b46b529c9ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e6bc50a-9ec0-4913-b340-2b46b529c9ed}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5c6f3fce-9ad9-4366-8363-13eadd1f8dc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5c6f3fce-9ad9-4366-8363-13eadd1f8dc8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2e627755-37d8-4439-a3ee-b728c9590702}, !- Handle
  Air Velocity Schedule,                  !- Name
  {52e11463-39ff-4aa9-9f4c-43d62cd4ac0e}, !- Schedule Type Limits Name
  {017bb007-16fb-42b9-98cc-ecf5ece81747}; !- Default Day Schedule Name

OS:Schedule:Day,
  {017bb007-16fb-42b9-98cc-ecf5ece81747}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {52e11463-39ff-4aa9-9f4c-43d62cd4ac0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {52e11463-39ff-4aa9-9f4c-43d62cd4ac0e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {02dc8d2f-7101-4058-9595-71266e9e3278}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {c7705122-ad02-4bb7-813d-5347e4f1a53f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7705122-ad02-4bb7-813d-5347e4f1a53f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {fc459eab-540b-497a-ac6d-cadc4a6e182e}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {482c17ed-a26d-4e3a-ad8d-ca1bed3b5327}, !- Handle
  {fc459eab-540b-497a-ac6d-cadc4a6e182e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {71a17a95-aeb9-418c-a5ae-770c6791b2b9}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d254c2a9-2a55-41f1-bbb0-1af4b7ec7c79}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {71a17a95-aeb9-418c-a5ae-770c6791b2b9}, !- Electric Equipment Definition Name
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Space or SpaceType Name
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f756afbb-ec55-446a-a779-dea977fbd0a5}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7cba15ca-f6f9-4884-a893-2564ef9e28cc}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d3075041-8a18-4fd1-8f5e-d5abc38b0554}, !- Number of People Schedule Name
  {901f9d14-25b4-4e5c-9394-ef6a2946e7a5}, !- People Activity Level Schedule Name
  {e8f0d8a8-76dd-427e-80bb-49ca9729c99c}, !- Lighting Schedule Name
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {373fde32-6f6b-4488-aa35-6da87e20a494}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d3075041-8a18-4fd1-8f5e-d5abc38b0554}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {78c51a78-cdbb-4ebd-8277-3767d05ced9d}, !- Default Day Schedule Name
  {c657b86d-f1e6-480f-bc36-fb848dfc2d2a}, !- Summer Design Day Schedule Name
  {1975d4f3-449b-42cd-9e91-136ba2312dfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78c51a78-cdbb-4ebd-8277-3767d05ced9d}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.325,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.333333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.266666666666667,                      !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.775,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.75,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.55,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.25,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2125,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.225,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.2375,                                 !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3125,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.375,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.65,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.725,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.8,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.725,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.65,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.575,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5,                                    !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4625,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.425,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3875,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.35,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3125,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.275,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.125,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0875,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.05,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0375,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.025,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0125,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:Schedule:Rule,
  {a6730d32-bdd0-446b-a96e-437b9f3c0da2}, !- Handle
  Schedule Rule 2,                        !- Name
  {d3075041-8a18-4fd1-8f5e-d5abc38b0554}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfc0cf29-1567-43cb-b02f-620594a17db0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfc0cf29-1567-43cb-b02f-620594a17db0}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1625,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3875,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.475,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.425,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.235714285714286,                      !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.271428571428571,                      !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.307142857142857,                      !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.342857142857143,                      !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.378571428571429,                      !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.414285714285714,                      !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4625,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.4625,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.425,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.3375,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.325,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.3125,                                 !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.6,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.75,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.8,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.85,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.9,                                    !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.875,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.85,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.825,                                  !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.8,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.775,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.75,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.725,                                  !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.7,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.6875,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.675,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6625,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.65,                                   !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.625,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.6,                                    !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.575,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.55,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.5,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4,                                    !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.275,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.125,                                  !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.05,                                   !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.0375;                                 !- Value Until Time 75

OS:Schedule:Day,
  {c657b86d-f1e6-480f-bc36-fb848dfc2d2a}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9eea1dcc-571b-41cf-b922-affcb8627627}, !- Handle
  Schedule Rule 3,                        !- Name
  {d3075041-8a18-4fd1-8f5e-d5abc38b0554}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2869dc2d-1332-49ff-8d3b-7ca8fc5beb5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2869dc2d-1332-49ff-8d3b-7ca8fc5beb5b}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1625,                                 !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3875,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4625,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.425,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.3875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3125,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.214285714285714,                      !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.228571428571429,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.242857142857143,                      !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.257142857142857,                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.271428571428571,                      !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.285714285714286,                      !- Value Until Time 28
  9,                                      !- Hour 29
  45,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.35,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.45,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  0,                                      !- Minute 39
  0.275,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  15,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  45,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2125,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.225,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2375,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.275,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  15,                                     !- Minute 52
  0.45,                                   !- Value Until Time 52
  16,                                     !- Hour 53
  30,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  45,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  0,                                      !- Minute 55
  0.575,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  15,                                     !- Minute 56
  0.6,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  30,                                     !- Minute 57
  0.625,                                  !- Value Until Time 57
  17,                                     !- Hour 58
  45,                                     !- Minute 58
  0.65,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  0,                                      !- Minute 59
  0.65625,                                !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.6625,                                 !- Value Until Time 60
  18,                                     !- Hour 61
  30,                                     !- Minute 61
  0.66875,                                !- Value Until Time 61
  18,                                     !- Hour 62
  45,                                     !- Minute 62
  0.675,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  0,                                      !- Minute 63
  0.68125,                                !- Value Until Time 63
  19,                                     !- Hour 64
  15,                                     !- Minute 64
  0.6875,                                 !- Value Until Time 64
  19,                                     !- Hour 65
  30,                                     !- Minute 65
  0.69375,                                !- Value Until Time 65
  19,                                     !- Hour 66
  45,                                     !- Minute 66
  0.7,                                    !- Value Until Time 66
  20,                                     !- Hour 67
  0,                                      !- Minute 67
  0.6125,                                 !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.525,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.4375,                                 !- Value Until Time 69
  20,                                     !- Hour 70
  45,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  0,                                      !- Minute 71
  0.3125,                                 !- Value Until Time 71
  21,                                     !- Hour 72
  15,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  21,                                     !- Hour 74
  45,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  22,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2,                                    !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.1625,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  15,                                     !- Minute 77
  0.125,                                  !- Value Until Time 77
  23,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0875,                                 !- Value Until Time 78
  23,                                     !- Hour 79
  45,                                     !- Minute 79
  0.05,                                   !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0375;                                 !- Value Until Time 80

OS:Schedule:Day,
  {1975d4f3-449b-42cd-9e91-136ba2312dfc}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {901f9d14-25b4-4e5c-9394-ef6a2946e7a5}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Schedule Type Limits Name
  {da395fa4-e9dc-46c3-bb24-a35c1dfd8956}, !- Default Day Schedule Name
  {beafd2c5-3673-4b8b-b45f-540da08d8a11}, !- Summer Design Day Schedule Name
  {27e1469d-2b81-41a6-91e7-7f8feee4195f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da395fa4-e9dc-46c3-bb24-a35c1dfd8956}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {27e1469d-2b81-41a6-91e7-7f8feee4195f}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {beafd2c5-3673-4b8b-b45f-540da08d8a11}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e8f0d8a8-76dd-427e-80bb-49ca9729c99c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {e5ff081b-24b5-44e4-90fd-d5a80abcfdff}, !- Default Day Schedule Name
  {71624201-cd36-4be8-b998-b7b0ad51eb2b}, !- Summer Design Day Schedule Name
  {72218270-e7cd-4d22-bcd1-70a7fed8d8e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ff081b-24b5-44e4-90fd-d5a80abcfdff}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.274155760705882,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.273042000411765,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.271928240117647,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.270814479823529,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.269700719529412,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.268586959235294,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.267473198941177,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.266359438647059,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.265245678352941,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.264131918058824,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.263018157764706,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.261904397470588,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.260790637176471,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.259676876882353,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.258563116588235,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.257449356294118,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.256335596,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25891200525,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2614884145,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.26406482375,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.266641233,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2688984195,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.271155606,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2734127925,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.275669979,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2817204215,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.287770864,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2938213065,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.299871749,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.32725144075,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3546311325,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.38201082425,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.409390516,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.44121098675,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4730314575,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50485192825,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.536672399,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.564382528,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.592092657,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.619802786,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.647512915,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.671656163666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.695799412333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.719942661,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7520091415,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.753736118,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75405671725,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7543773165,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75469791575,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.755018515,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75512364225,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7552287695,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75533389675,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755439024,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.755140454,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.754841884,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.754543314,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.754244744,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.75433153625,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7544183285,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.75450512075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754591913,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75448109025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7543702675,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75425944475,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754148622,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75779109425,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7614335665,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.76507603875,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.768718511,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.768814739,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768910967,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.769007195,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.756458458,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.749098655,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.741738852,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.72602596825,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.7103130845,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.69460020075,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.678887317,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.647068446,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.615249575,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.583430704,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.551611833,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.51730578275,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4829997325,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.44869368225,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.414387632,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.39049274375,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3665978555,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.34270296725,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.318808079,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3079234395,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2970388,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2861541605,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.275269521;                            !- Value Until Time 96

OS:Schedule:Day,
  {71624201-cd36-4be8-b998-b7b0ad51eb2b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72218270-e7cd-4d22-bcd1-70a7fed8d8e6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {acbcf94f-dc3e-491d-ad6b-6d19b8845e51}, !- Default Day Schedule Name
  {2a9fd2cd-c977-4b8f-bb8f-1d547097eab2}, !- Summer Design Day Schedule Name
  {720ba106-c549-4008-aadc-846390cdddb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acbcf94f-dc3e-491d-ad6b-6d19b8845e51}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0338292352941176,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0360224705882353,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0382157058823529,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0404089411764706,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0426021764705882,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0447954117647059,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0469886470588235,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0491818823529412,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0513751176470588,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0535683529411765,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0557615882352941,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0579548235294118,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0601480588235294,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0623412941176471,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0645345294117647,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0667277647058823,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.068921,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0901505,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.11138,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1326095,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.153839,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15955,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.165261,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.170972,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.176683,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.18155575,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1864285,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.19130125,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.196174,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.214018,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.231862,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.249706,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.26755,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2970355,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.326521,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3560065,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.385492,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4062215,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.426951,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4476805,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.46841,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.477251666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.486093333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.494935,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.528632,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.534863,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.533293,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.531723,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.530153,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.528583,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.530897,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.533211,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.535525,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.537839,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.536925,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.536011,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.535097,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.534183,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.53499275,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5358025,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.53661225,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.537422,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.539933,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.542444,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.544955,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.547466,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.54707675,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5466875,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.54629825,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.545909,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.538813,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.531717,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.524621,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.460248,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.437512,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.414776,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3743025,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.333829,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2933555,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.252882,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.216473,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.180064,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.143655,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.107246,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.093217,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.079188,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.065159,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.05113,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.047371,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.043612,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.039853,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.036094,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0349795,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.033865,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0327505,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.031636;                               !- Value Until Time 96

OS:Schedule:Rule,
  {80ca8cfd-712e-4528-8246-420ae3132a27}, !- Handle
  Schedule Rule 6,                        !- Name
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {035d3a8c-3ce1-472a-9c42-bbc497ad9038}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {035d3a8c-3ce1-472a-9c42-bbc497ad9038}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00235202950109417,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00470405900218843,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00705608850328261,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00940811800437688,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.011760147505471,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0141121770065653,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0164642065076595,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0188162360087537,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0211682655098479,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0235202950109421,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0258723245120364,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0282243540131305,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0305763835142247,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.032928413015319,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0352804425164131,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0376324720175074,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0399845015186016,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.062421558797005,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0848586160754083,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.107295673353812,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.129732730632215,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.135957291513626,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.142181852395037,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.148406413276448,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.154630974157859,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.159713973663752,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.164796973169645,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.169879972675538,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.174962972181431,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.193509579838016,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.212056187494601,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.230602795151186,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.249149402807772,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.284828149339521,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.32050689587127,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.356185642403019,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.391864388934767,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.41625723859062,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.440650088246473,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.465042937902326,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.489435787558179,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.509019954122914,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.52860412068765,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.548188287252385,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.611333724357402,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.611674,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.605388939800146,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.599103879600292,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.592818819400437,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.586533759200583,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.581229369175671,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.575924979150758,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.570620589125845,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.565316199100933,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.56314324323108,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.560970287361227,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.558797331491374,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.556624375621521,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.555980018251725,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.555335660881929,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.554691303512133,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.554046946142337,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5606323894211,                        !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.567217832699863,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.573803275978626,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.580388719257388,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.57987672065851,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.579364722059631,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.578852723460753,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.578340724861875,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.571272431855274,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.564204138848673,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.557135845842072,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.500235136057947,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.48031668213832,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.460398228218692,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.437102291969725,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.413806355720757,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.390510419471789,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.367214483222822,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.327452957358221,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.28769143149362,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.247929905629019,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.208168379764418,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.161763024815919,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.11535766986742,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0689523149189215,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0225469599704227,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.018104354996873,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0136617500233232,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00921914504977351,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00477654007622378,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00358240505716784,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00238827003811189,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.00119413501905594,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {ef2719dc-73aa-4147-a25c-e09e52930b51}, !- Handle
  Schedule Rule 7,                        !- Name
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d54a6997-3de6-4840-b32f-2921891ca144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d54a6997-3de6-4840-b32f-2921891ca144}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0270459072991496,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0135229536495748,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0229831576074504,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0451272050571452,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0672712525068399,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0894152999565346,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.111559347406229,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1178775737951,                        !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.12419580018397,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.13051402657284,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13683225296171,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.140414134164791,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.143996015367872,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.147577896570953,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.151159777774034,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.170230390156442,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.189301002538849,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.208371614921257,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.227442227303665,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.267979494443003,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.308516761582342,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.34905402872168,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.389591295861019,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.415505448649373,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.441419601437727,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.467333754226081,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.493247907014435,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.51562114345425,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.537994379894066,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.560367616333881,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.582740852773697,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.589258663299825,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.595776473825953,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.602294284352083,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.608812094878211,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.615329905404339,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.621847715930467,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.628365526456595,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.630200644842446,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.632035763228298,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.633870881614149,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.635706,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.631831474443879,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.627956948887758,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.624082423331637,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.620207897775517,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.613989807697751,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.607771717619985,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.601553627542219,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.595335537464453,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.589801265938987,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.584266994413521,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.578732722888055,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.573198451362589,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.572350773392118,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.571503095421648,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.570655417451177,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.569807739480707,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.568815747414821,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.567823755348936,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.566831763283051,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.565839771217165,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.563904248776062,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.56196872633496,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.560033203893857,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.558097681452754,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.553158605166819,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.548219528880885,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.54328045259495,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.538341376309015,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.533917038146337,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.529492699983658,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.52506836182098,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.520644023658302,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.516219685495623,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.511795347332945,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.507371009170266,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.502946671007588,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.487626618641084,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.47230656627458,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.456986513908076,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.441666461541572,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.420242913592362,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.398819365643153,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.377395817693943,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.355972269744734,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.315143964717239,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.274315659689745,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.233487354662251,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.192659049634756,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.158017240875642,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.123375432116528,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0887336233574134,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0540918145982991,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0405688609487243;                     !- Value Until Time 96

OS:Schedule:Day,
  {2a9fd2cd-c977-4b8f-bb8f-1d547097eab2}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d97f271a-950f-437b-b665-cf4a90adda43}, !- Handle
  Schedule Rule 8,                        !- Name
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d1c9523-99b6-4508-8f8e-2e72503235da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d1c9523-99b6-4508-8f8e-2e72503235da}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0262761366348902,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0131380683174451,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0161791907970124,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0360825944105242,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.055985998024036,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0758894016375478,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0957928052510596,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.103391714986608,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.110990624722157,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.118589534457706,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.126188444193254,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.129315020145341,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.132441596097428,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.135568172049515,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.138694748001601,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.153480079798745,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.168265411595889,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.183050743393032,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.197836075190176,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.234869406662882,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.271902738135587,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.308936069608293,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.345969401080999,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.379625439337905,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.413281477594812,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.446937515851718,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.480593554108625,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.503736128029524,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.526878701950423,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.550021275871322,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.573163849792222,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.579697777391816,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.586231704991411,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.592765632591005,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5992995601906,                        !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.605833487790194,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.612367415389789,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.618901342989383,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.619890507242038,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.620879671494692,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.621868835747346,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.622858,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.619454372066254,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.616050744132509,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.612647116198763,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.609243488265017,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.603028763551316,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.596814038837615,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.590599314123915,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.584384589410214,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.579402490729364,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.574420392048514,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.569438293367664,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.564456194686814,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.559552562716579,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.554648930746345,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.54974529877611,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.544841666805876,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.544777979783904,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.544714292761932,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.54465060573996,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.544586918717988,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.541578042831824,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.53856916694566,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.535560291059496,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.532551415173333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.525887387924875,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.519223360676418,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.512559333427961,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.505895306179504,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.500692452694645,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.495489599209787,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.490286745724929,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.48508389224007,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.479881038755212,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.474678185270353,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.469475331785495,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.464272478300636,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.445769383005674,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.427266287710712,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.40876319241575,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.390260097120788,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.346638249172511,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.303016401224235,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.259394553275959,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.215772705327682,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.178289802598608,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.140806899869535,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.103323997140461,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0658410944113871,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0625188891259854,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0591966838405837,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.055874478555182,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0525522732697804,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0394142049523353;                     !- Value Until Time 96

OS:Schedule:Day,
  {720ba106-c549-4008-aadc-846390cdddb0}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {373fde32-6f6b-4488-aa35-6da87e20a494}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {ccce7281-5ca4-4e9b-a3c9-bc9de5b7565a}, !- Default Day Schedule Name
  {fcac6f36-b4f6-4c80-ab04-9edc412c035c}, !- Summer Design Day Schedule Name
  {3537f326-dcad-4947-8165-dfd4b3e1bce5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccce7281-5ca4-4e9b-a3c9-bc9de5b7565a}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {3537f326-dcad-4947-8165-dfd4b3e1bce5}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {fcac6f36-b4f6-4c80-ab04-9edc412c035c}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {48a02822-f67d-4b08-913a-1e97571316fd}, !- Handle
  Schedule Rule 9,                        !- Name
  {373fde32-6f6b-4488-aa35-6da87e20a494}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6179deb-8a8b-47db-b2f9-3236402de0f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6179deb-8a8b-47db-b2f9-3236402de0f0}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {22901c8b-0432-45a7-9c82-1598881e786e}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a64fa4d4-8b80-4ad1-8b25-6101b99d0e39}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {22901c8b-0432-45a7-9c82-1598881e786e}, !- People Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02dc8d2f-7101-4058-9595-71266e9e3278}, !- Work Efficiency Schedule Name
  {ac22d03f-1fd7-49be-99a8-a63488f1b3a3}, !- Clothing Insulation Schedule Name
  {2e627755-37d8-4439-a3ee-b728c9590702}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {95d28bc0-4d2b-4b31-83ef-1b3cb8793795}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2396db37-7be9-44a8-8a7d-50c6b54df243}, !- Handle
  {95d28bc0-4d2b-4b31-83ef-1b3cb8793795}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {44e21309-ea0b-444e-b39b-5011de453d77}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8778121948242,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {06972930-8783-45e4-ae4c-04576bbf1c25}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {44e21309-ea0b-444e-b39b-5011de453d77}, !- Electric Equipment Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {87400ee2-d9f6-41a6-a807-4a693b41b6d9}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {23502fdb-77c7-46e0-8c8a-2450776d8236}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d3075041-8a18-4fd1-8f5e-d5abc38b0554}, !- Number of People Schedule Name
  {901f9d14-25b4-4e5c-9394-ef6a2946e7a5}, !- People Activity Level Schedule Name
  {e8f0d8a8-76dd-427e-80bb-49ca9729c99c}, !- Lighting Schedule Name
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Electric Equipment Schedule Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {373fde32-6f6b-4488-aa35-6da87e20a494}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {79f94b31-d600-4342-be76-7caddfda50d3}, !- Default Day Schedule Name
  {1eb1941f-ccfa-471d-806c-5dba887f05f6}, !- Summer Design Day Schedule Name
  {cbdcac5b-56b6-491f-a26a-89ec11410eba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79f94b31-d600-4342-be76-7caddfda50d3}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0425,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1625,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.225,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2375,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.225,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2125,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1875,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.175,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.1625,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.175,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1875,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.2,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.175,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.1625,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.15,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.1375,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.125,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.1125,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.1,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0875,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.075,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.05,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0425,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.035,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  45,                                     !- Minute 61
  0.0275,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  0,                                      !- Minute 62
  0.02,                                   !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.02;                                   !- Value Until Time 63

OS:Schedule:Rule,
  {0e594920-c012-487b-a8bd-10011f997d29}, !- Handle
  Schedule Rule 10,                       !- Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4961725-0a08-44c1-b0c7-4098c0ab25ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4961725-0a08-44c1-b0c7-4098c0ab25ad}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.15,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2375,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.225,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2125,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1875,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.1625,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1625,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.175,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1875,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.225,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.283333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.275,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.266666666666667,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.258333333333333,                      !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.241666666666667,                      !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.233333333333333,                      !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.216666666666667,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.208333333333333,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.1875,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1625,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.15,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1375,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.1125,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0875,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.075,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.05,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0425,                                 !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.035,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0275,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.02,                                   !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.02;                                   !- Value Until Time 73

OS:Schedule:Day,
  {1eb1941f-ccfa-471d-806c-5dba887f05f6}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cbdcac5b-56b6-491f-a26a-89ec11410eba}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {4a7c973b-127f-4d4b-a6c4-af95d41f6452}, !- Handle
  Foundation F 1.26W/m*K Perim 14.9m Area 25.34m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.343949312,                           !- Area {m2}
  14.8974546395434;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8cfb757b-cc85-4918-8158-ce172c6da1d3}, !- Handle
  Foundation F 1.26W/m*K Perim 23.66m Area 67.56m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  67.559090688,                           !- Area {m2}
  23.6570345932294;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {bf1c7cd2-9ca3-47f7-870c-32753ad5bd83}, !- Handle
  ComStock DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-4A, !- Name
  {3249bd2b-484e-4983-a598-66bec327904d}, !- Default Exterior Surface Constructions Name
  {91a4b99f-6875-4e0f-ad7b-032327bd44ca}, !- Default Interior Surface Constructions Name
  {a7c4e972-08e4-49df-8182-a883935f4b08}, !- Default Ground Contact Surface Constructions Name
  {59bb9b08-e533-4da8-876a-097e3df14026}, !- Default Exterior SubSurface Constructions Name
  {f4f05333-3a81-4cc9-9026-693cd846f596}, !- Default Interior SubSurface Constructions Name
  {531730de-f773-4287-83a9-a1b42c2cca3f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3249bd2b-484e-4983-a598-66bec327904d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c4162896-f8d1-446c-a12e-1a2382dcbb52}, !- Floor Construction Name
  {76d057f6-0d67-418a-ba4d-1b5138d4b011}, !- Wall Construction Name
  {f70cb1b2-573b-47b4-95ae-946ed6d68219}; !- Roof Ceiling Construction Name

OS:Construction,
  {c4162896-f8d1-446c-a12e-1a2382dcbb52}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {ed2fb823-1e83-4521-9f33-d139db559616}, !- Layer 1
  {beee0236-8ca4-48fb-a20a-7bd897f6f1ac}; !- Layer 2

OS:Material:NoMass,
  {3393c92c-2f92-4160-889b-d27776740e57}, !- Handle
  Typical Insulation R-3.44,              !- Name
  Smooth,                                 !- Roughness
  0.605661620487238,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ed2fb823-1e83-4521-9f33-d139db559616}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {beee0236-8ca4-48fb-a20a-7bd897f6f1ac}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cd48ff-7f9a-428b-875c-315d19ac3b2a}, !- Handle
  {c4162896-f8d1-446c-a12e-1a2382dcbb52}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {76d057f6-0d67-418a-ba4d-1b5138d4b011}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {3393c92c-2f92-4160-889b-d27776740e57}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:Material,
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {50431306-e8c2-4c01-be08-f0fd2f3471f7}, !- Handle
  {76d057f6-0d67-418a-ba4d-1b5138d4b011}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {f70cb1b2-573b-47b4-95ae-946ed6d68219}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {e7341417-f3aa-4a68-ba85-b26b774d3b6f}, !- Layer 1
  {47596774-80b2-4edb-a7dc-0bf2e956c087}, !- Layer 2
  {90231d3a-cb5d-421b-b787-f338ade303bc}; !- Layer 3

OS:Material,
  {e7341417-f3aa-4a68-ba85-b26b774d3b6f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {47596774-80b2-4edb-a7dc-0bf2e956c087}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {90231d3a-cb5d-421b-b787-f338ade303bc}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b565d5f8-b613-4092-a898-b3811608b2d0}, !- Handle
  {f70cb1b2-573b-47b4-95ae-946ed6d68219}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {91a4b99f-6875-4e0f-ad7b-032327bd44ca}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c9d8b7f4-ece9-4931-a4cb-62eab57267ed}, !- Floor Construction Name
  {8f1a9b84-c470-4c74-bb77-8ac40a4c6e6f}, !- Wall Construction Name
  {dd150b5f-6e0c-44db-b8ec-945157c44334}; !- Roof Ceiling Construction Name

OS:Construction,
  {c9d8b7f4-ece9-4931-a4cb-62eab57267ed}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {70593a75-4d05-4b79-82d8-eccea895106e}, !- Layer 1
  {406a0787-168d-4797-a149-c23ba432bce4}; !- Layer 2

OS:Material,
  {70593a75-4d05-4b79-82d8-eccea895106e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {406a0787-168d-4797-a149-c23ba432bce4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d28f796-feb6-4297-aa09-f7fe4699e2b1}, !- Handle
  {c9d8b7f4-ece9-4931-a4cb-62eab57267ed}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8f1a9b84-c470-4c74-bb77-8ac40a4c6e6f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f04bf45-8175-489e-a299-3e5587eb6e5c}, !- Layer 1
  {3f04bf45-8175-489e-a299-3e5587eb6e5c}; !- Layer 2

OS:Material,
  {3f04bf45-8175-489e-a299-3e5587eb6e5c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9310a023-c721-4eaa-ba4d-579843ed67f5}, !- Handle
  {8f1a9b84-c470-4c74-bb77-8ac40a4c6e6f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dd150b5f-6e0c-44db-b8ec-945157c44334}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {406a0787-168d-4797-a149-c23ba432bce4}, !- Layer 1
  {70593a75-4d05-4b79-82d8-eccea895106e}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a00179d-2ab2-46d5-9540-8c53bc2b7335}, !- Handle
  {dd150b5f-6e0c-44db-b8ec-945157c44334}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a7c4e972-08e4-49df-8182-a883935f4b08}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1606fc16-50a3-40f1-bb3f-ddf84864ba20}, !- Floor Construction Name
  {d4302122-fce0-45a8-9a26-8bae4c2c34c0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {1606fc16-50a3-40f1-bb3f-ddf84864ba20}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4ffbb152-7ec3-47b3-bb0b-68b028f34245}, !- Layer 1
  {beee0236-8ca4-48fb-a20a-7bd897f6f1ac}; !- Layer 2

OS:Material:NoMass,
  {2d68210c-da80-43f7-819b-042708c316e6}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4ffbb152-7ec3-47b3-bb0b-68b028f34245}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {82cbe7c6-e16a-4b1b-aa8b-d896825e32ff}, !- Handle
  {1606fc16-50a3-40f1-bb3f-ddf84864ba20}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d4302122-fce0-45a8-9a26-8bae4c2c34c0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e751a0ba-5ef1-4fd4-b61b-f8491497ad3a}; !- Layer 1

OS:Material,
  {e751a0ba-5ef1-4fd4-b61b-f8491497ad3a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f03fcb35-3311-4622-ab45-2bec3378c444}, !- Handle
  {d4302122-fce0-45a8-9a26-8bae4c2c34c0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {59bb9b08-e533-4da8-876a-097e3df14026}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {431a4ee6-f152-4aff-8abe-254f61994808}, !- Fixed Window Construction Name
  {431a4ee6-f152-4aff-8abe-254f61994808}, !- Operable Window Construction Name
  {b8e76fc3-ead1-4246-8908-5c6f3489fb9e}, !- Door Construction Name
  {88613b7a-378e-4a52-b6cf-892d1d975440}, !- Glass Door Construction Name
  {dc2b6ae1-8edf-4eef-b807-40bea5efa2e7}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {4fca6978-a382-4089-8dac-3d482f550abc}, !- Tubular Daylight Dome Construction Name
  {4fca6978-a382-4089-8dac-3d482f550abc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {431a4ee6-f152-4aff-8abe-254f61994808}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {f838bc33-abfa-4954-85a2-a2dbf2e3e051}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f838bc33-abfa-4954-85a2-a2dbf2e3e051}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2787936e-4ceb-4869-b5a0-4efde3ca2631}, !- Handle
  {431a4ee6-f152-4aff-8abe-254f61994808}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b8e76fc3-ead1-4246-8908-5c6f3489fb9e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {0e9f7c0a-4e2a-41a4-be51-8534d7ddaf66}, !- Layer 1
  {2d68210c-da80-43f7-819b-042708c316e6}; !- Layer 2

OS:Material,
  {0e9f7c0a-4e2a-41a4-be51-8534d7ddaf66}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {97d2ebc2-4868-4171-8650-41e53b83769b}, !- Handle
  {b8e76fc3-ead1-4246-8908-5c6f3489fb9e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {88613b7a-378e-4a52-b6cf-892d1d975440}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {43a259e6-8cbe-4e26-9c91-620ca1f1211f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {43a259e6-8cbe-4e26-9c91-620ca1f1211f}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f5ed41ec-b7a3-4af0-9bc7-c010d077970f}, !- Handle
  {88613b7a-378e-4a52-b6cf-892d1d975440}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {dc2b6ae1-8edf-4eef-b807-40bea5efa2e7}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2d68210c-da80-43f7-819b-042708c316e6}; !- Layer 1

OS:StandardsInformation:Construction,
  {1323bf86-950e-495c-a5c6-8bf46e1e58e7}, !- Handle
  {dc2b6ae1-8edf-4eef-b807-40bea5efa2e7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {4fca6978-a382-4089-8dac-3d482f550abc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a5b98c00-1647-420e-ab03-00a4308e96f2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {a5b98c00-1647-420e-ab03-00a4308e96f2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {34244b2a-5885-48b1-83b0-c1699f69ac3f}, !- Handle
  {4fca6978-a382-4089-8dac-3d482f550abc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f4f05333-3a81-4cc9-9026-693cd846f596}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4fca6978-a382-4089-8dac-3d482f550abc}, !- Fixed Window Construction Name
  {4fca6978-a382-4089-8dac-3d482f550abc}, !- Operable Window Construction Name
  {d7307fd1-5fa2-42b5-a1ee-ced5bad8b488}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d7307fd1-5fa2-42b5-a1ee-ced5bad8b488}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fb6e3f07-ec7a-4140-8114-51263613100f}; !- Layer 1

OS:Material,
  {fb6e3f07-ec7a-4140-8114-51263613100f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e38ef361-5ed7-421e-a454-2d228c1e2a98}, !- Handle
  {d7307fd1-5fa2-42b5-a1ee-ced5bad8b488}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {531730de-f773-4287-83a9-a1b42c2cca3f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fb6e3f07-ec7a-4140-8114-51263613100f}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ee5a9eb-01b3-4821-95ef-22f2bdbd07d8}, !- Handle
  {531730de-f773-4287-83a9-a1b42c2cca3f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Handle
  Always On Discrete,                     !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {61e8839a-a741-4149-802c-21288c0d3768}, !- Handle
  13.28,                                  !- January Ground Temperature {C}
  3.89,                                   !- February Ground Temperature {C}
  2.08,                                   !- March Ground Temperature {C}
  -0.01,                                  !- April Ground Temperature {C}
  1.22,                                   !- May Ground Temperature {C}
  8.67,                                   !- June Ground Temperature {C}
  10.05,                                  !- July Ground Temperature {C}
  23.04,                                  !- August Ground Temperature {C}
  26.27,                                  !- September Ground Temperature {C}
  26.52,                                  !- October Ground Temperature {C}
  25.14,                                  !- November Ground Temperature {C}
  21.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {0dd7dcb0-f365-49a1-bf9d-59b9a265adee}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {2fd5a629-e650-4601-9b91-9bbf99dd6c06}, !- Handle
  Parking Areas and Drives,               !- Name
  {0dd7dcb0-f365-49a1-bf9d-59b9a265adee}, !- Exterior Lights Definition Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4050,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {685e05de-9057-4a5e-85de-175ae5d5769d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ff5da9f1-6d52-43c7-b5fe-20c14609c330}, !- Handle
  Building Facades,                       !- Name
  {685e05de-9057-4a5e-85de-175ae5d5769d}, !- Exterior Lights Definition Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1264.91106406735,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {34478d16-55fe-4873-a399-76e546e8df20}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8d2496dd-4124-4035-b99f-76ee3c91fb2a}, !- Handle
  Main Entries,                           !- Name
  {34478d16-55fe-4873-a399-76e546e8df20}, !- Exterior Lights Definition Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b498dc52-36f1-45a3-b0f8-8b82e0f7bd95}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {431b638b-330e-4fef-b48d-bfa57797c38d}, !- Handle
  Other Doors,                            !- Name
  {b498dc52-36f1-45a3-b0f8-8b82e0f7bd95}, !- Exterior Lights Definition Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  {694f6747-2141-403e-8e99-51cee63c9514}, !- Default Day Schedule Name
  {c70d2751-ab01-40cb-926d-e155b5923c6b}, !- Summer Design Day Schedule Name
  {f7d0f4ab-92b1-4e0b-9dcc-f20a4b275e48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {694f6747-2141-403e-8e99-51cee63c9514}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f7d0f4ab-92b1-4e0b-9dcc-f20a4b275e48}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c70d2751-ab01-40cb-926d-e155b5923c6b}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {7d04220f-b006-4c2c-8688-5226160f2c18}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Exhaust Fan, !- Name
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.090123083753472,                      !- Maximum Flow Rate {m3/s}
  {42a80fd3-fa79-45ae-8f8a-c7277f52d9ac}, !- Air Inlet Node Name
  {6e49e39a-8906-4d12-8883-1dcc7aba2393}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {b923ac77-22ea-4809-a316-c4abf0eaee0e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {44b5a474-115d-4e8f-828e-d53e035f1d57}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {4c4e6242-0218-4e79-9e17-507b0d87deb8}, !- Inlet Port
  {42a80fd3-fa79-45ae-8f8a-c7277f52d9ac}; !- Outlet Port

OS:Connection,
  {4c4e6242-0218-4e79-9e17-507b0d87deb8}, !- Handle
  {7d964027-9106-4e3f-b49d-232457209701}, !- Source Object
  2,                                      !- Outlet Port
  {44b5a474-115d-4e8f-828e-d53e035f1d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a80fd3-fa79-45ae-8f8a-c7277f52d9ac}, !- Handle
  {44b5a474-115d-4e8f-828e-d53e035f1d57}, !- Source Object
  3,                                      !- Outlet Port
  {7d04220f-b006-4c2c-8688-5226160f2c18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de44475a-8571-4056-88b4-ae9f1e9c4d27}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {6e49e39a-8906-4d12-8883-1dcc7aba2393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e49e39a-8906-4d12-8883-1dcc7aba2393}, !- Handle
  {7d04220f-b006-4c2c-8688-5226160f2c18}, !- Source Object
  7,                                      !- Outlet Port
  {de44475a-8571-4056-88b4-ae9f1e9c4d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b923ac77-22ea-4809-a316-c4abf0eaee0e}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Schedule Type Limits Name
  {6d5eb158-35cc-4eb6-b8dd-9717951fa618}, !- Default Day Schedule Name
  {71059fb7-90e0-495a-af13-b017d5b807a3}, !- Summer Design Day Schedule Name
  {60f4394d-3eda-40f8-bf01-a4e53b031c30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d5eb158-35cc-4eb6-b8dd-9717951fa618}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {60f4394d-3eda-40f8-bf01-a4e53b031c30}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {71059fb7-90e0-495a-af13-b017d5b807a3}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {491d8531-2c85-4816-ac7a-09b3ed1babc0}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Transfer Air Source, !- Name
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0841488531463707,                     !- Maximum Flow Rate {m3/s}
  {1612a0fd-61bd-4d68-83e1-84875710ab6a}, !- Air Inlet Node Name
  {36044e7c-b4df-4e1d-8b51-ec9251ad5f63}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {279a89e9-0402-4cfd-8dc6-109b70dd685e}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {a1ae68f1-3fc6-41e4-b30b-31ef181334fc}, !- Inlet Port
  {1612a0fd-61bd-4d68-83e1-84875710ab6a}; !- Outlet Port

OS:Connection,
  {a1ae68f1-3fc6-41e4-b30b-31ef181334fc}, !- Handle
  {4c530633-3eb6-4f73-84a2-090b8f17cb52}, !- Source Object
  2,                                      !- Outlet Port
  {279a89e9-0402-4cfd-8dc6-109b70dd685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1612a0fd-61bd-4d68-83e1-84875710ab6a}, !- Handle
  {279a89e9-0402-4cfd-8dc6-109b70dd685e}, !- Source Object
  3,                                      !- Outlet Port
  {491d8531-2c85-4816-ac7a-09b3ed1babc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edcc1dc0-073a-479e-a1e9-417a9f65109d}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {36044e7c-b4df-4e1d-8b51-ec9251ad5f63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36044e7c-b4df-4e1d-8b51-ec9251ad5f63}, !- Handle
  {491d8531-2c85-4816-ac7a-09b3ed1babc0}, !- Source Object
  7,                                      !- Outlet Port
  {edcc1dc0-073a-479e-a1e9-417a9f65109d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {c21b0d98-8831-4583-a147-8f1deddb3682}, !- Handle
  Zone Mixing 1,                          !- Name
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Zone or Space Name
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0841488531463707,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {113847a2-6e73-4db2-9cc1-a649e7b01a91}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {c52d296d-d1f9-43e4-8243-11da0a17e04f}, !- Default Day Schedule Name
  {57aa6508-9cde-4425-b89d-0e6985b050f5}, !- Summer Design Day Schedule Name
  {3820c156-2be4-4598-8b99-bb93d61740a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c52d296d-d1f9-43e4-8243-11da0a17e04f}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0375,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.375,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4875,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.5875,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.575,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5625,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.525,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.4375,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.425,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4125,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4375,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4125,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.375,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3625,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3375,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.325,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  14,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.35,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4375,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.5125,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.55,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.5625,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.575,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5875,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.6,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.575,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.55,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.525,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5125,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.525,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  30,                                     !- Minute 64
  0.55,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.525,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.5,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.4,                                    !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.35,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.25,                                   !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.225;                                  !- Value Until Time 74

OS:Schedule:Day,
  {57aa6508-9cde-4425-b89d-0e6985b050f5}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {3820c156-2be4-4598-8b99-bb93d61740a6}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {38d867a5-079b-4f75-a6bb-b1c2af17ddc6}, !- Handle
  Schedule Rule 14,                       !- Name
  {113847a2-6e73-4db2-9cc1-a649e7b01a91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39feed12-cd42-419c-813c-71531851cfbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39feed12-cd42-419c-813c-71531851cfbb}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Equipment:Definition,
  {5408e35f-7fb3-48e4-9ab9-f9a53bc7e8bb}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 0.24gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  1.52502581074627e-05,                   !- Peak Flow Rate {m3/s}
  {c35abb65-35a0-4109-bcb4-b0b988710107}, !- Target Temperature Schedule Name
  {270e8e01-32e1-4524-bba9-10732b2a3fa7}, !- Sensible Fraction Schedule Name
  {744bd3e9-4afc-4e4b-ad94-ee90a9e4f28b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {270e8e01-32e1-4524-bba9-10732b2a3fa7}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {6d722adf-843e-4f03-bfc8-106ae63724b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d722adf-843e-4f03-bfc8-106ae63724b1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {744bd3e9-4afc-4e4b-ad94-ee90a9e4f28b}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {34d890f7-c5e5-48ab-892c-de9cece96b7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34d890f7-c5e5-48ab-892c-de9cece96b7e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c35abb65-35a0-4109-bcb4-b0b988710107}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {83fa7d80-821f-4dfa-859c-162734a3ae6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83fa7d80-821f-4dfa-859c-162734a3ae6a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {331620f8-6270-4c83-a5ca-1e31e0f35ece}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.24gpm 180F, !- Name
  {5408e35f-7fb3-48e4-9ab9-f9a53bc7e8bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {113847a2-6e73-4db2-9cc1-a649e7b01a91}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1581766b-73f3-4d1c-9221-d052506cd0b1}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm 180F, !- Name
  {74dc0169-4267-4c7c-8bfa-abebf6dbc07b}, !- Inlet Node Name
  {107e6268-b796-4aa3-ae2a-462f5d960e4c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {331620f8-6270-4c83-a5ca-1e31e0f35ece}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72bbc425-1456-406a-b206-07918f1a6923}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 0.16gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.01668387383085e-05,                   !- Peak Flow Rate {m3/s}
  {3510bf39-da67-4a87-80f1-28f04e1ce532}, !- Target Temperature Schedule Name
  {270e8e01-32e1-4524-bba9-10732b2a3fa7}, !- Sensible Fraction Schedule Name
  {744bd3e9-4afc-4e4b-ad94-ee90a9e4f28b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3510bf39-da67-4a87-80f1-28f04e1ce532}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {8780144a-08d1-4118-b350-090def54b69a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8780144a-08d1-4118-b350-090def54b69a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b091258-8122-441f-baf0-133de1db8e76}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.16gpm 140F, !- Name
  {72bbc425-1456-406a-b206-07918f1a6923}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {113847a2-6e73-4db2-9cc1-a649e7b01a91}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {548cf43d-5dd3-4c11-b4cc-101e2441fee2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm 140F, !- Name
  {053747bb-61cb-41a0-ae26-045e4cb94517}, !- Inlet Node Name
  {18c5f6b4-57b0-4cf9-a701-eae774fd39dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b091258-8122-441f-baf0-133de1db8e76}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {570863bf-5f72-43fc-bb7c-a8da455b1ea4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {31b728c3-b16f-4487-a058-00206e9bf33e}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000137252322967164,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0164702787560597,                     !- Plant Loop Volume {m3}
  {ae318436-d8f1-4e4b-b184-2424166862ef}, !- Plant Side Inlet Node Name
  {ee74198b-4bfc-45b7-bba6-408d2c138eef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a37a8d46-f543-42c7-9b1f-3a82d8dc8c5a}, !- Demand Side Inlet Node Name
  {c6b13192-9fac-456e-8930-e4dcc93b5e7d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {226e1de6-1a73-4a18-acc5-4130e327cfc1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {85056b97-2273-4dea-878a-99c867a661ec}, !- Demand Mixer Name
  {5334b036-8a95-484e-a23f-f921d7895e49}, !- Demand Splitter Name
  {6bdf26c4-a9de-459b-bbc0-64d6946eb0ea}, !- Supply Mixer Name
  {88fd528e-f0b7-41a8-8c4c-c4cf14aada4c}; !- Supply Splitter Name

OS:Node,
  {8ae65a92-3c63-4aae-9482-2a09889d2683}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {ae318436-d8f1-4e4b-b184-2424166862ef}, !- Inlet Port
  {0359b74d-93a6-41be-b27a-88ed8c813a33}; !- Outlet Port

OS:Node,
  {31b728c3-b16f-4487-a058-00206e9bf33e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {26bf59f4-91fd-4d74-b0fe-7333562bfc86}, !- Inlet Port
  {ee74198b-4bfc-45b7-bba6-408d2c138eef}; !- Outlet Port

OS:Node,
  {f941104d-64d3-4fce-979c-441903d7d941}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr Supply Inlet Water Node, !- Name
  {8fa09117-f1e3-47b6-b608-bac03fc662d1}, !- Inlet Port
  {54812da8-ce3f-4aec-b7b2-346ec8edf8a7}; !- Outlet Port

OS:Connector:Mixer,
  {6bdf26c4-a9de-459b-bbc0-64d6946eb0ea}, !- Handle
  Connector Mixer 1,                      !- Name
  {2d263b50-4732-4703-81a0-f63b239df76f}, !- Outlet Branch Name
  {529f96fd-ab35-47fe-8fe9-ef36f489442f}, !- Inlet Branch Name 1
  {72308127-49d7-4cf4-82b8-69df3b87431e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {88fd528e-f0b7-41a8-8c4c-c4cf14aada4c}, !- Handle
  Connector Splitter 1,                   !- Name
  {a27fc53e-359b-4d4d-8afa-6c94cc59a55c}, !- Inlet Branch Name
  {8fa09117-f1e3-47b6-b608-bac03fc662d1}, !- Outlet Branch Name 1
  {9fd39e1f-74c8-443c-b959-b83414c2160c}; !- Outlet Branch Name 2

OS:Connection,
  {ae318436-d8f1-4e4b-b184-2424166862ef}, !- Handle
  {570863bf-5f72-43fc-bb7c-a8da455b1ea4}, !- Source Object
  14,                                     !- Outlet Port
  {8ae65a92-3c63-4aae-9482-2a09889d2683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa09117-f1e3-47b6-b608-bac03fc662d1}, !- Handle
  {88fd528e-f0b7-41a8-8c4c-c4cf14aada4c}, !- Source Object
  3,                                      !- Outlet Port
  {f941104d-64d3-4fce-979c-441903d7d941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee74198b-4bfc-45b7-bba6-408d2c138eef}, !- Handle
  {31b728c3-b16f-4487-a058-00206e9bf33e}, !- Source Object
  3,                                      !- Outlet Port
  {570863bf-5f72-43fc-bb7c-a8da455b1ea4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {05557ec4-638c-429f-81e2-3d94dd8b8d71}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {a37a8d46-f543-42c7-9b1f-3a82d8dc8c5a}, !- Inlet Port
  {6039456c-3a89-4988-86f5-9f167851fbdb}; !- Outlet Port

OS:Node,
  {a9499946-f9e8-4898-9ca1-7b18a4e94395}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {31b0622a-e554-4fe0-a470-b3479bab2085}, !- Inlet Port
  {c6b13192-9fac-456e-8930-e4dcc93b5e7d}; !- Outlet Port

OS:Node,
  {191a958e-95fc-4047-8bff-7b534333aa62}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {a7d9e97c-e69d-4d9c-8125-ab0481283c37}, !- Inlet Port
  {2ac0bbc9-9534-4fd4-80e3-8ad4db29e577}; !- Outlet Port

OS:Connector:Mixer,
  {85056b97-2273-4dea-878a-99c867a661ec}, !- Handle
  Connector Mixer 2,                      !- Name
  {8c5ce2f5-fa11-444c-afab-4ced0ce7c048}, !- Outlet Branch Name
  {d046412b-5640-47df-9fee-7b05cd91f06f}, !- Inlet Branch Name 1
  {3afca069-6cac-4eea-a08f-38e298453f2a}, !- Inlet Branch Name 2
  {c2aa9319-7ce9-474c-8884-87558cfee8b1}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5334b036-8a95-484e-a23f-f921d7895e49}, !- Handle
  Connector Splitter 2,                   !- Name
  {b08d0836-a785-43e8-a6a0-127933cc26ae}, !- Inlet Branch Name
  {a7d9e97c-e69d-4d9c-8125-ab0481283c37}, !- Outlet Branch Name 1
  {e30ba09b-e8d8-481a-b90c-ec206b94f0a1}, !- Outlet Branch Name 2
  {d6d3cde3-5378-46d4-b3e2-09c447bf6f1f}; !- Outlet Branch Name 3

OS:Connection,
  {a37a8d46-f543-42c7-9b1f-3a82d8dc8c5a}, !- Handle
  {570863bf-5f72-43fc-bb7c-a8da455b1ea4}, !- Source Object
  17,                                     !- Outlet Port
  {05557ec4-638c-429f-81e2-3d94dd8b8d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d9e97c-e69d-4d9c-8125-ab0481283c37}, !- Handle
  {5334b036-8a95-484e-a23f-f921d7895e49}, !- Source Object
  3,                                      !- Outlet Port
  {191a958e-95fc-4047-8bff-7b534333aa62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b13192-9fac-456e-8930-e4dcc93b5e7d}, !- Handle
  {a9499946-f9e8-4898-9ca1-7b18a4e94395}, !- Source Object
  3,                                      !- Outlet Port
  {570863bf-5f72-43fc-bb7c-a8da455b1ea4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e2f00589-c0c6-48c7-ad9a-0e1878293c52}, !- Handle
  {570863bf-5f72-43fc-bb7c-a8da455b1ea4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {226e1de6-1a73-4a18-acc5-4130e327cfc1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {a09f8a27-e9a6-4191-9052-bf09da948c0b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {61f5dff5-a5a5-4a26-b57d-b2d4bbbf4710}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61f5dff5-a5a5-4a26-b57d-b2d4bbbf4710}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {06fb10cc-e6f9-4d68-a1ae-62cc1154918a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a09f8a27-e9a6-4191-9052-bf09da948c0b}, !- Schedule Name
  {31b728c3-b16f-4487-a058-00206e9bf33e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c704c801-6ca0-4bbd-a873-92a356833d3a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {0359b74d-93a6-41be-b27a-88ed8c813a33}, !- Inlet Node Name
  {4df852d9-1de6-47a6-8942-4ec5e431fb8c}, !- Outlet Node Name
  0.000137252322967164,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  1.75964516617531e-07,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {66866ba0-8c9e-4ab8-a2ac-ca17c8a91113}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {4df852d9-1de6-47a6-8942-4ec5e431fb8c}, !- Inlet Port
  {a27fc53e-359b-4d4d-8afa-6c94cc59a55c}; !- Outlet Port

OS:Connection,
  {0359b74d-93a6-41be-b27a-88ed8c813a33}, !- Handle
  {8ae65a92-3c63-4aae-9482-2a09889d2683}, !- Source Object
  3,                                      !- Outlet Port
  {c704c801-6ca0-4bbd-a873-92a356833d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df852d9-1de6-47a6-8942-4ec5e431fb8c}, !- Handle
  {c704c801-6ca0-4bbd-a873-92a356833d3a}, !- Source Object
  3,                                      !- Outlet Port
  {66866ba0-8c9e-4ab8-a2ac-ca17c8a91113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27fc53e-359b-4d4d-8afa-6c94cc59a55c}, !- Handle
  {66866ba0-8c9e-4ab8-a2ac-ca17c8a91113}, !- Source Object
  3,                                      !- Outlet Port
  {88fd528e-f0b7-41a8-8c4c-c4cf14aada4c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0b4636b9-18fe-4c35-91e2-202db131847d}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {a09f8a27-e9a6-4191-9052-bf09da948c0b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4463.01980812212,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e571825e-ac73-45ea-bfea-8d01f748d267}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {54812da8-ce3f-4aec-b7b2-346ec8edf8a7}, !- Use Side Inlet Node Name
  {c26c14d8-b2d5-4fb2-82b0-18e6e68841e6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {97bc8cc7-a0db-40fe-b287-55c27fd06cf6}, !- Handle
  {0b4636b9-18fe-4c35-91e2-202db131847d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e571825e-ac73-45ea-bfea-8d01f748d267}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {646e1fda-a13d-41f3-8edd-6c1699748575}; !- Default Day Schedule Name

OS:Schedule:Day,
  {646e1fda-a13d-41f3-8edd-6c1699748575}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {5a11d41d-3765-4391-beb5-cfd66ac2a359}, !- Handle
  40gal NaturalGas Water Heater - 15kBtu/hr Supply Outlet Water Node, !- Name
  {c26c14d8-b2d5-4fb2-82b0-18e6e68841e6}, !- Inlet Port
  {529f96fd-ab35-47fe-8fe9-ef36f489442f}; !- Outlet Port

OS:Connection,
  {54812da8-ce3f-4aec-b7b2-346ec8edf8a7}, !- Handle
  {f941104d-64d3-4fce-979c-441903d7d941}, !- Source Object
  3,                                      !- Outlet Port
  {0b4636b9-18fe-4c35-91e2-202db131847d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c26c14d8-b2d5-4fb2-82b0-18e6e68841e6}, !- Handle
  {0b4636b9-18fe-4c35-91e2-202db131847d}, !- Source Object
  32,                                     !- Outlet Port
  {5a11d41d-3765-4391-beb5-cfd66ac2a359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529f96fd-ab35-47fe-8fe9-ef36f489442f}, !- Handle
  {5a11d41d-3765-4391-beb5-cfd66ac2a359}, !- Source Object
  3,                                      !- Outlet Port
  {6bdf26c4-a9de-459b-bbc0-64d6946eb0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0024d479-7de4-42d6-9f16-2003280487fb}, !- Handle
  {0b4636b9-18fe-4c35-91e2-202db131847d}; !- Object Name

OS:Schedule:Ruleset,
  {759117a7-f920-4e59-b1a9-b3cd15201a10}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {e753ba24-d68c-4b59-966c-83582c34d23f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e753ba24-d68c-4b59-966c-83582c34d23f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b9e4780-e67c-4a13-9cb7-daefe3fca9fc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {52e11463-39ff-4aa9-9f4c-43d62cd4ac0e}, !- Schedule Type Limits Name
  {bad43916-4a72-4854-9cd9-fd13c462e703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bad43916-4a72-4854-9cd9-fd13c462e703}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {52e11463-39ff-4aa9-9f4c-43d62cd4ac0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {236fe8bc-96e4-4602-9a45-ce76248735e6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b09b7566-4cdb-4646-ada5-e6f3cb4e79f5}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {236fe8bc-96e4-4602-9a45-ce76248735e6}; !- Layer 1

OS:Pipe:Indoor,
  {eb202cbc-ae18-4067-8e2e-a64130d6bb8b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20ft, !- Name
  {b09b7566-4cdb-4646-ada5-e6f3cb4e79f5}, !- Construction
  {6039456c-3a89-4988-86f5-9f167851fbdb}, !- Fluid Inlet Node
  {fd996e27-c2a8-44d0-83a7-7719e7fee926}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {759117a7-f920-4e59-b1a9-b3cd15201a10}, !- Ambient Temperature Schedule
  {7b9e4780-e67c-4a13-9cb7-daefe3fca9fc}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {c99fdfca-a1be-41c0-a925-fe20a08f2cd4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {fd996e27-c2a8-44d0-83a7-7719e7fee926}, !- Inlet Port
  {b08d0836-a785-43e8-a6a0-127933cc26ae}; !- Outlet Port

OS:Connection,
  {6039456c-3a89-4988-86f5-9f167851fbdb}, !- Handle
  {05557ec4-638c-429f-81e2-3d94dd8b8d71}, !- Source Object
  3,                                      !- Outlet Port
  {eb202cbc-ae18-4067-8e2e-a64130d6bb8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd996e27-c2a8-44d0-83a7-7719e7fee926}, !- Handle
  {eb202cbc-ae18-4067-8e2e-a64130d6bb8b}, !- Source Object
  4,                                      !- Outlet Port
  {c99fdfca-a1be-41c0-a925-fe20a08f2cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08d0836-a785-43e8-a6a0-127933cc26ae}, !- Handle
  {c99fdfca-a1be-41c0-a925-fe20a08f2cd4}, !- Source Object
  3,                                      !- Outlet Port
  {5334b036-8a95-484e-a23f-f921d7895e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c3b6fd0-cb8b-47c9-949c-28526161f699}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5c652986-296b-4259-9a2c-eabd5b8287a4}, !- Inlet Node Name
  {7bd2c550-2c95-4a02-ae60-4edacd8f3647}; !- Outlet Node Name

OS:Node,
  {fda11392-889b-4c75-81f3-5a30aad3f304}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9fd39e1f-74c8-443c-b959-b83414c2160c}, !- Inlet Port
  {5c652986-296b-4259-9a2c-eabd5b8287a4}; !- Outlet Port

OS:Connection,
  {9fd39e1f-74c8-443c-b959-b83414c2160c}, !- Handle
  {88fd528e-f0b7-41a8-8c4c-c4cf14aada4c}, !- Source Object
  4,                                      !- Outlet Port
  {fda11392-889b-4c75-81f3-5a30aad3f304}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05024cd2-d1d6-4909-895d-7b80ffe5ba41}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7bd2c550-2c95-4a02-ae60-4edacd8f3647}, !- Inlet Port
  {72308127-49d7-4cf4-82b8-69df3b87431e}; !- Outlet Port

OS:Connection,
  {5c652986-296b-4259-9a2c-eabd5b8287a4}, !- Handle
  {fda11392-889b-4c75-81f3-5a30aad3f304}, !- Source Object
  3,                                      !- Outlet Port
  {6c3b6fd0-cb8b-47c9-949c-28526161f699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd2c550-2c95-4a02-ae60-4edacd8f3647}, !- Handle
  {6c3b6fd0-cb8b-47c9-949c-28526161f699}, !- Source Object
  3,                                      !- Outlet Port
  {05024cd2-d1d6-4909-895d-7b80ffe5ba41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72308127-49d7-4cf4-82b8-69df3b87431e}, !- Handle
  {05024cd2-d1d6-4909-895d-7b80ffe5ba41}, !- Source Object
  3,                                      !- Outlet Port
  {6bdf26c4-a9de-459b-bbc0-64d6946eb0ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08dec000-23a5-40d6-8244-57b877d78a84}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2ac0bbc9-9534-4fd4-80e3-8ad4db29e577}, !- Inlet Node Name
  {7e1c901b-e77e-42e4-a3ef-ecf13a054669}; !- Outlet Node Name

OS:Node,
  {37d3a9df-bfb6-494d-ac12-cf7f9e618e11}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7e1c901b-e77e-42e4-a3ef-ecf13a054669}, !- Inlet Port
  {d046412b-5640-47df-9fee-7b05cd91f06f}; !- Outlet Port

OS:Connection,
  {2ac0bbc9-9534-4fd4-80e3-8ad4db29e577}, !- Handle
  {191a958e-95fc-4047-8bff-7b534333aa62}, !- Source Object
  3,                                      !- Outlet Port
  {08dec000-23a5-40d6-8244-57b877d78a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1c901b-e77e-42e4-a3ef-ecf13a054669}, !- Handle
  {08dec000-23a5-40d6-8244-57b877d78a84}, !- Source Object
  3,                                      !- Outlet Port
  {37d3a9df-bfb6-494d-ac12-cf7f9e618e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d046412b-5640-47df-9fee-7b05cd91f06f}, !- Handle
  {37d3a9df-bfb6-494d-ac12-cf7f9e618e11}, !- Source Object
  3,                                      !- Outlet Port
  {85056b97-2273-4dea-878a-99c867a661ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40ea07aa-7090-45d6-8d2c-417a7b1df8fe}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8e77fd67-977e-486f-9d2b-f6c50cbbdd18}, !- Inlet Node Name
  {26bf59f4-91fd-4d74-b0fe-7333562bfc86}; !- Outlet Node Name

OS:Node,
  {2ca653fb-da8c-4be5-a90e-e977d2b672d6}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2d263b50-4732-4703-81a0-f63b239df76f}, !- Inlet Port
  {8e77fd67-977e-486f-9d2b-f6c50cbbdd18}; !- Outlet Port

OS:Connection,
  {2d263b50-4732-4703-81a0-f63b239df76f}, !- Handle
  {6bdf26c4-a9de-459b-bbc0-64d6946eb0ea}, !- Source Object
  2,                                      !- Outlet Port
  {2ca653fb-da8c-4be5-a90e-e977d2b672d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e77fd67-977e-486f-9d2b-f6c50cbbdd18}, !- Handle
  {2ca653fb-da8c-4be5-a90e-e977d2b672d6}, !- Source Object
  3,                                      !- Outlet Port
  {40ea07aa-7090-45d6-8d2c-417a7b1df8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26bf59f4-91fd-4d74-b0fe-7333562bfc86}, !- Handle
  {40ea07aa-7090-45d6-8d2c-417a7b1df8fe}, !- Source Object
  3,                                      !- Outlet Port
  {31b728c3-b16f-4487-a058-00206e9bf33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fa1f89f-2f3c-4466-a3b4-be25e40d1cbb}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {efb51e81-16cd-437e-afda-db6d50b96d81}, !- Inlet Node Name
  {31b0622a-e554-4fe0-a470-b3479bab2085}; !- Outlet Node Name

OS:Node,
  {3381411b-2254-4e21-a468-7c08e62599ac}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8c5ce2f5-fa11-444c-afab-4ced0ce7c048}, !- Inlet Port
  {efb51e81-16cd-437e-afda-db6d50b96d81}; !- Outlet Port

OS:Connection,
  {8c5ce2f5-fa11-444c-afab-4ced0ce7c048}, !- Handle
  {85056b97-2273-4dea-878a-99c867a661ec}, !- Source Object
  2,                                      !- Outlet Port
  {3381411b-2254-4e21-a468-7c08e62599ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb51e81-16cd-437e-afda-db6d50b96d81}, !- Handle
  {3381411b-2254-4e21-a468-7c08e62599ac}, !- Source Object
  3,                                      !- Outlet Port
  {5fa1f89f-2f3c-4466-a3b4-be25e40d1cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b0622a-e554-4fe0-a470-b3479bab2085}, !- Handle
  {5fa1f89f-2f3c-4466-a3b4-be25e40d1cbb}, !- Source Object
  3,                                      !- Outlet Port
  {a9499946-f9e8-4898-9ca1-7b18a4e94395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44bd7c72-d0ea-4d7f-baaa-ecf8fdf8bdf9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm 140F Inlet Water Node, !- Name
  {e30ba09b-e8d8-481a-b90c-ec206b94f0a1}, !- Inlet Port
  {053747bb-61cb-41a0-ae26-045e4cb94517}; !- Outlet Port

OS:Connection,
  {e30ba09b-e8d8-481a-b90c-ec206b94f0a1}, !- Handle
  {5334b036-8a95-484e-a23f-f921d7895e49}, !- Source Object
  4,                                      !- Outlet Port
  {44bd7c72-d0ea-4d7f-baaa-ecf8fdf8bdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c381837-bdd2-4452-b42d-58ab172af7e0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.16gpm 140F Outlet Water Node, !- Name
  {18c5f6b4-57b0-4cf9-a701-eae774fd39dc}, !- Inlet Port
  {3afca069-6cac-4eea-a08f-38e298453f2a}; !- Outlet Port

OS:Connection,
  {053747bb-61cb-41a0-ae26-045e4cb94517}, !- Handle
  {44bd7c72-d0ea-4d7f-baaa-ecf8fdf8bdf9}, !- Source Object
  3,                                      !- Outlet Port
  {548cf43d-5dd3-4c11-b4cc-101e2441fee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c5f6b4-57b0-4cf9-a701-eae774fd39dc}, !- Handle
  {548cf43d-5dd3-4c11-b4cc-101e2441fee2}, !- Source Object
  3,                                      !- Outlet Port
  {1c381837-bdd2-4452-b42d-58ab172af7e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3afca069-6cac-4eea-a08f-38e298453f2a}, !- Handle
  {1c381837-bdd2-4452-b42d-58ab172af7e0}, !- Source Object
  3,                                      !- Outlet Port
  {85056b97-2273-4dea-878a-99c867a661ec}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {17738da4-ebaa-4493-9db9-e19968c97d43}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1fd1afe2-5275-43c3-98cb-b07f56cf416c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  1.52502581074627e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00183003097289552,                    !- Plant Loop Volume {m3}
  {4c70f845-3c9e-4d91-9fad-54a43b83e7bf}, !- Plant Side Inlet Node Name
  {734ed7c5-b915-4b0c-b43d-1a0f0fde930e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e38a7f15-9ce5-433b-84f3-5ffd97100c5d}, !- Demand Side Inlet Node Name
  {cf9c7344-f454-4f0c-aef3-f2519aa2dc88}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bbd5b752-25f9-4612-8c35-6c19e6364bee}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d95bb327-9d5e-4de1-a351-2145e29e5c80}, !- Demand Mixer Name
  {b0e291e1-0daf-47c2-89d9-e3bbd3c19076}, !- Demand Splitter Name
  {e5e75101-9d80-40f1-8e66-0e63507088dc}, !- Supply Mixer Name
  {a281f7b6-8d23-4faa-9269-009f0f1b13f7}; !- Supply Splitter Name

OS:Node,
  {bb1bd39b-57dc-4841-8d28-22e09b9578ce}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {4c70f845-3c9e-4d91-9fad-54a43b83e7bf}, !- Inlet Port
  {f16b9ea3-e599-4949-98c4-c6765a9b8141}; !- Outlet Port

OS:Node,
  {1fd1afe2-5275-43c3-98cb-b07f56cf416c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {5a26837c-e831-4263-b24f-8835e8ea94b7}, !- Inlet Port
  {734ed7c5-b915-4b0c-b43d-1a0f0fde930e}; !- Outlet Port

OS:Node,
  {6ce04a51-8f83-48e5-aac1-b4dcee1d1d70}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {098ff0f1-4630-4b03-994c-d0f27b3c7656}, !- Inlet Port
  {c0d7fc5a-7c9b-4cf3-be99-671f2c4bfe14}; !- Outlet Port

OS:Connector:Mixer,
  {e5e75101-9d80-40f1-8e66-0e63507088dc}, !- Handle
  Connector Mixer 3,                      !- Name
  {5b44da56-dd92-4202-a697-00c60de37deb}, !- Outlet Branch Name
  {12935fd1-db3e-4e0c-818c-7c6f4e831644}, !- Inlet Branch Name 1
  {dec95c5b-128c-4b91-991a-6e19fe7411ba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a281f7b6-8d23-4faa-9269-009f0f1b13f7}, !- Handle
  Connector Splitter 3,                   !- Name
  {6b307af8-fffe-4517-9176-ded7c7090700}, !- Inlet Branch Name
  {098ff0f1-4630-4b03-994c-d0f27b3c7656}, !- Outlet Branch Name 1
  {cb5f6716-aca2-43e8-99e6-eedcf2afe6fa}; !- Outlet Branch Name 2

OS:Connection,
  {4c70f845-3c9e-4d91-9fad-54a43b83e7bf}, !- Handle
  {17738da4-ebaa-4493-9db9-e19968c97d43}, !- Source Object
  14,                                     !- Outlet Port
  {bb1bd39b-57dc-4841-8d28-22e09b9578ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098ff0f1-4630-4b03-994c-d0f27b3c7656}, !- Handle
  {a281f7b6-8d23-4faa-9269-009f0f1b13f7}, !- Source Object
  3,                                      !- Outlet Port
  {6ce04a51-8f83-48e5-aac1-b4dcee1d1d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734ed7c5-b915-4b0c-b43d-1a0f0fde930e}, !- Handle
  {1fd1afe2-5275-43c3-98cb-b07f56cf416c}, !- Source Object
  3,                                      !- Outlet Port
  {17738da4-ebaa-4493-9db9-e19968c97d43}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {53254c5e-b884-4f92-9a7a-72769194aa1b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {e38a7f15-9ce5-433b-84f3-5ffd97100c5d}, !- Inlet Port
  {da3ce5c4-905d-4ddc-a04a-4ccfcc648fc8}; !- Outlet Port

OS:Node,
  {188e2ecf-972a-4581-bbce-a7c7dcebae20}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {c46aec69-799a-403f-abb5-8a443742fb23}, !- Inlet Port
  {cf9c7344-f454-4f0c-aef3-f2519aa2dc88}; !- Outlet Port

OS:Node,
  {5c6acedc-80b9-4988-b7c3-d91e7640a75d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {376ebce7-a873-4c6c-a17d-25f934df1429}, !- Inlet Port
  {407a396c-7b75-422c-b430-a15967622ff1}; !- Outlet Port

OS:Connector:Mixer,
  {d95bb327-9d5e-4de1-a351-2145e29e5c80}, !- Handle
  Connector Mixer 4,                      !- Name
  {ae7b99cf-2668-4f51-9aae-c1231b4d4187}, !- Outlet Branch Name
  {4a622262-de77-4a71-9c1a-26d45cea3b93}, !- Inlet Branch Name 1
  {5c1fee06-72f4-46ce-9268-f18d93c61c70}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b0e291e1-0daf-47c2-89d9-e3bbd3c19076}, !- Handle
  Connector Splitter 4,                   !- Name
  {9b9edc23-cdbb-4ca1-b385-4f382844c29a}, !- Inlet Branch Name
  {376ebce7-a873-4c6c-a17d-25f934df1429}, !- Outlet Branch Name 1
  {95b2e15c-508f-4b01-b500-93b5038ae688}; !- Outlet Branch Name 2

OS:Connection,
  {e38a7f15-9ce5-433b-84f3-5ffd97100c5d}, !- Handle
  {17738da4-ebaa-4493-9db9-e19968c97d43}, !- Source Object
  17,                                     !- Outlet Port
  {53254c5e-b884-4f92-9a7a-72769194aa1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376ebce7-a873-4c6c-a17d-25f934df1429}, !- Handle
  {b0e291e1-0daf-47c2-89d9-e3bbd3c19076}, !- Source Object
  3,                                      !- Outlet Port
  {5c6acedc-80b9-4988-b7c3-d91e7640a75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9c7344-f454-4f0c-aef3-f2519aa2dc88}, !- Handle
  {188e2ecf-972a-4581-bbce-a7c7dcebae20}, !- Source Object
  3,                                      !- Outlet Port
  {17738da4-ebaa-4493-9db9-e19968c97d43}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6607a7b5-bdd3-4bac-b3ea-2b331fa5e0a2}, !- Handle
  {17738da4-ebaa-4493-9db9-e19968c97d43}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bbd5b752-25f9-4612-8c35-6c19e6364bee}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:WaterHeater:Mixed,
  {24c4bffa-3da8-498f-90a6-3bae1b19fd32}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {087b0097-a4fb-4058-a9bb-77c5b3c4f576}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  856.899803159447,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e571825e-ac73-45ea-bfea-8d01f748d267}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c0d7fc5a-7c9b-4cf3-be99-671f2c4bfe14}, !- Use Side Inlet Node Name
  {1cdbb79a-2be5-4c93-abd8-cb9ad9a221e0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {8365546f-b7f1-46ee-b299-a3ec57d9dcc3}, !- Handle
  {24c4bffa-3da8-498f-90a6-3bae1b19fd32}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {087b0097-a4fb-4058-a9bb-77c5b3c4f576}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {e0cb3313-242f-4614-815f-c91ae27f68c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0cb3313-242f-4614-815f-c91ae27f68c6}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Node,
  {57b1c7da-3aa2-4a88-9081-678e5bea38a6}, !- Handle
  6.0gal Electricity Booster Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {1cdbb79a-2be5-4c93-abd8-cb9ad9a221e0}, !- Inlet Port
  {12935fd1-db3e-4e0c-818c-7c6f4e831644}; !- Outlet Port

OS:Connection,
  {c0d7fc5a-7c9b-4cf3-be99-671f2c4bfe14}, !- Handle
  {6ce04a51-8f83-48e5-aac1-b4dcee1d1d70}, !- Source Object
  3,                                      !- Outlet Port
  {24c4bffa-3da8-498f-90a6-3bae1b19fd32}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1cdbb79a-2be5-4c93-abd8-cb9ad9a221e0}, !- Handle
  {24c4bffa-3da8-498f-90a6-3bae1b19fd32}, !- Source Object
  32,                                     !- Outlet Port
  {57b1c7da-3aa2-4a88-9081-678e5bea38a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12935fd1-db3e-4e0c-818c-7c6f4e831644}, !- Handle
  {57b1c7da-3aa2-4a88-9081-678e5bea38a6}, !- Source Object
  3,                                      !- Outlet Port
  {e5e75101-9d80-40f1-8e66-0e63507088dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {35351117-91f6-42f7-af88-7a4d95a73c16}, !- Handle
  Service Water Booster Temp - 180F,      !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {ee24cdd4-ffe0-4af4-bb49-bd9d612ccf16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee24cdd4-ffe0-4af4-bb49-bd9d612ccf16}, !- Handle
  Service Water Booster Temp - 180F Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1733781a-5961-4d9c-bba2-f7ea81d3e83a}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {35351117-91f6-42f7-af88-7a4d95a73c16}, !- Schedule Name
  {1fd1afe2-5275-43c3-98cb-b07f56cf416c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7e5f83f6-1e07-48cc-b32c-44b54a5ec4ed}, !- Handle
  Booster Water Loop Pump,                !- Name
  {4cb0d15c-9b81-4eb5-8ee8-145d7da08dd1}, !- Inlet Node Name
  {16f8301a-d096-4c59-8676-6a25a7e84c71}, !- Outlet Node Name
  1.52502581074627e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {84728195-93f9-4555-bdfb-43c4ee7f02e2}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {16f8301a-d096-4c59-8676-6a25a7e84c71}, !- Inlet Port
  {6b307af8-fffe-4517-9176-ded7c7090700}; !- Outlet Port

OS:Connection,
  {16f8301a-d096-4c59-8676-6a25a7e84c71}, !- Handle
  {7e5f83f6-1e07-48cc-b32c-44b54a5ec4ed}, !- Source Object
  3,                                      !- Outlet Port
  {84728195-93f9-4555-bdfb-43c4ee7f02e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b307af8-fffe-4517-9176-ded7c7090700}, !- Handle
  {84728195-93f9-4555-bdfb-43c4ee7f02e2}, !- Source Object
  3,                                      !- Outlet Port
  {a281f7b6-8d23-4faa-9269-009f0f1b13f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afc437fc-be63-4990-8c33-0eed0dc914e1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {44bf02f3-f6fe-4305-b558-c42ad855cab6}, !- Inlet Node Name
  {5b2ebcc7-7330-48f6-a6bf-56680619f345}; !- Outlet Node Name

OS:Node,
  {36332d6b-d26c-43af-9d2c-bbfedb0800a5}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {cb5f6716-aca2-43e8-99e6-eedcf2afe6fa}, !- Inlet Port
  {44bf02f3-f6fe-4305-b558-c42ad855cab6}; !- Outlet Port

OS:Connection,
  {cb5f6716-aca2-43e8-99e6-eedcf2afe6fa}, !- Handle
  {a281f7b6-8d23-4faa-9269-009f0f1b13f7}, !- Source Object
  4,                                      !- Outlet Port
  {36332d6b-d26c-43af-9d2c-bbfedb0800a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6fd37c9-9f0e-4e51-987e-e17bb94d993b}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {5b2ebcc7-7330-48f6-a6bf-56680619f345}, !- Inlet Port
  {dec95c5b-128c-4b91-991a-6e19fe7411ba}; !- Outlet Port

OS:Connection,
  {44bf02f3-f6fe-4305-b558-c42ad855cab6}, !- Handle
  {36332d6b-d26c-43af-9d2c-bbfedb0800a5}, !- Source Object
  3,                                      !- Outlet Port
  {afc437fc-be63-4990-8c33-0eed0dc914e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2ebcc7-7330-48f6-a6bf-56680619f345}, !- Handle
  {afc437fc-be63-4990-8c33-0eed0dc914e1}, !- Source Object
  3,                                      !- Outlet Port
  {d6fd37c9-9f0e-4e51-987e-e17bb94d993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec95c5b-128c-4b91-991a-6e19fe7411ba}, !- Handle
  {d6fd37c9-9f0e-4e51-987e-e17bb94d993b}, !- Source Object
  3,                                      !- Outlet Port
  {e5e75101-9d80-40f1-8e66-0e63507088dc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73bb1544-21a7-4f57-87ab-a21e9cecf91b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {407a396c-7b75-422c-b430-a15967622ff1}, !- Inlet Node Name
  {a8811079-1e81-4693-8a16-f1eb84cdb789}; !- Outlet Node Name

OS:Node,
  {bb5a29c1-b9fb-40a3-82ea-766bb9f1cdd8}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {a8811079-1e81-4693-8a16-f1eb84cdb789}, !- Inlet Port
  {4a622262-de77-4a71-9c1a-26d45cea3b93}; !- Outlet Port

OS:Connection,
  {407a396c-7b75-422c-b430-a15967622ff1}, !- Handle
  {5c6acedc-80b9-4988-b7c3-d91e7640a75d}, !- Source Object
  3,                                      !- Outlet Port
  {73bb1544-21a7-4f57-87ab-a21e9cecf91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8811079-1e81-4693-8a16-f1eb84cdb789}, !- Handle
  {73bb1544-21a7-4f57-87ab-a21e9cecf91b}, !- Source Object
  3,                                      !- Outlet Port
  {bb5a29c1-b9fb-40a3-82ea-766bb9f1cdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a622262-de77-4a71-9c1a-26d45cea3b93}, !- Handle
  {bb5a29c1-b9fb-40a3-82ea-766bb9f1cdd8}, !- Source Object
  3,                                      !- Outlet Port
  {d95bb327-9d5e-4de1-a351-2145e29e5c80}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec878543-8376-4845-89bc-3da5a17df582}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fb3b71eb-08c8-40f2-893f-27df7960ba42}, !- Inlet Node Name
  {5a26837c-e831-4263-b24f-8835e8ea94b7}; !- Outlet Node Name

OS:Node,
  {2c74907f-4dd2-476a-ae04-b9ba574167b2}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5b44da56-dd92-4202-a697-00c60de37deb}, !- Inlet Port
  {fb3b71eb-08c8-40f2-893f-27df7960ba42}; !- Outlet Port

OS:Connection,
  {5b44da56-dd92-4202-a697-00c60de37deb}, !- Handle
  {e5e75101-9d80-40f1-8e66-0e63507088dc}, !- Source Object
  2,                                      !- Outlet Port
  {2c74907f-4dd2-476a-ae04-b9ba574167b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb3b71eb-08c8-40f2-893f-27df7960ba42}, !- Handle
  {2c74907f-4dd2-476a-ae04-b9ba574167b2}, !- Source Object
  3,                                      !- Outlet Port
  {ec878543-8376-4845-89bc-3da5a17df582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a26837c-e831-4263-b24f-8835e8ea94b7}, !- Handle
  {ec878543-8376-4845-89bc-3da5a17df582}, !- Source Object
  3,                                      !- Outlet Port
  {1fd1afe2-5275-43c3-98cb-b07f56cf416c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0823fa2c-8f9b-4a8c-911a-5935f71d3071}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {da3ce5c4-905d-4ddc-a04a-4ccfcc648fc8}, !- Inlet Node Name
  {455854c0-9c1f-4176-8412-1bb6e0781822}; !- Outlet Node Name

OS:Node,
  {8286e4ab-1f70-4025-b397-e8df1aa10d7b}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {455854c0-9c1f-4176-8412-1bb6e0781822}, !- Inlet Port
  {9b9edc23-cdbb-4ca1-b385-4f382844c29a}; !- Outlet Port

OS:Connection,
  {da3ce5c4-905d-4ddc-a04a-4ccfcc648fc8}, !- Handle
  {53254c5e-b884-4f92-9a7a-72769194aa1b}, !- Source Object
  3,                                      !- Outlet Port
  {0823fa2c-8f9b-4a8c-911a-5935f71d3071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455854c0-9c1f-4176-8412-1bb6e0781822}, !- Handle
  {0823fa2c-8f9b-4a8c-911a-5935f71d3071}, !- Source Object
  3,                                      !- Outlet Port
  {8286e4ab-1f70-4025-b397-e8df1aa10d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9edc23-cdbb-4ca1-b385-4f382844c29a}, !- Handle
  {8286e4ab-1f70-4025-b397-e8df1aa10d7b}, !- Source Object
  3,                                      !- Outlet Port
  {b0e291e1-0daf-47c2-89d9-e3bbd3c19076}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f76a8a71-78c3-4848-94cb-7f2ce122af1e}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c95e62bc-c793-44dd-ae87-2dfe67cdad8f}, !- Inlet Node Name
  {c46aec69-799a-403f-abb5-8a443742fb23}; !- Outlet Node Name

OS:Node,
  {04766357-29d3-4bda-b2fd-ee44f8c08f83}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {ae7b99cf-2668-4f51-9aae-c1231b4d4187}, !- Inlet Port
  {c95e62bc-c793-44dd-ae87-2dfe67cdad8f}; !- Outlet Port

OS:Connection,
  {ae7b99cf-2668-4f51-9aae-c1231b4d4187}, !- Handle
  {d95bb327-9d5e-4de1-a351-2145e29e5c80}, !- Source Object
  2,                                      !- Outlet Port
  {04766357-29d3-4bda-b2fd-ee44f8c08f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95e62bc-c793-44dd-ae87-2dfe67cdad8f}, !- Handle
  {04766357-29d3-4bda-b2fd-ee44f8c08f83}, !- Source Object
  3,                                      !- Outlet Port
  {f76a8a71-78c3-4848-94cb-7f2ce122af1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46aec69-799a-403f-abb5-8a443742fb23}, !- Handle
  {f76a8a71-78c3-4848-94cb-7f2ce122af1e}, !- Source Object
  3,                                      !- Outlet Port
  {188e2ecf-972a-4581-bbce-a7c7dcebae20}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {92c676b2-78c9-45fa-a025-937894dbf422}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {70296df7-c374-422c-ad3d-73c8fc96cad1}, !- Loop Demand Side Inlet Node
  {418bf52f-93be-44fc-934b-b0e46f6d6f23}, !- Loop Demand Side Outlet Node
  1.52502581074627e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {f16b9ea3-e599-4949-98c4-c6765a9b8141}, !- Loop Supply Side Inlet Node
  {c95cde91-086e-4763-af46-c89319de3fe7}, !- Loop Supply Side Outlet Node
  1.52502581074627e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  18.584415297995,                        !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
