  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {40141673-a440-4dae-8f39-5dcf3d719ba2}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {c95cde91-086e-4763-af46-c89319de3fe7}, !- Inlet Port
  {4cb0d15c-9b81-4eb5-8ee8-145d7da08dd1}; !- Outlet Port

OS:Connection,
  {f16b9ea3-e599-4949-98c4-c6765a9b8141}, !- Handle
  {bb1bd39b-57dc-4841-8d28-22e09b9578ce}, !- Source Object
  3,                                      !- Outlet Port
  {92c676b2-78c9-45fa-a025-937894dbf422}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c95cde91-086e-4763-af46-c89319de3fe7}, !- Handle
  {92c676b2-78c9-45fa-a025-937894dbf422}, !- Source Object
  7,                                      !- Outlet Port
  {40141673-a440-4dae-8f39-5dcf3d719ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb0d15c-9b81-4eb5-8ee8-145d7da08dd1}, !- Handle
  {40141673-a440-4dae-8f39-5dcf3d719ba2}, !- Source Object
  3,                                      !- Outlet Port
  {7e5f83f6-1e07-48cc-b32c-44b54a5ec4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a2e6791-3976-4244-9e07-31295cc92d25}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {d6d3cde3-5378-46d4-b3e2-09c447bf6f1f}, !- Inlet Port
  {70296df7-c374-422c-ad3d-73c8fc96cad1}; !- Outlet Port

OS:Connection,
  {d6d3cde3-5378-46d4-b3e2-09c447bf6f1f}, !- Handle
  {5334b036-8a95-484e-a23f-f921d7895e49}, !- Source Object
  5,                                      !- Outlet Port
  {8a2e6791-3976-4244-9e07-31295cc92d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cd8bf6f-776e-4960-9a00-04a437598bd0}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {418bf52f-93be-44fc-934b-b0e46f6d6f23}, !- Inlet Port
  {b310877c-acaf-4811-bc7c-676d29cbb883}; !- Outlet Port

OS:Connection,
  {70296df7-c374-422c-ad3d-73c8fc96cad1}, !- Handle
  {8a2e6791-3976-4244-9e07-31295cc92d25}, !- Source Object
  3,                                      !- Outlet Port
  {92c676b2-78c9-45fa-a025-937894dbf422}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {418bf52f-93be-44fc-934b-b0e46f6d6f23}, !- Handle
  {92c676b2-78c9-45fa-a025-937894dbf422}, !- Source Object
  4,                                      !- Outlet Port
  {9cd8bf6f-776e-4960-9a00-04a437598bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {ac543a35-0f18-42d9-8a70-304666d3c101}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {b310877c-acaf-4811-bc7c-676d29cbb883}, !- Inlet Node
  {f3314774-1fd5-4e97-ac2b-5b551b8ea94e}, !- Outlet Node
  0.000137252322967164,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  13.4458333333333,                       !- Source Temperature {C}
  {fb7846b9-f78c-4c2a-a30c-58086a1038fc}; !- Source Temperature Schedule Name {C}

OS:Node,
  {d68416f7-f684-4c95-8a22-34b597dafbb4}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {f3314774-1fd5-4e97-ac2b-5b551b8ea94e}, !- Inlet Port
  {c2aa9319-7ce9-474c-8884-87558cfee8b1}; !- Outlet Port

OS:Connection,
  {b310877c-acaf-4811-bc7c-676d29cbb883}, !- Handle
  {9cd8bf6f-776e-4960-9a00-04a437598bd0}, !- Source Object
  3,                                      !- Outlet Port
  {ac543a35-0f18-42d9-8a70-304666d3c101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3314774-1fd5-4e97-ac2b-5b551b8ea94e}, !- Handle
  {ac543a35-0f18-42d9-8a70-304666d3c101}, !- Source Object
  3,                                      !- Outlet Port
  {d68416f7-f684-4c95-8a22-34b597dafbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2aa9319-7ce9-474c-8884-87558cfee8b1}, !- Handle
  {d68416f7-f684-4c95-8a22-34b597dafbb4}, !- Source Object
  3,                                      !- Outlet Port
  {85056b97-2273-4dea-878a-99c867a661ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Constant,
  {fb7846b9-f78c-4c2a-a30c-58086a1038fc}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  13.4458333333333;                       !- Value

OS:Node,
  {36768d7f-9b0a-4b20-b156-692d7b0328ca}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm 180F Inlet Water Node, !- Name
  {95b2e15c-508f-4b01-b500-93b5038ae688}, !- Inlet Port
  {74dc0169-4267-4c7c-8bfa-abebf6dbc07b}; !- Outlet Port

OS:Connection,
  {95b2e15c-508f-4b01-b500-93b5038ae688}, !- Handle
  {b0e291e1-0daf-47c2-89d9-e3bbd3c19076}, !- Source Object
  4,                                      !- Outlet Port
  {36768d7f-9b0a-4b20-b156-692d7b0328ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53f7cc06-48b1-4988-acf5-648ec86b98aa}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm 180F Outlet Water Node, !- Name
  {107e6268-b796-4aa3-ae2a-462f5d960e4c}, !- Inlet Port
  {5c1fee06-72f4-46ce-9268-f18d93c61c70}; !- Outlet Port

OS:Connection,
  {74dc0169-4267-4c7c-8bfa-abebf6dbc07b}, !- Handle
  {36768d7f-9b0a-4b20-b156-692d7b0328ca}, !- Source Object
  3,                                      !- Outlet Port
  {1581766b-73f3-4d1c-9221-d052506cd0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107e6268-b796-4aa3-ae2a-462f5d960e4c}, !- Handle
  {1581766b-73f3-4d1c-9221-d052506cd0b1}, !- Source Object
  3,                                      !- Outlet Port
  {53f7cc06-48b1-4988-acf5-648ec86b98aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1fee06-72f4-46ce-9268-f18d93c61c70}, !- Handle
  {53f7cc06-48b1-4988-acf5-648ec86b98aa}, !- Source Object
  3,                                      !- Outlet Port
  {d95bb327-9d5e-4de1-a351-2145e29e5c80}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {16782a1b-10b3-4dd7-8de8-6f7addf45b8c}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {9f3c217e-aa85-4dbd-964b-3ec9e718d44d}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {abfb89b2-1594-4222-99f3-1cb1b8b2a529}, !- Defrost Schedule Name
  {66ad2b4c-7cb3-4385-b4ea-38365f5851b9}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {eaf87d09-5125-47ae-b5ca-cec2bca1554c}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {eaf87d09-5125-47ae-b5ca-cec2bca1554c}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {9c10ff47-525d-4c96-8a0e-c64676e2aa18}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {9f3c217e-aa85-4dbd-964b-3ec9e718d44d}, !- Handle
  Always On,                              !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {c95ab7f6-48ac-4512-8786-c0b9bd8c8508}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c95ab7f6-48ac-4512-8786-c0b9bd8c8508}, !- Handle
  Always On Default,                      !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c10ff47-525d-4c96-8a0e-c64676e2aa18}, !- Handle
  door_wi_sched,                          !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {45d16e6b-64f0-4871-88a2-6a810b1e1cb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45d16e6b-64f0-4871-88a2-6a810b1e1cb4}, !- Handle
  door_wi_sched Default,                  !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e1163e8c-65fa-43b8-b51f-14e448168c6f}, !- Handle
  {16782a1b-10b3-4dd7-8de8-6f7addf45b8c}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {abfb89b2-1594-4222-99f3-1cb1b8b2a529}, !- Handle
  Full Service Restaurant Cooler Defrost, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {7cfd60a9-298c-43d5-95f2-04e91b776477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cfd60a9-298c-43d5-95f2-04e91b776477}, !- Handle
  Full Service Restaurant Cooler Defrost Default, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {66ad2b4c-7cb3-4385-b4ea-38365f5851b9}, !- Handle
  Full Service Restaurant Cooler Dripdown, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {0e9ee101-0ddf-4ec6-a0d7-97c14f5a13b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e9ee101-0ddf-4ec6-a0d7-97c14f5a13b8}, !- Handle
  Full Service Restaurant Cooler Dripdown Default, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {6825eeed-693b-42bf-9019-6dbe91b996f4}, !- Handle
  Medium Temperature,                     !- Name
  {412d2c21-7419-48ab-9d30-cb3b7b80182b}, !- Refrigerated CaseAndWalkInList Name
  {6f2935ab-9627-433d-a4f1-f4ef0df8647b}, !- Refrigeration TransferLoad List Name
  {ca653370-a50b-41ac-bc06-e92c3292f498}, !- Refrigeration Condenser Name
  {46d368c7-27f3-457b-adf6-a54b70835bb8}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ef4d1133-f919-4a31-ae2c-2839652f9696}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {412d2c21-7419-48ab-9d30-cb3b7b80182b}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {16782a1b-10b3-4dd7-8de8-6f7addf45b8c}; !- Model Object 1

OS:ModelObjectList,
  {6f2935ab-9627-433d-a4f1-f4ef0df8647b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {46d368c7-27f3-457b-adf6-a54b70835bb8}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {8cde96ad-9d34-4327-bbc4-272341f44292}; !- Model Object 1

OS:ModelObjectList,
  {ef4d1133-f919-4a31-ae2c-2839652f9696}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {8cde96ad-9d34-4327-bbc4-272341f44292}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {52e003f1-3e3e-4c0d-b9bb-878cc674e0f7}, !- Refrigeration Compressor Power Curve Name
  {0fe59e58-3af3-4947-a93b-4e9c78ebd9ff}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {52e003f1-3e3e-4c0d-b9bb-878cc674e0f7}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {0fe59e58-3af3-4947-a93b-4e9c78ebd9ff}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {28aaa505-0aa8-4ddc-b53c-25d02a897cc9}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {ca653370-a50b-41ac-bc06-e92c3292f498}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {28aaa505-0aa8-4ddc-b53c-25d02a897cc9}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {2488cd82-52bb-4189-96c9-fede6f1dda77}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {9f3c217e-aa85-4dbd-964b-3ec9e718d44d}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {bee493d2-5547-47f5-beb8-fe549f394c35}, !- Defrost Schedule Name
  {b8ed0f53-b949-4472-81e0-98f02b18fbde}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {cf20aa95-78ed-4df1-8f72-0ae06f1a83ad}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {cf20aa95-78ed-4df1-8f72-0ae06f1a83ad}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {9c10ff47-525d-4c96-8a0e-c64676e2aa18}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {1867e7a8-ce93-4808-b649-a140f450e751}, !- Handle
  {2488cd82-52bb-4189-96c9-fede6f1dda77}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {bee493d2-5547-47f5-beb8-fe549f394c35}, !- Handle
  Full Service Restaurant Freezer Defrost, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {a9a01edc-0c97-4940-b0f3-cf0bd83d79c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9a01edc-0c97-4940-b0f3-cf0bd83d79c5}, !- Handle
  Full Service Restaurant Freezer Defrost Default, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b8ed0f53-b949-4472-81e0-98f02b18fbde}, !- Handle
  Full Service Restaurant Freezer Dripdown, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {3e86eeac-897c-4378-9518-4a21a3bb3a12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e86eeac-897c-4378-9518-4a21a3bb3a12}, !- Handle
  Full Service Restaurant Freezer Dripdown Default, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {99c71aaa-b1fa-4784-9f7e-ba6bdf55ae23}, !- Handle
  Low Temperature,                        !- Name
  {0d72e9a5-94c2-4780-8804-b097acd7d3f6}, !- Refrigerated CaseAndWalkInList Name
  {f0901f0a-318a-48f2-a2ce-11507f156d98}, !- Refrigeration TransferLoad List Name
  {21d59d40-029c-4371-b4e2-9bcce3c15aac}, !- Refrigeration Condenser Name
  {11e1769c-d50a-4dfb-8836-aa973b06080b}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {caeb1360-1047-4ff8-b2a0-52a75f591e99}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {0d72e9a5-94c2-4780-8804-b097acd7d3f6}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {2488cd82-52bb-4189-96c9-fede6f1dda77}; !- Model Object 1

OS:ModelObjectList,
  {f0901f0a-318a-48f2-a2ce-11507f156d98}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {11e1769c-d50a-4dfb-8836-aa973b06080b}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {0463cc04-cef6-4eb5-b576-574f2789165f}; !- Model Object 1

OS:ModelObjectList,
  {caeb1360-1047-4ff8-b2a0-52a75f591e99}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {0463cc04-cef6-4eb5-b576-574f2789165f}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {2de279b1-415b-46d7-8ac5-50633ff5ddf6}, !- Refrigeration Compressor Power Curve Name
  {4028ee05-274b-45f4-a54e-62d9644cd3ba}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2de279b1-415b-46d7-8ac5-50633ff5ddf6}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {4028ee05-274b-45f4-a54e-62d9644cd3ba}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {49f24c31-cb83-41a6-aed0-f8e0a8a6d5a3}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {21d59d40-029c-4371-b4e2-9bcce3c15aac}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {49f24c31-cb83-41a6-aed0-f8e0a8a6d5a3}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {c648d400-4407-4216-9b0e-7e4bf84867d0}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6b693e61-cd44-4937-a651-10c486d5e56c}, !- Heating Setpoint Temperature Schedule Name
  {aacb3bb7-0077-4580-9438-6588eaad8a03}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6b693e61-cd44-4937-a651-10c486d5e56c}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {11f77571-9d47-440f-b52b-50d6d59ae1a9}, !- Default Day Schedule Name
  {d717ef5a-f0f4-4fc9-85bc-b692ba4e60a8}, !- Summer Design Day Schedule Name
  {180d2e63-a87d-4342-b051-48946f4f8905}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11f77571-9d47-440f-b52b-50d6d59ae1a9}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {aacb3bb7-0077-4580-9438-6588eaad8a03}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {4e681f29-035d-436c-92fc-1395e89abda8}, !- Default Day Schedule Name
  {8bf6c39c-bd30-4ef2-afad-1aaf4af30ce1}, !- Summer Design Day Schedule Name
  {a0794387-904f-4175-8db4-e95d7a3d3106}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e681f29-035d-436c-92fc-1395e89abda8}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b47aee27-fe35-4088-8e71-6f6206b1df01}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f13a1dc5-b961-4da8-b104-3e517c40ac98}, !- Heating Setpoint Temperature Schedule Name
  {a6e1018f-4c09-4b49-8f24-10f181892530}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f13a1dc5-b961-4da8-b104-3e517c40ac98}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {9f3331a9-ad1f-4433-a497-cabecf025cb4}, !- Default Day Schedule Name
  {034bdd8e-f248-494b-90ab-609773457497}, !- Summer Design Day Schedule Name
  {6d3643a8-3e9d-4d49-bc02-7a7ae08dba89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f3331a9-ad1f-4433-a497-cabecf025cb4}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {a6e1018f-4c09-4b49-8f24-10f181892530}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  {8a9e6930-23a3-43df-b4ee-97c42210c445}, !- Default Day Schedule Name
  {ee949e5f-1d65-414a-bfa5-d8ad178680e1}, !- Summer Design Day Schedule Name
  {872e04cc-064f-45b1-b212-b85517d1bbf8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a9e6930-23a3-43df-b4ee-97c42210c445}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Material,
  {9b656efa-5394-4510-aade-8de35dff1bf3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7d7fae91-0fcc-4da3-95fd-b060561351a1}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9b656efa-5394-4510-aade-8de35dff1bf3}; !- Layer 1

OS:InternalMass:Definition,
  {645647d0-bc68-4c1d-a356-a576dd6387a5}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7d7fae91-0fcc-4da3-95fd-b060561351a1}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fbb3a770-9a2d-497a-8c64-aa0a322704ba}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Mass, !- Name
  {645647d0-bc68-4c1d-a356-a576dd6387a5}, !- Internal Mass Definition Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4cbf4239-57d7-4f8a-9cae-2ea120dc8c61}, !- Handle
  FullServiceRestaurant Dining  - Story ground Mass, !- Name
  {645647d0-bc68-4c1d-a356-a576dd6387a5}, !- Internal Mass Definition Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {40b10429-9879-4289-be3b-2ba1910d7f57}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {350c9520-0cac-43a5-8b8b-c36f8a5d2d71}, !- Availability Schedule
  {935b6d94-526e-4052-931a-6719ae2d7b79}, !- Availability Manager List Name
  1.10128480513469,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e6b0a44-ac7b-42bd-b210-74a1b518aec5}, !- Supply Side Inlet Node Name
  {841a0c7d-84a3-49dd-b34f-cc18223461b4}, !- Demand Side Outlet Node Name
  {23a58102-4810-41b5-97c5-ad62c2f49945}, !- Demand Side Inlet Node A
  {3887dde9-e997-411a-a381-1e5cf8426d06}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8f1a403e-b9cd-40e8-b053-e6d4442b311f}, !- Demand Mixer Name
  {02fb1aae-03ea-4721-9a17-7c675f5ed3b0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec12958d-9773-4dd1-9263-1abc671a6509}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9e6b0a44-ac7b-42bd-b210-74a1b518aec5}, !- Inlet Port
  {ef840912-2cf2-4d8c-bf54-f241f81a3b19}; !- Outlet Port

OS:Node,
  {1101437b-b376-4bb0-a051-be3277c6f323}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9e1b59a5-352a-4a54-b7b3-15d54df22b39}, !- Inlet Port
  {3887dde9-e997-411a-a381-1e5cf8426d06}; !- Outlet Port

OS:Connection,
  {9e6b0a44-ac7b-42bd-b210-74a1b518aec5}, !- Handle
  {40b10429-9879-4289-be3b-2ba1910d7f57}, !- Source Object
  9,                                      !- Outlet Port
  {ec12958d-9773-4dd1-9263-1abc671a6509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3887dde9-e997-411a-a381-1e5cf8426d06}, !- Handle
  {1101437b-b376-4bb0-a051-be3277c6f323}, !- Source Object
  3,                                      !- Outlet Port
  {40b10429-9879-4289-be3b-2ba1910d7f57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e40a3ae-2514-43cc-9afb-e0b1042a2451}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {23a58102-4810-41b5-97c5-ad62c2f49945}, !- Inlet Port
  {54ed2894-677e-44d7-be5a-c8aefbb9572d}; !- Outlet Port

OS:Node,
  {d063efcc-648d-4029-aefb-510d2470139e}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {872ebaca-4ff7-4bd3-af49-85a34a02c4e1}, !- Inlet Port
  {841a0c7d-84a3-49dd-b34f-cc18223461b4}; !- Outlet Port

OS:Node,
  {b098d5c9-6781-441f-91cf-23f4a8e8d76c}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9ad74f78-8a8a-4588-880e-321d84bb129b}, !- Inlet Port
  {e3209fce-4a67-4657-9541-a0c33653cca4}; !- Outlet Port

OS:Connection,
  {23a58102-4810-41b5-97c5-ad62c2f49945}, !- Handle
  {40b10429-9879-4289-be3b-2ba1910d7f57}, !- Source Object
  11,                                     !- Outlet Port
  {2e40a3ae-2514-43cc-9afb-e0b1042a2451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841a0c7d-84a3-49dd-b34f-cc18223461b4}, !- Handle
  {d063efcc-648d-4029-aefb-510d2470139e}, !- Source Object
  3,                                      !- Outlet Port
  {40b10429-9879-4289-be3b-2ba1910d7f57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02fb1aae-03ea-4721-9a17-7c675f5ed3b0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {54ed2894-677e-44d7-be5a-c8aefbb9572d}, !- Inlet Node Name
  {085b5c47-9270-4aed-95f7-5bfc314710af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8f1a403e-b9cd-40e8-b053-e6d4442b311f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {872ebaca-4ff7-4bd3-af49-85a34a02c4e1}, !- Outlet Node Name
  {d25dc42d-1d45-4e2a-8abc-84905aebcd70}; !- Inlet Node Name 1

OS:Connection,
  {54ed2894-677e-44d7-be5a-c8aefbb9572d}, !- Handle
  {2e40a3ae-2514-43cc-9afb-e0b1042a2451}, !- Source Object
  3,                                      !- Outlet Port
  {02fb1aae-03ea-4721-9a17-7c675f5ed3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872ebaca-4ff7-4bd3-af49-85a34a02c4e1}, !- Handle
  {8f1a403e-b9cd-40e8-b053-e6d4442b311f}, !- Source Object
  2,                                      !- Outlet Port
  {d063efcc-648d-4029-aefb-510d2470139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1fb19ad5-932a-4a99-82bf-191723e2e83f}, !- Handle
  {40b10429-9879-4289-be3b-2ba1910d7f57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.10128480513469,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21269.83,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  33721.81,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {935b6d94-526e-4052-931a-6719ae2d7b79}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e1b8161f-0ce6-4a4c-b7a1-8a5a6543055a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b0e016af-939e-45dd-ab6a-13393a2f1bd1}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Control Zone Name
  {1101437b-b376-4bb0-a051-be3277c6f323}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b5f76ef8-eb92-40ba-bd0c-5bdb29764303}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Gas Htg Coil 182kBtu/hr 0.8 Thermal Eff, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  56256.6870175691,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {c49c023d-9f5c-421d-89e2-cde6f2aff0ba}, !- Handle
  Always Off Discrete,                    !- Name
  {346d3541-d5ad-4f74-974a-72bdaff2f23d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {346d3541-d5ad-4f74-974a-72bdaff2f23d}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {2a5033c0-7562-47bd-bf24-3b0f788a36f1}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC No Heat, !- Name
  {c49c023d-9f5c-421d-89e2-cde6f2aff0ba}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a67f4b3c-6ce2-4457-826f-19e408ae4e6e}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 9.63EER 89kBtu/hr 8.9EER, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  27347.5243390785,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.10128480513469,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a1c4417-dd97-43df-adec-3fc44f6666b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d7930163-45d7-4563-a552-97027c27b3ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66a8b6aa-4fe2-468b-a4c7-189af6c35e60}, !- Energy Input Ratio Function of Temperature Curve Name
  {10bf0745-4167-4cc0-8470-f22e3e15d740}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81d1e52a-d185-41ac-896a-5023989c5f81}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {341b2ad5-adf8-4a98-9047-4aca77c4bcfc}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Fan, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.10128480513469,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {112d4848-f351-451d-9776-8f5342955f73}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f9201a2-2861-4d48-813d-825cc523c530}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {112d4848-f351-451d-9776-8f5342955f73}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f9201a2-2861-4d48-813d-825cc523c530}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {af62fecd-8e67-46dd-a3ec-300b3aee43f0}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {16ae8542-9ec4-42d4-b1ec-d7f68216298d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  {fa4ad190-c5d3-4c54-af49-f7fe28ae713f}, !- Air Inlet Node Name
  {9e1b59a5-352a-4a54-b7b3-15d54df22b39}, !- Air Outlet Node Name
  {341b2ad5-adf8-4a98-9047-4aca77c4bcfc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b4c21904-5cd1-4968-a0cb-9419393c771e}, !- Supply Air Fan Operating Mode Schedule Name
  {b5f76ef8-eb92-40ba-bd0c-5bdb29764303}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a67f4b3c-6ce2-4457-826f-19e408ae4e6e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2a5033c0-7562-47bd-bf24-3b0f788a36f1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.10128480513469,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.10128480513469,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e1b59a5-352a-4a54-b7b3-15d54df22b39}, !- Handle
  {af62fecd-8e67-46dd-a3ec-300b3aee43f0}, !- Source Object
  7,                                      !- Outlet Port
  {1101437b-b376-4bb0-a051-be3277c6f323}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f5fd059-18e6-404c-afa4-ce768b9953ca}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.459888242131353,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.10128480513469,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b4c038e-d8ce-4c0d-90d4-541ddeb2c93e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9f76ae24-87f9-4224-93f2-07f41b4944cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9f76ae24-87f9-4224-93f2-07f41b4944cc}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc694302-391b-4362-aee1-abf7ab2f1f58}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC OA System, !- Name
  {9f5fd059-18e6-404c-afa4-ce768b9953ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2946e4e-d9a4-4da6-b5e7-67739adeae52}, !- Mixed Air Node Name
  {2ac51192-b6eb-4a22-875b-e668dcd782d4}, !- Outdoor Air Stream Node Name
  {d065c2f1-b59f-4dae-81ec-3425028a1afa}, !- Relief Air Stream Node Name
  {ef840912-2cf2-4d8c-bf54-f241f81a3b19}; !- Return Air Stream Node Name

OS:Node,
  {501fc6ba-28c5-40b0-a6d2-712fa9a9f855}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2ac51192-b6eb-4a22-875b-e668dcd782d4}; !- Outlet Port

OS:Connection,
  {2ac51192-b6eb-4a22-875b-e668dcd782d4}, !- Handle
  {501fc6ba-28c5-40b0-a6d2-712fa9a9f855}, !- Source Object
  3,                                      !- Outlet Port
  {fc694302-391b-4362-aee1-abf7ab2f1f58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b740f74f-d04a-4728-aa08-cf0063172a4a}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Relief Air Node, !- Name
  {d065c2f1-b59f-4dae-81ec-3425028a1afa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d065c2f1-b59f-4dae-81ec-3425028a1afa}, !- Handle
  {fc694302-391b-4362-aee1-abf7ab2f1f58}, !- Source Object
  7,                                      !- Outlet Port
  {b740f74f-d04a-4728-aa08-cf0063172a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45ea433c-5a47-4374-90e8-7e96f9c4427d}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c2946e4e-d9a4-4da6-b5e7-67739adeae52}, !- Inlet Port
  {fa4ad190-c5d3-4c54-af49-f7fe28ae713f}; !- Outlet Port

OS:Connection,
  {ef840912-2cf2-4d8c-bf54-f241f81a3b19}, !- Handle
  {ec12958d-9773-4dd1-9263-1abc671a6509}, !- Source Object
  3,                                      !- Outlet Port
  {fc694302-391b-4362-aee1-abf7ab2f1f58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2946e4e-d9a4-4da6-b5e7-67739adeae52}, !- Handle
  {fc694302-391b-4362-aee1-abf7ab2f1f58}, !- Source Object
  5,                                      !- Outlet Port
  {45ea433c-5a47-4374-90e8-7e96f9c4427d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4ad190-c5d3-4c54-af49-f7fe28ae713f}, !- Handle
  {45ea433c-5a47-4374-90e8-7e96f9c4427d}, !- Source Object
  3,                                      !- Outlet Port
  {af62fecd-8e67-46dd-a3ec-300b3aee43f0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1b8161f-0ce6-4a4c-b7a1-8a5a6543055a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {547ccaad-ffdd-4b23-9db5-906b191adfa0}, !- Control Zone or Zone List Name
  {e1fd9dbf-b23e-40d4-8527-92859000d214}, !- Cooling Control Zone or Zone List Name
  {53114ad2-95f4-4f71-803f-109303616b15}, !- Heating Control Zone or Zone List Name
  {9a6875d2-769a-45e2-8feb-be3f789241f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {547ccaad-ffdd-4b23-9db5-906b191adfa0}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e1fd9dbf-b23e-40d4-8527-92859000d214}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {53114ad2-95f4-4f71-803f-109303616b15}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a6875d2-769a-45e2-8feb-be3f789241f9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76e719e8-6a88-4888-ba66-f7a1039afa90}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Diffuser, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  {07975e4b-e57b-4064-a499-3214d03455af}, !- Air Inlet Node Name
  {9ad74f78-8a8a-4588-880e-321d84bb129b}, !- Air Outlet Node Name
  1.10128480513469;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0e793ea-a4d1-45c2-a311-b7fc97a265a4}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground Return Air Node, !- Name
  {21a3d515-6163-49eb-ac71-b6683cc83653}, !- Inlet Port
  {d25dc42d-1d45-4e2a-8abc-84905aebcd70}; !- Outlet Port

OS:Connection,
  {e3209fce-4a67-4657-9541-a0c33653cca4}, !- Handle
  {b098d5c9-6781-441f-91cf-23f4a8e8d76c}, !- Source Object
  3,                                      !- Outlet Port
  {dba11328-47b0-490a-a695-35474ccab0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a3d515-6163-49eb-ac71-b6683cc83653}, !- Handle
  {0718b237-9fba-48ef-9118-a3850d2241ad}, !- Source Object
  2,                                      !- Outlet Port
  {b0e793ea-a4d1-45c2-a311-b7fc97a265a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25dc42d-1d45-4e2a-8abc-84905aebcd70}, !- Handle
  {b0e793ea-a4d1-45c2-a311-b7fc97a265a4}, !- Source Object
  3,                                      !- Outlet Port
  {8f1a403e-b9cd-40e8-b053-e6d4442b311f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {286cabb7-8c64-4642-9e32-087780830809}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {085b5c47-9270-4aed-95f7-5bfc314710af}, !- Inlet Port
  {07975e4b-e57b-4064-a499-3214d03455af}; !- Outlet Port

OS:Connection,
  {085b5c47-9270-4aed-95f7-5bfc314710af}, !- Handle
  {02fb1aae-03ea-4721-9a17-7c675f5ed3b0}, !- Source Object
  3,                                      !- Outlet Port
  {286cabb7-8c64-4642-9e32-087780830809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07975e4b-e57b-4064-a499-3214d03455af}, !- Handle
  {286cabb7-8c64-4642-9e32-087780830809}, !- Source Object
  3,                                      !- Outlet Port
  {76e719e8-6a88-4888-ba66-f7a1039afa90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ad74f78-8a8a-4588-880e-321d84bb129b}, !- Handle
  {76e719e8-6a88-4888-ba66-f7a1039afa90}, !- Source Object
  4,                                      !- Outlet Port
  {b098d5c9-6781-441f-91cf-23f4a8e8d76c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de004b57-9548-493a-89f4-c50fdbeb8772}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {33fa4f3e-058b-4503-ad02-e62dd3a26f92}, !- Availability Schedule
  {146d2608-41d6-4c8d-ae72-840698d67c9a}, !- Availability Manager List Name
  0.50709528881087,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {38a43941-7bd4-4766-91c5-4389467da0fe}, !- Supply Side Inlet Node Name
  {6d5a2564-bb09-431d-8708-3690f6c4aa90}, !- Demand Side Outlet Node Name
  {de84730d-525a-47fb-a5bc-67816fdd1e3f}, !- Demand Side Inlet Node A
  {38b7d529-9117-4f7a-9dbc-d29c35675ce5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e4f1637a-4f80-4a21-ab39-c168c46c5e1c}, !- Demand Mixer Name
  {dc041c6e-8fda-4e9a-986b-520f42d3b9b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {995a6e55-3e2d-463b-b551-df70e1c48c6a}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {38a43941-7bd4-4766-91c5-4389467da0fe}, !- Inlet Port
  {493ee2a9-50c5-4c2f-a5cb-ec90102ac5d4}; !- Outlet Port

OS:Node,
  {74d0e9b3-7893-4934-8848-ab87b241ed44}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e6081e4d-f8d2-4835-8e17-99348d8cb343}, !- Inlet Port
  {38b7d529-9117-4f7a-9dbc-d29c35675ce5}; !- Outlet Port

OS:Connection,
  {38a43941-7bd4-4766-91c5-4389467da0fe}, !- Handle
  {de004b57-9548-493a-89f4-c50fdbeb8772}, !- Source Object
  9,                                      !- Outlet Port
  {995a6e55-3e2d-463b-b551-df70e1c48c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b7d529-9117-4f7a-9dbc-d29c35675ce5}, !- Handle
  {74d0e9b3-7893-4934-8848-ab87b241ed44}, !- Source Object
  3,                                      !- Outlet Port
  {de004b57-9548-493a-89f4-c50fdbeb8772}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b76c409-b28f-4f24-a0da-89adadf56ee4}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {de84730d-525a-47fb-a5bc-67816fdd1e3f}, !- Inlet Port
  {40d8a63f-2ba6-4594-9d8f-1748c68a5647}; !- Outlet Port

OS:Node,
  {ffeec2b8-f174-4e84-90f5-40f9570d0d19}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6e2e3020-e7c8-4e51-8404-e604ed5be4e9}, !- Inlet Port
  {6d5a2564-bb09-431d-8708-3690f6c4aa90}; !- Outlet Port

OS:Node,
  {1aa75f29-2a6d-4a5e-8430-c8b96c1ed4b6}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b2ac8a86-ac30-4938-a4ac-9ae9db895f34}, !- Inlet Port
  {3c2cbac8-bb78-439c-9868-6664cfa06201}; !- Outlet Port

OS:Connection,
  {de84730d-525a-47fb-a5bc-67816fdd1e3f}, !- Handle
  {de004b57-9548-493a-89f4-c50fdbeb8772}, !- Source Object
  11,                                     !- Outlet Port
  {0b76c409-b28f-4f24-a0da-89adadf56ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5a2564-bb09-431d-8708-3690f6c4aa90}, !- Handle
  {ffeec2b8-f174-4e84-90f5-40f9570d0d19}, !- Source Object
  3,                                      !- Outlet Port
  {de004b57-9548-493a-89f4-c50fdbeb8772}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc041c6e-8fda-4e9a-986b-520f42d3b9b5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {40d8a63f-2ba6-4594-9d8f-1748c68a5647}, !- Inlet Node Name
  {e9d63815-2264-4946-85dc-ebaac7d6d036}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e4f1637a-4f80-4a21-ab39-c168c46c5e1c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6e2e3020-e7c8-4e51-8404-e604ed5be4e9}, !- Outlet Node Name
  {aacfc446-2c05-4cab-bacb-3a35c3c335b6}; !- Inlet Node Name 1

OS:Connection,
  {40d8a63f-2ba6-4594-9d8f-1748c68a5647}, !- Handle
  {0b76c409-b28f-4f24-a0da-89adadf56ee4}, !- Source Object
  3,                                      !- Outlet Port
  {dc041c6e-8fda-4e9a-986b-520f42d3b9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2e3020-e7c8-4e51-8404-e604ed5be4e9}, !- Handle
  {e4f1637a-4f80-4a21-ab39-c168c46c5e1c}, !- Source Object
  2,                                      !- Outlet Port
  {ffeec2b8-f174-4e84-90f5-40f9570d0d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {986cd5d7-d85f-4d5f-96fc-561a0eb38701}, !- Handle
  {de004b57-9548-493a-89f4-c50fdbeb8772}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.50709528881087,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6336.22,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10899.33,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {146d2608-41d6-4c8d-ae72-840698d67c9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3584f3a0-efff-4549-a1a7-f540bfd0d9cd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dacbe466-3eb1-46a2-8f2a-703b274204c8}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Control Zone Name
  {74d0e9b3-7893-4934-8848-ab87b241ed44}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1b3fb1a6-bcf3-4ffe-9c49-3ac2d89e034c}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Gas Htg Coil 37kBtu/hr 0.8 Thermal Eff, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  20138.8977451301,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0a4361f7-cac4-4f69-9f35-baa430662cb4}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC No Heat, !- Name
  {c49c023d-9f5c-421d-89e2-cde6f2aff0ba}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6d52c9e1-bf2d-489d-b28d-e2bf7e9f1180}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 21kBtu/hr 9.7SEER, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  10162.4245421477,                       !- Rated Total Cooling Capacity {W}
  0.77568559342343,                       !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.50709528881087,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a1c4417-dd97-43df-adec-3fc44f6666b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d7930163-45d7-4563-a552-97027c27b3ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66a8b6aa-4fe2-468b-a4c7-189af6c35e60}, !- Energy Input Ratio Function of Temperature Curve Name
  {10bf0745-4167-4cc0-8470-f22e3e15d740}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81d1e52a-d185-41ac-896a-5023989c5f81}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {26ab85e9-01d7-419d-b4d9-175a078b773e}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Fan, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.50709528881087,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c77dbe80-017f-4df5-a5e2-9b6579e7ddde}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14f90974-f1e5-456e-b377-f2f102ad13fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c77dbe80-017f-4df5-a5e2-9b6579e7ddde}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14f90974-f1e5-456e-b377-f2f102ad13fe}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {816876c7-f3f6-4b42-83b5-ee55a83128ed}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {415c1a65-f46d-40e7-b967-5afb24a6b361}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  {d1dca578-17ef-403f-b5bf-b628e173ad71}, !- Air Inlet Node Name
  {e6081e4d-f8d2-4835-8e17-99348d8cb343}, !- Air Outlet Node Name
  {26ab85e9-01d7-419d-b4d9-175a078b773e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a8d05c36-fe39-482b-930b-932dfbae14e5}, !- Supply Air Fan Operating Mode Schedule Name
  {1b3fb1a6-bcf3-4ffe-9c49-3ac2d89e034c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6d52c9e1-bf2d-489d-b28d-e2bf7e9f1180}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0a4361f7-cac4-4f69-9f35-baa430662cb4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.50709528881087,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.50709528881087,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e6081e4d-f8d2-4835-8e17-99348d8cb343}, !- Handle
  {816876c7-f3f6-4b42-83b5-ee55a83128ed}, !- Source Object
  7,                                      !- Outlet Port
  {74d0e9b3-7893-4934-8848-ab87b241ed44}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5cc636c4-d93c-4251-b944-b272fb318947}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0605112133773312,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.50709528881087,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b386242e-5303-4d67-b33e-5754520deaaf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {be15c207-df88-4d9e-baa8-fb9efcd1eca3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {be15c207-df88-4d9e-baa8-fb9efcd1eca3}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {41fb1da3-eb19-4e9c-9a8e-de753ab78511}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC OA System, !- Name
  {5cc636c4-d93c-4251-b944-b272fb318947}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15f56b72-2df1-419d-bf9d-62b75fb0cccd}, !- Mixed Air Node Name
  {7fa64df3-4915-44b9-ab54-f535147a2aa0}, !- Outdoor Air Stream Node Name
  {9835658d-45d2-40cc-ae53-c3f82ecc092b}, !- Relief Air Stream Node Name
  {493ee2a9-50c5-4c2f-a5cb-ec90102ac5d4}; !- Return Air Stream Node Name

OS:Node,
  {2b83ee2e-6d65-4b67-9043-2cad76c5e56c}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7fa64df3-4915-44b9-ab54-f535147a2aa0}; !- Outlet Port

OS:Connection,
  {7fa64df3-4915-44b9-ab54-f535147a2aa0}, !- Handle
  {2b83ee2e-6d65-4b67-9043-2cad76c5e56c}, !- Source Object
  3,                                      !- Outlet Port
  {41fb1da3-eb19-4e9c-9a8e-de753ab78511}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8eca35f5-c498-4f99-baba-54df6fbb281e}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Relief Air Node, !- Name
  {9835658d-45d2-40cc-ae53-c3f82ecc092b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9835658d-45d2-40cc-ae53-c3f82ecc092b}, !- Handle
  {41fb1da3-eb19-4e9c-9a8e-de753ab78511}, !- Source Object
  7,                                      !- Outlet Port
  {8eca35f5-c498-4f99-baba-54df6fbb281e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa0619e2-aaad-4825-8522-6445203685f6}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Mixed Air Node, !- Name
  {15f56b72-2df1-419d-bf9d-62b75fb0cccd}, !- Inlet Port
  {d1dca578-17ef-403f-b5bf-b628e173ad71}; !- Outlet Port

OS:Connection,
  {493ee2a9-50c5-4c2f-a5cb-ec90102ac5d4}, !- Handle
  {995a6e55-3e2d-463b-b551-df70e1c48c6a}, !- Source Object
  3,                                      !- Outlet Port
  {41fb1da3-eb19-4e9c-9a8e-de753ab78511}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15f56b72-2df1-419d-bf9d-62b75fb0cccd}, !- Handle
  {41fb1da3-eb19-4e9c-9a8e-de753ab78511}, !- Source Object
  5,                                      !- Outlet Port
  {fa0619e2-aaad-4825-8522-6445203685f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dca578-17ef-403f-b5bf-b628e173ad71}, !- Handle
  {fa0619e2-aaad-4825-8522-6445203685f6}, !- Source Object
  3,                                      !- Outlet Port
  {816876c7-f3f6-4b42-83b5-ee55a83128ed}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3584f3a0-efff-4549-a1a7-f540bfd0d9cd}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {99e0a8c7-adca-4edc-bedc-247046f2d45c}, !- Control Zone or Zone List Name
  {f9f28eee-b563-4370-84f1-18fe2275ee43}, !- Cooling Control Zone or Zone List Name
  {e76b7ec9-cfcb-4fe4-8e41-d3bdc780ebee}, !- Heating Control Zone or Zone List Name
  {555cd375-5cf3-4c85-a5ef-08bd993ec144}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {99e0a8c7-adca-4edc-bedc-247046f2d45c}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f9f28eee-b563-4370-84f1-18fe2275ee43}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e76b7ec9-cfcb-4fe4-8e41-d3bdc780ebee}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {555cd375-5cf3-4c85-a5ef-08bd993ec144}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b10f518c-8bd1-4589-8b1a-ed386eca9d78}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Diffuser, !- Name
  {b2ecc6d0-c88f-48ea-88b8-cec71c6b0e81}, !- Availability Schedule Name
  {996e1c05-a5bf-4f0e-be7a-3dda27d4b51e}, !- Air Inlet Node Name
  {b2ac8a86-ac30-4938-a4ac-9ae9db895f34}, !- Air Outlet Node Name
  0.50709528881087;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30fbaceb-cebb-4945-9fdc-2b69824d1760}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground Return Air Node, !- Name
  {4f156605-67d9-4e73-920e-28aca4c42a16}, !- Inlet Port
  {aacfc446-2c05-4cab-bacb-3a35c3c335b6}; !- Outlet Port

OS:Connection,
  {3c2cbac8-bb78-439c-9868-6664cfa06201}, !- Handle
  {1aa75f29-2a6d-4a5e-8430-c8b96c1ed4b6}, !- Source Object
  3,                                      !- Outlet Port
  {f7b45796-7412-4ca8-9b5d-68ef5e3e750d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f156605-67d9-4e73-920e-28aca4c42a16}, !- Handle
  {752b9561-fa72-4e1c-9099-5677047c8960}, !- Source Object
  2,                                      !- Outlet Port
  {30fbaceb-cebb-4945-9fdc-2b69824d1760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacfc446-2c05-4cab-bacb-3a35c3c335b6}, !- Handle
  {30fbaceb-cebb-4945-9fdc-2b69824d1760}, !- Source Object
  3,                                      !- Outlet Port
  {e4f1637a-4f80-4a21-ab39-c168c46c5e1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4bd4438-62c0-4869-b88f-53a38784ebe9}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e9d63815-2264-4946-85dc-ebaac7d6d036}, !- Inlet Port
  {996e1c05-a5bf-4f0e-be7a-3dda27d4b51e}; !- Outlet Port

OS:Connection,
  {e9d63815-2264-4946-85dc-ebaac7d6d036}, !- Handle
  {dc041c6e-8fda-4e9a-986b-520f42d3b9b5}, !- Source Object
  3,                                      !- Outlet Port
  {f4bd4438-62c0-4869-b88f-53a38784ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996e1c05-a5bf-4f0e-be7a-3dda27d4b51e}, !- Handle
  {f4bd4438-62c0-4869-b88f-53a38784ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {b10f518c-8bd1-4589-8b1a-ed386eca9d78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2ac8a86-ac30-4938-a4ac-9ae9db895f34}, !- Handle
  {b10f518c-8bd1-4589-8b1a-ed386eca9d78}, !- Source Object
  4,                                      !- Outlet Port
  {1aa75f29-2a6d-4a5e-8430-c8b96c1ed4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f712274f-02ab-470d-9a68-23c996e88e2b}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  {2333c84b-1bb3-47d4-a064-c6c9005720a1}, !- Default Day Schedule Name
  {156dbf4d-ae6c-453b-a25c-c6b83678c967}, !- Summer Design Day Schedule Name
  {02ddfdec-9bb8-419a-a32f-d90a7c5e30db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2333c84b-1bb3-47d4-a064-c6c9005720a1}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9c304fd0-c03a-4aef-99d5-c2ee2e89d632}, !- Handle
  {f712274f-02ab-470d-9a68-23c996e88e2b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.086399999999969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-29 16:40:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-29 16:40:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {02ddfdec-9bb8-419a-a32f-d90a7c5e30db}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156dbf4d-ae6c-453b-a25c-c6b83678c967}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b62dd6e6-7fae-4a0f-a44d-de33e1a99c58}, !- Handle
  Schedule Rule 15,                       !- Name
  {f712274f-02ab-470d-9a68-23c996e88e2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30462975-b872-4cbe-acd8-316242eb14fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {30462975-b872-4cbe-acd8-316242eb14fd}, !- Handle
  Schedule Day 31,                        !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b231bcd2-dcd6-4724-a281-2c5a6a5ae122}, !- Handle
  Schedule Rule 16,                       !- Name
  {f712274f-02ab-470d-9a68-23c996e88e2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5acd8bd-8909-4133-8ec4-e9f4411e5ac0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f5acd8bd-8909-4133-8ec4-e9f4411e5ac0}, !- Handle
  Schedule Day 32,                        !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {2605c253-0bd1-45bc-9637-bf8d770c19ae}, !- Handle
  Building Default Schedule Set,          !- Name
  {f712274f-02ab-470d-9a68-23c996e88e2b}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {9f101247-5960-4a71-a750-e3a7e8d13b13}, !- Handle
  {e8f0d8a8-76dd-427e-80bb-49ca9729c99c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Rule,
  {b9e24f6c-104e-4fd6-bbb3-36af71fc9b96}, !- Handle
  Schedule Rule 4,                        !- Name
  {e8f0d8a8-76dd-427e-80bb-49ca9729c99c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {072378e4-0f40-453e-833c-5dab411163f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {072378e4-0f40-453e-833c-5dab411163f0}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.316296807861852,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.289415065694235,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.262533323526617,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19225179875,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.19515025838924,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.198048718028479,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.200947177667719,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.203845637306958,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.206384971447482,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.208924305588006,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21146363972853,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.214002973869054,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.220809719880305,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.227616465891557,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234423211902809,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.241229957914061,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.272032102981734,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.302834248049408,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.333636393117081,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.364438538184755,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.400236558305385,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.436034578426016,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.471832598546646,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.507630618667276,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.538804505542827,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.569978392418378,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.601152279293928,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.632326166169479,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.652697026841301,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.673067887513123,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.693438748184945,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.713809608856767,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.718685599280734,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.723561589704702,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.72843758012867,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.733313570552636,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.738189560976604,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.743065551400571,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.747941541824539,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.748912965848724,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.749884389872909,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.750855813897094,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.751827237921279,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.752187911982085,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.752548586042891,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.752909260103697,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.753269934164503,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.753388202289456,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.753506470414409,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753624738539362,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.753743006664315,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.753407115503201,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.753071224342087,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.752735333180973,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.752399442019858,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75249708327527,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.752594724530681,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.752692365786093,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.752790007041504,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.752665331480747,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.752540655919989,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.752415980359232,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.752291304798474,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.756389084995342,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.760486865192209,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.764584645389076,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.768682425585943,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.768763617939457,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.768844810292971,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.768926002646486,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.769007195,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768277501349347,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.767547807698693,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76681811404804,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.766088420397386,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.765358726746733,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.76462903309608,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.763899339445426,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.763169645794773,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.756959813656811,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.75074998151885,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.744540149380889,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.738330317242927,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.720653327701985,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.702976338161042,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.685299348620099,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.667622359079156,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.631826138676799,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.596029918274443,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.560233697872086,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.524437477469729,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.485843181151569,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.447248884833408,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.408654588515248,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.370060292197087,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.34317855002947;                       !- Value Until Time 96

OS:Schedule:Rule,
  {f715ce2f-c465-4563-a64a-6a71334275a1}, !- Handle
  Schedule Rule 17,                       !- Name
  {e8f0d8a8-76dd-427e-80bb-49ca9729c99c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd318013-2653-4365-ab40-8862f3a3a4e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd318013-2653-4365-ab40-8862f3a3a4e9}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 2, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.316296807861852,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.289415065694235,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.262533323526617,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19225179875,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.19515025838924,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.198048718028479,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.200947177667719,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.203845637306958,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.206384971447482,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.208924305588006,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21146363972853,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.214002973869054,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.220809719880305,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.227616465891557,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234423211902809,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.241229957914061,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.272032102981734,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.302834248049408,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.333636393117081,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.364438538184755,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.400236558305385,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.436034578426016,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.471832598546646,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.507630618667276,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.538804505542827,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.569978392418378,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.601152279293928,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.632326166169479,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.652697026841301,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.673067887513123,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.693438748184945,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.713809608856767,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.718685599280734,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.723561589704702,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.72843758012867,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.733313570552636,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.738189560976604,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.743065551400571,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.747941541824539,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.748912965848724,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.749884389872909,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.750855813897094,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.751827237921279,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.752187911982085,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.752548586042891,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.752909260103697,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.753269934164503,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.753388202289456,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.753506470414409,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753624738539362,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.753743006664315,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.753407115503201,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.753071224342087,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.752735333180973,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.752399442019858,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75249708327527,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.752594724530681,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.752692365786093,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.752790007041504,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.752665331480747,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.752540655919989,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.752415980359232,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.752291304798474,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.756389084995342,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.760486865192209,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.764584645389076,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.768682425585943,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.768763617939457,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.768844810292971,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.768926002646486,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.769007195,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768277501349347,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.767547807698693,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76681811404804,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.766088420397386,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.765358726746733,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.76462903309608,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.763899339445426,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.763169645794773,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.756959813656811,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.75074998151885,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.744540149380889,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.738330317242927,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.720653327701985,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.702976338161042,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.685299348620099,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.667622359079156,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.631826138676799,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.596029918274443,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.560233697872086,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.524437477469729,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.485843181151569,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.447248884833408,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.408654588515248,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.370060292197087,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.34317855002947;                       !- Value Until Time 96

OS:AdditionalProperties,
  {d47f9e2e-fe45-414b-8de3-e65bc238064d}, !- Handle
  {e5ff081b-24b5-44e4-90fd-d5a80abcfdff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb16be74-efe0-47df-bf1a-5da7cb720d50}, !- Handle
  {dd318013-2653-4365-ab40-8862f3a3a4e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70005836-45ac-43fc-b4ce-5ffac91d251f}, !- Handle
  {072378e4-0f40-453e-833c-5dab411163f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {01631507-a55a-4e0e-a61b-f9512e53c1d8}, !- Handle
  {dfde9b81-831e-48e6-b8bf-cb3ae51d15ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {9f642b35-787e-4830-827c-6c70a30c1a21}, !- Handle
  {acbcf94f-dc3e-491d-ad6b-6d19b8845e51}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {700b3c73-419e-4a28-bb04-1a16b26cbedd}, !- Handle
  {4d1c9523-99b6-4508-8f8e-2e72503235da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {df31556a-c286-4c63-9795-025a7ec6a2af}, !- Handle
  {d54a6997-3de6-4840-b32f-2921891ca144}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4ce390f7-55d9-4225-8ada-6f8c8a3d5f0e}, !- Handle
  {035d3a8c-3ce1-472a-9c42-bbc497ad9038}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ccaf75d8-afe3-4da1-b0fd-d5368262348b}, !- Handle
  {d3075041-8a18-4fd1-8f5e-d5abc38b0554}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {e32738fa-97f2-4ca1-b5bd-fd2b5f1c4161}, !- Handle
  {78c51a78-cdbb-4ebd-8277-3767d05ced9d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f43abd84-323f-44b6-9dde-17f8dd2fb30c}, !- Handle
  {2869dc2d-1332-49ff-8d3b-7ca8fc5beb5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ff6e55c-b724-4bf5-86ce-767150eaf671}, !- Handle
  {bfc0cf29-1567-43cb-b02f-620594a17db0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {67a3cafa-100c-4ff0-bfc5-34dcbc9e7a5d}, !- Handle
  {901f9d14-25b4-4e5c-9394-ef6a2946e7a5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {e4672aee-9ca1-4f5f-89b9-f70811d3a6d2}, !- Handle
  Schedule Rule 5,                        !- Name
  {901f9d14-25b4-4e5c-9394-ef6a2946e7a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d3b4d35-9673-4490-91e0-a4a759e409bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d3b4d35-9673-4490-91e0-a4a759e409bb}, !- Handle
  FullServiceRestaurant Activity Default 1, !- Name
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {62284a13-1046-4e3f-b660-73d425f33ff6}, !- Handle
  Schedule Rule 18,                       !- Name
  {901f9d14-25b4-4e5c-9394-ef6a2946e7a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df4bfd3b-6b19-47a6-9e84-89b5b379b9a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df4bfd3b-6b19-47a6-9e84-89b5b379b9a2}, !- Handle
  FullServiceRestaurant Activity Default 2, !- Name
  {09e79e3c-08dd-4527-b2e5-2fc5561a3f58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {538d0339-9ad5-49d4-ace0-2f594b4112c9}, !- Handle
  {da395fa4-e9dc-46c3-bb24-a35c1dfd8956}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a933cc9-ef17-44b6-a046-d80c553a4888}, !- Handle
  {df4bfd3b-6b19-47a6-9e84-89b5b379b9a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14dfa4a5-8a07-4e40-838d-c2949e430840}, !- Handle
  {4d3b4d35-9673-4490-91e0-a4a759e409bb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36f56e21-764a-4c82-8605-a0cd8685dcb5}, !- Handle
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {a1695f8d-d263-4e5e-b41b-433d68c74aae}, !- Handle
  Schedule Rule 19,                       !- Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d9109ef-0132-434f-9d2d-a58420c118c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1d9109ef-0132-434f-9d2d-a58420c118c1}, !- Handle
  FullServiceRestaurant Gas Equip Default 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.15,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.25,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2375,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.225,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2125,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1875,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.1625,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1625,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.175,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1875,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.225,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.283333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.275,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.266666666666667,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.258333333333333,                      !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.241666666666667,                      !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.233333333333333,                      !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.216666666666667,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.208333333333333,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.1875,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1625,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.15,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1375,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.125,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.1125,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0875,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.075,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.05,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0425,                                 !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.035,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0275,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.02,                                   !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.02;                                   !- Value Until Time 73

OS:AdditionalProperties,
  {26dcbeb9-3369-4e31-9718-2485d5077325}, !- Handle
  {79f94b31-d600-4342-be76-7caddfda50d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a69eb359-e4a4-4915-bcba-5e8680fc1e1f}, !- Handle
  {1d9109ef-0132-434f-9d2d-a58420c118c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70ebb6e6-1b18-4fa5-8583-5d5c93ba262b}, !- Handle
  {f4961725-0a08-44c1-b0c7-4098c0ab25ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02a0527e-0708-44a1-9c84-b86b9dfc9cf1}, !- Handle
  {6b693e61-cd44-4937-a651-10c486d5e56c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {0685e6df-24e8-4a83-b033-435a8372a7b6}, !- Handle
  Schedule Rule 20,                       !- Name
  {6b693e61-cd44-4937-a651-10c486d5e56c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e00f9210-1bea-46c2-845e-710b5f90ba7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e00f9210-1bea-46c2-845e-710b5f90ba7b}, !- Handle
  FullServiceRestaurant HtgSetp Default 1, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {13429c74-fe22-4bc5-9fd1-a4f965598913}, !- Handle
  Schedule Rule 21,                       !- Name
  {6b693e61-cd44-4937-a651-10c486d5e56c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ca2a57c-121d-4f9f-8821-a13de89e91ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ca2a57c-121d-4f9f-8821-a13de89e91ef}, !- Handle
  FullServiceRestaurant HtgSetp Default 2, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {1285f4f0-5c45-4b70-ae76-74b988e3c7e8}, !- Handle
  {11f77571-9d47-440f-b52b-50d6d59ae1a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22f1f162-b7d4-454d-b90d-6e0ce6e3e229}, !- Handle
  {7ca2a57c-121d-4f9f-8821-a13de89e91ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0a998992-db2f-4af0-aff6-020090798044}, !- Handle
  {e00f9210-1bea-46c2-845e-710b5f90ba7b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52488f17-13fc-4401-989c-b59e13395f4b}, !- Handle
  {aacb3bb7-0077-4580-9438-6588eaad8a03}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {13751a96-c6c5-4469-b2ee-d9010111937c}, !- Handle
  Schedule Rule 22,                       !- Name
  {aacb3bb7-0077-4580-9438-6588eaad8a03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bff9bbf-1981-4cd7-b415-d59a0e87b71f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4bff9bbf-1981-4cd7-b415-d59a0e87b71f}, !- Handle
  FullServiceRestaurant ClgSetp Default 1, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d3195ecc-8743-4021-8af7-5f5c722aeddb}, !- Handle
  Schedule Rule 23,                       !- Name
  {aacb3bb7-0077-4580-9438-6588eaad8a03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a6e8012-da8a-4ee0-accb-0e77d369d212}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a6e8012-da8a-4ee0-accb-0e77d369d212}, !- Handle
  FullServiceRestaurant ClgSetp Default 2, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:AdditionalProperties,
  {191ad6b5-e707-42fb-a128-f833729cc35e}, !- Handle
  {4e681f29-035d-436c-92fc-1395e89abda8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {941eb8fa-0a76-4fd4-aaff-9a2a84972ab2}, !- Handle
  {3a6e8012-da8a-4ee0-accb-0e77d369d212}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98775c7f-2170-4d09-940e-56d5bd1b8e17}, !- Handle
  {4bff9bbf-1981-4cd7-b415-d59a0e87b71f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f392cc6c-3def-45aa-94a6-e3657d655985}, !- Handle
  {f13a1dc5-b961-4da8-b104-3e517c40ac98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:Schedule:Rule,
  {0e1f34b1-ae26-4b6c-a445-f15dad3eb2bb}, !- Handle
  Schedule Rule 24,                       !- Name
  {f13a1dc5-b961-4da8-b104-3e517c40ac98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fb862d8-493b-45d3-939e-dd4e9fd700d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3fb862d8-493b-45d3-939e-dd4e9fd700d2}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default 1, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {71c1a67c-e36d-4f05-bf63-328f4a63292c}, !- Handle
  Schedule Rule 25,                       !- Name
  {f13a1dc5-b961-4da8-b104-3e517c40ac98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fda5d6d4-a1f8-446a-9bfe-9fcae712cc6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fda5d6d4-a1f8-446a-9bfe-9fcae712cc6f}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default 2, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {474acbd1-593e-4946-bd30-69f42a39d25f}, !- Handle
  {9f3331a9-ad1f-4433-a497-cabecf025cb4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {849e036e-0053-4557-b6a6-c9faaf6b7717}, !- Handle
  {fda5d6d4-a1f8-446a-9bfe-9fcae712cc6f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {277c0b27-2d60-42fa-a968-3a514496b785}, !- Handle
  {3fb862d8-493b-45d3-939e-dd4e9fd700d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {58eff28c-1a4d-4d11-a93f-8ecc741e7309}, !- Handle
  {a6e1018f-4c09-4b49-8f24-10f181892530}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {afb98fb9-a342-45a1-af87-f4baab117d16}, !- Handle
  Schedule Rule 26,                       !- Name
  {a6e1018f-4c09-4b49-8f24-10f181892530}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e44b7c64-52c8-4389-b892-be13dd7db50a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e44b7c64-52c8-4389-b892-be13dd7db50a}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default 1, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {45d5b79b-ea09-4843-a9e1-b5ce02e6b34c}, !- Handle
  Schedule Rule 27,                       !- Name
  {a6e1018f-4c09-4b49-8f24-10f181892530}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c76cb69-eced-4ca9-8355-4bc7744d936f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c76cb69-eced-4ca9-8355-4bc7744d936f}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default 2, !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:AdditionalProperties,
  {db41d18b-22da-46dc-86d1-c06fd629e8c2}, !- Handle
  {8a9e6930-23a3-43df-b4ee-97c42210c445}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff60e988-053f-445d-a966-d08884057fae}, !- Handle
  {7c76cb69-eced-4ca9-8355-4bc7744d936f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e54bd8f-f7a3-4358-a07f-4cd009b11a66}, !- Handle
  {e44b7c64-52c8-4389-b892-be13dd7db50a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72cfa316-c284-4728-94c7-f701eae802c6}, !- Handle
  {b923ac77-22ea-4809-a316-c4abf0eaee0e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:Schedule:Rule,
  {5d90f120-3e6b-488a-a72c-43776ae03ebe}, !- Handle
  Schedule Rule 28,                       !- Name
  {b923ac77-22ea-4809-a316-c4abf0eaee0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3df2dad-a3a1-44a3-802b-410980722e36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b3df2dad-a3a1-44a3-802b-410980722e36}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 1, !- Name
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {682276ce-dd0d-4e8f-a116-830b29f77b72}, !- Handle
  Schedule Rule 12,                       !- Name
  {b923ac77-22ea-4809-a316-c4abf0eaee0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c6af09a-530a-4c2f-bafd-ca8471f19eb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c6af09a-530a-4c2f-bafd-ca8471f19eb8}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default 2, !- Name
  {731c0b63-a4b2-4b5f-ae19-3740f9396c0a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {380d9b61-0362-4424-a33d-94d14d7092f4}, !- Handle
  {6d5eb158-35cc-4eb6-b8dd-9717951fa618}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52096d5a-1322-4a26-823f-1819326e2b91}, !- Handle
  {5c6af09a-530a-4c2f-bafd-ca8471f19eb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3a6bd580-8170-4069-92ea-c723541a0d05}, !- Handle
  {b3df2dad-a3a1-44a3-802b-410980722e36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eea4c5a9-16b3-4290-a179-a22d83a7b6ce}, !- Handle
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {9b9aca90-f87b-4df8-924b-b866e0a03630}, !- Handle
  Schedule Rule 29,                       !- Name
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6d8a165-f916-4ae7-807b-5d3827abc920}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f6d8a165-f916-4ae7-807b-5d3827abc920}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default 1, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fdf9f545-c54c-4968-92fe-2fd8b2695c59}, !- Handle
  Schedule Rule 11,                       !- Name
  {cfcbef19-4c43-48c8-a516-13dbcb05b927}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6920a7f6-71c9-4e93-b813-28dce1f7ad34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6920a7f6-71c9-4e93-b813-28dce1f7ad34}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default 2, !- Name
  {7fdd4bb0-a8dc-4e89-9db6-908edcd39901}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {a2baa869-984f-4a80-bd5c-2b6b75225c58}, !- Handle
  {694f6747-2141-403e-8e99-51cee63c9514}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85ce0394-f1a1-457d-a7c6-5e510d6fa8a2}, !- Handle
  {6920a7f6-71c9-4e93-b813-28dce1f7ad34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {becb8767-9ce6-44bb-a278-8e4b00b2a0d6}, !- Handle
  {f6d8a165-f916-4ae7-807b-5d3827abc920}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e6409434-7b0e-447d-a159-c4472ce636a6}, !- Handle
  {113847a2-6e73-4db2-9cc1-a649e7b01a91}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {7fa40a13-87e1-4ccb-b8dc-9b8f9403a611}, !- Handle
  Schedule Rule 30,                       !- Name
  {113847a2-6e73-4db2-9cc1-a649e7b01a91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {022ef2d5-5a68-4725-83ef-348ec9603631}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {022ef2d5-5a68-4725-83ef-348ec9603631}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default 1, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.009375,                               !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.01875,                                !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.028125,                               !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0375,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.046875,                               !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.05625,                                !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.065625,                               !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.075,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.084375,                               !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.09375,                                !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.103125,                               !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.1125,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.121875,                               !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.13125,                                !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.140625,                               !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  0,                                      !- Minute 24
  0.15,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  15,                                     !- Minute 25
  0.19375,                                !- Value Until Time 25
  9,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2375,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  0.28125,                                !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.325,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.36875,                                !- Value Until Time 29
  10,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.45625,                                !- Value Until Time 31
  11,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  15,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  0,                                      !- Minute 36
  0.45,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4125,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3875,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3625,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  30,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.375,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.425,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.45,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.475,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.475,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.45,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.425,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.425,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.45,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.475,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.425,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4,                                    !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.35,                                   !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.25,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2125,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.225;                                  !- Value Until Time 76

OS:AdditionalProperties,
  {d6b1c542-74c2-4731-b941-fa4caca5a8be}, !- Handle
  {c52d296d-d1f9-43e4-8243-11da0a17e04f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.15 | 7.5 ~ 0.6 | 8.5 ~ 0.55 | 9.5 ~ 0.45 | 10.5 ~ 0.4 | 11.5 ~ 0.45 | 12.5 ~ 0.4 | 13.5 ~ 0.35 | 14.5 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.6 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {79e58c2c-f230-4d07-bf2a-b6a2db79d1dc}, !- Handle
  {022ef2d5-5a68-4725-83ef-348ec9603631}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.25 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 8.0 ~ 0.15 | 9.0 ~ 0.15 | 11.0 ~ 0.5 | 13.0 ~ 0.4 | 15.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.5 | 19.5 ~ 0.5 | 20.5 ~ 0.4 | 21.5 ~ 0.5 | 22.5 ~ 0.4 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8d6fe680-3fbc-411e-b797-ff486981caa4}, !- Handle
  {39feed12-cd42-419c-813c-71531851cfbb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {350c9520-0cac-43a5-8b8b-c36f8a5d2d71}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  {e77f0ea4-a296-4f0f-9942-1fa136b547a3}, !- Default Day Schedule Name
  {4b72b906-d68f-4ec2-9793-2beba60606ea}, !- Summer Design Day Schedule Name
  {91fc1ebe-d7bb-45fd-85cf-f9a3f66e5cfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e77f0ea4-a296-4f0f-9942-1fa136b547a3}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Default, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0cbe2031-45a5-47c2-b04a-7afcbbe5fd33}, !- Handle
  {350c9520-0cac-43a5-8b8b-c36f8a5d2d71}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.722399999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-29 16:41:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-29 16:41:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {91fc1ebe-d7bb-45fd-85cf-f9a3f66e5cfa}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b72b906-d68f-4ec2-9793-2beba60606ea}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5a60ea6-bb01-42aa-aa3b-3fa4c13d3fbf}, !- Handle
  Schedule Rule 13,                       !- Name
  {350c9520-0cac-43a5-8b8b-c36f8a5d2d71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0eeb7913-2fd2-4437-9f4e-22c2d4969bee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0eeb7913-2fd2-4437-9f4e-22c2d4969bee}, !- Handle
  Schedule Day 33,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07d9ad40-ea39-47d7-8e9f-7462ad702a51}, !- Handle
  Schedule Rule 31,                       !- Name
  {350c9520-0cac-43a5-8b8b-c36f8a5d2d71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d723ba1-c907-46b6-9221-ab2b800f3f4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d723ba1-c907-46b6-9221-ab2b800f3f4b}, !- Handle
  Schedule Day 34,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {33fa4f3e-058b-4503-ad02-e62dd3a26f92}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  {6602e03d-0f7d-427c-baa4-7f1341c16493}, !- Default Day Schedule Name
  {2a295733-97a3-45e1-8bb4-b16c0bb84d41}, !- Summer Design Day Schedule Name
  {2127d111-0bed-4a1a-a038-c208f6eb77c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6602e03d-0f7d-427c-baa4-7f1341c16493}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch Default, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e8144f53-5f04-4a71-bff6-c24f9f1944f3}, !- Handle
  {33fa4f3e-058b-4503-ad02-e62dd3a26f92}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.363999999999999,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-29 16:41:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-29 16:41:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2127d111-0bed-4a1a-a038-c208f6eb77c5}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a295733-97a3-45e1-8bb4-b16c0bb84d41}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b237b3aa-8dde-4667-abfa-b3d4c6620129}, !- Handle
  Schedule Rule 32,                       !- Name
  {33fa4f3e-058b-4503-ad02-e62dd3a26f92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c566c0e-c17d-49f6-95a5-95f2fb0e45f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9c566c0e-c17d-49f6-95a5-95f2fb0e45f8}, !- Handle
  Schedule Day 35,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66eac865-183f-4739-b1d5-a3111c28df1e}, !- Handle
  Schedule Rule 33,                       !- Name
  {33fa4f3e-058b-4503-ad02-e62dd3a26f92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7edc6e36-e9bd-4ae0-88f3-ac8f5d59ccb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7edc6e36-e9bd-4ae0-88f3-ac8f5d59ccb3}, !- Handle
  Schedule Day 36,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {8a1c4417-dd97-43df-adec-3fc44f6666b8}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d7930163-45d7-4563-a552-97027c27b3ca}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {66a8b6aa-4fe2-468b-a4c7-189af6c35e60}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {10bf0745-4167-4cc0-8470-f22e3e15d740}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {81d1e52a-d185-41ac-896a-5023989c5f81}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ae6cf774-061a-4024-84cf-e65b6b7a2ebe}, !- Handle
  {24c4bffa-3da8-498f-90a6-3bae1b19fd32}; !- Object Name

OS:OutputControl:ReportingTolerances,
  {866f4535-c788-4051-9774-6a34f9f7331c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {f2d3210e-174c-47f5-b464-8cfe1180f1a8}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {13acaacb-12df-4244-adc8-e209c94972d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13acaacb-12df-4244-adc8-e209c94972d0}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {20b900d0-3e8d-4067-aa09-bde4c9ab0079}, !- Handle
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {3aa347c6-3f5c-4d9f-b3f0-c996de279286}, !- Handle
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {aadd08f4-35f6-489f-a968-4ed4fb7b530e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72172480149204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b3fb57cd-5bdf-40f1-ba41-a473cb4ccc62}, !- Handle
  {aadd08f4-35f6-489f-a968-4ed4fb7b530e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {77668e9d-9a3a-43c3-8b97-412077a1135f}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {aadd08f4-35f6-489f-a968-4ed4fb7b530e}, !- Lights Definition Name
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Space or SpaceType Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {80b208fb-a74d-4b58-a916-89c600197ab0}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.492038917205406,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f641f0d7-94ff-4728-8fe7-38ed67642120}, !- Handle
  {80b208fb-a74d-4b58-a916-89c600197ab0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {368bc96c-7c18-4194-ae12-492d5f4144eb}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {80b208fb-a74d-4b58-a916-89c600197ab0}, !- Lights Definition Name
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Space or SpaceType Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cf33f7cc-5a01-4d77-993c-bc48a1f2ecbc}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.12155929141197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1003316e-7d5b-4095-a9dd-0d8066b9e0ae}, !- Handle
  {cf33f7cc-5a01-4d77-993c-bc48a1f2ecbc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {035a3fe3-6a63-413b-ac09-d103d1e5d5e2}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {cf33f7cc-5a01-4d77-993c-bc48a1f2ecbc}, !- Lights Definition Name
  {8b4177a7-1878-4f6d-9d53-e3ca149330a0}, !- Space or SpaceType Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6d848e86-f947-4461-b4bf-9ef6c87e982c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.49916098407353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1e0956fc-eb75-45da-9260-4f5ae1825208}, !- Handle
  {6d848e86-f947-4461-b4bf-9ef6c87e982c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9cd2686c-960c-4f38-a779-a5f52a40719b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6d848e86-f947-4461-b4bf-9ef6c87e982c}, !- Lights Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a717d133-0f12-4bc0-9a2f-241c59c684cf}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.63527275950563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d2012048-9a33-4015-aa15-e683e7fc8e66}, !- Handle
  {a717d133-0f12-4bc0-9a2f-241c59c684cf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {60329139-db33-45b2-85de-046dc78a41ef}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {a717d133-0f12-4bc0-9a2f-241c59c684cf}, !- Lights Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {28cf4469-2a44-4e0b-8abe-0168f394bac7}, !- Default Day Schedule Name
  {ea65c45f-6fa4-48fb-b504-102e61e5ffce}, !- Summer Design Day Schedule Name
  {5b0ab7e8-72ce-4c70-ada1-38033d9b0cc8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3c7b2841-fa43-427c-9e45-a2f0a2c6f7c2}, !- Handle
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {28cf4469-2a44-4e0b-8abe-0168f394bac7}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 3, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.212299478738962,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.211046498739652,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.209793518740342,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.208540538741031,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.207287558741722,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.206034578742411,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.204781598743102,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.203528618743791,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.202275638744481,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.201022658745171,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.199769678745861,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.19851669874655,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.197263718747241,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.19601073874793,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.19475775874862,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.193504778749311,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.19225179875,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.19515025838924,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.198048718028479,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.200947177667719,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.203845637306958,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.206384971447482,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.208924305588006,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.21146363972853,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.214002973869054,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.220809719880305,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.227616465891557,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.234423211902809,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.241229957914061,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.272032102981734,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.302834248049408,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.333636393117081,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.364438538184755,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.400236558305385,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.436034578426016,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.471832598546646,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507630618667276,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.538804505542827,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.569978392418378,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.601152279293928,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.632326166169479,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.659487313731908,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.686648461294337,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.713809608856767,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.749884389872909,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.751827237921279,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.752187911982085,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.752548586042891,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.752909260103697,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753269934164503,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.753388202289456,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.753506470414409,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.753624738539362,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.753743006664315,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.753407115503201,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.753071224342087,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.752735333180973,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.752399442019858,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.75249708327527,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.752594724530681,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.752692365786093,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.752790007041504,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.752665331480747,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.752540655919989,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.752415980359232,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.752291304798474,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.756389084995342,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.760486865192209,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.764584645389076,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.768682425585943,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.768790682057295,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768898938528648,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.769007195,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.754889869610824,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.746610093426876,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.738330317242927,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.720653327701985,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.702976338161042,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.685299348620099,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.667622359079156,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.631826138676799,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.596029918274443,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.560233697872086,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.524437477469729,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.485843181151569,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.447248884833408,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.408654588515248,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.370060292197087,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.34317855002947,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.316296807861852,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.289415065694235,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.262533323526617,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.250288107329531,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.238042891132445,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.225797674935358,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.213552458738272;                      !- Value Until Time 96

OS:AdditionalProperties,
  {9c4d0a00-6cd1-4f00-b10d-4ab65b5e277c}, !- Handle
  {28cf4469-2a44-4e0b-8abe-0168f394bac7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ea65c45f-6fa4-48fb-b504-102e61e5ffce}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b0ab7e8-72ce-4c70-ada1-38033d9b0cc8}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1983203-db30-4a65-80b4-d52dfaf2f747}, !- Handle
  Schedule Rule 34,                       !- Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd318013-2653-4365-ab40-8862f3a3a4e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {151e80c5-48a1-43e5-8b70-73f8ef9319e0}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 4, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3665978555,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.34270296725,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.318808079,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.256335596,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.25891200525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2614884145,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.26406482375,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.266641233,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2688984195,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.271155606,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2734127925,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.275669979,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2817204215,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.287770864,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2938213065,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.299871749,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.32725144075,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3546311325,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.38201082425,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.409390516,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.44121098675,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4730314575,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.50485192825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.536672399,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.564382528,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.592092657,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.619802786,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.647512915,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6656203515,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.683727788,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.7018352245,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.719942661,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.724276875857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.728611090714286,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.732945305571429,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.737279520428571,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.741613735285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.745947950142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.750282165,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.75114565325,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7520091415,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.75287262975,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.753736118,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75405671725,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7543773165,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75469791575,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.755018515,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.75512364225,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7552287695,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.75533389675,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.755439024,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.755140454,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.754841884,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.754543314,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.754244744,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75433153625,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7544183285,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75450512075,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.754591913,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.75448109025,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7543702675,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.75425944475,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.754148622,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.75779109425,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7614335665,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.76507603875,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.768718511,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.768790682,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.768862853,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.768935024,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.769007195,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.76835857825,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.7677099615,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76706134475,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.766412728,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.76576411125,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7651154945,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.76446687775,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.763818261,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.75829840875,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7527785565,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.74725870425,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.741738852,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.72602596825,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.7103130845,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.69460020075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.678887317,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.647068446,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.615249575,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.583430704,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.551611833,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.51730578275,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4829997325,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.44869368225,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.414387632,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.39049274375;                          !- Value Until Time 96

OS:AdditionalProperties,
  {e3954b5c-f410-401f-b46a-432c79956f8e}, !- Handle
  {151e80c5-48a1-43e5-8b70-73f8ef9319e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {87c7dfbf-470b-48ac-a204-deea12919d95}, !- Handle
  Schedule Rule 35,                       !- Name
  {bfbc46e8-409a-43e1-a0ca-ff9d528fe863}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {072378e4-0f40-453e-833c-5dab411163f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f94613a1-be02-4915-9bc7-7cfa99882505}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 5, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3665978555,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.34270296725,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.318808079,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.256335596,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.25891200525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2614884145,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.26406482375,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.266641233,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2688984195,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.271155606,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2734127925,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.275669979,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2817204215,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.287770864,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2938213065,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.299871749,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.32725144075,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3546311325,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.38201082425,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.409390516,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.44121098675,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4730314575,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.50485192825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.536672399,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.564382528,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.592092657,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.619802786,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.647512915,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6656203515,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.683727788,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.7018352245,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.719942661,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.724276875857143,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.728611090714286,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.732945305571429,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.737279520428571,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.741613735285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.745947950142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.750282165,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.75114565325,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7520091415,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.75287262975,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.753736118,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75405671725,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7543773165,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75469791575,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.755018515,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.75512364225,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7552287695,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.75533389675,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.755439024,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.755140454,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.754841884,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.754543314,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.754244744,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75433153625,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7544183285,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75450512075,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.754591913,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.75448109025,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7543702675,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.75425944475,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.754148622,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.75779109425,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7614335665,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.76507603875,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.768718511,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.768790682,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.768862853,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.768935024,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.769007195,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.76835857825,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.7677099615,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76706134475,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.766412728,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.76576411125,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7651154945,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.76446687775,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.763818261,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.75829840875,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7527785565,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.74725870425,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.741738852,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.72602596825,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.7103130845,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.69460020075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.678887317,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.647068446,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.615249575,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.583430704,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.551611833,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.51730578275,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4829997325,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.44869368225,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.414387632,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.39049274375;                          !- Value Until Time 96

OS:AdditionalProperties,
  {e0751b51-9cb8-4de7-a5a7-b3507ff13b9f}, !- Handle
  {f94613a1-be02-4915-9bc7-7cfa99882505}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  {21c9a057-a2eb-4951-b7ec-e14e47b93cef}, !- Default Day Schedule Name
  {c99f8a4e-2b86-47d7-814a-1243c607ff04}, !- Summer Design Day Schedule Name
  {e83a7079-0266-48fd-888c-08d66be5e065}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {35a42ee0-fb8b-43e6-9cbb-98295081092c}, !- Handle
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {21c9a057-a2eb-4951-b7ec-e14e47b93cef}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00232774703590211,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00465549407180433,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00698324110770645,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00931098814360866,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0116387351795108,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.013966482215413,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0162942292513151,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0186219762872173,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0209497233231194,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0232774703590216,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0256052173949238,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.027932964430826,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0302607114667281,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0325884585026303,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0349162055385324,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0372439525744345,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0395716996103367,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0621032108582285,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0846347221061202,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.107166233354012,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.129697744601904,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.135759001849447,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.141820259096989,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.147881516344532,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.153942773592075,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.159114370729698,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.164285967867321,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.169457565004943,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.174629162142566,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.193567539716573,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.21250591729058,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.231444294864587,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.250382672438594,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.281676526504856,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.312970380571118,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.344264234637381,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.375558088703643,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.397558934809918,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.419559780916193,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.441560627022469,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.463561473128744,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.472945401716328,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.482329330303911,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.491713258891495,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.527476905445593,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.534090054440416,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.532423765895741,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.530757477351065,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.52909118880639,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.527424900261714,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.529880818537115,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.532336736812516,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.534792655087917,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.537248573363317,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.536278517484443,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.535308461605568,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.534338405726693,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.533368349847818,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.534227762044666,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.535087174241514,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.535946586438361,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.536805998635209,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.539470998976407,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.542135999317605,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.544800999658802,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.547466,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.547052877187252,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.546639754374503,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.546226631561755,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.545813508749006,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.538282309059186,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.530751109369366,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.523219909679546,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.454898895356997,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.430768490037415,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.406638084717833,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.363682333499409,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.320726582280984,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.277770831062559,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.234815079844135,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.19617310556191,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.157531131279685,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.11888915699746,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0802471827152356,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.065357780171762,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0504683776282884,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0355789750848148,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0206895725413411,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0167000320066689,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0127104914719966,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00872095093732432,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00473141040265204,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00354855780198902,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00236570520132602,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.00118285260066302,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:AdditionalProperties,
  {cbabb537-22ae-4f9f-b26f-e9e85206ba06}, !- Handle
  {21c9a057-a2eb-4951-b7ec-e14e47b93cef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {c99f8a4e-2b86-47d7-814a-1243c607ff04}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e83a7079-0266-48fd-888c-08d66be5e065}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a0c0445-411e-4c56-a86a-681a16bc6204}, !- Handle
  Schedule Rule 36,                       !- Name
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d1c9523-99b6-4508-8f8e-2e72503235da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e998dbb-7f7e-41c6-8079-b18604593199}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0678395,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05561675,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.043394,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.058446,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07696275,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0954795,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.11399625,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.132513,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1395825,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.146652,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1537215,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.160791,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.16369975,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1666085,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.16951725,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.172426,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.18618125,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1999365,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.21369175,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.227447,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.26190025,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2963535,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.33080675,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.36526,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.39657125,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4278825,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.45919375,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.490505,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.51203525,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5335655,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.55509575,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.576626,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.582704714285714,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.588783428571429,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.594862142857143,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.600940857142857,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.607019571428571,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.613098285714286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.619177,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.62009725,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6210175,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.62193775,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.622858,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6196915,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.616525,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.6133585,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.610192,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.60441025,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5986285,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.59284675,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.587065,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.58243,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.577795,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.57316,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.568525,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.563963,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.559401,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.554839,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.550277,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.55021775,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5501585,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.55009925,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.55004,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.54724075,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5444415,                              !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.54164225,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.538843,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.53264325,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5264435,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52024375,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.514044,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.509203625,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.50436325,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.499522875,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4946825,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.489842125,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.48500175,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.480161375,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.475321,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.458107,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.440893,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.423679,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.406465,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.36588225,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3252995,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.28471675,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.244134,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2092625,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.174391,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1395195,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.104648,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.10155725,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0984665,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.09537575,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.092285,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.08006225;                             !- Value Until Time 96

OS:AdditionalProperties,
  {83ca7329-c309-45c9-81b4-59c90358accd}, !- Handle
  {3e998dbb-7f7e-41c6-8079-b18604593199}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {73694219-e802-43cf-b0f8-13c7fdfc2e99}, !- Handle
  Schedule Rule 37,                       !- Name
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d54a6997-3de6-4840-b32f-2921891ca144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a26bb3-f501-43dc-836a-d317625ae8e3}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0673835,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05475675,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04213,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06359,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0842665,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.104943,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1256195,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.146296,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1521955,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.158095,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1639945,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.169894,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1732385,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.176583,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1799275,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.183272,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.20107875,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2188855,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.23669225,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.254499,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.29234975,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3302005,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.36805125,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.405902,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.43009875,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4542955,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.47849225,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.502689,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5235795,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.54447,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5653605,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.586251,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.592336857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.598422714285714,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.604508571428572,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.610594428571429,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.616680285714286,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.622766142857143,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.628852,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6305655,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.632279,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6339925,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.635706,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.63208825,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.6284705,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.62485275,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.621235,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.615429,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.609623,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.603817,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.598011,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5928435,                              !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.587676,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5825085,                              !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.577341,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5765495,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.575758,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5749665,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.574175,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.57324875,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5723225,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.57139625,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.57047,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.56866275,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5668555,                              !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.56504825,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.563241,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.55862925,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5540175,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.54940575,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.544794,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.540662875,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.53653175,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.532400625,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5282695,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.524138375,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.52000725,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.515876125,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.511745,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.49744025,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4831355,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.46883075,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.454526,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.43452225,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4145185,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.39451475,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.374511,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3363885,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.298266,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2601435,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.222021,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.189675,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.157329,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.124983,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.092637,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.08001025;                             !- Value Until Time 96

OS:AdditionalProperties,
  {42e033bd-d62b-4f02-89a8-d8d12ff04753}, !- Handle
  {f9a26bb3-f501-43dc-836a-d317625ae8e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0fbbe3d3-c456-42ab-849c-d76e82d3eca0}, !- Handle
  Schedule Rule 38,                       !- Name
  {9e7704a2-aa9a-4676-83e8-c962f3c54be1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {035d3a8c-3ce1-472a-9c42-bbc497ad9038}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9db3387f-d318-40c9-917d-97c4016f99f2}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {4212c977-09c8-46ee-b2a8-06fe07924c27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0350777058823529,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0373034117647059,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0395291176470588,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0417548235294118,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0439805294117647,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0462062352941177,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0484319411764706,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0506576470588235,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0528833529411765,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0551090588235294,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0573347647058824,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0595604705882353,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0617861764705882,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0640118823529412,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0662375882352941,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0684632941176471,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.070689,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.091921,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.113153,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.134385,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.155617,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.16150725,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1673975,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.17328775,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.179178,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.183988,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.188798,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.193608,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.198418,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2159685,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.233519,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2510695,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.26862,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.3023825,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.336145,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3699075,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.40367,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.42675275,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4498355,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.47291825,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.496001,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.514533333333333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.533065666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.551598,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.611352,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.611674,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.6057265,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.599779,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5938315,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.587884,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5828645,                              !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.577845,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5728255,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.567806,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.56574975,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5636935,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.56163725,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.559581,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.55897125,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5583615,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.55775175,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.557142,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56337375,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5696055,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.57583725,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.582069,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5815845,                              !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5811,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5806155,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.580131,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.573442333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.566753666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.560065,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.506220333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.487371666666667,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.468523,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.44647825,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4244335,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.40238875,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.380344,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.342718,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.305092,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.267466,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.22984,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.185927,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.142014,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.098101,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.054188,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.049984,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.04578,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.041576,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.037372,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.036242,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.035112,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.033982,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.032852;                               !- Value Until Time 96

OS:AdditionalProperties,
  {62e52186-805a-4a8f-825c-2d470359d125}, !- Handle
  {9db3387f-d318-40c9-917d-97c4016f99f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {7b4c038e-d8ce-4c0d-90d4-541ddeb2c93e}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b4c21904-5cd1-4968-a0cb-9419393c771e}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  {ccc3da47-711f-4442-a0d8-e7431dd5bcb9}, !- Default Day Schedule Name
  {39fa50a5-aef4-4620-ac69-310f6fa47969}, !- Summer Design Day Schedule Name
  {748dc0e9-93fc-4629-96eb-c814022c1d38}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6ba15bc7-6c4e-47a5-9331-3fafb1fed079}, !- Handle
  {b4c21904-5cd1-4968-a0cb-9419393c771e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.722399999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-29 16:41:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-29 16:41:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccc3da47-711f-4442-a0d8-e7431dd5bcb9}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39fa50a5-aef4-4620-ac69-310f6fa47969}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {748dc0e9-93fc-4629-96eb-c814022c1d38}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c731f650-7dc3-4e3a-ac5a-e78552929665}, !- Handle
  Schedule Rule 39,                       !- Name
  {b4c21904-5cd1-4968-a0cb-9419393c771e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0005ad22-3a2c-4983-a0eb-cc35640eba05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0005ad22-3a2c-4983-a0eb-cc35640eba05}, !- Handle
  Schedule Day 37,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c78baa14-6423-41e2-874a-eb1e5eeaa4c3}, !- Handle
  Schedule Rule 40,                       !- Name
  {b4c21904-5cd1-4968-a0cb-9419393c771e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf4f03b1-a343-4887-b752-a90d9cd8d687}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cf4f03b1-a343-4887-b752-a90d9cd8d687}, !- Handle
  Schedule Day 38,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {b386242e-5303-4d67-b33e-5754520deaaf}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a8d05c36-fe39-482b-930b-932dfbae14e5}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  {e73fce4f-adf4-4f70-91b6-adde6ddf0983}, !- Default Day Schedule Name
  {02bdf71e-6891-4325-b1de-6b3cb9c91308}, !- Summer Design Day Schedule Name
  {a77eb309-f806-4a28-bda1-4b20c0afb71b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e3facc71-afad-4956-991f-c9aaa13bfc2e}, !- Handle
  {a8d05c36-fe39-482b-930b-932dfbae14e5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.363999999999999,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-29 16:41:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-29 16:41:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e73fce4f-adf4-4f70-91b6-adde6ddf0983}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02bdf71e-6891-4325-b1de-6b3cb9c91308}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a77eb309-f806-4a28-bda1-4b20c0afb71b}, !- Handle
  Zone FullServiceRestaurant Kitchen  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15cd361e-9581-496e-a778-a2ea39849b33}, !- Handle
  Schedule Rule 41,                       !- Name
  {a8d05c36-fe39-482b-930b-932dfbae14e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20620930-196b-444b-ab55-e163049b81ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20620930-196b-444b-ab55-e163049b81ec}, !- Handle
  Schedule Day 39,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98653664-a9e4-421d-9da6-ddf284754db0}, !- Handle
  Schedule Rule 42,                       !- Name
  {a8d05c36-fe39-482b-930b-932dfbae14e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92e4a9b4-e1bb-4b4a-85be-5cafa3924b73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {92e4a9b4-e1bb-4b4a-85be-5cafa3924b73}, !- Handle
  Schedule Day 40,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0cb7facf-592b-414a-8673-799ef56b97f7}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  {5bd54400-83e0-4c7f-9b16-4454bc2df2a9}, !- Default Day Schedule Name
  {cb4fe4a4-bab9-44fb-896e-5e1616dbf1a7}, !- Summer Design Day Schedule Name
  {6a43c1d5-e95e-4f8c-ad0f-583988b0194c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3647b574-40ac-45e0-b1da-227d6afd6243}, !- Handle
  {0cb7facf-592b-414a-8673-799ef56b97f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.722399999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-29 16:41:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-29 16:41:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5bd54400-83e0-4c7f-9b16-4454bc2df2a9}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb4fe4a4-bab9-44fb-896e-5e1616dbf1a7}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a43c1d5-e95e-4f8c-ad0f-583988b0194c}, !- Handle
  Zone FullServiceRestaurant Dining  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a109d27c-d331-46a0-8677-4574d8a623c6}, !- Handle
  Schedule Rule 43,                       !- Name
  {0cb7facf-592b-414a-8673-799ef56b97f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d27edc23-1e6a-4c4f-ad8f-fb3f09970f12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d27edc23-1e6a-4c4f-ad8f-fb3f09970f12}, !- Handle
  Schedule Day 41,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5f953e3-3ffb-434b-802c-f332a193e77e}, !- Handle
  Schedule Rule 44,                       !- Name
  {0cb7facf-592b-414a-8673-799ef56b97f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb342e55-4845-4f04-a01e-268d8d2364fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fb342e55-4845-4f04-a01e-268d8d2364fe}, !- Handle
  Schedule Day 42,                        !- Name
  {4bba9a25-e54a-409e-9843-45de7d64b4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {626c63af-e09f-4d06-a78e-1335bd82ed29}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  {d4cc0785-9190-4348-bc2d-5a8aab982e02}, !- Default Day Schedule Name
  {247f2616-7fa8-4cb6-a35b-c45adaeb5a2c}, !- Summer Design Day Schedule Name
  {68a32b4e-aa8a-4978-8f11-594d69db10bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4cc0785-9190-4348-bc2d-5a8aab982e02}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e979e5d-b5a3-4f0b-a543-1166b899f933}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {247f2616-7fa8-4cb6-a35b-c45adaeb5a2c}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd82d9f8-7a2f-46c9-9c18-8cd7d5a6817b}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68a32b4e-aa8a-4978-8f11-594d69db10bf}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57204a9b-b014-4434-af3b-d117fa76a30d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e872b72b-f5c0-46de-b2e3-632eeab511a3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {626c63af-e09f-4d06-a78e-1335bd82ed29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1d3e8ad-3cae-4d6c-9754-bd8bedaeb030}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c1d3e8ad-3cae-4d6c-9754-bd8bedaeb030}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7b4b10f-a5f9-49b5-9539-6f53af112133}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9ee7c82-c27d-4032-942a-677294952967}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {626c63af-e09f-4d06-a78e-1335bd82ed29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23c2a145-059b-451b-b6a8-cb3e67344cba}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {23c2a145-059b-451b-b6a8-cb3e67344cba}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {ce92e9c1-3399-49bb-8c18-48c0be550abe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {4714abd7-351d-429e-84e7-d1028a3ebe55}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground HVAC On Infiltration, !- Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space or SpaceType Name
  {0cb7facf-592b-414a-8673-799ef56b97f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a32246ff-00e1-4d3a-b383-9abfd1b3c97e}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground HVAC Off Infiltration, !- Name
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}, !- Space or SpaceType Name
  {626c63af-e09f-4d06-a78e-1335bd82ed29}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8303a26e-01da-43b2-b3c0-ae59cd9ae361}, !- Handle
  FullServiceRestaurant Dining  - Story ground HVAC On Infiltration, !- Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space or SpaceType Name
  {0cb7facf-592b-414a-8673-799ef56b97f7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e48c273-8cbb-4aa6-acb9-2b4c55da6ec9}, !- Handle
  FullServiceRestaurant Dining  - Story ground HVAC Off Infiltration, !- Name
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}, !- Space or SpaceType Name
  {626c63af-e09f-4d06-a78e-1335bd82ed29}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {4210987c-9b8e-408b-a0a6-ba31f7d8cdcf}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {ee949e5f-1d65-414a-bfa5-d8ad178680e1}, !- Handle
  Schedule Day 43,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {872e04cc-064f-45b1-b212-b85517d1bbf8}, !- Handle
  Schedule Day 44,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {61252ed1-33ab-4b9b-916d-44e041932e63}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {8bf6c39c-bd30-4ef2-afad-1aaf4af30ce1}, !- Handle
  Schedule Day 45,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {a0794387-904f-4175-8db4-e95d7a3d3106}, !- Handle
  Schedule Day 46,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {dd85dfa6-669b-4762-be99-83746cd85b0e}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {034bdd8e-f248-494b-90ab-609773457497}, !- Handle
  Schedule Day 47,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {6d3643a8-3e9d-4d49-bc02-7a7ae08dba89}, !- Handle
  Schedule Day 48,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {b84b1ae0-28e8-4e07-8a0d-1bac7231b7c4}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {d717ef5a-f0f4-4fc9-85bc-b692ba4e60a8}, !- Handle
  Schedule Day 49,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {180d2e63-a87d-4342-b051-48946f4f8905}, !- Handle
  Schedule Day 50,                        !- Name
  {ca10480f-4df0-470e-b475-0671912588c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {5d20690a-ce96-4ca0-97f9-2597ad36f9dc}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14068,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {cd98bf30-5b90-4cd2-b2e8-8653feb7b86f}, !- Handle
  gas_broiler_equipment_bldg_quantity=0.5, !- Name
  {5d20690a-ce96-4ca0-97f9-2597ad36f9dc}, !- Gas Equipment Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d72b8774-cbee-4269-ab6b-12b70e750edc}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13188.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {9d3f7355-37e0-4278-999d-70b7568c6fd5}, !- Handle
  gas_griddle_equipment_bldg_quantity=0.5, !- Name
  {d72b8774-cbee-4269-ab6b-12b70e750edc}, !- Gas Equipment Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {712163e7-2cf4-4f45-aa22-3f228e35b30a}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23447,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {685b00cb-a8d5-4441-8cc8-df3235d0fbe8}, !- Handle
  gas_fryer_equipment_bldg_quantity=1.0,  !- Name
  {712163e7-2cf4-4f45-aa22-3f228e35b30a}, !- Gas Equipment Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {5005db4d-26a8-4fb2-b0ad-cd3bb73e4f52}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6448,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {901d860c-8721-410b-a899-357104c5f2f2}, !- Handle
  gas_oven_equipment_bldg_quantity=0.5,   !- Name
  {5005db4d-26a8-4fb2-b0ad-cd3bb73e4f52}, !- Gas Equipment Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {7b711c47-d568-44e8-bbf4-51149f00f7cb}, !- Handle
  gas_range_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21248.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {e33c7055-5aa4-4d90-9681-a2e60ee92ca3}, !- Handle
  gas_range_equipment_bldg_quantity=0.5,  !- Name
  {7b711c47-d568-44e8-bbf4-51149f00f7cb}, !- Gas Equipment Definition Name
  {965f4d16-7889-46b6-a4b3-6c67bdcc9381}, !- Space or SpaceType Name
  {0e60e662-0a22-489a-8f83-55782d530943}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {49e82350-9fa2-4fbb-9914-a6ce4da8ea01}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {ed907f9c-6367-4073-9bab-c14fe19a8851}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {49e82350-9fa2-4fbb-9914-a6ce4da8ea01}; !- Layer 1

OS:AdditionalProperties,
  {707844ed-936c-49d0-b084-2ba41dd10f6f}, !- Handle
  {137c0b6b-fee1-4e50-a2df-e0791d96d1c2}; !- Object Name

OS:AdditionalProperties,
  {ef4c0a6a-6c08-4694-9ab6-a9a26b32c2d6}, !- Handle
  {ffd91cfb-cfca-47da-bd08-fad92ed00da2}; !- Object Name

OS:AdditionalProperties,
  {813b84fc-6774-4207-8ec3-358e2ad5e33f}, !- Handle
  {4afb8554-5829-4d92-9127-18487f4c9936}; !- Object Name

OS:AdditionalProperties,
  {839e7338-5879-409b-ac27-85fd1112f186}, !- Handle
  {b33f1ae7-d277-4f4b-b248-15d27b528a7c}; !- Object Name

OS:AdditionalProperties,
  {66afbb05-9953-46d6-aa59-2b8c0208652b}, !- Handle
  {dd47661e-e694-4d8a-91ea-719e9f84ff35}; !- Object Name

OS:AdditionalProperties,
  {483d3da9-6700-4cbe-b601-e81d53a3f2f7}, !- Handle
  {d6fb6a6f-5a0b-481d-9607-6cc89dd3e567}; !- Object Name

OS:AdditionalProperties,
  {8b964854-fa9f-4eb9-89cd-7c819c84d496}, !- Handle
  {f5a4a021-3dda-4dcd-a83e-03408ba37ae9}; !- Object Name

OS:AdditionalProperties,
  {287c1e21-d0c2-4b26-b029-21aa3f3408f5}, !- Handle
  {c2fc32f0-6460-4473-85a8-61f9b8cafa78}; !- Object Name

OS:AdditionalProperties,
  {1e408a80-2330-4646-b0b3-062f7ef0962a}, !- Handle
  {2feaa149-4151-4e34-b3f6-d97ed0fbe1d9}; !- Object Name

OS:AdditionalProperties,
  {ae0e1d01-ffaf-4583-81c3-ae579b4eadfe}, !- Handle
  {35a91a48-e969-4cfc-9252-c68283c67414}; !- Object Name

OS:AdditionalProperties,
  {f83b5a61-8be5-4584-a32f-cc807d75fa70}, !- Handle
  {21f5054b-601b-439a-8f09-d8f6b4a368f2}; !- Object Name

OS:AdditionalProperties,
  {c3955a3a-04b6-4af5-b8f5-51c70afdf3e6}, !- Handle
  {11cfaf2f-b532-43bc-b0be-289a2dd617b2}; !- Object Name

OS:AdditionalProperties,
  {d439da92-6d2b-431a-a9da-8585abaa642e}, !- Handle
  {825fb919-747f-4c6b-b39e-4228c44777e5}; !- Object Name

OS:AdditionalProperties,
  {f837a7e2-d9bb-4868-84dd-a1ddb891a20a}, !- Handle
  {46bb38f8-015a-4e84-bb16-a6ecd4ebac10}; !- Object Name

OS:Construction,
  {32b37c3d-3642-46f7-af3e-b58948f62a88}, !- Handle
  FullServiceRestaurant Dining  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e7341417-f3aa-4a68-ba85-b26b774d3b6f}, !- Layer 1
  {e62e5db0-83d1-4d7d-a395-0e4bda44155d}, !- Layer 2
  {90231d3a-cb5d-421b-b787-f338ade303bc}; !- Layer 3

OS:StandardsInformation:Construction,
  {046e0bdb-1efa-46d8-a865-a00a5b94a345}, !- Handle
  {32b37c3d-3642-46f7-af3e-b58948f62a88}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e62e5db0-83d1-4d7d-a395-0e4bda44155d}, !- Handle
  FullServiceRestaurant Dining  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.48774499694585,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b9c9371-25ce-46e0-be92-70e6101b645a}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {759b435c-fb7c-404c-8729-dfa3d9106ed7}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {c37eed10-aebd-4bbc-a56e-60be2d07a9f0}, !- Handle
  {1b9c9371-25ce-46e0-be92-70e6101b645a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {759b435c-fb7c-404c-8729-dfa3d9106ed7}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.468725767334154,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e78db5dd-1f4e-415c-8f74-bc1c7d75869b}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {45086539-ff09-4361-a34a-86a55badf3b4}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {8290f8cf-1e2c-411c-b450-afa5f73ce715}, !- Handle
  {e78db5dd-1f4e-415c-8f74-bc1c7d75869b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {45086539-ff09-4361-a34a-86a55badf3b4}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.468725767334154,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bbd3f5a8-c6f3-47a6-a3ef-a733c0066535}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {ab943aba-6b66-4335-88a8-62256aa17d3a}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {fbda84c0-8cb5-42ae-9d2f-2a7a6c3b04a2}, !- Handle
  {bbd3f5a8-c6f3-47a6-a3ef-a733c0066535}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ab943aba-6b66-4335-88a8-62256aa17d3a}, !- Handle
  FullServiceRestaurant Dining  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.470476488802906,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {702ee3b4-f58b-4063-87f9-0eaf604ef84e}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e7341417-f3aa-4a68-ba85-b26b774d3b6f}, !- Layer 1
  {9681921e-5ca9-4476-b022-4d9c264e7ac8}, !- Layer 2
  {90231d3a-cb5d-421b-b787-f338ade303bc}; !- Layer 3

OS:StandardsInformation:Construction,
  {43e9bc20-3221-44a5-b2a6-babcb4f49a67}, !- Handle
  {702ee3b4-f58b-4063-87f9-0eaf604ef84e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9681921e-5ca9-4476-b022-4d9c264e7ac8}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.31287686192236,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb8a085f-f8f3-4b2c-af67-9b5f0c9bb985}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {e4d5d22c-9264-4cdb-8693-1986624386ab}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {ea1742d6-378f-4d04-a812-e9a118752135}, !- Handle
  {cb8a085f-f8f3-4b2c-af67-9b5f0c9bb985}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e4d5d22c-9264-4cdb-8693-1986624386ab}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.458151763063227,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d2152fab-4a57-4a0c-a560-7b1252a7ae14}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {a4e63dca-f412-4367-8e02-3079050f64d2}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {59eeca68-7629-4af5-b1b2-83adbf29b939}, !- Handle
  {d2152fab-4a57-4a0c-a560-7b1252a7ae14}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a4e63dca-f412-4367-8e02-3079050f64d2}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.458151763063227,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78d5f3b0-a591-4dad-9bf8-f599c94cd3de}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3775a982-1227-45ff-9831-27659eb169a1}, !- Layer 1
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}, !- Layer 2
  {6b0bbfd2-f68c-4a5b-8861-32d031edbb0e}, !- Layer 3
  {31543e45-7395-44c4-9b9c-33c7124cc5fe}; !- Layer 4

OS:StandardsInformation:Construction,
  {3631361b-767c-4682-bfc1-dcbf4f0c827c}, !- Handle
  {78d5f3b0-a591-4dad-9bf8-f599c94cd3de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6b0bbfd2-f68c-4a5b-8861-32d031edbb0e}, !- Handle
  FullServiceRestaurant Kitchen  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.470476488802906,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

