
OS:Version,
  {4a93320b-7517-47b4-b243-0cc65090f977}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {74d61e87-c70d-44a1-a90c-12f807e4e236}, !- Handle
  ComStock DOE Ref 1980-2004|QuickServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {3df7c903-5518-43c8-aec2-502e09ab18c3}, !- Default Construction Set Name
  {7be83f6c-571e-4b91-ae84-e3c0b8330806}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  QuickServiceRestaurant;                 !- Standards Building Type

OS:Facility,
  {272680be-ff58-442e-9e70-aa28f161e867}; !- Handle

OS:Site,
  {360d6011-24df-4f1f-ab06-b26ccb2b5e4a}, !- Handle
  Kansas City Intl_MO_USA,                !- Name
  39.3,                                   !- Latitude {deg}
  -94.72,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  312,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0c55bef5-816d-4bb7-97d8-ec3d84b9cf16}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {f93333c9-5567-43f3-a686-e8f69e4f7983}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {eeb7176e-67e9-4274-aaa8-58807c75f27a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {894bad72-e227-4502-a20b-43b4f207e2ba}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d0678542-69b6-43f7-a424-cfa6fb78959b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {346881f3-68b4-42f4-8740-98de0eb8cc22}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {c49026b4-fb22-49af-9ffe-6d53d3a7bb6a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {fb56d729-a5b8-4d51-a3fd-335fcd2faafe}, !- Handle
  Kansas City Intl,                       !- City
  MO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724460,                                 !- WMO Number
  39.3,                                   !- Latitude {deg}
  -94.72,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  312,                                    !- Elevation {m}
  /weather/G2000050.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {a5b3ded7-b5a9-441b-957e-9781dcf2cf9f}, !- Handle
  {74d61e87-c70d-44a1-a90c-12f807e4e236}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  19674,                                  !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Electric,                               !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Electric,                               !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-HP,                                 !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  225,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  quick_service_restaurant,               !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  13,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  _1000,                                  !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G2000050081900,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2015,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G200,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G2000050,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  West North Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  4A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.7,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  2015,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  missing,                                !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  6.5,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  9.75,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  10.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  3,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  14.75,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  10.5,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_vent,                    !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  9,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  72,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  7,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2015,                                   !- Feature Value 50
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  fault_economizer_db_limit,              !- Feature Name 53
  String,                                 !- Feature Data Type 53
  Fault,                                  !- Feature Value 53
  cook_dining_type,                       !- Feature Name 54
  String,                                 !- Feature Data Type 54
  Pizza B,                                !- Feature Value 54
  cook_fryers_counts,                     !- Feature Name 55
  String,                                 !- Feature Data Type 55
  1.0,                                    !- Feature Value 55
  cook_griddles_counts,                   !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ovens_counts,                      !- Feature Name 57
  String,                                 !- Feature Data Type 57
  2.0,                                    !- Feature Value 57
  cook_ranges_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_steamers_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_broiler_counts,                    !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  energy_code_compliance_service_water_heating, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  energy_code_compliance_interior_equipment, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  comply,                                 !- Feature Value 62
  plugload_sch_base_peak_ratio_type,      !- Feature Name 63
  String,                                 !- Feature Data Type 63
  foodservice_restaurant_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 63
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.2,                                    !- Feature Value 64
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 65
  String,                                 !- Feature Data Type 65
  0.55,                                   !- Feature Value 65
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2015,                                   !- Feature Value 66
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  2015,                                   !- Feature Value 67
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  building_size_lighting_tech,            !- Feature Name 72
  String,                                 !- Feature Data Type 72
  small,                                  !- Feature Value 72
  energy_code_compliance_exterior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  comply,                                 !- Feature Value 73
  energy_code_compliance_interior_lighting, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  lead,                                   !- Feature Value 74
  ltg_sch_base_peak_ratio_type,           !- Feature Name 75
  String,                                 !- Feature Data Type 75
  foodservice_restaurant_ltg_bpr_all_off, !- Feature Value 75
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.05,                                   !- Feature Value 76
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.85,                                   !- Feature Value 77
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2015,                                   !- Feature Value 78
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  2015,                                   !- Feature Value 79
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock DOE Ref 1980-2004,             !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock DOE Ref 1980-2004,             !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen2_t8_halogen,                        !- Feature Value 82
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DOE Ref 1980-2004,             !- Feature Value 83
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2019,                     !- Feature Value 84
  energy_code_compliance_roof,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_walls,           !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  energy_code_compliance_windows,         !- Feature Name 87
  String,                                 !- Feature Data Type 87
  comply,                                 !- Feature Value 87
  year_bin_of_last_roof_replacement,      !- Feature Name 88
  String,                                 !- Feature Data Type 88
  2015,                                   !- Feature Value 88
  year_bin_of_last_walls_replacement,     !- Feature Name 89
  String,                                 !- Feature Data Type 89
  2015,                                   !- Feature Value 89
  year_bin_of_last_windows_replacement,   !- Feature Name 90
  String,                                 !- Feature Data Type 90
  2015,                                   !- Feature Value 90
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref 1980-2004,             !- Feature Value 91
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref 1980-2004,             !- Feature Value 92
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_followed_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  energy_code_followed_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Double - No LowE - Clear - Aluminum,    !- Feature Value 97
  baseline_hvac_sizing,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  hardsize,                               !- Feature Value 98
  nhgis_tract_gisjoin,                    !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G2000050081900,                         !- Feature Value 99
  nhgis_county_gisjoin,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G2000050,                               !- Feature Value 100
  nhgis_puma_gisjoin,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  G20000400,                              !- Feature Value 101
  state_name,                             !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Kansas,                                 !- Feature Value 102
  state_abbreviation,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  KS,                                     !- Feature Value 103
  census_division_name,                   !- Feature Name 104
  String,                                 !- Feature Data Type 104
  West North Central,                     !- Feature Value 104
  census_region_name,                     !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Midwest,                                !- Feature Value 105
  census_division_name_recs,              !- Feature Name 106
  String,                                 !- Feature Data Type 106
  West North Central,                     !- Feature Value 106
  american_housing_survey_region,         !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Non-CBSA West North Central,            !- Feature Value 107
  weather_file_2018,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  USA_MO_Kansas.City.Intl.724460_2018.epw, !- Feature Value 108
  weather_file_TMY3,                      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Kansas_City_IntL_Arpt,                  !- Feature Value 109
  climate_zone_building_america,          !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Mixed-Humid,                            !- Feature Value 110
  climate_zone_ashrae_2006,               !- Feature Name 111
  String,                                 !- Feature Data Type 111
  4A,                                     !- Feature Value 111
  iso_region,                             !- Feature Name 112
  String,                                 !- Feature Data Type 112
  SPP,                                    !- Feature Value 112
  reeds_balancing_area,                   !- Feature Name 113
  String,                                 !- Feature Data Type 113
  53,                                     !- Feature Value 113
  resstock_county_id,                     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  KS&#44 Atchison County,                 !- Feature Value 114
  resstock_puma_id,                       !- Feature Name 115
  String,                                 !- Feature Data Type 115
  KS&#44 00400,                           !- Feature Value 115
  resstock_custom_region,                 !- Feature Name 116
  String,                                 !- Feature Data Type 116
  CR08,                                   !- Feature Value 116
  cambium_grid_region,                    !- Feature Name 117
  String,                                 !- Feature Data Type 117
  SPNOc,                                  !- Feature Value 117
  cluster_id,                             !- Feature Name 118
  String,                                 !- Feature Data Type 118
  33,                                     !- Feature Value 118
  cluster_name,                           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  Rural Lower Plains-Upper South Appalachia, !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SPNOc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  1.7,                                    !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  14.699999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  exterior_lighting_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  exterior_lighting_template,             !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  interior_equipment_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  interior_equipment_template,            !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  service_water_heating_as_constructed_template, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  service_water_heating_template,         !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  hvac_as_constructed_template,           !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref 1980-2004,             !- Feature Value 133
  hvac_template,                          !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004;             !- Feature Value 134

OS:Site:WaterMainsTemperature,
  {37387ed2-7907-4373-962e-89a82797dcb2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.505,                                 !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {15b8619e-8a28-4a83-b989-822dc8cdf559}, !- Handle
  Kansas City Intl Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.395,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.285;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3099edd-e300-49de-96af-ecdc330acac4}, !- Handle
  Kansas City Intl Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.395,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.285;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b63707c9-b74f-40c9-80c5-22d422bc9a8c}, !- Handle
  Kansas City Intl Ann Htg 99.6% Condns DB 1, !- Name
  -16.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {75f248d9-12c4-4147-9bb1-9a1c684eefd2}, !- Handle
  Kansas City Intl August .4% Condns DB=>MCWB 1, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.34;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8b0b1443-4f0a-4f73-9e82-7a5338ff25bd}, !- Handle
  Kansas City Intl October .4% Condns DB=>MCWB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.564;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5c9c485-4c4f-4bdb-88ca-077bf50bf05d}, !- Handle
  Kansas City Intl September .4% Condns DB=>MCWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {ae9261d4-12cc-42de-a7d3-f622ed8bc1ee}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {ed676c67-7675-477c-bce0-6d6dee69f579}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {ebb5fcb7-d301-4d5f-b4fd-2392cec89ab4}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4acb7875-e058-450d-b767-11fb192a5b1b}, !- Default Schedule Set Name
  {24eeed7b-f523-4eed-81b6-c5fcbf4dde36}, !- Group Rendering Name
  {6740d509-b59f-4371-b21f-ae955e0745fe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {24eeed7b-f523-4eed-81b6-c5fcbf4dde36}, !- Handle
  QuickServiceRestaurant Dining,          !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {eab7d3d0-5a96-4624-a211-03b9ae7eda60}, !- Default Schedule Set Name
  {b6b178a3-345c-44cd-b41b-c9afd6c59d16}, !- Group Rendering Name
  {eed71d2a-c6da-42c6-b128-46bcd69f03e2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {b6b178a3-345c-44cd-b41b-c9afd6c59d16}, !- Handle
  QuickServiceRestaurant Kitchen,         !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {27c95a7f-bfd9-4a13-ad8f-6e9540d84434}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground, !- Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -2.78243059212624,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {27c95a7f-bfd9-4a13-ad8f-6e9540d84434}, !- Building Story Name
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}; !- Thermal Zone Name

OS:Surface,
  {bcdfad4f-f640-4361-b019-ffdfafeb56ae}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cc5839a2-c26f-4071-91d7-63531c26eb27}, !- Construction Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 5.56486118425248, 0, !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 5.56486118425248, 0,  !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d6fcd2-0c08-4056-8947-70d5ada04630}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {bf541dca-5084-47ca-962d-56053b5e3d46}, !- Construction Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 5.56486118425248, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 5.56486118425248, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43020d7-6644-459b-81e8-5c6a2861b15c}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {643fda11-5649-4a6c-b30b-0ac2eb8cab6e}, !- Construction Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 5.56486118425248, 3.048, !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 5.56486118425248, 3.048, !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 5.56486118425248, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 5.56486118425248, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0788140-ccaf-41b1-8173-ed52d4e598bb}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3292663b-77b7-4c25-8c83-a36637b214e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.34729177637873, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 5.56486118425248, 0,  !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 5.56486118425248, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e916a6e-ca27-4513-921f-8759eacbc2a4}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {46be29c1-aca9-42ec-af51-522f4c5d322e}, !- Construction Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.34729177637873, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5261912d-802a-41c6-bb77-5406f438818d}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {45b3d712-1b9b-4a71-bc04-14e0b7a5d473}, !- Construction Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.34729177637873, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 5.56486118425248, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 5.56486118425248, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62c87a9b-30dd-4c56-879a-38caf2ad1625}, !- Zone Air Inlet Port List
  {16aefdf2-183b-4047-ad5d-67180772b72c}, !- Zone Air Exhaust Port List
  {0caa8a36-e636-42b0-ba41-e71860f35ba1}, !- Zone Air Node Name
  {110813c3-0c37-487b-8e7c-a46ebeea0e38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d74c0be-9488-4c0f-a0f3-fa45e73ad624}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f9c166c-f691-464e-aa0b-1e78005e4023}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Zone Air Node, !- Name
  {0caa8a36-e636-42b0-ba41-e71860f35ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0caa8a36-e636-42b0-ba41-e71860f35ba1}, !- Handle
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Source Object
  11,                                     !- Outlet Port
  {1f9c166c-f691-464e-aa0b-1e78005e4023}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62c87a9b-30dd-4c56-879a-38caf2ad1625}, !- Handle
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- HVAC Component
  {849c58d7-62c2-4ce3-aa61-3bf0a0119879}; !- Port 1

OS:PortList,
  {16aefdf2-183b-4047-ad5d-67180772b72c}, !- Handle
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- HVAC Component
  {c9da950b-60e7-4604-9cba-a6490a2c306c}; !- Port 1

OS:PortList,
  {110813c3-0c37-487b-8e7c-a46ebeea0e38}, !- Handle
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- HVAC Component
  {a4266db6-97b2-4cd2-8f7b-23f7bf0b35fd}; !- Port 1

OS:Sizing:Zone,
  {d00767f1-79ad-438e-9896-c85e3ac336d4}, !- Handle
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0ba0e0b-1dfe-4ebd-904b-49fc360c97b8}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Zone HVAC Equipment List, !- Name
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c97c636a-fcb9-4804-ade7-f015189992a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33035e90-183a-4c7f-aba5-5d98dd830f0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Handle
  QuickServiceRestaurant Dining  - Story ground, !- Name
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -2.78243059212624,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {27c95a7f-bfd9-4a13-ad8f-6e9540d84434}, !- Building Story Name
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}; !- Thermal Zone Name

OS:Surface,
  {974a03cf-1c75-4bac-8012-987f22dbec75}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {cc5839a2-c26f-4071-91d7-63531c26eb27}, !- Construction Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425248, 0,                 !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 5.56486118425248, 0,  !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3292663b-77b7-4c25-8c83-a36637b214e3}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0788140-ccaf-41b1-8173-ed52d4e598bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425248, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425248, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca15e7d-e6c2-4cb7-afff-c5357df8ae96}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c914caf6-6aa2-429d-a3d1-0343cae9f547}, !- Construction Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425248, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 5.56486118425248, 3.048, !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 5.56486118425248, 0,  !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425248, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb2f0e07-cb1e-4b55-b1d1-1316c302d5b1}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {0e6a7e7b-f1ab-4368-bb3f-5b3954a52fa4}, !- Construction Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.34729177637873, 5.56486118425248, 3.048, !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 5.56486118425248, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6588b6-11fe-41ee-9dae-3db73c9a4e74}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {6e3baedf-a5ff-4ef7-878e-8d77296ee25a}, !- Construction Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.34729177637873, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cda88ea-7b3a-43aa-ac36-9f6faeda3f76}, !- Handle
  QuickServiceRestaurant Dining  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b3bc9fb3-ae3c-4eab-9ff6-f9d8479229cf}, !- Construction Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.34729177637873, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 5.56486118425248, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425248, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ecaec3e-7c84-4720-8026-d5e7f39b253c}, !- Zone Air Inlet Port List
  {f73ff371-81a8-42c1-8beb-f26e6ea1418d}, !- Zone Air Exhaust Port List
  {ef3b4b99-f76f-4933-8662-78c519d690e9}, !- Zone Air Node Name
  {365382b3-bfc3-485e-a067-ccdd00ff195f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffd33602-aeaf-47ca-9c2e-ceb8e66c8cb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {246854f0-c17d-4c4d-a417-e6631b80973d}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground Zone Air Node, !- Name
  {ef3b4b99-f76f-4933-8662-78c519d690e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef3b4b99-f76f-4933-8662-78c519d690e9}, !- Handle
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Source Object
  11,                                     !- Outlet Port
  {246854f0-c17d-4c4d-a417-e6631b80973d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ecaec3e-7c84-4720-8026-d5e7f39b253c}, !- Handle
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- HVAC Component
  {f24a9adb-05be-4122-9a4f-fdcf2aa2ea56}; !- Port 1

OS:PortList,
  {f73ff371-81a8-42c1-8beb-f26e6ea1418d}, !- Handle
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- HVAC Component
  {7ca4e707-dd18-4494-8c1d-4e59e456e96b}; !- Port 1

OS:PortList,
  {365382b3-bfc3-485e-a067-ccdd00ff195f}, !- Handle
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- HVAC Component
  {a528d888-322b-45a0-9b54-e6688aa7415e}; !- Port 1

OS:Sizing:Zone,
  {dea2c63a-30a4-4f1c-91cf-e786ae500d28}, !- Handle
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89b42a53-fa7d-4806-a57f-27c224905a7b}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground Zone HVAC Equipment List, !- Name
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e0623e5-c948-46e1-b178-6418da905cb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ac830f2-e3ef-4bc7-a036-7367842ae2fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {ba49d59f-65b7-4916-a198-a2e6b675211c}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Construction Name
  {1ca15e7d-e6c2-4cb7-afff-c5357df8ae96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.32189177637873, 5.56486118425248, 1.31399936113133, !- X,Y,Z Vertex 1 {m}
  8.32189177637873, 5.56486118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 5.56486118425248, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 5.56486118425248, 1.31399936113133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35e60584-b17a-47b0-b82d-17347a7baecc}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Construction Name
  {ca6588b6-11fe-41ee-9dae-3db73c9a4e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.5527136788005e-15, 1.31399936113133, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 2 {m}
  8.32189177637873, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.32189177637873, 3.5527136788005e-15, 1.31399936113133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {818e0a65-2966-4904-8226-69653083597d}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Construction Name
  {bb2f0e07-cb1e-4b55-b1d1-1316c302d5b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.34729177637873, 0.0254000000000036, 1.31569451627552, !- X,Y,Z Vertex 1 {m}
  8.34729177637873, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  8.34729177637873, 5.53946118425248, 0.762, !- X,Y,Z Vertex 3 {m}
  8.34729177637873, 5.53946118425248, 1.31569451627552; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e2ae6c-8936-4fa5-84c0-e8abee40fe5f}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Construction Name
  {3e916a6e-ca27-4513-921f-8759eacbc2a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 3.5527136788005e-15, 1.31399936113133, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.32189177637873, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.32189177637873, 3.5527136788005e-15, 1.31399936113133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8f84b26-dc51-4103-a5d2-ce9ac0548070}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Construction Name
  {d2d6fcd2-0c08-4056-8947-70d5ada04630}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 5.53946118425248, 1.31569451627552, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 5.53946118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.025400000000003, 1.31569451627552; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c78136e-e549-4f40-ab83-73afa8df6c27}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Construction Name
  {b43020d7-6644-459b-81e8-5c6a2861b15c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.32189177637873, 5.56486118425248, 1.31399936113133, !- X,Y,Z Vertex 1 {m}
  8.32189177637873, 5.56486118425248, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 5.56486118425248, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 5.56486118425248, 1.31399936113133; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {91a8e3e9-e875-44cc-90df-6737b8f98e02}, !- Handle
  QuickServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6126efe4-0bd4-40af-9262-c66d8e26161b}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {91a8e3e9-e875-44cc-90df-6737b8f98e02}, !- People Definition Name
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f17c5bb7-c1b2-4116-90ac-9e0be0db3822}, !- Work Efficiency Schedule Name
  {12845a1e-9e49-4142-a501-24cd2b7cd0c1}, !- Clothing Insulation Schedule Name
  {89db24cd-4916-4465-bc0c-3264967eda13}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {12845a1e-9e49-4142-a501-24cd2b7cd0c1}, !- Handle
  Clothing Schedule,                      !- Name
  {f1e6d65e-9064-40c2-afc0-84ea8cdc826e}, !- Schedule Type Limits Name
  {5779818c-474b-4b23-b1bb-ead4a3e89b83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5779818c-474b-4b23-b1bb-ead4a3e89b83}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f1e6d65e-9064-40c2-afc0-84ea8cdc826e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f45cd4af-e554-41e0-99b4-b2a430552966}, !- Handle
  Schedule Rule 1,                        !- Name
  {12845a1e-9e49-4142-a501-24cd2b7cd0c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1e020dd-d33e-48b6-ab1c-08b06a199c08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1e020dd-d33e-48b6-ab1c-08b06a199c08}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f1e6d65e-9064-40c2-afc0-84ea8cdc826e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f1e6d65e-9064-40c2-afc0-84ea8cdc826e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {89db24cd-4916-4465-bc0c-3264967eda13}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a2d2480d-8688-41c9-b532-a38a0294c292}, !- Schedule Type Limits Name
  {da87b86b-cd8a-47fd-acae-371005fe4477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da87b86b-cd8a-47fd-acae-371005fe4477}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a2d2480d-8688-41c9-b532-a38a0294c292}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a2d2480d-8688-41c9-b532-a38a0294c292}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f17c5bb7-c1b2-4116-90ac-9e0be0db3822}, !- Handle
  Work Efficiency Schedule,               !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {12079fa2-710a-44c0-ba5e-7cd08a9631a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12079fa2-710a-44c0-ba5e-7cd08a9631a4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9f71aabc-db1f-4c34-a7b1-3c3f6bdd0254}, !- Handle
  QuickServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.500031000062,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.543583,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {543228fa-7f8d-4440-83a2-bebc51478d37}, !- Handle
  {9f71aabc-db1f-4c34-a7b1-3c3f6bdd0254}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.437778,                               !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25469999999999998,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.21562200000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.081000000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0109;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {63baa669-6140-4dee-a685-e97c2dc0b3a2}, !- Handle
  QuickServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  59.6320637085719,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f3054b5c-1731-485a-855b-85e748815b12}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {63baa669-6140-4dee-a685-e97c2dc0b3a2}, !- Electric Equipment Definition Name
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Space or SpaceType Name
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6740d509-b59f-4371-b21f-ae955e0745fe}, !- Handle
  QuickServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4acb7875-e058-450d-b767-11fb192a5b1b}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ea5a911-c44e-4db7-9117-e125f4cf9177}, !- Number of People Schedule Name
  {d7c3b844-9531-495d-9681-2fef5658aea7}, !- People Activity Level Schedule Name
  {6a09fd3a-1139-4752-a954-b2bc07db2c13}, !- Lighting Schedule Name
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b01b0704-c8ca-4bab-8661-9b78e17b33c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4ea5a911-c44e-4db7-9117-e125f4cf9177}, !- Handle
  QuickServiceRestaurant Bldg Occ,        !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {c9aac901-86e0-405a-aae4-6a7a3c17e672}, !- Default Day Schedule Name
  {8a1359b3-d07f-44fc-a8a1-1ac5a8311b8e}, !- Summer Design Day Schedule Name
  {8e277579-f43e-4cb3-9f11-340c5edf61c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9aac901-86e0-405a-aae4-6a7a3c17e672}, !- Handle
  QuickServiceRestaurant Bldg Occ Default, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.233333333333333,                      !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.575,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.65,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.775,                                  !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.625,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.475,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.35,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2125,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2375,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3125,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  15,                                     !- Minute 43
  0.375,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  30,                                     !- Minute 44
  0.4375,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  45,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5125,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  15,                                     !- Minute 47
  0.525,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.5375,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  0.55,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.55,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.5375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.4625,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.425,                                  !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.3875,                                 !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.3125,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.2375,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.1625,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.125,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0875,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0375,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.025,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0125,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0;                                      !- Value Until Time 71

OS:Schedule:Day,
  {8a1359b3-d07f-44fc-a8a1-1ac5a8311b8e}, !- Handle
  QuickServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e277579-f43e-4cb3-9f11-340c5edf61c5}, !- Handle
  QuickServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7c3b844-9531-495d-9681-2fef5658aea7}, !- Handle
  QuickServiceRestaurant Activity,        !- Name
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Schedule Type Limits Name
  {57defc6a-7cc1-4e07-a4f0-0c02e569eb65}, !- Default Day Schedule Name
  {19528f7e-b42c-4303-924e-0de5a3d3de86}, !- Summer Design Day Schedule Name
  {90b26ace-08fb-4ed7-af97-83d64b066799}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57defc6a-7cc1-4e07-a4f0-0c02e569eb65}, !- Handle
  QuickServiceRestaurant Activity Default, !- Name
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {90b26ace-08fb-4ed7-af97-83d64b066799}, !- Handle
  QuickServiceRestaurant Activity Winter Design Day, !- Name
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {19528f7e-b42c-4303-924e-0de5a3d3de86}, !- Handle
  QuickServiceRestaurant Activity Summer Design Day, !- Name
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6a09fd3a-1139-4752-a954-b2bc07db2c13}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {c1aa3f22-3974-41e0-bfe6-c9f4d33aca83}, !- Default Day Schedule Name
  {90568d96-17c0-4dd4-9c9a-62a415ad117c}, !- Summer Design Day Schedule Name
  {839d693e-b4ec-4497-a9e9-c571499ad1e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1aa3f22-3974-41e0-bfe6-c9f4d33aca83}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.272356609461539,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.270900153692308,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.269443697923077,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.267987242153846,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.266530786384615,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.265074330615385,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.263617874846154,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.262161419076923,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.260704963307692,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.259248507538462,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.257792051769231,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.256335596,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.25891200525,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2614884145,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.26406482375,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.266641233,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2688984195,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.271155606,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2734127925,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.275669979,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2817204215,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.287770864,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2938213065,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.299871749,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.32725144075,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3546311325,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.38201082425,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.409390516,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.44121098675,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4730314575,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.50485192825,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.536672399,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.564382528,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.592092657,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.619802786,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.647512915,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.671656163666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.695799412333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.719942661,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.75114565325,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7520091415,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.75287262975,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.753736118,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75405671725,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7543773165,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75469791575,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.755018515,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.75512364225,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7552287695,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.75533389675,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.755439024,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.755140454,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.754841884,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.754543314,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.754244744,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75433153625,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7544183285,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.75450512075,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.754591913,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.75448109025,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7543702675,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.75425944475,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.754148622,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.75779109425,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7614335665,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.76507603875,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.768718511,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7674934485,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.766268386,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7650433235,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.763818261,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.75829840875,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.7527785565,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.74725870425,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.741738852,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.72602596825,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7103130845,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.69460020075,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.678887317,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.647068446,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.615249575,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.583430704,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.551611833,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.51730578275,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4829997325,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.44869368225,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.414387632,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.39049274375,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3665978555,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.34270296725,                          !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.318808079,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3079234395,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2970388,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2861541605,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.275269521,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.273813065230769;                      !- Value Until Time 96

OS:Schedule:Day,
  {90568d96-17c0-4dd4-9c9a-62a415ad117c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {839d693e-b4ec-4497-a9e9-c571499ad1e4}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {f9dda5c8-2789-4f67-8e64-0faeb493d19a}, !- Default Day Schedule Name
  {c556e8cc-518c-4bca-8583-0902718be225}, !- Summer Design Day Schedule Name
  {0257d32c-e80e-46fc-8f93-195174ffb0b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9dda5c8-2789-4f67-8e64-0faeb493d19a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0373721538461538,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0402402307692308,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0431083076923077,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0459763846153846,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0488444615384615,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0517125384615385,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0545806153846154,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0574486923076923,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0603167692307692,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0631848461538461,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0660529230769231,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.068921,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0901505,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11138,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1326095,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.153839,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.15955,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.165261,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.170972,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.176683,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.18155575,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1864285,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.19130125,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.196174,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.214018,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.231862,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.249706,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.26755,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2970355,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.326521,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3560065,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.385492,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4062215,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.426951,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4476805,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.46841,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.477251666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.486093333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.494935,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5255165,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.528632,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5317475,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.534863,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.533293,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.531723,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.530153,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.528583,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.530897,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.533211,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.535525,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.537839,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.536925,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.536011,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.535097,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.534183,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.53499275,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5358025,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.53661225,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.537422,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.539933,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.542444,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.544955,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.547466,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.54707675,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5466875,                              !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.54629825,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.545909,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.53017775,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5144465,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.49871525,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.482984,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.465932,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.44888,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.431828,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.414776,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3743025,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.333829,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2933555,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.252882,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.216473,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.180064,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.143655,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.107246,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.093217,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.079188,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.065159,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.05113,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.047371,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.043612,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.039853,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.036094,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0349795,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.033865,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0327505,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.031636,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0345040769230769;                     !- Value Until Time 96

OS:Schedule:Rule,
  {f063b81b-3592-4348-b145-44b0f2fa4796}, !- Handle
  Schedule Rule 5,                        !- Name
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3df4859b-edcf-4e62-b172-be0fb248a1da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3df4859b-edcf-4e62-b172-be0fb248a1da}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.127255969417674,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.129716554126511,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.132177138835348,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.134637723544185,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.137098308253022,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.139558892961859,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.142019477670696,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.144480062379533,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.14694064708837,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.149401231797207,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.151861816506044,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.154322401214881,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.172272047037604,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.190221692860327,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.208171338683049,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.226120984505772,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.231100633210901,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.236080281916029,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.241059930621158,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.246039579326287,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.250105978931001,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.254172378535716,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.25823877814043,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.262305177745145,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.277142463870413,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.291979749995681,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.306817036120949,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.321654322246217,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.350197319471617,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.378740316697016,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.407283313922415,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.435826311147814,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.455340590872496,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.474854870597178,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.494369150321861,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.513883430046543,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.529550763298331,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.54521809655012,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.560885429801908,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.611265669228882,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.611401779485921,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.611537889742961,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.611674,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.606645951840117,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.601617903680233,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.59658985552035,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.591561807360467,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.587318295340536,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.583074783320606,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.578831271300676,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.574587759280746,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.572849394584864,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.571111029888981,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.569372665193099,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.567634300497217,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.56711881460138,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.566603328705543,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.566087842809707,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.56557235691387,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.57084071153688,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.57610906615989,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5813774207829,                        !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.586645775405911,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.586236176526808,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.585826577647705,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.585416978768602,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5850073798895,                        !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.57336995291264,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.56173252593578,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.55009509895892,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.53845767198206,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.526506599630284,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.514555527278507,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.502604454926731,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.490653382574954,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.47201663357578,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.453379884576606,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.434743135577431,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.416106386578257,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.384297165886577,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.352487945194896,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.320678724503215,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.288869503811534,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.251745219852735,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.214620935893936,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.177496651935137,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.140372367976338,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.136818283997498,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.133264200018659,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.129710116039819,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.126156032060979,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.125200724045734,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.12424541603049,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.123290108015245,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1223348,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.124795384708837;                      !- Value Until Time 96

OS:Schedule:Rule,
  {a81e4512-d5f3-4a29-9711-82827d41b592}, !- Handle
  Schedule Rule 6,                        !- Name
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9862e60c-d320-45cf-84d5-37c2fd53032d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9862e60c-d320-45cf-84d5-37c2fd53032d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.114596530917889,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.11544708607087,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.116297641223851,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.117148196376833,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.117998751529814,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.118849306682796,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.119699861835777,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.120550416988758,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.12140097214174,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122251527294721,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.123102082447703,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.123952637600684,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.124803192753666,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.125653747906647,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.126504303059628,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12735485821261,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.128205413365591,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.129055968518573,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.129906523671554,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.130757078824536,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.131607633977517,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.132458189130498,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.13330874428348,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.134159299436461,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.135009854589443,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.153010370066024,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.171010885542606,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.189011401019188,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.20701191649577,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.212147894105815,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.217283871715859,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.222419849325904,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.227555826935949,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.230467476587071,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.233379126238194,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.236290775889316,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.239202425540438,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.254704598488598,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.270206771436757,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.285708944384917,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.301211117333076,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.334163164883446,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.367115212433816,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.400067259984187,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.433019307534557,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.454084476826167,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.475149646117777,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.496214815409387,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.517279984700998,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.541529077056314,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.565778169411631,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.590027261766948,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.615429,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.610374421475732,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.605319842951463,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.600265264427195,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.595766550248043,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.591267836068891,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.586769121889739,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.582270407710587,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.581581344861473,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.580892282012358,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.580203219163244,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.579514156314129,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.578707783017866,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.577901409721603,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.57709503642534,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.576288663129077,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.574715310211753,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.573141957294429,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.571568604377105,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.569995251459781,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.564642064524588,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.559288877589396,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.553935690654204,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.372502351928851,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.339313724682655,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.306125097436458,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.272936470190261,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.244776739403836,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.216617008617411,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.188457277830987,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.160297547044562,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.149304970506273,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.138312393967984,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.127319817429695,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.116327240891407,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.114618730668555,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.112910220445703,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.111201710222852,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1094932,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.110343755152981,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.111194310305963,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.112044865458944,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.112895420611926,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.113745975764907;                      !- Value Until Time 96

OS:Schedule:Day,
  {c556e8cc-518c-4bca-8583-0902718be225}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bcbced9-b50e-4b3b-b8a0-672541ca2bda}, !- Handle
  Schedule Rule 7,                        !- Name
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2fcb014-1396-4f05-a179-f005902b4582}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2fcb014-1396-4f05-a179-f005902b4582}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.113824925018528,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.114546879188283,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.115268833358038,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.115990787527792,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.116712741697547,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.117434695867302,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.118156650037057,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.118878604206811,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.119600558376566,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.120322512546321,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.121044466716075,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.12176642088583,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.122488375055585,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.12321032922534,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.123932283395094,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.124654237564849,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.125376191734604,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.126098145904359,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.126820100074113,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.127542054243868,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.128264008413623,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.128985962583377,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.129707916753132,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.130429870922887,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.131151825092642,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.14720270743412,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163253589775598,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.179304472117076,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.195355354458554,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.201483412174572,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.20761146989059,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.213739527606608,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.219867585322627,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.222388978332241,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.224910371341855,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.227431764351469,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.229953157361084,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.241876626616089,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.253800095871094,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.265723565126099,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.277647034381104,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.307512159850289,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.337377285319474,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.367242410788659,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.397107536257844,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.42424908051991,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.451390624781975,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.478532169044041,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.505673713306107,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.530557814424111,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.555441915542116,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.580326016660121,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.60441025,                             !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.599398453168599,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.594386656337198,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.589374859505797,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.585357100468561,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.581339341431324,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.577321582394088,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.573303823356851,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.569349342940913,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.565394862524975,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.561440382109037,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.557485901693099,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.557434541990195,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.557383182287292,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.557331822584389,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.557280462881486,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.554853987803819,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.552427512726153,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.550001037648486,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.547574562570819,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.540409053303331,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.533243544035842,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.526078034768353,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.261884156449577,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.231656479153569,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.201428801857561,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.171201124561553,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.168521968413907,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.165842812266261,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.163163656118615,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.160484499970969,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.149889448348017,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.139294396725065,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.128699345102113,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.11810429347916,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11595152010937,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.11379874673958,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.11164597336979,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1094932,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.110215154169755,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.110937108339509,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.111659062509264,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.112381016679019,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.113102970848774;                      !- Value Until Time 96

OS:Schedule:Day,
  {0257d32c-e80e-46fc-8f93-195174ffb0b0}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b01b0704-c8ca-4bab-8661-9b78e17b33c8}, !- Handle
  QuickServiceRestaurant Infil Half On,   !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {20614c9b-0f06-413b-8774-1e45c445dcd5}, !- Default Day Schedule Name
  {7344999f-892d-4472-a3bd-afc8b6640ce0}, !- Summer Design Day Schedule Name
  {b897cc7f-319b-41c4-a9e4-a18f7e4dc04d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20614c9b-0f06-413b-8774-1e45c445dcd5}, !- Handle
  QuickServiceRestaurant Infil Half On Default, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {b897cc7f-319b-41c4-a9e4-a18f7e4dc04d}, !- Handle
  QuickServiceRestaurant Infil Half On Winter Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7344999f-892d-4472-a3bd-afc8b6640ce0}, !- Handle
  QuickServiceRestaurant Infil Half On Summer Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {d214d05f-89c3-4c6c-8fa7-4b8536deb851}, !- Handle
  Schedule Rule 8,                        !- Name
  {b01b0704-c8ca-4bab-8661-9b78e17b33c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24bc66dc-67a2-4aec-ad70-ecf6fbf5650e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24bc66dc-67a2-4aec-ad70-ecf6fbf5650e}, !- Handle
  QuickServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {13ae9143-bc71-4eff-b5af-57f5ad0374f9}, !- Handle
  QuickServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ee119d36-1f80-47f3-a9d1-bcc91b27109b}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {13ae9143-bc71-4eff-b5af-57f5ad0374f9}, !- People Definition Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f17c5bb7-c1b2-4116-90ac-9e0be0db3822}, !- Work Efficiency Schedule Name
  {12845a1e-9e49-4142-a501-24cd2b7cd0c1}, !- Clothing Insulation Schedule Name
  {89db24cd-4916-4465-bc0c-3264967eda13}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {faa37dab-fe61-4dcf-8317-ad71cf30820d}, !- Handle
  QuickServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {054ea874-69db-4974-8152-764315c0891f}, !- Handle
  {faa37dab-fe61-4dcf-8317-ad71cf30820d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.11,                                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.014999999999999999;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8514a449-348e-4ed2-8721-e9d894c7de68}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9069717407227,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a2f295b1-ef1b-471a-ae2d-9977ceb9358f}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {8514a449-348e-4ed2-8721-e9d894c7de68}, !- Electric Equipment Definition Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space or SpaceType Name
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eed71d2a-c6da-42c6-b128-46bcd69f03e2}, !- Handle
  QuickServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eab7d3d0-5a96-4624-a211-03b9ae7eda60}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4ea5a911-c44e-4db7-9117-e125f4cf9177}, !- Number of People Schedule Name
  {d7c3b844-9531-495d-9681-2fef5658aea7}, !- People Activity Level Schedule Name
  {6a09fd3a-1139-4752-a954-b2bc07db2c13}, !- Lighting Schedule Name
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Electric Equipment Schedule Name
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b01b0704-c8ca-4bab-8661-9b78e17b33c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Handle
  QuickServiceRestaurant Gas Equip,       !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {8b929c84-ac16-494e-a1dd-6c001fa80afe}, !- Default Day Schedule Name
  {7e712018-1019-4e2c-81e7-130c5997a44e}, !- Summer Design Day Schedule Name
  {9fa19ef0-f1d0-4a20-aaa0-dc9f339b9781}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b929c84-ac16-494e-a1dd-6c001fa80afe}, !- Handle
  QuickServiceRestaurant Gas Equip Default, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.06,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.115,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.12,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.18,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.22,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.255,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2475,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.24,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2325,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2175,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.21,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1925,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.1575,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.14,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1375,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.135,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.1325,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.13,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.135,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.14,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.145,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.155,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  15,                                     !- Minute 43
  0.16,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  30,                                     !- Minute 44
  0.165,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  45,                                     !- Minute 45
  0.17,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1675,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  15,                                     !- Minute 47
  0.165,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1625,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  0.16,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1575,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  15,                                     !- Minute 51
  0.155,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  30,                                     !- Minute 52
  0.1525,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  45,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.1475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  15,                                     !- Minute 55
  0.145,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1425,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  45,                                     !- Minute 57
  0.14,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  0,                                      !- Minute 58
  0.135,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  15,                                     !- Minute 59
  0.13,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  30,                                     !- Minute 60
  0.125,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  45,                                     !- Minute 61
  0.12,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.095,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  15,                                     !- Minute 63
  0.07,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.045,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  0.02,                                   !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.02;                                   !- Value Until Time 66

OS:Schedule:Day,
  {7e712018-1019-4e2c-81e7-130c5997a44e}, !- Handle
  QuickServiceRestaurant Gas Equip Summer Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9fa19ef0-f1d0-4a20-aaa0-dc9f339b9781}, !- Handle
  QuickServiceRestaurant Gas Equip Winter Design Day, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {cc5839a2-c26f-4071-91d7-63531c26eb27}, !- Handle
  Foundation F 1.26W/m*K Perim 22.26m Area 46.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.4515199999999,                       !- Area {m2}
  22.2594447370099;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {3df7c903-5518-43c8-aec2-502e09ab18c3}, !- Handle
  ComStock DOE Ref 1980-2004 - QckSrvRest - ASHRAE 169-2013-4A, !- Name
  {63b22407-0ba8-4dc2-b369-118f3daf0877}, !- Default Exterior Surface Constructions Name
  {edc19f64-4963-4389-9ff9-baeeb5bf76f1}, !- Default Interior Surface Constructions Name
  {cee0c694-488d-4a53-9c67-8c61bda19781}, !- Default Ground Contact Surface Constructions Name
  {1c32246e-b6e0-4d1d-a34c-516d1348009b}, !- Default Exterior SubSurface Constructions Name
  {142d5a21-b070-4890-bfaf-c03208be7009}, !- Default Interior SubSurface Constructions Name
  {a226e966-65f8-4845-bf0b-c3a489697357}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {63b22407-0ba8-4dc2-b369-118f3daf0877}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ff284f8c-7ab1-4cf3-9424-8de5f9a4d301}, !- Floor Construction Name
  {c04ddc4b-5289-4a9f-8cd0-6bed1ce507d7}, !- Wall Construction Name
  {a7b05a31-495e-4de9-a849-9fe78d332bf7}; !- Roof Ceiling Construction Name

OS:Construction,
  {ff284f8c-7ab1-4cf3-9424-8de5f9a4d301}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d731c4fe-87e7-4108-a928-7b1050a07d6b}, !- Layer 1
  {bdb8b0e0-cded-453c-a868-4f62d3973f20}, !- Layer 2
  {b6d3cba8-aaac-4f84-8cc7-81f9265fa1a6}; !- Layer 3

OS:Material:NoMass,
  {d731c4fe-87e7-4108-a928-7b1050a07d6b}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bdb8b0e0-cded-453c-a868-4f62d3973f20}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b6d3cba8-aaac-4f84-8cc7-81f9265fa1a6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65075eae-130b-4a37-99ed-1eb4458daecd}, !- Handle
  {ff284f8c-7ab1-4cf3-9424-8de5f9a4d301}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ded11b60-0b69-4ed0-a125-f2960ae91d9f}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a7b05a31-495e-4de9-a849-9fe78d332bf7}, !- Handle
  Typical Wood Joist Attic Floor R-17.24, !- Name
  ,                                       !- Surface Rendering Name
  {ded11b60-0b69-4ed0-a125-f2960ae91d9f}, !- Layer 1
  {d3b0b545-5c71-404f-abcc-8e0910689f6a}; !- Layer 2

OS:Material:NoMass,
  {d3b0b545-5c71-404f-abcc-8e0910689f6a}, !- Handle
  Typical Insulation R-15.61,             !- Name
  Smooth,                                 !- Roughness
  2.74856958074107,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {eec4c0db-32a8-488b-b044-ef2c348b9fd1}, !- Handle
  {a7b05a31-495e-4de9-a849-9fe78d332bf7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {edc19f64-4963-4389-9ff9-baeeb5bf76f1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8b6e36bf-dfc3-4e83-8d67-2fdc9fce563e}, !- Floor Construction Name
  {f444e716-97b3-4514-af62-d99d1c7d00e9}, !- Wall Construction Name
  {e447aa62-b805-41af-9541-ce6a09ec1b13}; !- Roof Ceiling Construction Name

OS:Construction,
  {8b6e36bf-dfc3-4e83-8d67-2fdc9fce563e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {bf204a81-3a6e-421d-a8d8-39cc9acf83e0}, !- Layer 1
  {f894c7fa-5373-4090-8501-aca0dadcdd5f}; !- Layer 2

OS:Material,
  {bf204a81-3a6e-421d-a8d8-39cc9acf83e0}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f894c7fa-5373-4090-8501-aca0dadcdd5f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7d7a8e17-6bf0-4e74-8266-8151642d5a2c}, !- Handle
  {8b6e36bf-dfc3-4e83-8d67-2fdc9fce563e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f444e716-97b3-4514-af62-d99d1c7d00e9}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a2d89af6-16ee-4824-a2d0-439ba5e4b526}, !- Layer 1
  {a2d89af6-16ee-4824-a2d0-439ba5e4b526}; !- Layer 2

OS:Material,
  {a2d89af6-16ee-4824-a2d0-439ba5e4b526}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {34ccfe30-26aa-434b-a0c7-0df62a35d2bd}, !- Handle
  {f444e716-97b3-4514-af62-d99d1c7d00e9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e447aa62-b805-41af-9541-ce6a09ec1b13}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f894c7fa-5373-4090-8501-aca0dadcdd5f}, !- Layer 1
  {bf204a81-3a6e-421d-a8d8-39cc9acf83e0}; !- Layer 2

OS:StandardsInformation:Construction,
  {28ea1cd8-d272-443d-8dae-c4fb25fe05b3}, !- Handle
  {e447aa62-b805-41af-9541-ce6a09ec1b13}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {cee0c694-488d-4a53-9c67-8c61bda19781}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9cb311ee-0751-4f44-a4f3-623aee1afedf}, !- Floor Construction Name
  {10cc49cb-fb3c-4d54-ad8a-339ee58cbcf4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9cb311ee-0751-4f44-a4f3-623aee1afedf}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {05755412-4744-4ca8-ad9d-a3b0c551569f}, !- Layer 1
  {b6d3cba8-aaac-4f84-8cc7-81f9265fa1a6}; !- Layer 2

OS:Material:NoMass,
  {ae52c091-7a5c-4ee2-a299-c40ca3b6b54f}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {05755412-4744-4ca8-ad9d-a3b0c551569f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5698a02f-2cca-4757-89fc-d7ea1d71b8c2}, !- Handle
  {9cb311ee-0751-4f44-a4f3-623aee1afedf}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {10cc49cb-fb3c-4d54-ad8a-339ee58cbcf4}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {ae52c091-7a5c-4ee2-a299-c40ca3b6b54f}, !- Layer 1
  {9b418098-fe10-42ab-85b6-5abea79c40af}; !- Layer 2

OS:Material,
  {9b418098-fe10-42ab-85b6-5abea79c40af}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {50a26566-fb6d-42e6-82ac-e99bdff1c446}, !- Handle
  {10cc49cb-fb3c-4d54-ad8a-339ee58cbcf4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1c32246e-b6e0-4d1d-a34c-516d1348009b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2f32ae8d-1d09-4940-a079-97ace285b7a6}, !- Fixed Window Construction Name
  {2f32ae8d-1d09-4940-a079-97ace285b7a6}, !- Operable Window Construction Name
  {449f80da-6cf0-428b-8547-993e7441f692}, !- Door Construction Name
  {377f275c-cb2f-41d6-8506-7cf2abe1e5ee}, !- Glass Door Construction Name
  {3b5546a8-db80-4f90-bc04-48de1e4c62f9}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da3867f0-91a8-437b-af74-3051769de860}, !- Tubular Daylight Dome Construction Name
  {da3867f0-91a8-437b-af74-3051769de860}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2f32ae8d-1d09-4940-a079-97ace285b7a6}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {391f8b79-2de2-4460-8472-9025c7c5a923}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {391f8b79-2de2-4460-8472-9025c7c5a923}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing,        !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {57c588c9-dcd2-405f-9d90-0998795367e6}, !- Handle
  {2f32ae8d-1d09-4940-a079-97ace285b7a6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {449f80da-6cf0-428b-8547-993e7441f692}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {18680479-7e40-4cb5-b053-743bd08bffa8}, !- Layer 1
  {5f2d65bb-3a26-4a58-ac5d-998ed313a1b6}; !- Layer 2

OS:Material,
  {18680479-7e40-4cb5-b053-743bd08bffa8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5f2d65bb-3a26-4a58-ac5d-998ed313a1b6}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e89d9b1c-31ac-4300-8e23-af9d3de29be3}, !- Handle
  {449f80da-6cf0-428b-8547-993e7441f692}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {377f275c-cb2f-41d6-8506-7cf2abe1e5ee}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e551b3ed-969f-4112-89fd-0288be6315c8}; !- Layer 1

OS:WindowMaterial:Glazing,
  {e551b3ed-969f-4112-89fd-0288be6315c8}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a790fb51-1840-48c9-8b9b-e09a72bbf096}, !- Handle
  {377f275c-cb2f-41d6-8506-7cf2abe1e5ee}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3b5546a8-db80-4f90-bc04-48de1e4c62f9}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5f2d65bb-3a26-4a58-ac5d-998ed313a1b6}; !- Layer 1

OS:StandardsInformation:Construction,
  {3fe7edbf-2f26-4063-ba00-6502e15a0397}, !- Handle
  {3b5546a8-db80-4f90-bc04-48de1e4c62f9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {da3867f0-91a8-437b-af74-3051769de860}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ba26d50b-b392-4f6d-a934-cbdfee863236}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ba26d50b-b392-4f6d-a934-cbdfee863236}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {cf5f5588-83c3-4e1a-86ce-755cd8dbc0d5}, !- Handle
  {da3867f0-91a8-437b-af74-3051769de860}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {142d5a21-b070-4890-bfaf-c03208be7009}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {da3867f0-91a8-437b-af74-3051769de860}, !- Fixed Window Construction Name
  {da3867f0-91a8-437b-af74-3051769de860}, !- Operable Window Construction Name
  {3de32426-ff0e-4639-8e8e-0a8b10c3cfb4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3de32426-ff0e-4639-8e8e-0a8b10c3cfb4}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6b9508e6-0b34-4072-9178-055f39f3e53c}; !- Layer 1

OS:Material,
  {6b9508e6-0b34-4072-9178-055f39f3e53c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8f2e639f-23e7-4d45-b05a-7c6407a41fe6}, !- Handle
  {3de32426-ff0e-4639-8e8e-0a8b10c3cfb4}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a226e966-65f8-4845-bf0b-c3a489697357}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6b9508e6-0b34-4072-9178-055f39f3e53c}; !- Layer 1

OS:StandardsInformation:Construction,
  {68eeb094-9f30-4e2d-8b43-028420009567}, !- Handle
  {a226e966-65f8-4845-bf0b-c3a489697357}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c04ddc4b-5289-4a9f-8cd0-6bed1ce507d7}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.33, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {5f2d65bb-3a26-4a58-ac5d-998ed313a1b6}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:Material,
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {51323b24-cd88-40cf-adf6-42b4a30c1eb4}, !- Handle
  {c04ddc4b-5289-4a9f-8cd0-6bed1ce507d7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {060f70a1-cb12-42fd-bf45-0676c626930e}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {b419139f-937c-4e01-80e5-7c6d68887dbe}, !- Layer 1
  {36998343-cdea-4c3f-95fc-00a89c4f3b24}, !- Layer 2
  {106bf097-69d3-438f-a826-932bf7062090}; !- Layer 3

OS:Material,
  {b419139f-937c-4e01-80e5-7c6d68887dbe}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {36998343-cdea-4c3f-95fc-00a89c4f3b24}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {106bf097-69d3-438f-a826-932bf7062090}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a41e7dbc-39df-4d34-9b79-b94d253a79a2}, !- Handle
  {060f70a1-cb12-42fd-bf45-0676c626930e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {8a703842-5638-4559-8a57-f24112515184}, !- Handle
  Always On Discrete,                     !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {f8fdecbe-077c-41c5-a662-068435509794}, !- Handle
  12.78,                                  !- January Ground Temperature {C}
  2.1,                                    !- February Ground Temperature {C}
  1.62,                                   !- March Ground Temperature {C}
  -2.14,                                  !- April Ground Temperature {C}
  0.13,                                   !- May Ground Temperature {C}
  6.33,                                   !- June Ground Temperature {C}
  8.8,                                    !- July Ground Temperature {C}
  22.89,                                  !- August Ground Temperature {C}
  25.54,                                  !- September Ground Temperature {C}
  25.96,                                  !- October Ground Temperature {C}
  24.81,                                  !- November Ground Temperature {C}
  21.24;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {90b0ac7d-478e-461a-9767-714f3c506918}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {cb99d077-fe9a-49b7-bbda-c365a874f56e}, !- Handle
  Parking Areas and Drives,               !- Name
  {90b0ac7d-478e-461a-9767-714f3c506918}, !- Exterior Lights Definition Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4049.99999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cc048c1d-8488-4fdd-8126-0f333022cea1}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ccdecea5-e117-478c-9dfa-8938aa8bb33e}, !- Handle
  Building Facades,                       !- Name
  {cc048c1d-8488-4fdd-8126-0f333022cea1}, !- Exterior Lights Definition Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1460.59348668044,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {58d99ef8-444e-459a-b1e1-6addbf6acf65}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {44bb9863-088a-4c8a-938e-38f520279288}, !- Handle
  Main Entries,                           !- Name
  {58d99ef8-444e-459a-b1e1-6addbf6acf65}, !- Exterior Lights Definition Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0e8e71fd-ec72-4190-96b3-5f30eb0c9fe7}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8c5fcac7-d02c-4285-a553-6fc30a787b19}, !- Handle
  Other Doors,                            !- Name
  {0e8e71fd-ec72-4190-96b3-5f30eb0c9fe7}, !- Exterior Lights Definition Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.399999999999999,                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {579feb7d-cd39-4fe2-b344-ab5d8ba503c0}, !- Handle
  Drive Through Windows Def (W/ft^2),     !- Name
  400;                                    !- Design Level {W}

OS:Exterior:Lights,
  {44a1c9f8-61df-4646-82be-941298ed3355}, !- Handle
  Drive Through Windows,                  !- Name
  {579feb7d-cd39-4fe2-b344-ab5d8ba503c0}, !- Exterior Lights Definition Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.399999999999999,                      !- Multiplier
  Drive Through Windows;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  {623d1055-2e92-435a-bd80-20d1dddc4e54}, !- Default Day Schedule Name
  {dee0c858-193a-4d76-a735-21e303ca459d}, !- Summer Design Day Schedule Name
  {df485e0e-3e08-4ff2-9ec4-4def976f3d98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {623d1055-2e92-435a-bd80-20d1dddc4e54}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Default, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df485e0e-3e08-4ff2-9ec4-4def976f3d98}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Winter Design Day, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dee0c858-193a-4d76-a735-21e303ca459d}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Summer Design Day, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {c97c636a-fcb9-4804-ade7-f015189992a5}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Exhaust Fan, !- Name
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  {c54dcbb1-0cc6-4328-b31b-e557a40e44ed}, !- Air Inlet Node Name
  {47b92fe2-bb1a-44b4-a411-198c0558a597}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {6e7d33d0-ed45-405d-8933-5a4d3f44e52e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {85989b1e-715a-41c8-9dcd-bbabc608e036}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {c9da950b-60e7-4604-9cba-a6490a2c306c}, !- Inlet Port
  {c54dcbb1-0cc6-4328-b31b-e557a40e44ed}; !- Outlet Port

OS:Connection,
  {c9da950b-60e7-4604-9cba-a6490a2c306c}, !- Handle
  {16aefdf2-183b-4047-ad5d-67180772b72c}, !- Source Object
  2,                                      !- Outlet Port
  {85989b1e-715a-41c8-9dcd-bbabc608e036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54dcbb1-0cc6-4328-b31b-e557a40e44ed}, !- Handle
  {85989b1e-715a-41c8-9dcd-bbabc608e036}, !- Source Object
  3,                                      !- Outlet Port
  {c97c636a-fcb9-4804-ade7-f015189992a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {043876f8-6f78-4418-93d7-097d8557ad9c}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {47b92fe2-bb1a-44b4-a411-198c0558a597}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47b92fe2-bb1a-44b4-a411-198c0558a597}, !- Handle
  {c97c636a-fcb9-4804-ade7-f015189992a5}, !- Source Object
  7,                                      !- Outlet Port
  {043876f8-6f78-4418-93d7-097d8557ad9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6e7d33d0-ed45-405d-8933-5a4d3f44e52e}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004, !- Name
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Schedule Type Limits Name
  {23fa4112-47c2-4149-b95e-09782b1201a5}, !- Default Day Schedule Name
  {889f61f6-d372-4f29-8d1e-4bf3064780f0}, !- Summer Design Day Schedule Name
  {3e353769-1751-4f23-b1c8-dcb3afb12f50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23fa4112-47c2-4149-b95e-09782b1201a5}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default, !- Name
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {3e353769-1751-4f23-b1c8-dcb3afb12f50}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Winter Design Day, !- Name
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {889f61f6-d372-4f29-8d1e-4bf3064780f0}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Summer Design Day, !- Name
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {1e0623e5-c948-46e1-b178-6418da905cb6}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Transfer Air Source, !- Name
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0876307362130626,                     !- Maximum Flow Rate {m3/s}
  {01567462-2afe-4d3c-8f9b-6ad45c749a4a}, !- Air Inlet Node Name
  {be09223e-cd4d-46f4-97f0-56b512d920bb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {780b990c-a96f-48d7-8473-e3de0a78b492}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Transfer Air Source Inlet Air Node, !- Name
  {7ca4e707-dd18-4494-8c1d-4e59e456e96b}, !- Inlet Port
  {01567462-2afe-4d3c-8f9b-6ad45c749a4a}; !- Outlet Port

OS:Connection,
  {7ca4e707-dd18-4494-8c1d-4e59e456e96b}, !- Handle
  {f73ff371-81a8-42c1-8beb-f26e6ea1418d}, !- Source Object
  2,                                      !- Outlet Port
  {780b990c-a96f-48d7-8473-e3de0a78b492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01567462-2afe-4d3c-8f9b-6ad45c749a4a}, !- Handle
  {780b990c-a96f-48d7-8473-e3de0a78b492}, !- Source Object
  3,                                      !- Outlet Port
  {1e0623e5-c948-46e1-b178-6418da905cb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a2c962b-de66-4352-a6ff-e6db5a8055ca}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Transfer Air Source Outlet Air Node, !- Name
  {be09223e-cd4d-46f4-97f0-56b512d920bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be09223e-cd4d-46f4-97f0-56b512d920bb}, !- Handle
  {1e0623e5-c948-46e1-b178-6418da905cb6}, !- Source Object
  7,                                      !- Outlet Port
  {7a2c962b-de66-4352-a6ff-e6db5a8055ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {6b2e13f0-b7a5-4237-bf14-d02506e9ba38}, !- Handle
  Zone Mixing 1,                          !- Name
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Zone or Space Name
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0876307362130626,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {f31c7ad1-1d67-4d44-b569-de61b4e79ee5}, !- Handle
  QuickServiceRestaurant Bldg Swh,        !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {fbf1a4e2-76d0-45a3-9f13-adebece5d613}, !- Default Day Schedule Name
  {801e8201-9cc9-4cb9-ab5e-0c24871ee9a9}, !- Summer Design Day Schedule Name
  {8e78bcc8-d8e2-41fb-9cc9-55006608c781}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbf1a4e2-76d0-45a3-9f13-adebece5d613}, !- Handle
  QuickServiceRestaurant Bldg Swh Default, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0375,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.375,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4875,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.5875,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.575,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5625,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.525,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.4375,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.425,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4125,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4375,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4125,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.375,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3625,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3375,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.325,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  14,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.35,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4375,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.5125,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.55,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.5625,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.575,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5875,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.6,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.575,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.55,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.525,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5125,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.525,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  30,                                     !- Minute 64
  0.55,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.525,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.5,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.4,                                    !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.35,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.25,                                   !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.2375,                                 !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.225;                                  !- Value Until Time 74

OS:Schedule:Day,
  {801e8201-9cc9-4cb9-ab5e-0c24871ee9a9}, !- Handle
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {c42ebe02-706b-4d3a-9819-c551a6fc4044}, !- Handle
  Schedule Rule 10,                       !- Name
  {f31c7ad1-1d67-4d44-b569-de61b4e79ee5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07b511d5-7aca-47c1-a1ce-573d989b010f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07b511d5-7aca-47c1-a1ce-573d989b010f}, !- Handle
  QuickServiceRestaurant Bldg Swh Sun Day, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.009375,                               !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.01875,                                !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.028125,                               !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0375,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.046875,                               !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.05625,                                !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.065625,                               !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.075,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.084375,                               !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.09375,                                !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.103125,                               !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.1125,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.121875,                               !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.13125,                                !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.140625,                               !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  0,                                      !- Minute 24
  0.15,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  15,                                     !- Minute 25
  0.19375,                                !- Value Until Time 25
  9,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2375,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  0.28125,                                !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.325,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.36875,                                !- Value Until Time 29
  10,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4125,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.45625,                                !- Value Until Time 31
  11,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  15,                                     !- Minute 33
  0.4875,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  0,                                      !- Minute 36
  0.45,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4125,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3875,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3625,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3375,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  30,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.375,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.425,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.45,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.475,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.475,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.45,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.425,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.425,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.45,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.475,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.45,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.425,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4,                                    !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.35,                                   !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.25,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2,                                    !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2125,                                 !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.225;                                  !- Value Until Time 76

OS:Schedule:Day,
  {8e78bcc8-d8e2-41fb-9cc9-55006608c781}, !- Handle
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {8d408773-05da-4732-97f1-948f5a2c7d06}, !- Handle
  Schedule Rule 11,                       !- Name
  {f31c7ad1-1d67-4d44-b569-de61b4e79ee5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9082559-fa19-4de6-b7f4-38c2ec3d7c95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9082559-fa19-4de6-b7f4-38c2ec3d7c95}, !- Handle
  QuickServiceRestaurant Bldg Swh WntrDsn|Sat Day, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0875,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.125,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.325,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Equipment:Definition,
  {650e2e9a-16c9-49e2-b0c9-3cd191fb369d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 0.27gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.68240523731993e-05,                   !- Peak Flow Rate {m3/s}
  {d0ece14a-1098-4a86-8bdc-0172a4127246}, !- Target Temperature Schedule Name
  {d68b850e-e08f-4a10-8bed-413c6f2ca011}, !- Sensible Fraction Schedule Name
  {a4b32dfb-494e-4b2c-9305-c24ebfaea97a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d68b850e-e08f-4a10-8bed-413c6f2ca011}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {d1ae6d6d-ea2b-4868-8f86-c56c385af9eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1ae6d6d-ea2b-4868-8f86-c56c385af9eb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b32dfb-494e-4b2c-9305-c24ebfaea97a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {7772c41f-e821-41fc-9e4e-3e48729ce3a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7772c41f-e821-41fc-9e4e-3e48729ce3a9}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0ece14a-1098-4a86-8bdc-0172a4127246}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {32a4bb72-96f0-4aa6-9b2c-d0e7487444bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32a4bb72-96f0-4aa6-9b2c-d0e7487444bc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {cddf79d7-6dbb-405e-a164-ca71eebda599}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.27gpm 140F, !- Name
  {650e2e9a-16c9-49e2-b0c9-3cd191fb369d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f31c7ad1-1d67-4d44-b569-de61b4e79ee5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1d1daeb3-fb1b-4a1a-8748-5364842a914d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.27gpm 140F, !- Name
  {c8309834-4c93-4b37-8067-65666e7c7de7}, !- Inlet Node Name
  {42ff607c-d4a1-4408-8b4a-a426646c9864}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cddf79d7-6dbb-405e-a164-ca71eebda599}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {34b90679-966f-4a77-8651-ec5dfbc2922d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a9ee8f9e-5b5c-4010-8891-cb0619b8fb8f}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.68240523731993e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00201888628478392,                    !- Plant Loop Volume {m3}
  {327382c8-c731-433f-8773-3316460886a5}, !- Plant Side Inlet Node Name
  {81f1ac67-3826-4a64-ad99-79e205567e46}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b457b4f3-2d15-43cc-8b3f-770a1d4b0175}, !- Demand Side Inlet Node Name
  {2c335ba5-a55d-49bb-949a-ccbc8cdcdcfd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {87153ed4-da48-4232-9470-eb431bd37ea7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f4166491-c88c-4a2a-a816-6862a561c368}, !- Demand Mixer Name
  {d2f98f83-554f-4c46-b7b7-3dcb2a54d902}, !- Demand Splitter Name
  {118523f7-c066-43de-87e6-bf413a94c864}, !- Supply Mixer Name
  {ff0d53d0-48c8-496f-8b3c-814518400ccf}; !- Supply Splitter Name

OS:Node,
  {8783c560-ebb9-4691-8cee-e3e429bf958b}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {327382c8-c731-433f-8773-3316460886a5}, !- Inlet Port
  {0c32b584-eef1-4474-8044-5c6308004e8b}; !- Outlet Port

OS:Node,
  {a9ee8f9e-5b5c-4010-8891-cb0619b8fb8f}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {62f1eb38-ec12-4775-8d3e-162d128645bc}, !- Inlet Port
  {81f1ac67-3826-4a64-ad99-79e205567e46}; !- Outlet Port

OS:Node,
  {50baec59-2ed9-4730-b35a-aa8df53f7ee4}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {6a2e40b7-7301-47ba-898f-c8bc03c7e823}, !- Inlet Port
  {1aafe903-1fdf-41e6-beee-d4868b4e65b1}; !- Outlet Port

OS:Connector:Mixer,
  {118523f7-c066-43de-87e6-bf413a94c864}, !- Handle
  Connector Mixer 1,                      !- Name
  {22a1dd95-7767-4792-908c-68db58a9bba5}, !- Outlet Branch Name
  {87175163-54f0-4bd5-9cc5-17a2c71f8614}, !- Inlet Branch Name 1
  {8cda5713-2dc9-49a4-b340-be7cbb852134}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ff0d53d0-48c8-496f-8b3c-814518400ccf}, !- Handle
  Connector Splitter 1,                   !- Name
  {a6535753-d92e-4a7c-8ed3-71e29011c125}, !- Inlet Branch Name
  {6a2e40b7-7301-47ba-898f-c8bc03c7e823}, !- Outlet Branch Name 1
  {60d5b7af-8d37-4e9e-b033-eadccf3ed528}; !- Outlet Branch Name 2

OS:Connection,
  {327382c8-c731-433f-8773-3316460886a5}, !- Handle
  {34b90679-966f-4a77-8651-ec5dfbc2922d}, !- Source Object
  14,                                     !- Outlet Port
  {8783c560-ebb9-4691-8cee-e3e429bf958b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2e40b7-7301-47ba-898f-c8bc03c7e823}, !- Handle
  {ff0d53d0-48c8-496f-8b3c-814518400ccf}, !- Source Object
  3,                                      !- Outlet Port
  {50baec59-2ed9-4730-b35a-aa8df53f7ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f1ac67-3826-4a64-ad99-79e205567e46}, !- Handle
  {a9ee8f9e-5b5c-4010-8891-cb0619b8fb8f}, !- Source Object
  3,                                      !- Outlet Port
  {34b90679-966f-4a77-8651-ec5dfbc2922d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b6fac64e-a86d-4e44-ada0-6c950a1b88d7}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {b457b4f3-2d15-43cc-8b3f-770a1d4b0175}, !- Inlet Port
  {ac4118a9-a2be-4efb-9098-f68f77ae3536}; !- Outlet Port

OS:Node,
  {08add8a4-ad53-47d3-859d-23156a6606f6}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {802a8f93-44f4-4d67-8add-a60791c76375}, !- Inlet Port
  {2c335ba5-a55d-49bb-949a-ccbc8cdcdcfd}; !- Outlet Port

OS:Node,
  {1d783ea1-79ff-4259-b9be-4e8568960c95}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {dda5bc16-0055-4626-a546-d762da7f3c66}, !- Inlet Port
  {825215e8-2a70-45b1-bef8-9ba5062de3d9}; !- Outlet Port

OS:Connector:Mixer,
  {f4166491-c88c-4a2a-a816-6862a561c368}, !- Handle
  Connector Mixer 2,                      !- Name
  {98c6c97f-0199-4ded-b9ef-86270870028d}, !- Outlet Branch Name
  {e4c39e73-faa9-4a54-806a-ea9cc4c75c44}, !- Inlet Branch Name 1
  {68b74383-3de9-41d8-a97a-59ef4bd48737}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d2f98f83-554f-4c46-b7b7-3dcb2a54d902}, !- Handle
  Connector Splitter 2,                   !- Name
  {cf7daf7c-e566-4d22-8515-031378400f7c}, !- Inlet Branch Name
  {dda5bc16-0055-4626-a546-d762da7f3c66}, !- Outlet Branch Name 1
  {e21a67bd-f7ba-4861-8836-a4d4b1e6c3df}; !- Outlet Branch Name 2

OS:Connection,
  {b457b4f3-2d15-43cc-8b3f-770a1d4b0175}, !- Handle
  {34b90679-966f-4a77-8651-ec5dfbc2922d}, !- Source Object
  17,                                     !- Outlet Port
  {b6fac64e-a86d-4e44-ada0-6c950a1b88d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda5bc16-0055-4626-a546-d762da7f3c66}, !- Handle
  {d2f98f83-554f-4c46-b7b7-3dcb2a54d902}, !- Source Object
  3,                                      !- Outlet Port
  {1d783ea1-79ff-4259-b9be-4e8568960c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c335ba5-a55d-49bb-949a-ccbc8cdcdcfd}, !- Handle
  {08add8a4-ad53-47d3-859d-23156a6606f6}, !- Source Object
  3,                                      !- Outlet Port
  {34b90679-966f-4a77-8651-ec5dfbc2922d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ccce30dc-de9c-4256-875a-117957718573}, !- Handle
  {34b90679-966f-4a77-8651-ec5dfbc2922d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {87153ed4-da48-4232-9470-eb431bd37ea7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {ec163fd6-6829-432e-903f-25ae55746b2f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {05334cf9-729e-4181-8bf4-954fd9a64721}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05334cf9-729e-4181-8bf4-954fd9a64721}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0b8f781c-f012-476b-a7c4-e934f97132fa}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ec163fd6-6829-432e-903f-25ae55746b2f}, !- Schedule Name
  {a9ee8f9e-5b5c-4010-8891-cb0619b8fb8f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0c87cb6d-9681-4957-b661-4541e4a18e2f}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {0c32b584-eef1-4474-8044-5c6308004e8b}, !- Inlet Node Name
  {3a05a7e9-2c99-4ae6-b33e-b595263f72cd}, !- Outlet Node Name
  1.68240523731993e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.15692979134953e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1cc55fe5-41e1-4c8c-8a74-652235bfef91}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {3a05a7e9-2c99-4ae6-b33e-b595263f72cd}, !- Inlet Port
  {a6535753-d92e-4a7c-8ed3-71e29011c125}; !- Outlet Port

OS:Connection,
  {0c32b584-eef1-4474-8044-5c6308004e8b}, !- Handle
  {8783c560-ebb9-4691-8cee-e3e429bf958b}, !- Source Object
  3,                                      !- Outlet Port
  {0c87cb6d-9681-4957-b661-4541e4a18e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a05a7e9-2c99-4ae6-b33e-b595263f72cd}, !- Handle
  {0c87cb6d-9681-4957-b661-4541e4a18e2f}, !- Source Object
  3,                                      !- Outlet Port
  {1cc55fe5-41e1-4c8c-8a74-652235bfef91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6535753-d92e-4a7c-8ed3-71e29011c125}, !- Handle
  {1cc55fe5-41e1-4c8c-8a74-652235bfef91}, !- Source Object
  3,                                      !- Outlet Port
  {ff0d53d0-48c8-496f-8b3c-814518400ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8d2cdad0-618d-4c90-b296-cdaa47e7f7d7}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {ec163fd6-6829-432e-903f-25ae55746b2f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2954.15638733599,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5ef691e1-d628-4c29-8fba-38375670cd5b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1aafe903-1fdf-41e6-beee-d4868b4e65b1}, !- Use Side Inlet Node Name
  {1998e9bc-105a-4acd-8e14-28429de48c26}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ebbf1880-77ec-4634-9d95-826557bf6e8b}, !- Handle
  {8d2cdad0-618d-4c90-b296-cdaa47e7f7d7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5ef691e1-d628-4c29-8fba-38375670cd5b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {d43fefd2-0d06-4101-93d3-f16657b9b4fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d43fefd2-0d06-4101-93d3-f16657b9b4fd}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {0abeddc2-d447-4c41-8eb5-2ea1f64c7664}, !- Handle
  40gal NaturalGas Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {1998e9bc-105a-4acd-8e14-28429de48c26}, !- Inlet Port
  {87175163-54f0-4bd5-9cc5-17a2c71f8614}; !- Outlet Port

OS:Connection,
  {1aafe903-1fdf-41e6-beee-d4868b4e65b1}, !- Handle
  {50baec59-2ed9-4730-b35a-aa8df53f7ee4}, !- Source Object
  3,                                      !- Outlet Port
  {8d2cdad0-618d-4c90-b296-cdaa47e7f7d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1998e9bc-105a-4acd-8e14-28429de48c26}, !- Handle
  {8d2cdad0-618d-4c90-b296-cdaa47e7f7d7}, !- Source Object
  32,                                     !- Outlet Port
  {0abeddc2-d447-4c41-8eb5-2ea1f64c7664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87175163-54f0-4bd5-9cc5-17a2c71f8614}, !- Handle
  {0abeddc2-d447-4c41-8eb5-2ea1f64c7664}, !- Source Object
  3,                                      !- Outlet Port
  {118523f7-c066-43de-87e6-bf413a94c864}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {22d27eaf-0910-4991-82be-acba35f6b420}, !- Handle
  {8d2cdad0-618d-4c90-b296-cdaa47e7f7d7}; !- Object Name

OS:Schedule:Ruleset,
  {1f188f2e-d969-4749-a5e3-7fecdb6aea32}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {160b5fec-58c4-42a5-9f8b-dbf46718bda2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {160b5fec-58c4-42a5-9f8b-dbf46718bda2}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16322a61-867a-4073-9723-764163a1a563}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a2d2480d-8688-41c9-b532-a38a0294c292}, !- Schedule Type Limits Name
  {530e5c35-3b0d-47f1-b8b4-98934c51b0c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {530e5c35-3b0d-47f1-b8b4-98934c51b0c3}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a2d2480d-8688-41c9-b532-a38a0294c292}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0a10044d-ba16-4c93-9ca8-2d2e4fc381cc}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {17f4b2a3-3354-4a79-aae7-1ecb689e2de4}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {0a10044d-ba16-4c93-9ca8-2d2e4fc381cc}; !- Layer 1

OS:Pipe:Indoor,
  {3b1a50dc-d394-4696-a5f4-d5519099289b}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20ft, !- Name
  {17f4b2a3-3354-4a79-aae7-1ecb689e2de4}, !- Construction
  {ac4118a9-a2be-4efb-9098-f68f77ae3536}, !- Fluid Inlet Node
  {42c0c1e0-d95f-4df8-bcd5-efcac80b9576}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {1f188f2e-d969-4749-a5e3-7fecdb6aea32}, !- Ambient Temperature Schedule
  {16322a61-867a-4073-9723-764163a1a563}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {decce985-496b-40bb-b41e-1e7694341353}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {42c0c1e0-d95f-4df8-bcd5-efcac80b9576}, !- Inlet Port
  {cf7daf7c-e566-4d22-8515-031378400f7c}; !- Outlet Port

OS:Connection,
  {ac4118a9-a2be-4efb-9098-f68f77ae3536}, !- Handle
  {b6fac64e-a86d-4e44-ada0-6c950a1b88d7}, !- Source Object
  3,                                      !- Outlet Port
  {3b1a50dc-d394-4696-a5f4-d5519099289b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42c0c1e0-d95f-4df8-bcd5-efcac80b9576}, !- Handle
  {3b1a50dc-d394-4696-a5f4-d5519099289b}, !- Source Object
  4,                                      !- Outlet Port
  {decce985-496b-40bb-b41e-1e7694341353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7daf7c-e566-4d22-8515-031378400f7c}, !- Handle
  {decce985-496b-40bb-b41e-1e7694341353}, !- Source Object
  3,                                      !- Outlet Port
  {d2f98f83-554f-4c46-b7b7-3dcb2a54d902}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ecafeba5-696d-49c0-916c-be1f98deaacf}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e3600076-f3f6-4a03-8436-04f6addb1e65}, !- Inlet Node Name
  {7359bcc7-8da5-4d7b-8e3a-3bff6d0e5499}; !- Outlet Node Name

OS:Node,
  {0db70d43-d14a-4b1b-ac69-2f2afb5282d0}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {60d5b7af-8d37-4e9e-b033-eadccf3ed528}, !- Inlet Port
  {e3600076-f3f6-4a03-8436-04f6addb1e65}; !- Outlet Port

OS:Connection,
  {60d5b7af-8d37-4e9e-b033-eadccf3ed528}, !- Handle
  {ff0d53d0-48c8-496f-8b3c-814518400ccf}, !- Source Object
  4,                                      !- Outlet Port
  {0db70d43-d14a-4b1b-ac69-2f2afb5282d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef6dae1f-11f6-4230-a998-81ac74fbb3b5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7359bcc7-8da5-4d7b-8e3a-3bff6d0e5499}, !- Inlet Port
  {8cda5713-2dc9-49a4-b340-be7cbb852134}; !- Outlet Port

OS:Connection,
  {e3600076-f3f6-4a03-8436-04f6addb1e65}, !- Handle
  {0db70d43-d14a-4b1b-ac69-2f2afb5282d0}, !- Source Object
  3,                                      !- Outlet Port
  {ecafeba5-696d-49c0-916c-be1f98deaacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7359bcc7-8da5-4d7b-8e3a-3bff6d0e5499}, !- Handle
  {ecafeba5-696d-49c0-916c-be1f98deaacf}, !- Source Object
  3,                                      !- Outlet Port
  {ef6dae1f-11f6-4230-a998-81ac74fbb3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cda5713-2dc9-49a4-b340-be7cbb852134}, !- Handle
  {ef6dae1f-11f6-4230-a998-81ac74fbb3b5}, !- Source Object
  3,                                      !- Outlet Port
  {118523f7-c066-43de-87e6-bf413a94c864}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d96d856a-f964-4735-a7e5-f2659c3e2be8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {825215e8-2a70-45b1-bef8-9ba5062de3d9}, !- Inlet Node Name
  {23f292e7-3a8c-4945-bde1-67a773c2cd14}; !- Outlet Node Name

OS:Node,
  {019d9780-0656-4cb8-919a-c8560db37931}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {23f292e7-3a8c-4945-bde1-67a773c2cd14}, !- Inlet Port
  {e4c39e73-faa9-4a54-806a-ea9cc4c75c44}; !- Outlet Port

OS:Connection,
  {825215e8-2a70-45b1-bef8-9ba5062de3d9}, !- Handle
  {1d783ea1-79ff-4259-b9be-4e8568960c95}, !- Source Object
  3,                                      !- Outlet Port
  {d96d856a-f964-4735-a7e5-f2659c3e2be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f292e7-3a8c-4945-bde1-67a773c2cd14}, !- Handle
  {d96d856a-f964-4735-a7e5-f2659c3e2be8}, !- Source Object
  3,                                      !- Outlet Port
  {019d9780-0656-4cb8-919a-c8560db37931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c39e73-faa9-4a54-806a-ea9cc4c75c44}, !- Handle
  {019d9780-0656-4cb8-919a-c8560db37931}, !- Source Object
  3,                                      !- Outlet Port
  {f4166491-c88c-4a2a-a816-6862a561c368}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0eb6d2e-45b1-44d8-9478-ce65ddbebf47}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {61b3b148-fe6a-4e18-a28e-0c37a89222d7}, !- Inlet Node Name
  {62f1eb38-ec12-4775-8d3e-162d128645bc}; !- Outlet Node Name

OS:Node,
  {aebba169-5a81-4e1e-94d4-d67a810cf34f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {22a1dd95-7767-4792-908c-68db58a9bba5}, !- Inlet Port
  {61b3b148-fe6a-4e18-a28e-0c37a89222d7}; !- Outlet Port

OS:Connection,
  {22a1dd95-7767-4792-908c-68db58a9bba5}, !- Handle
  {118523f7-c066-43de-87e6-bf413a94c864}, !- Source Object
  2,                                      !- Outlet Port
  {aebba169-5a81-4e1e-94d4-d67a810cf34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b3b148-fe6a-4e18-a28e-0c37a89222d7}, !- Handle
  {aebba169-5a81-4e1e-94d4-d67a810cf34f}, !- Source Object
  3,                                      !- Outlet Port
  {b0eb6d2e-45b1-44d8-9478-ce65ddbebf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f1eb38-ec12-4775-8d3e-162d128645bc}, !- Handle
  {b0eb6d2e-45b1-44d8-9478-ce65ddbebf47}, !- Source Object
  3,                                      !- Outlet Port
  {a9ee8f9e-5b5c-4010-8891-cb0619b8fb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b015a24-d9f5-479d-9599-793600d8f1e9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {222d4ddb-11bf-482b-974e-3f55e9aa7e45}, !- Inlet Node Name
  {802a8f93-44f4-4d67-8add-a60791c76375}; !- Outlet Node Name

OS:Node,
  {361be1f5-6108-4803-b829-a209a503709f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {98c6c97f-0199-4ded-b9ef-86270870028d}, !- Inlet Port
  {222d4ddb-11bf-482b-974e-3f55e9aa7e45}; !- Outlet Port

OS:Connection,
  {98c6c97f-0199-4ded-b9ef-86270870028d}, !- Handle
  {f4166491-c88c-4a2a-a816-6862a561c368}, !- Source Object
  2,                                      !- Outlet Port
  {361be1f5-6108-4803-b829-a209a503709f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222d4ddb-11bf-482b-974e-3f55e9aa7e45}, !- Handle
  {361be1f5-6108-4803-b829-a209a503709f}, !- Source Object
  3,                                      !- Outlet Port
  {1b015a24-d9f5-479d-9599-793600d8f1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802a8f93-44f4-4d67-8add-a60791c76375}, !- Handle
  {1b015a24-d9f5-479d-9599-793600d8f1e9}, !- Source Object
  3,                                      !- Outlet Port
  {08add8a4-ad53-47d3-859d-23156a6606f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f1b9121-6dd8-4d11-b680-d4bfdaf44cd8}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {e21a67bd-f7ba-4861-8836-a4d4b1e6c3df}, !- Inlet Port
  {c8309834-4c93-4b37-8067-65666e7c7de7}; !- Outlet Port

OS:Connection,
  {e21a67bd-f7ba-4861-8836-a4d4b1e6c3df}, !- Handle
  {d2f98f83-554f-4c46-b7b7-3dcb2a54d902}, !- Source Object
  4,                                      !- Outlet Port
  {2f1b9121-6dd8-4d11-b680-d4bfdaf44cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cb56f4d-df92-4bf2-b0c5-35d9a7102915}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {42ff607c-d4a1-4408-8b4a-a426646c9864}, !- Inlet Port
  {68b74383-3de9-41d8-a97a-59ef4bd48737}; !- Outlet Port

OS:Connection,
  {c8309834-4c93-4b37-8067-65666e7c7de7}, !- Handle
  {2f1b9121-6dd8-4d11-b680-d4bfdaf44cd8}, !- Source Object
  3,                                      !- Outlet Port
  {1d1daeb3-fb1b-4a1a-8748-5364842a914d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ff607c-d4a1-4408-8b4a-a426646c9864}, !- Handle
  {1d1daeb3-fb1b-4a1a-8748-5364842a914d}, !- Source Object
  3,                                      !- Outlet Port
  {4cb56f4d-df92-4bf2-b0c5-35d9a7102915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b74383-3de9-41d8-a97a-59ef4bd48737}, !- Handle
  {4cb56f4d-df92-4bf2-b0c5-35d9a7102915}, !- Source Object
  3,                                      !- Outlet Port
  {f4166491-c88c-4a2a-a816-6862a561c368}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {9cf80da3-2380-415a-887f-5cddea40ad7c}, !- Handle
  Quick Service Restaurant Cooler,        !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {e720cc38-0e16-4e40-a134-d29d0a65ce4d}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {a523315a-c3a6-4235-9fc3-7ef09fc42f15}, !- Defrost Schedule Name
  {34b9b59d-3358-4831-9a23-88d94d17ce14}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f4e16d25-c326-451d-a07b-12611fedf596}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f4e16d25-c326-451d-a07b-12611fedf596}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {7a553a1e-49db-4977-ae10-b9ed359576a6}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e720cc38-0e16-4e40-a134-d29d0a65ce4d}, !- Handle
  Always On,                              !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {f1b97a60-75bc-407a-85a6-503da8398ee6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1b97a60-75bc-407a-85a6-503da8398ee6}, !- Handle
  Always On Default,                      !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a553a1e-49db-4977-ae10-b9ed359576a6}, !- Handle
  door_wi_sched,                          !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {bea87451-9149-43db-8dfc-7558cc9b6fad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea87451-9149-43db-8dfc-7558cc9b6fad}, !- Handle
  door_wi_sched Default,                  !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0fad3c3c-65e1-4450-814a-201f34c0bf27}, !- Handle
  {9cf80da3-2380-415a-887f-5cddea40ad7c}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {a523315a-c3a6-4235-9fc3-7ef09fc42f15}, !- Handle
  Quick Service Restaurant Cooler Defrost, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {93d56c20-5f36-4930-84de-2e2b1f8d428c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93d56c20-5f36-4930-84de-2e2b1f8d428c}, !- Handle
  Quick Service Restaurant Cooler Defrost Default, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {34b9b59d-3358-4831-9a23-88d94d17ce14}, !- Handle
  Quick Service Restaurant Cooler Dripdown, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {3e976bcd-7ea5-4bbe-9ff4-6750230e749c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e976bcd-7ea5-4bbe-9ff4-6750230e749c}, !- Handle
  Quick Service Restaurant Cooler Dripdown Default, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {5f478be4-7765-48e0-a2f6-8cdb6970720c}, !- Handle
  Medium Temperature,                     !- Name
  {76524d14-a0f7-464f-8758-c40b55e85061}, !- Refrigerated CaseAndWalkInList Name
  {845afec7-22b0-48b3-adc3-7305a8b0e566}, !- Refrigeration TransferLoad List Name
  {186b4b25-e1a9-4010-b765-5b98c88d9768}, !- Refrigeration Condenser Name
  {37dca62e-b2d2-4ba0-8ae5-044590470307}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {2d8690a3-8b54-4356-ab6d-5bdd949e9153}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {76524d14-a0f7-464f-8758-c40b55e85061}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {9cf80da3-2380-415a-887f-5cddea40ad7c}; !- Model Object 1

OS:ModelObjectList,
  {845afec7-22b0-48b3-adc3-7305a8b0e566}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {37dca62e-b2d2-4ba0-8ae5-044590470307}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {0ffa4f90-a35f-47b6-bcb9-ac86a1cf0e5a}; !- Model Object 1

OS:ModelObjectList,
  {2d8690a3-8b54-4356-ab6d-5bdd949e9153}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {0ffa4f90-a35f-47b6-bcb9-ac86a1cf0e5a}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {3fe8180a-f8f5-462b-bcd1-737c0364eb1c}, !- Refrigeration Compressor Power Curve Name
  {acd7ab3c-07cd-4629-82ba-b90540d43634}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3fe8180a-f8f5-462b-bcd1-737c0364eb1c}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {acd7ab3c-07cd-4629-82ba-b90540d43634}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {a28c7d96-68cd-4267-bf3b-6b73a8d48de6}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {186b4b25-e1a9-4010-b765-5b98c88d9768}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {a28c7d96-68cd-4267-bf3b-6b73a8d48de6}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {41abd53e-5f35-42a9-a284-10ee9b32d130}, !- Handle
  Quick Service Restaurant Freezer,       !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {e720cc38-0e16-4e40-a134-d29d0a65ce4d}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {bfe3997f-fd26-4c5a-aeb1-82faebcc5338}, !- Defrost Schedule Name
  {13a11161-f497-4511-b025-a7529b4d470f}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {2327439e-0ff0-40dd-a1c0-9c332fb43c1e}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {2327439e-0ff0-40dd-a1c0-9c332fb43c1e}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {7a553a1e-49db-4977-ae10-b9ed359576a6}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {ad7e1887-408d-4b00-87a2-18ebaf0b77a9}, !- Handle
  {41abd53e-5f35-42a9-a284-10ee9b32d130}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {bfe3997f-fd26-4c5a-aeb1-82faebcc5338}, !- Handle
  Quick Service Restaurant Freezer Defrost, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {0247fe33-edf1-46cd-93e3-d46debd2efcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0247fe33-edf1-46cd-93e3-d46debd2efcf}, !- Handle
  Quick Service Restaurant Freezer Defrost Default, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {13a11161-f497-4511-b025-a7529b4d470f}, !- Handle
  Quick Service Restaurant Freezer Dripdown, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {006c3030-9d90-44b3-878d-1b4c243459ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {006c3030-9d90-44b3-878d-1b4c243459ee}, !- Handle
  Quick Service Restaurant Freezer Dripdown Default, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {e4ca84ea-27c1-4729-bab2-d777fa04d280}, !- Handle
  Low Temperature,                        !- Name
  {dcb6fdcf-ec0a-459e-81d1-6bd3238df893}, !- Refrigerated CaseAndWalkInList Name
  {d4a25c65-02cd-4af2-8435-f360c9a719c5}, !- Refrigeration TransferLoad List Name
  {3b2a3bea-60e3-48bb-b3a2-833e26f24bb2}, !- Refrigeration Condenser Name
  {242fa261-8845-4266-83ba-cfd8d7f77d41}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {fd7b9e77-0678-4e0a-ae9f-24230147eec9}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {dcb6fdcf-ec0a-459e-81d1-6bd3238df893}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {41abd53e-5f35-42a9-a284-10ee9b32d130}; !- Model Object 1

OS:ModelObjectList,
  {d4a25c65-02cd-4af2-8435-f360c9a719c5}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {242fa261-8845-4266-83ba-cfd8d7f77d41}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {ad26847c-7d7a-4189-a4cb-37296ba044cf}; !- Model Object 1

OS:ModelObjectList,
  {fd7b9e77-0678-4e0a-ae9f-24230147eec9}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {ad26847c-7d7a-4189-a4cb-37296ba044cf}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {0924d560-fb9c-4a21-b276-7128dcf287bb}, !- Refrigeration Compressor Power Curve Name
  {7451ccd3-f846-4a4b-a677-e3424b3e6dd8}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {0924d560-fb9c-4a21-b276-7128dcf287bb}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {7451ccd3-f846-4a4b-a677-e3424b3e6dd8}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {e63dd1df-6427-4f1e-822a-636213f8d4e9}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {3b2a3bea-60e3-48bb-b3a2-833e26f24bb2}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {e63dd1df-6427-4f1e-822a-636213f8d4e9}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {ffd33602-aeaf-47ca-9c2e-ceb8e66c8cb3}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e9eb462f-c30c-4879-b30b-69fdc6b52f87}, !- Heating Setpoint Temperature Schedule Name
  {d814da30-326a-4a5e-a438-ef002e2d6701}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e9eb462f-c30c-4879-b30b-69fdc6b52f87}, !- Handle
  QuickServiceRestaurant HtgSetp,         !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {f9b13d5c-6c71-4069-962c-220dbd809e81}, !- Default Day Schedule Name
  {acc880c5-4220-47bb-89f0-98fac48d2fea}, !- Summer Design Day Schedule Name
  {40ed1208-1daa-48a6-a716-be59d24d6958}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9b13d5c-6c71-4069-962c-220dbd809e81}, !- Handle
  QuickServiceRestaurant HtgSetp Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {d814da30-326a-4a5e-a438-ef002e2d6701}, !- Handle
  QuickServiceRestaurant ClgSetp,         !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {57aabf6e-717e-4a87-b0fc-3bc8870fa8f3}, !- Default Day Schedule Name
  {e87b3e46-9901-4d0b-836f-174f69f9c520}, !- Summer Design Day Schedule Name
  {8e0a1a1a-383b-48af-814a-080176e49ab3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57aabf6e-717e-4a87-b0fc-3bc8870fa8f3}, !- Handle
  QuickServiceRestaurant ClgSetp Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {6d74c0be-9488-4c0f-a0f3-fa45e73ad624}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e79585aa-a4f3-49c4-aebc-c073ee932562}, !- Heating Setpoint Temperature Schedule Name
  {e510cbe4-408b-4f72-9f30-a4051753ab76}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e79585aa-a4f3-49c4-aebc-c073ee932562}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {aa2aa9c7-8977-4c3a-ac93-9b8fcf9f3838}, !- Default Day Schedule Name
  {44c2c19e-dfa4-4651-8c97-d67cd1531b8d}, !- Summer Design Day Schedule Name
  {ced95911-abcb-4c06-b4a8-83dcd4f2890e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa2aa9c7-8977-4c3a-ac93-9b8fcf9f3838}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {e510cbe4-408b-4f72-9f30-a4051753ab76}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  {542df0d0-a2b3-4991-b7a1-9b8128c1b7be}, !- Default Day Schedule Name
  {d4eb07c6-a5a9-4eaa-8c3c-4a0362190f42}, !- Summer Design Day Schedule Name
  {9e8b9ea2-e88c-4ccd-9fd0-17722852e4c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {542df0d0-a2b3-4991-b7a1-9b8128c1b7be}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Material,
  {059ce0ac-a0ee-46c4-a981-0588bb023063}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88836863-45fe-4066-9b2e-87dd22af41df}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {059ce0ac-a0ee-46c4-a981-0588bb023063}; !- Layer 1

OS:InternalMass:Definition,
  {139a9269-efa5-4785-ba76-2fbe209d5bbc}, !- Handle
  Internal Mass Definition 1,             !- Name
  {88836863-45fe-4066-9b2e-87dd22af41df}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a5840af9-ad97-44f8-b820-7ae25fb2afc6}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Mass, !- Name
  {139a9269-efa5-4785-ba76-2fbe209d5bbc}, !- Internal Mass Definition Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c91db2d-7787-4b55-b664-71dc26b2fa87}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Mass, !- Name
  {139a9269-efa5-4785-ba76-2fbe209d5bbc}, !- Internal Mass Definition Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {a7146428-2dd8-4ea7-a215-c936cf7e26a0}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {32c3fdca-3f96-4b6e-803f-a326ad28cab7}, !- Availability Schedule
  {28237f16-d733-4025-aaed-ecd53da564b4}, !- Availability Manager List Name
  0.609022965609875,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50996f27-6baa-496b-bfb5-26dbe8d8868c}, !- Supply Side Inlet Node Name
  {32f071e8-6825-4a02-9078-b011feccdaed}, !- Demand Side Outlet Node Name
  {b91ce382-c8fc-413c-bec5-aadfc961cc3b}, !- Demand Side Inlet Node A
  {479f325f-b8bd-4c05-b465-8819bbe85fe8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1553a78a-05d7-4131-a621-b6b38e90f2a7}, !- Demand Mixer Name
  {a289d064-9ab7-4db6-b2f3-3f3f5b6a060a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ffcb3861-a799-453b-bdfa-56e3eb6d793e}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Supply Inlet Node, !- Name
  {50996f27-6baa-496b-bfb5-26dbe8d8868c}, !- Inlet Port
  {d8447e34-51ce-4f1b-8779-d800a5a42283}; !- Outlet Port

OS:Node,
  {c1f81390-eecc-49cb-9f4d-a5cd71d10719}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Supply Outlet Node, !- Name
  {6c771c18-1c59-4614-bba9-abf796533dc9}, !- Inlet Port
  {479f325f-b8bd-4c05-b465-8819bbe85fe8}; !- Outlet Port

OS:Connection,
  {50996f27-6baa-496b-bfb5-26dbe8d8868c}, !- Handle
  {a7146428-2dd8-4ea7-a215-c936cf7e26a0}, !- Source Object
  9,                                      !- Outlet Port
  {ffcb3861-a799-453b-bdfa-56e3eb6d793e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479f325f-b8bd-4c05-b465-8819bbe85fe8}, !- Handle
  {c1f81390-eecc-49cb-9f4d-a5cd71d10719}, !- Source Object
  3,                                      !- Outlet Port
  {a7146428-2dd8-4ea7-a215-c936cf7e26a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8eeff247-e5d4-4c84-9e28-282b4bab9c69}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Demand Inlet Node, !- Name
  {b91ce382-c8fc-413c-bec5-aadfc961cc3b}, !- Inlet Port
  {7398fb97-58f2-4eba-a1a9-5db7eee6ba26}; !- Outlet Port

OS:Node,
  {dc2fddde-67e3-4585-b91f-11c13df7d8ad}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Demand Outlet Node, !- Name
  {2fb5fc7c-4b15-4379-844a-3ff495809a34}, !- Inlet Port
  {32f071e8-6825-4a02-9078-b011feccdaed}; !- Outlet Port

OS:Node,
  {e7d0be20-f9e8-473d-a596-df49dd2273f7}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {e481a051-fb35-4776-8b0a-304cff065fa7}, !- Inlet Port
  {f24a9adb-05be-4122-9a4f-fdcf2aa2ea56}; !- Outlet Port

OS:Connection,
  {b91ce382-c8fc-413c-bec5-aadfc961cc3b}, !- Handle
  {a7146428-2dd8-4ea7-a215-c936cf7e26a0}, !- Source Object
  11,                                     !- Outlet Port
  {8eeff247-e5d4-4c84-9e28-282b4bab9c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f071e8-6825-4a02-9078-b011feccdaed}, !- Handle
  {dc2fddde-67e3-4585-b91f-11c13df7d8ad}, !- Source Object
  3,                                      !- Outlet Port
  {a7146428-2dd8-4ea7-a215-c936cf7e26a0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a289d064-9ab7-4db6-b2f3-3f3f5b6a060a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7398fb97-58f2-4eba-a1a9-5db7eee6ba26}, !- Inlet Node Name
  {229818c5-f323-4d04-a2c3-5e37053557a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1553a78a-05d7-4131-a621-b6b38e90f2a7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2fb5fc7c-4b15-4379-844a-3ff495809a34}, !- Outlet Node Name
  {426a3695-4038-48a9-a9cc-622ec32346d6}; !- Inlet Node Name 1

OS:Connection,
  {7398fb97-58f2-4eba-a1a9-5db7eee6ba26}, !- Handle
  {8eeff247-e5d4-4c84-9e28-282b4bab9c69}, !- Source Object
  3,                                      !- Outlet Port
  {a289d064-9ab7-4db6-b2f3-3f3f5b6a060a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb5fc7c-4b15-4379-844a-3ff495809a34}, !- Handle
  {1553a78a-05d7-4131-a621-b6b38e90f2a7}, !- Source Object
  2,                                      !- Outlet Port
  {dc2fddde-67e3-4585-b91f-11c13df7d8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fa2e8cb-77bd-4b70-944f-a8746b2d45e5}, !- Handle
  {a7146428-2dd8-4ea7-a215-c936cf7e26a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.609022965609875,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11572.23,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  25694.4,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {28237f16-d733-4025-aaed-ecd53da564b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b29840e3-9bd2-49ca-97f5-89b908714425}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {83025592-89f1-4955-86c8-ee7de31ceea7}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Control Zone Name
  {c1f81390-eecc-49cb-9f4d-a5cd71d10719}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {2acce027-6e04-4c34-98ee-8269f4d8880c}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground HP Htg Coil 42 Clg kBtu/hr 6.6HSPF, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  15123.4905788397,                       !- Rated Total Heating Capacity {W}
  3.419064,                               !- Rated COP {W/W}
  0.609022965609875,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f03c953-214c-43e8-967a-78727a15725f}, !- Total Heating Capacity Function of Temperature Curve Name
  {21a7c406-94aa-4c43-b75d-3e6027e1d99f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {51560f0e-4d26-4e67-a28a-1338f5780634}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0343a8f-f1c9-4fa7-829a-07771f1336e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f416495-465e-4a15-a0a4-a60ee5a90e58}, !- Part Load Fraction Correlation Curve Name
  {2a19fe8f-8c0d-4aae-8f6e-ed96c881add1}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2a19fe8f-8c0d-4aae-8f6e-ed96c881add1}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {93fcff8b-4a83-4668-bb02-282ee6aab153}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Electric Backup Htg Coil, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15123.4905788397,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {90e8eaee-5100-4654-8384-4505d3a2bc36}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP 1spd DX HP Clg Coil 42kBtu/hr 9.7SEER, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  15123.4905788397,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.609022965609875,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5582f3eb-691e-447f-9dec-798babf33dd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e44d8c2-dfcf-4ea8-81d4-6a34e0b4a3f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0ac59c90-474b-4b79-9537-b05563d2ce1c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e151c3bf-e7c7-4dee-8b99-0a070b639503}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81658c3f-f8d1-48bd-986a-c982ccd735bc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {308d5048-3c26-44df-a89f-802de811196e}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Fan, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.609022965609875,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f79efefa-23e5-4560-910e-3edee7cdaf18}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20a971cc-beb4-4c34-b111-383dbdd4c36d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f79efefa-23e5-4560-910e-3edee7cdaf18}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20a971cc-beb4-4c34-b111-383dbdd4c36d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39aef42c-bcd4-404c-8636-2b7f93fc173c}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {95a3fe9e-b636-49db-ae58-7c4dc32d3227}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  {e4d1b50c-03b9-4a42-8127-c0180ccd2b1d}, !- Air Inlet Node Name
  {6c771c18-1c59-4614-bba9-abf796533dc9}, !- Air Outlet Node Name
  {308d5048-3c26-44df-a89f-802de811196e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {538d9cee-972c-4715-a704-cee469eacdfd}, !- Supply Air Fan Operating Mode Schedule Name
  {2acce027-6e04-4c34-98ee-8269f4d8880c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {90e8eaee-5100-4654-8384-4505d3a2bc36}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {93fcff8b-4a83-4668-bb02-282ee6aab153}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.609022965609875,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.609022965609875,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6c771c18-1c59-4614-bba9-abf796533dc9}, !- Handle
  {39aef42c-bcd4-404c-8636-2b7f93fc173c}, !- Source Object
  7,                                      !- Outlet Port
  {c1f81390-eecc-49cb-9f4d-a5cd71d10719}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {338a6d1c-901c-4e52-a7ec-f618964d7d9b}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
