  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.33036321024,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  0.609022965609875,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ad73774-19d0-4b48-82b2-e014a66ba098}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b968ffd-a0f5-411b-9cbc-bd021173ae48}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2b968ffd-a0f5-411b-9cbc-bd021173ae48}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a4af085-c226-4931-9669-e83c8850b480}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP OA System, !- Name
  {338a6d1c-901c-4e52-a7ec-f618964d7d9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3a22f73-8441-438d-b760-e9c6078e070f}, !- Mixed Air Node Name
  {6e51653a-4823-46c7-8600-71a22cf1df45}, !- Outdoor Air Stream Node Name
  {74db0e3c-eebf-4a07-82b8-edeab03cbaed}, !- Relief Air Stream Node Name
  {d8447e34-51ce-4f1b-8779-d800a5a42283}; !- Return Air Stream Node Name

OS:Node,
  {84972352-3249-4048-bdc5-46d065571e01}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6e51653a-4823-46c7-8600-71a22cf1df45}; !- Outlet Port

OS:Connection,
  {6e51653a-4823-46c7-8600-71a22cf1df45}, !- Handle
  {84972352-3249-4048-bdc5-46d065571e01}, !- Source Object
  3,                                      !- Outlet Port
  {1a4af085-c226-4931-9669-e83c8850b480}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abf48228-9e35-42d2-b15d-2351f3a87bac}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Relief Air Node, !- Name
  {74db0e3c-eebf-4a07-82b8-edeab03cbaed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74db0e3c-eebf-4a07-82b8-edeab03cbaed}, !- Handle
  {1a4af085-c226-4931-9669-e83c8850b480}, !- Source Object
  7,                                      !- Outlet Port
  {abf48228-9e35-42d2-b15d-2351f3a87bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b75ba1d-c9ee-40db-acce-69cc6b8080dd}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Mixed Air Node, !- Name
  {d3a22f73-8441-438d-b760-e9c6078e070f}, !- Inlet Port
  {e4d1b50c-03b9-4a42-8127-c0180ccd2b1d}; !- Outlet Port

OS:Connection,
  {d8447e34-51ce-4f1b-8779-d800a5a42283}, !- Handle
  {ffcb3861-a799-453b-bdfa-56e3eb6d793e}, !- Source Object
  3,                                      !- Outlet Port
  {1a4af085-c226-4931-9669-e83c8850b480}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3a22f73-8441-438d-b760-e9c6078e070f}, !- Handle
  {1a4af085-c226-4931-9669-e83c8850b480}, !- Source Object
  5,                                      !- Outlet Port
  {3b75ba1d-c9ee-40db-acce-69cc6b8080dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d1b50c-03b9-4a42-8127-c0180ccd2b1d}, !- Handle
  {3b75ba1d-c9ee-40db-acce-69cc6b8080dd}, !- Source Object
  3,                                      !- Outlet Port
  {39aef42c-bcd4-404c-8636-2b7f93fc173c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b29840e3-9bd2-49ca-97f5-89b908714425}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {25202f1b-d24a-412e-b44d-562ec1cc6bfa}, !- Control Zone or Zone List Name
  {baa3db7c-4726-4106-9a3a-c776986bafe1}, !- Cooling Control Zone or Zone List Name
  {ab831486-ca9e-4b7b-8d15-14486574c4b1}, !- Heating Control Zone or Zone List Name
  {7686c89f-1e10-4352-98d0-0e27802b034e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25202f1b-d24a-412e-b44d-562ec1cc6bfa}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {baa3db7c-4726-4106-9a3a-c776986bafe1}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab831486-ca9e-4b7b-8d15-14486574c4b1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7686c89f-1e10-4352-98d0-0e27802b034e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ac830f2-e3ef-4bc7-a036-7367842ae2fb}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Diffuser, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  {164dc1a0-7799-4d85-8a3e-abdad4da0404}, !- Air Inlet Node Name
  {e481a051-fb35-4776-8b0a-304cff065fa7}, !- Air Outlet Node Name
  0.609022965609875;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcc5fee9-c1c5-4b86-91b2-934fdde4a2fe}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground Return Air Node, !- Name
  {a528d888-322b-45a0-9b54-e6688aa7415e}, !- Inlet Port
  {426a3695-4038-48a9-a9cc-622ec32346d6}; !- Outlet Port

OS:Connection,
  {f24a9adb-05be-4122-9a4f-fdcf2aa2ea56}, !- Handle
  {e7d0be20-f9e8-473d-a596-df49dd2273f7}, !- Source Object
  3,                                      !- Outlet Port
  {5ecaec3e-7c84-4720-8026-d5e7f39b253c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a528d888-322b-45a0-9b54-e6688aa7415e}, !- Handle
  {365382b3-bfc3-485e-a067-ccdd00ff195f}, !- Source Object
  2,                                      !- Outlet Port
  {fcc5fee9-c1c5-4b86-91b2-934fdde4a2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426a3695-4038-48a9-a9cc-622ec32346d6}, !- Handle
  {fcc5fee9-c1c5-4b86-91b2-934fdde4a2fe}, !- Source Object
  3,                                      !- Outlet Port
  {1553a78a-05d7-4131-a621-b6b38e90f2a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c791b194-a526-4889-9484-2a1c64e14344}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {229818c5-f323-4d04-a2c3-5e37053557a7}, !- Inlet Port
  {164dc1a0-7799-4d85-8a3e-abdad4da0404}; !- Outlet Port

OS:Connection,
  {229818c5-f323-4d04-a2c3-5e37053557a7}, !- Handle
  {a289d064-9ab7-4db6-b2f3-3f3f5b6a060a}, !- Source Object
  3,                                      !- Outlet Port
  {c791b194-a526-4889-9484-2a1c64e14344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164dc1a0-7799-4d85-8a3e-abdad4da0404}, !- Handle
  {c791b194-a526-4889-9484-2a1c64e14344}, !- Source Object
  3,                                      !- Outlet Port
  {7ac830f2-e3ef-4bc7-a036-7367842ae2fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e481a051-fb35-4776-8b0a-304cff065fa7}, !- Handle
  {7ac830f2-e3ef-4bc7-a036-7367842ae2fb}, !- Source Object
  4,                                      !- Outlet Port
  {e7d0be20-f9e8-473d-a596-df49dd2273f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d96db0c-01bf-4299-9a43-b030590b8b47}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {dc6d023f-11f4-4aca-81e1-c4b80c034974}, !- Availability Schedule
  {049769d9-5400-426c-ab5c-75e2be308ad4}, !- Availability Manager List Name
  0.850622315699952,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15ce4ec8-58f8-41ec-9026-15a60ff5fcfa}, !- Supply Side Inlet Node Name
  {b455fb57-1d31-44ff-87f6-c42408ad2aed}, !- Demand Side Outlet Node Name
  {b9d7b6f3-d6fd-4915-b16f-977a508ddd14}, !- Demand Side Inlet Node A
  {4ee94cca-ed4a-4e04-af59-e82fd19cfea4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2990645f-4ef3-46e5-a3ac-92eac340d833}, !- Demand Mixer Name
  {dbb6d970-0dc3-4f49-addd-97320d67d78e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c8d2d1c6-365d-4cb6-9e1f-b79f1f1ed2d5}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Supply Inlet Node, !- Name
  {15ce4ec8-58f8-41ec-9026-15a60ff5fcfa}, !- Inlet Port
  {7e5d3152-21a1-41d3-bd37-a0d1550bda1e}; !- Outlet Port

OS:Node,
  {598cc2a8-d6ed-45a7-92fb-f9392ac5727f}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Supply Outlet Node, !- Name
  {6c1a1a96-0207-48da-ade9-01b31bc03b3c}, !- Inlet Port
  {4ee94cca-ed4a-4e04-af59-e82fd19cfea4}; !- Outlet Port

OS:Connection,
  {15ce4ec8-58f8-41ec-9026-15a60ff5fcfa}, !- Handle
  {7d96db0c-01bf-4299-9a43-b030590b8b47}, !- Source Object
  9,                                      !- Outlet Port
  {c8d2d1c6-365d-4cb6-9e1f-b79f1f1ed2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee94cca-ed4a-4e04-af59-e82fd19cfea4}, !- Handle
  {598cc2a8-d6ed-45a7-92fb-f9392ac5727f}, !- Source Object
  3,                                      !- Outlet Port
  {7d96db0c-01bf-4299-9a43-b030590b8b47}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {374dc0cc-b203-4c7e-ace2-fa24e221ce7c}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Demand Inlet Node, !- Name
  {b9d7b6f3-d6fd-4915-b16f-977a508ddd14}, !- Inlet Port
  {62be22d4-0e9e-4c1b-8e3e-f061eb2f5cb8}; !- Outlet Port

OS:Node,
  {94fc39bf-70c5-47cf-8f3a-39a0398c61c2}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Demand Outlet Node, !- Name
  {1fee6dc3-3988-4a14-842c-6cd2ebdc49fa}, !- Inlet Port
  {b455fb57-1d31-44ff-87f6-c42408ad2aed}; !- Outlet Port

OS:Node,
  {bd45ad70-ff12-4e15-ae8d-5dc251333754}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {44ce733e-e970-4275-a450-80a886ff4b2a}, !- Inlet Port
  {849c58d7-62c2-4ce3-aa61-3bf0a0119879}; !- Outlet Port

OS:Connection,
  {b9d7b6f3-d6fd-4915-b16f-977a508ddd14}, !- Handle
  {7d96db0c-01bf-4299-9a43-b030590b8b47}, !- Source Object
  11,                                     !- Outlet Port
  {374dc0cc-b203-4c7e-ace2-fa24e221ce7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b455fb57-1d31-44ff-87f6-c42408ad2aed}, !- Handle
  {94fc39bf-70c5-47cf-8f3a-39a0398c61c2}, !- Source Object
  3,                                      !- Outlet Port
  {7d96db0c-01bf-4299-9a43-b030590b8b47}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbb6d970-0dc3-4f49-addd-97320d67d78e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {62be22d4-0e9e-4c1b-8e3e-f061eb2f5cb8}, !- Inlet Node Name
  {f480abf3-9153-4303-88f2-e553ba2fbbfe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2990645f-4ef3-46e5-a3ac-92eac340d833}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1fee6dc3-3988-4a14-842c-6cd2ebdc49fa}, !- Outlet Node Name
  {e21d70d0-63e8-4240-ab93-2a35eb810511}; !- Inlet Node Name 1

OS:Connection,
  {62be22d4-0e9e-4c1b-8e3e-f061eb2f5cb8}, !- Handle
  {374dc0cc-b203-4c7e-ace2-fa24e221ce7c}, !- Source Object
  3,                                      !- Outlet Port
  {dbb6d970-0dc3-4f49-addd-97320d67d78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fee6dc3-3988-4a14-842c-6cd2ebdc49fa}, !- Handle
  {2990645f-4ef3-46e5-a3ac-92eac340d833}, !- Source Object
  2,                                      !- Outlet Port
  {94fc39bf-70c5-47cf-8f3a-39a0398c61c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6fbacb0-2573-4a31-94ae-f2ac99a0e676}, !- Handle
  {7d96db0c-01bf-4299-9a43-b030590b8b47}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.850622315699952,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11379.92,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10076.69,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {049769d9-5400-426c-ab5c-75e2be308ad4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {dd482fb7-ffae-4919-8ebf-64d00730ab77}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {94a05f63-38a5-4280-9bb5-9174cf3c3cfb}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Control Zone Name
  {598cc2a8-d6ed-45a7-92fb-f9392ac5727f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {990197dc-296b-468b-86b7-a1901e5d047b}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground HP Htg Coil 51 Clg kBtu/hr 6.6HSPF, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  21122.9777924001,                       !- Rated Total Heating Capacity {W}
  3.419064,                               !- Rated COP {W/W}
  0.850622315699952,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f03c953-214c-43e8-967a-78727a15725f}, !- Total Heating Capacity Function of Temperature Curve Name
  {21a7c406-94aa-4c43-b75d-3e6027e1d99f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {51560f0e-4d26-4e67-a28a-1338f5780634}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0343a8f-f1c9-4fa7-829a-07771f1336e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f416495-465e-4a15-a0a4-a60ee5a90e58}, !- Part Load Fraction Correlation Curve Name
  {ee605433-518a-4748-af74-e8a0fa1059dc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ee605433-518a-4748-af74-e8a0fa1059dc}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {0ce97ee1-dc78-4ed0-9400-0b384a6f07c7}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Electric Backup Htg Coil, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  1,                                      !- Efficiency
  21122.9777924001,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c994f14c-21cc-4335-a76b-59b2606cc591}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP 1spd DX HP Clg Coil 51kBtu/hr 9.7SEER, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  21122.9777924001,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.850622315699952,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5582f3eb-691e-447f-9dec-798babf33dd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e44d8c2-dfcf-4ea8-81d4-6a34e0b4a3f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0ac59c90-474b-4b79-9537-b05563d2ce1c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e151c3bf-e7c7-4dee-8b99-0a070b639503}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81658c3f-f8d1-48bd-986a-c982ccd735bc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {017adfe0-6b7c-4ec1-a1e3-42740b09c607}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Fan, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.850622315699952,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2c0e877-2143-45eb-8e94-3e49de721762}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99b62031-5cb5-4d9f-a1c8-7a029927fd09}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2c0e877-2143-45eb-8e94-3e49de721762}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99b62031-5cb5-4d9f-a1c8-7a029927fd09}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8623aa3d-b41a-46b7-9d68-1f620db60ced}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {6ab129e3-d3ad-4475-ac4a-35da9b5e2cf1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  {2a596d76-1944-4188-ad98-53fca2d97727}, !- Air Inlet Node Name
  {6c1a1a96-0207-48da-ade9-01b31bc03b3c}, !- Air Outlet Node Name
  {017adfe0-6b7c-4ec1-a1e3-42740b09c607}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {777302d7-2f9f-4477-b0b3-e0ac58ae8f6c}, !- Supply Air Fan Operating Mode Schedule Name
  {990197dc-296b-468b-86b7-a1901e5d047b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c994f14c-21cc-4335-a76b-59b2606cc591}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0ce97ee1-dc78-4ed0-9400-0b384a6f07c7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.850622315699952,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.850622315699952,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6c1a1a96-0207-48da-ade9-01b31bc03b3c}, !- Handle
  {8623aa3d-b41a-46b7-9d68-1f620db60ced}, !- Source Object
  7,                                      !- Outlet Port
  {598cc2a8-d6ed-45a7-92fb-f9392ac5727f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4de1cf4-3ca4-4991-b32e-51bb0ee9ad1e}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.110907649152,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.850622315699952,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {210bb1fe-410c-4680-b6f9-672a6393117b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b97b9484-53bb-4950-ba48-7a596c50e21a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b97b9484-53bb-4950-ba48-7a596c50e21a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db354f4e-1010-4245-b2d8-3ea6f2275cdb}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP OA System, !- Name
  {f4de1cf4-3ca4-4991-b32e-51bb0ee9ad1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {68ad8f94-ad35-4e7b-a675-98b8c8437aa5}, !- Mixed Air Node Name
  {71ce83a5-d7ad-4a6e-a6ea-60dcf9868076}, !- Outdoor Air Stream Node Name
  {0b92128e-947a-414e-9c02-44d55444c7ec}, !- Relief Air Stream Node Name
  {7e5d3152-21a1-41d3-bd37-a0d1550bda1e}; !- Return Air Stream Node Name

OS:Node,
  {d6a3b35e-f3c8-49f5-8c52-a5b602757b51}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {71ce83a5-d7ad-4a6e-a6ea-60dcf9868076}; !- Outlet Port

OS:Connection,
  {71ce83a5-d7ad-4a6e-a6ea-60dcf9868076}, !- Handle
  {d6a3b35e-f3c8-49f5-8c52-a5b602757b51}, !- Source Object
  3,                                      !- Outlet Port
  {db354f4e-1010-4245-b2d8-3ea6f2275cdb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {723efa16-2640-47c2-984f-0cbe6fc0db29}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Relief Air Node, !- Name
  {0b92128e-947a-414e-9c02-44d55444c7ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b92128e-947a-414e-9c02-44d55444c7ec}, !- Handle
  {db354f4e-1010-4245-b2d8-3ea6f2275cdb}, !- Source Object
  7,                                      !- Outlet Port
  {723efa16-2640-47c2-984f-0cbe6fc0db29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {526a98bc-5523-4b2c-9827-562dc5a75af4}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Mixed Air Node, !- Name
  {68ad8f94-ad35-4e7b-a675-98b8c8437aa5}, !- Inlet Port
  {2a596d76-1944-4188-ad98-53fca2d97727}; !- Outlet Port

OS:Connection,
  {7e5d3152-21a1-41d3-bd37-a0d1550bda1e}, !- Handle
  {c8d2d1c6-365d-4cb6-9e1f-b79f1f1ed2d5}, !- Source Object
  3,                                      !- Outlet Port
  {db354f4e-1010-4245-b2d8-3ea6f2275cdb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {68ad8f94-ad35-4e7b-a675-98b8c8437aa5}, !- Handle
  {db354f4e-1010-4245-b2d8-3ea6f2275cdb}, !- Source Object
  5,                                      !- Outlet Port
  {526a98bc-5523-4b2c-9827-562dc5a75af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a596d76-1944-4188-ad98-53fca2d97727}, !- Handle
  {526a98bc-5523-4b2c-9827-562dc5a75af4}, !- Source Object
  3,                                      !- Outlet Port
  {8623aa3d-b41a-46b7-9d68-1f620db60ced}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dd482fb7-ffae-4919-8ebf-64d00730ab77}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {65b81834-2bb5-4cc0-8c11-37c3d7db844a}, !- Control Zone or Zone List Name
  {edf73794-c28a-48fb-9ae5-5cd801a407a3}, !- Cooling Control Zone or Zone List Name
  {1f115b38-1f11-4d01-9aee-bc1156a407be}, !- Heating Control Zone or Zone List Name
  {93b5151b-9136-4073-b307-7ccba19dfb1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65b81834-2bb5-4cc0-8c11-37c3d7db844a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {edf73794-c28a-48fb-9ae5-5cd801a407a3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f115b38-1f11-4d01-9aee-bc1156a407be}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93b5151b-9136-4073-b307-7ccba19dfb1c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33035e90-183a-4c7f-aba5-5d98dd830f0f}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Diffuser, !- Name
  {8a703842-5638-4559-8a57-f24112515184}, !- Availability Schedule Name
  {39c80eb8-b626-44a7-aff1-32f5cbfd6734}, !- Air Inlet Node Name
  {44ce733e-e970-4275-a450-80a886ff4b2a}, !- Air Outlet Node Name
  0.850622315699952;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75aab684-0f2f-4de5-a27b-58f92bb6fe4b}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground Return Air Node, !- Name
  {a4266db6-97b2-4cd2-8f7b-23f7bf0b35fd}, !- Inlet Port
  {e21d70d0-63e8-4240-ab93-2a35eb810511}; !- Outlet Port

OS:Connection,
  {849c58d7-62c2-4ce3-aa61-3bf0a0119879}, !- Handle
  {bd45ad70-ff12-4e15-ae8d-5dc251333754}, !- Source Object
  3,                                      !- Outlet Port
  {62c87a9b-30dd-4c56-879a-38caf2ad1625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4266db6-97b2-4cd2-8f7b-23f7bf0b35fd}, !- Handle
  {110813c3-0c37-487b-8e7c-a46ebeea0e38}, !- Source Object
  2,                                      !- Outlet Port
  {75aab684-0f2f-4de5-a27b-58f92bb6fe4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21d70d0-63e8-4240-ab93-2a35eb810511}, !- Handle
  {75aab684-0f2f-4de5-a27b-58f92bb6fe4b}, !- Source Object
  3,                                      !- Outlet Port
  {2990645f-4ef3-46e5-a3ac-92eac340d833}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e89e429d-519f-48b5-9abe-a6495fd1ed9a}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {f480abf3-9153-4303-88f2-e553ba2fbbfe}, !- Inlet Port
  {39c80eb8-b626-44a7-aff1-32f5cbfd6734}; !- Outlet Port

OS:Connection,
  {f480abf3-9153-4303-88f2-e553ba2fbbfe}, !- Handle
  {dbb6d970-0dc3-4f49-addd-97320d67d78e}, !- Source Object
  3,                                      !- Outlet Port
  {e89e429d-519f-48b5-9abe-a6495fd1ed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c80eb8-b626-44a7-aff1-32f5cbfd6734}, !- Handle
  {e89e429d-519f-48b5-9abe-a6495fd1ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {33035e90-183a-4c7f-aba5-5d98dd830f0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44ce733e-e970-4275-a450-80a886ff4b2a}, !- Handle
  {33035e90-183a-4c7f-aba5-5d98dd830f0f}, !- Source Object
  4,                                      !- Outlet Port
  {bd45ad70-ff12-4e15-ae8d-5dc251333754}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {be72973c-c729-447a-9cc4-cc8f4430adc1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  {6dd10d73-2b12-4659-89b2-f7c1367e7d7f}, !- Default Day Schedule Name
  {9415565a-8ec5-420f-8285-db6462342705}, !- Summer Design Day Schedule Name
  {f92ea6e9-31a5-41b9-bef2-1f6f9bdcffb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dd10d73-2b12-4659-89b2-f7c1367e7d7f}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {57454977-bb2e-4f03-9ca8-162e64543428}, !- Handle
  {be72973c-c729-447a-9cc4-cc8f4430adc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999943,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-01 10:10:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-01 10:10:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f92ea6e9-31a5-41b9-bef2-1f6f9bdcffb4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9415565a-8ec5-420f-8285-db6462342705}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0650936d-dcf3-464f-82f4-7262de8adeb1}, !- Handle
  Schedule Rule 12,                       !- Name
  {be72973c-c729-447a-9cc4-cc8f4430adc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36b3581b-c74d-4fb9-8903-5554012ff367}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {36b3581b-c74d-4fb9-8903-5554012ff367}, !- Handle
  Schedule Day 29,                        !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {caf86abd-1baf-4de1-86bf-54448a39f1bd}, !- Handle
  Schedule Rule 13,                       !- Name
  {be72973c-c729-447a-9cc4-cc8f4430adc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f69c1f2c-6c69-4b24-8497-9169082fb1a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f69c1f2c-6c69-4b24-8497-9169082fb1a4}, !- Handle
  Schedule Day 30,                        !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {7be83f6c-571e-4b91-ae84-e3c0b8330806}, !- Handle
  Building Default Schedule Set,          !- Name
  {be72973c-c729-447a-9cc4-cc8f4430adc1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {5a5e64de-3d5c-4f61-a72e-cfb354c72693}, !- Handle
  {6a09fd3a-1139-4752-a954-b2bc07db2c13}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Rule,
  {7f2a02d7-ab19-4b2a-9c80-34f69fa6fd7e}, !- Handle
  Schedule Rule 3,                        !- Name
  {6a09fd3a-1139-4752-a954-b2bc07db2c13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00dd95bb-b0cc-422d-bca4-07d2d3008251}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {00dd95bb-b0cc-422d-bca4-07d2d3008251}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0600210208038076,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0591216418348995,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0582222628659899,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0573228838970817,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0564235049281735,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0555241259592639,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0546247469903557,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0537253680214476,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.052825989052538,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0519266100836298,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0510272311147216,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050127852145812,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0492284731769038,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0483290942079956,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.047429715239086,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0465303362701779,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0456309573012697,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0447315783323601,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.043832199363452,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0429328203945437,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0420334414256341,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0411340624567259,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0402346834878178,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0393353045189082,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.03843592555,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0421073802981598,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0457788350463195,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0494502897944794,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0531217445426391,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0563382980047521,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.059554851466865,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0627714049289778,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0659879583910908,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0746100070214055,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0832320556517203,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.091854104282035,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.10047615291235,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.139492974202946,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.178509795493542,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.217526616784138,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.256543438074735,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.301888492795279,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.347233547515824,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.392578602236368,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.437923656956913,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.47741136050757,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.516899064058227,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.556386767608884,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.595874471159541,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.630279271155208,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.664684071150874,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.699088871146541,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.749222746677081,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.749372555928532,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.749522365179983,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.749672174431434,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.749246703887824,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.748821233344215,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.748395762800605,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.747970292256996,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.748093973624141,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.748217654991287,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.748341336358432,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.748465017725577,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.748307092228418,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.748149166731259,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.7479912412341,                        !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.747833315736941,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.753023939872956,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.758214564008971,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.763405188144986,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768595812281001,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.768732939854001,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768870067427,                         !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.769007195,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.595241090488182,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.549898315455825,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.504555540423468,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.459212765391111,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.410325690839204,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.361438616287298,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.312551541735392,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.263664467183486,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.229613587680468,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.19556270817745,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.161511828674433,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.127460949171415,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.111950035532876,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0964391218943372,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0809282082557984,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0654172946172596,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0645179156483514,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0636185366794417,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0627191577105336,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0618197787416254,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0609203997727158;                     !- Value Until Time 96

OS:Schedule:Rule,
  {7473fc58-5bb0-43cb-a4f1-ade3a10ae165}, !- Handle
  Schedule Rule 14,                       !- Name
  {6a09fd3a-1139-4752-a954-b2bc07db2c13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4121105-0566-446d-bffd-ca5d2060b28d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4121105-0566-446d-bffd-ca5d2060b28d}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 2, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0600210208038076,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0591216418348995,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0582222628659899,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0573228838970817,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0564235049281735,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0555241259592639,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0546247469903557,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0537253680214476,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.052825989052538,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0519266100836298,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0510272311147216,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050127852145812,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0492284731769038,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0483290942079956,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.047429715239086,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0465303362701779,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0456309573012697,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0447315783323601,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.043832199363452,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0429328203945437,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0420334414256341,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0411340624567259,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0402346834878178,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0393353045189082,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.03843592555,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0421073802981598,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0457788350463195,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0494502897944794,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0531217445426391,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0563382980047521,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.059554851466865,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0627714049289778,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0659879583910908,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0746100070214055,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0832320556517203,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.091854104282035,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.10047615291235,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.139492974202946,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.178509795493542,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.217526616784138,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.256543438074735,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.301888492795279,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.347233547515824,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.392578602236368,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.437923656956913,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.47741136050757,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.516899064058227,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.556386767608884,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.595874471159541,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.630279271155208,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.664684071150874,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.699088871146541,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.749222746677081,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.749372555928532,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.749522365179983,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.749672174431434,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.749246703887824,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.748821233344215,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.748395762800605,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.747970292256996,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.748093973624141,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.748217654991287,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.748341336358432,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.748465017725577,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.748307092228418,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.748149166731259,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.7479912412341,                        !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.747833315736941,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.753023939872956,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.758214564008971,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.763405188144986,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768595812281001,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.768732939854001,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768870067427,                         !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.769007195,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.595241090488182,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.549898315455825,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.504555540423468,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.459212765391111,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.410325690839204,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.361438616287298,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.312551541735392,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.263664467183486,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.229613587680468,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.19556270817745,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.161511828674433,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.127460949171415,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.111950035532876,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0964391218943372,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0809282082557984,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0654172946172596,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0645179156483514,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0636185366794417,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0627191577105336,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0618197787416254,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0609203997727158;                     !- Value Until Time 96

OS:AdditionalProperties,
  {0ba367a2-b739-4162-8fa3-83f9fed54620}, !- Handle
  {c1aa3f22-3974-41e0-bfe6-c9f4d33aca83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c3a19823-96b0-4618-8675-4fdf3e5e5521}, !- Handle
  {e4121105-0566-446d-bffd-ca5d2060b28d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b50f8dc-9f38-4460-ac31-fdff3dc0cdad}, !- Handle
  {00dd95bb-b0cc-422d-bca4-07d2d3008251}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {80364a3e-0c15-4506-bc1d-37c9156eb29a}, !- Handle
  {4b0f5d36-23e0-47fa-ac7a-93c1f2b304b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {629533da-3633-42d9-9094-d2fa3b81aea5}, !- Handle
  {f9dda5c8-2789-4f67-8e64-0faeb493d19a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86368249-98cb-40ae-8f75-7cde5330d227}, !- Handle
  {e2fcb014-1396-4f05-a179-f005902b4582}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a74a352c-2549-4994-add9-98fcd3ee2c0a}, !- Handle
  {9862e60c-d320-45cf-84d5-37c2fd53032d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d29371ca-17f8-49d3-9c7d-3890747d6613}, !- Handle
  {3df4859b-edcf-4e62-b172-be0fb248a1da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {211ff2f1-acbe-4a77-97b0-4bbbb8cc19b9}, !- Handle
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.27000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {e02f5de3-5ba8-402a-a075-cc246203517c}, !- Handle
  Schedule Rule 4,                        !- Name
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ded3253-81be-4817-bf1b-2d0e7927c020}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9ded3253-81be-4817-bf1b-2d0e7927c020}, !- Handle
  QuickServiceRestaurant Gas Equip Default 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0275,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.075,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.115,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1275,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.12,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.11,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.18,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.22,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.1925,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.175,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1575,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.14,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.135,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1325,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.13,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.135,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.14,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.145,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.155,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.16,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.165,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.17,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.17,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.095,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.045,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.02,                                   !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.02;                                   !- Value Until Time 43

OS:Schedule:Rule,
  {4009ec36-fb51-42dc-88b6-48a4b414b1b2}, !- Handle
  Schedule Rule 15,                       !- Name
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3e8429b-f70d-4fe2-9c61-71190388b43f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3e8429b-f70d-4fe2-9c61-71190388b43f}, !- Handle
  QuickServiceRestaurant Gas Equip Default 2, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0275,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.075,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.09,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1025,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.115,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1275,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.13,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.12,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.11,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.18,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.22,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.1925,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.175,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1575,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.14,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.135,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1325,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.13,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.135,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.14,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.145,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.155,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.16,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.165,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.17,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.17,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.095,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.045,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.02,                                   !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.02;                                   !- Value Until Time 43

OS:AdditionalProperties,
  {f17ab70b-82fe-47b7-a287-09002c7f76f6}, !- Handle
  {8b929c84-ac16-494e-a1dd-6c001fa80afe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.03 | hoo_start - 0.5 ~ 0.09 | hoo_start + 0.5 ~ 0.14 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.22 | mid - 4.0 ~ 0.27 | mid - 3.0 ~ 0.24 | mid - 2.0 ~ 0.21 | mid - 1.0 ~ 0.14 | mid ~ 0.13 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.17 | mid + 4.0 ~ 0.17 | hoo_end - 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.14 | hoo_end - 1.5 ~ 0.12 | hoo_end - 0.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4dffe9a7-7996-4f41-a223-03db3f128ea4}, !- Handle
  {c3e8429b-f70d-4fe2-9c61-71190388b43f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.03 | hoo_start - 0.5 ~ 0.09 | hoo_start + 0.5 ~ 0.14 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.22 | mid - 4.0 ~ 0.27 | mid - 3.0 ~ 0.24 | mid - 2.0 ~ 0.21 | mid - 1.0 ~ 0.14 | mid ~ 0.13 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.17 | mid + 4.0 ~ 0.17 | hoo_end - 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.14 | hoo_end - 1.5 ~ 0.12 | hoo_end - 0.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55686b6a-38e7-4ba0-87e8-fa5d26c7ca4d}, !- Handle
  {9ded3253-81be-4817-bf1b-2d0e7927c020}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.03 | hoo_start - 0.5 ~ 0.09 | hoo_start + 0.5 ~ 0.14 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.22 | mid - 4.0 ~ 0.27 | mid - 3.0 ~ 0.24 | mid - 2.0 ~ 0.21 | mid - 1.0 ~ 0.14 | mid ~ 0.13 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.17 | mid + 4.0 ~ 0.17 | hoo_end - 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.14 | hoo_end - 1.5 ~ 0.12 | hoo_end - 0.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a56fdd0-b77b-4f76-8b82-41aa436edbc5}, !- Handle
  {4ea5a911-c44e-4db7-9117-e125f4cf9177}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {b5307d93-1d36-4b44-8aab-6394f95d2864}, !- Handle
  Schedule Rule 16,                       !- Name
  {4ea5a911-c44e-4db7-9117-e125f4cf9177}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6aeae764-6b21-42af-bb09-6d17381c44c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6aeae764-6b21-42af-bb09-6d17381c44c0}, !- Handle
  QuickServiceRestaurant Bldg Occ Wknd Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00625,                                !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.03125,                                !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.08125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.14375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.20625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.26875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.233333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.4625,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.35,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.325,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.3125,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.322727272727273,                      !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.345454545454545,                      !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.368181818181818,                      !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.390909090909091,                      !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.413636363636364,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.436363636363636,                      !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.459090909090909,                      !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.481818181818182,                      !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.504545454545455,                      !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.527272727272727,                      !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3125,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2375,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1625,                                 !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0375,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.025,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0125,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Rule,
  {fe190da3-2105-424c-a875-45f518dc61e9}, !- Handle
  Schedule Rule 17,                       !- Name
  {4ea5a911-c44e-4db7-9117-e125f4cf9177}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a3db929-071e-4e8c-8508-adfd4a92f4d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a3db929-071e-4e8c-8508-adfd4a92f4d2}, !- Handle
  QuickServiceRestaurant Bldg Occ Wknd Day 2, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00625,                                !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.03125,                                !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.08125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.14375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.20625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.26875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.233333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.4625,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.35,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.325,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.3125,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.322727272727273,                      !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.345454545454545,                      !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.368181818181818,                      !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.390909090909091,                      !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.413636363636364,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.436363636363636,                      !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.459090909090909,                      !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.481818181818182,                      !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.504545454545455,                      !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.527272727272727,                      !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3125,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2375,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1625,                                 !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0375,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.025,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0125,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:AdditionalProperties,
  {6274f926-caed-4ce1-b01f-d66ed3c541f4}, !- Handle
  {c9aac901-86e0-405a-aae4-6a7a3c17e672}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ee5885d-583b-4c43-a9d6-5c1abcfcff51}, !- Handle
  {6a3db929-071e-4e8c-8508-adfd4a92f4d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.3 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.6 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8398e875-791c-42c3-bf66-3ce51d429a54}, !- Handle
  {6aeae764-6b21-42af-bb09-6d17381c44c0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.3 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.6 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5994b76-920d-4a2f-afe7-c58fcd347e1b}, !- Handle
  {d7c3b844-9531-495d-9681-2fef5658aea7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {53e9f462-0812-4db2-8d07-a79899d03f2a}, !- Handle
  Schedule Rule 2,                        !- Name
  {d7c3b844-9531-495d-9681-2fef5658aea7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d8db133-bd2e-4583-a155-39e7dc4880d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7d8db133-bd2e-4583-a155-39e7dc4880d5}, !- Handle
  QuickServiceRestaurant Activity Default 1, !- Name
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {dede6e98-0820-417b-99a5-bafceaf472e7}, !- Handle
  Schedule Rule 18,                       !- Name
  {d7c3b844-9531-495d-9681-2fef5658aea7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c8b2b22-0514-4af0-b022-d7cc074acdd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c8b2b22-0514-4af0-b022-d7cc074acdd0}, !- Handle
  QuickServiceRestaurant Activity Default 2, !- Name
  {d687127e-862e-4a1d-ac84-88668f6b201f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {48e467b6-c6a7-46db-a9b7-a728126909bc}, !- Handle
  {57defc6a-7cc1-4e07-a4f0-0c02e569eb65}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {840fd9bc-c8a6-4aa9-b5e2-37472b85edbc}, !- Handle
  {4c8b2b22-0514-4af0-b022-d7cc074acdd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9b68c53-274a-490f-a30f-40a838c3e188}, !- Handle
  {7d8db133-bd2e-4583-a155-39e7dc4880d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end ~ val_flr ~ val_flr,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d51c96e-5070-47d2-a389-f5551ae01391}, !- Handle
  {e9eb462f-c30c-4879-b30b-69fdc6b52f87}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {075dd622-e029-43bf-8084-16f286d77133}, !- Handle
  Schedule Rule 19,                       !- Name
  {e9eb462f-c30c-4879-b30b-69fdc6b52f87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b09e83ce-9279-4b15-ae7e-d1560a16598c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b09e83ce-9279-4b15-ae7e-d1560a16598c}, !- Handle
  QuickServiceRestaurant HtgSetp Default 1, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c0f996f6-5400-4366-a3b2-53d2e5cc7319}, !- Handle
  Schedule Rule 20,                       !- Name
  {e9eb462f-c30c-4879-b30b-69fdc6b52f87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d882d5a-1a67-4dba-a507-2b0493dca2cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d882d5a-1a67-4dba-a507-2b0493dca2cb}, !- Handle
  QuickServiceRestaurant HtgSetp Default 2, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {380c7cf1-ca16-4382-80af-3536a388f3fc}, !- Handle
  {f9b13d5c-6c71-4069-962c-220dbd809e81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86f359f9-8b33-4bbc-8cab-f3ae9afc59bd}, !- Handle
  {5d882d5a-1a67-4dba-a507-2b0493dca2cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6ce5b6a4-c8c1-4aa0-8833-3f92a6589a24}, !- Handle
  {b09e83ce-9279-4b15-ae7e-d1560a16598c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23909d08-d91d-408a-84ed-cd2c241efb67}, !- Handle
  {d814da30-326a-4a5e-a438-ef002e2d6701}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {256b0970-ee75-4c73-a118-d0c3f3e7f13a}, !- Handle
  Schedule Rule 21,                       !- Name
  {d814da30-326a-4a5e-a438-ef002e2d6701}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7863fb30-4765-45be-a6f1-32add46f9daf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7863fb30-4765-45be-a6f1-32add46f9daf}, !- Handle
  QuickServiceRestaurant ClgSetp Default 1, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4796b7b4-e793-4b5c-a927-fba51d3f1e18}, !- Handle
  Schedule Rule 22,                       !- Name
  {d814da30-326a-4a5e-a438-ef002e2d6701}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7423f714-21b8-4892-90d4-64d3b4a4e868}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7423f714-21b8-4892-90d4-64d3b4a4e868}, !- Handle
  QuickServiceRestaurant ClgSetp Default 2, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {0b19c442-f266-412a-be80-e8af733b701d}, !- Handle
  {57aabf6e-717e-4a87-b0fc-3bc8870fa8f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3da350d3-8c4b-4b82-a188-eee4a26f6bf2}, !- Handle
  {7423f714-21b8-4892-90d4-64d3b4a4e868}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38297ca5-a80d-4e19-b1e1-27875272a04f}, !- Handle
  {7863fb30-4765-45be-a6f1-32add46f9daf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c3e4c24e-3a23-465d-882b-89c33bab535a}, !- Handle
  {e79585aa-a4f3-49c4-aebc-c073ee932562}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:Schedule:Rule,
  {143efcdd-5ce2-4c63-8f8a-95d4704463ac}, !- Handle
  Schedule Rule 23,                       !- Name
  {e79585aa-a4f3-49c4-aebc-c073ee932562}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0acb6524-181e-450e-9244-d0fc11776dd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0acb6524-181e-450e-9244-d0fc11776dd5}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default 1, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c05e57d6-1830-4cdf-8a29-d7ea66c53502}, !- Handle
  Schedule Rule 24,                       !- Name
  {e79585aa-a4f3-49c4-aebc-c073ee932562}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21815e00-b8dd-46d3-a6a7-a4a150bd2ac2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21815e00-b8dd-46d3-a6a7-a4a150bd2ac2}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default 2, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d0060537-6e5b-4efc-9d1c-38aa764f399e}, !- Handle
  {aa2aa9c7-8977-4c3a-ac93-9b8fcf9f3838}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {177a3bc7-ec99-4ca8-8fd7-77977994948a}, !- Handle
  {21815e00-b8dd-46d3-a6a7-a4a150bd2ac2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e22e55fe-3a1e-4fd6-a7b1-0918582d2f9f}, !- Handle
  {0acb6524-181e-450e-9244-d0fc11776dd5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db44fb52-8887-483e-b65a-a0fab3d769be}, !- Handle
  {e510cbe4-408b-4f72-9f30-a4051753ab76}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {e7fac703-9f98-458f-8928-146a39e7d5df}, !- Handle
  Schedule Rule 25,                       !- Name
  {e510cbe4-408b-4f72-9f30-a4051753ab76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {602499e6-93b5-42b6-9fc4-2499abf67cc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {602499e6-93b5-42b6-9fc4-2499abf67cc3}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default 1, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5a9103d9-7b7a-4f14-a54d-45e17d10b407}, !- Handle
  Schedule Rule 26,                       !- Name
  {e510cbe4-408b-4f72-9f30-a4051753ab76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00e5ed63-0314-4477-8df7-2d3230e6e0ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00e5ed63-0314-4477-8df7-2d3230e6e0ec}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default 2, !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {30b0fd7b-d55e-4be1-8c82-27fd55168f4e}, !- Handle
  {542df0d0-a2b3-4991-b7a1-9b8128c1b7be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {30e6aaec-0e0e-4df4-a56f-15ea829cd555}, !- Handle
  {00e5ed63-0314-4477-8df7-2d3230e6e0ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {539fb993-b0a7-46be-8a58-587dbc4caf23}, !- Handle
  {602499e6-93b5-42b6-9fc4-2499abf67cc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {436e109c-38d4-46eb-b63c-a7b428b87093}, !- Handle
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {b1b21a7d-3765-4a95-bfd0-ac224085c6fc}, !- Handle
  Schedule Rule 27,                       !- Name
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9180b296-e4ea-4a3d-a1a4-1fc57ecff4f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9180b296-e4ea-4a3d-a1a4-1fc57ecff4f1}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Default 1, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ce8d2cf-b2bc-4a9e-acff-09fe9959e607}, !- Handle
  Schedule Rule 28,                       !- Name
  {5c81db8c-c310-48f1-871a-74904bf9c14c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {749e8d6a-8e15-40b3-9133-f1a6330e8e36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {749e8d6a-8e15-40b3-9133-f1a6330e8e36}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Default 2, !- Name
  {abee1113-8324-4582-87d4-83e8d2362fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ff7fa30d-dc74-4627-ba05-4db2f5c74bb5}, !- Handle
  {623d1055-2e92-435a-bd80-20d1dddc4e54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36d54ba8-1393-4a6b-9ff2-d729c63f673e}, !- Handle
  {749e8d6a-8e15-40b3-9133-f1a6330e8e36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4bebe70c-c720-41ae-813f-53d57b4000c3}, !- Handle
  {9180b296-e4ea-4a3d-a1a4-1fc57ecff4f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {42371679-0dc6-43ba-97fd-2123fb259956}, !- Handle
  {6e7d33d0-ed45-405d-8933-5a4d3f44e52e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.53051147038679902;                    !- Feature Value 3

OS:Schedule:Rule,
  {d19b4c7f-c2d9-49ae-b7be-5f820d35725a}, !- Handle
  Schedule Rule 29,                       !- Name
  {6e7d33d0-ed45-405d-8933-5a4d3f44e52e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d2a3810-21fe-46ad-9e76-482887d48f36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0d2a3810-21fe-46ad-9e76-482887d48f36}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default 1, !- Name
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d13abea-c4c0-42d0-af42-4a3d54322886}, !- Handle
  Schedule Rule 9,                        !- Name
  {6e7d33d0-ed45-405d-8933-5a4d3f44e52e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e9b1f7e-1a7e-4525-ab13-571e61319a25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e9b1f7e-1a7e-4525-ab13-571e61319a25}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default 2, !- Name
  {da9307c8-7faf-4119-ab26-f87e6fa366ea}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {4a1545e0-0da7-445f-86ca-9e6af0c7cc17}, !- Handle
  {23fa4112-47c2-4149-b95e-09782b1201a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72a87809-1134-4ee1-802f-e005af20c63f}, !- Handle
  {2e9b1f7e-1a7e-4525-ab13-571e61319a25}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e7c5a56-4158-4410-a9ab-a6533f7a2048}, !- Handle
  {0d2a3810-21fe-46ad-9e76-482887d48f36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2b126828-145f-4ce9-86b5-112119fce853}, !- Handle
  {f31c7ad1-1d67-4d44-b569-de61b4e79ee5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {71550773-dd67-4704-b8b7-ab00b6fc0f36}, !- Handle
  {fbf1a4e2-76d0-45a3-9f13-adebece5d613}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.15 | 7.5 ~ 0.6 | 8.5 ~ 0.55 | 9.5 ~ 0.45 | 10.5 ~ 0.4 | 11.5 ~ 0.45 | 12.5 ~ 0.4 | 13.5 ~ 0.35 | 14.5 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.6 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b0b503dd-94c9-44c6-8ae6-75b08f716697}, !- Handle
  {d9082559-fa19-4de6-b7f4-38c2ec3d7c95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.0 | 4.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.15 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e9d4cc05-115f-49c6-8a0b-a8d981b1a0ac}, !- Handle
  {07b511d5-7aca-47c1-a1ce-573d989b010f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.25 | 1.5 ~ 0.0 | 4.0 ~ 0.0 | 8.0 ~ 0.15 | 9.0 ~ 0.15 | 11.0 ~ 0.5 | 13.0 ~ 0.4 | 15.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.5 | 19.5 ~ 0.5 | 20.5 ~ 0.4 | 21.5 ~ 0.5 | 22.5 ~ 0.4 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {32c3fdca-3f96-4b6e-803f-a326ad28cab7}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  {2b945aca-2209-452f-b3fa-ff5934540e69}, !- Default Day Schedule Name
  {45f96c97-7cce-4444-a8c9-c911775785b0}, !- Summer Design Day Schedule Name
  {a6420b61-2063-442b-980a-9ab8caaef61e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b945aca-2209-452f-b3fa-ff5934540e69}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Default, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aa242e27-ccc1-474e-a6f0-ae3df61324fe}, !- Handle
  {32c3fdca-3f96-4b6e-803f-a326ad28cab7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.99999999999995,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-01 10:10:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-01 10:10:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a6420b61-2063-442b-980a-9ab8caaef61e}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45f96c97-7cce-4444-a8c9-c911775785b0}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1354b8f-47ce-4d6e-a312-97046eb117d8}, !- Handle
  Schedule Rule 30,                       !- Name
  {32c3fdca-3f96-4b6e-803f-a326ad28cab7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5408277-63d7-49c3-a188-b2deb579b7f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d5408277-63d7-49c3-a188-b2deb579b7f4}, !- Handle
  Schedule Day 31,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91458a5c-5d1a-4176-92a2-43c0186aba31}, !- Handle
  Schedule Rule 31,                       !- Name
  {32c3fdca-3f96-4b6e-803f-a326ad28cab7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7855e8cf-8bd6-4daa-b8b6-e5ada30bcaf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7855e8cf-8bd6-4daa-b8b6-e5ada30bcaf4}, !- Handle
  Schedule Day 32,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {dc6d023f-11f4-4aca-81e1-c4b80c034974}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  {f3a89076-949d-4b07-b02f-f1d89fa61e7c}, !- Default Day Schedule Name
  {11bc754c-528d-418e-9ce4-9506980b1501}, !- Summer Design Day Schedule Name
  {273b2462-d342-49a8-83f0-facf3ed5941d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3a89076-949d-4b07-b02f-f1d89fa61e7c}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch Default, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9cc832fc-7e08-46cd-b325-a5ca0ae79ab7}, !- Handle
  {dc6d023f-11f4-4aca-81e1-c4b80c034974}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4999999999999938,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-01 10:10:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-01 10:10:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {273b2462-d342-49a8-83f0-facf3ed5941d}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11bc754c-528d-418e-9ce4-9506980b1501}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f20ac50-ca17-416d-b642-bd81f1f56a28}, !- Handle
  Schedule Rule 32,                       !- Name
  {dc6d023f-11f4-4aca-81e1-c4b80c034974}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09fc8dcf-b0dd-406e-8ee2-77a83f2e7675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {09fc8dcf-b0dd-406e-8ee2-77a83f2e7675}, !- Handle
  Schedule Day 33,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82967e9f-1483-4ecd-92ab-0971081f29ac}, !- Handle
  Schedule Rule 33,                       !- Name
  {dc6d023f-11f4-4aca-81e1-c4b80c034974}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {140ab33a-cc5f-4246-903a-be1bf5bbe67b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {140ab33a-cc5f-4246-903a-be1bf5bbe67b}, !- Handle
  Schedule Day 34,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Cubic,
  {9f03c953-214c-43e8-967a-78727a15725f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {21a7c406-94aa-4c43-b75d-3e6027e1d99f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {51560f0e-4d26-4e67-a28a-1338f5780634}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a0343a8f-f1c9-4fa7-829a-07771f1336e5}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f416495-465e-4a15-a0a4-a60ee5a90e58}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5582f3eb-691e-447f-9dec-798babf33dd8}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4e44d8c2-dfcf-4ea8-81d4-6a34e0b4a3f7}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ac59c90-474b-4b79-9537-b05563d2ce1c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e151c3bf-e7c7-4dee-8b99-0a070b639503}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {81658c3f-f8d1-48bd-986a-c982ccd735bc}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {ad79573d-8f60-4db2-8aaf-42ed3195251c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {60ada850-ec87-4c00-838f-bcad79c9435d}, !- Handle
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_without_dishwashing,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {ed577f6a-371b-46c7-809c-663895fea26a}, !- Handle
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:Lights:Definition,
  {19efa88d-bcd1-45bd-93b0-7e796fdd3ff5}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70cb2cd0-02f7-449d-baa2-21c186e8008b}, !- Handle
  {19efa88d-bcd1-45bd-93b0-7e796fdd3ff5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ae9816fe-c838-426d-b122-cf6fbdb36c13}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {19efa88d-bcd1-45bd-93b0-7e796fdd3ff5}, !- Lights Definition Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space or SpaceType Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {999d5982-4328-4c5d-98ba-c721e2404ee8}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {276ac227-0b45-4bfd-af92-cfad880d6e11}, !- Handle
  {999d5982-4328-4c5d-98ba-c721e2404ee8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {31800cec-0e3b-4104-8d35-b3ccad4a8faf}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {999d5982-4328-4c5d-98ba-c721e2404ee8}, !- Lights Definition Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space or SpaceType Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cd933529-66aa-4e42-8285-8735e194fd74}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c914863a-af4f-4dc4-9684-daf3ed41678c}, !- Handle
  {cd933529-66aa-4e42-8285-8735e194fd74}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {27f456c5-7c51-412d-a551-80ada0a53890}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {cd933529-66aa-4e42-8285-8735e194fd74}, !- Lights Definition Name
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Space or SpaceType Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab5d2f65-52e1-4ffd-a8bd-b439c40c3a7d}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8151c361-bb75-45f5-9358-899e64d5370b}, !- Handle
  {ab5d2f65-52e1-4ffd-a8bd-b439c40c3a7d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e274dc37-3be0-45e2-b527-d8effa5c4348}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {ab5d2f65-52e1-4ffd-a8bd-b439c40c3a7d}, !- Lights Definition Name
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Space or SpaceType Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b3dc5d22-25ee-40d5-8888-8c7809b8532a}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0af7f4ec-56dd-4b14-b581-e1ecbeb46c16}, !- Handle
  {b3dc5d22-25ee-40d5-8888-8c7809b8532a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {e7286201-5406-4891-b50e-701da6e8ed1f}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {b3dc5d22-25ee-40d5-8888-8c7809b8532a}, !- Lights Definition Name
  {ad5f31e2-4222-4214-9791-9795f6ccdd7d}, !- Space or SpaceType Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {9c7c1ab9-2f2a-4d62-b489-b706e442464c}, !- Default Day Schedule Name
  {bd13791a-063c-4321-a212-675eb13f38cb}, !- Summer Design Day Schedule Name
  {0f8a9742-ce08-47d7-836d-688cc8586ef5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {94ed8c92-2591-4b82-96a5-a43c6974afbc}, !- Handle
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {9c7c1ab9-2f2a-4d62-b489-b706e442464c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 3, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0612701512622722,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0591943125611563,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0571184738600403,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550426351589244,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0529667964578086,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.050890957756694,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0488151190555782,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0467392803544622,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0446634416533463,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0425876029522318,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0405117642511159,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.03843592555,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0421079972627489,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0457800689754977,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0494521406882465,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0531242124009954,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0563413063844332,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0595584003678711,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0627754943513089,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0659925883347467,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0746160858454249,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0832395833561032,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0918630808667814,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.10048657837746,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.139509956196398,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.178533334015337,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.217556711834275,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256580089653214,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.301932764321427,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.347285438989641,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.392638113657855,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.437990788326069,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.477485127533833,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.516979466741598,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.556473805949362,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.595968145157126,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.630378726660328,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.664789308163529,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.699199889666731,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.743672492454641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.744903193973476,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.746133895492311,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.747364597011147,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.74782153662082,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.748278476230493,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.748735415840166,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.749192355449839,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.749342189875781,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.749492024301722,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.749641858727664,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.749791693153605,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.749366151112381,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.748940609071156,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.748515067029931,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.748089524988706,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.748213227139718,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.748336929290729,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.748460631441741,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.748584333592752,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.748426381557219,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.748268429521686,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.748110477486153,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.747952525450619,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.753144021837965,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75833551822531,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.763527014612655,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.768718511,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.766972469546144,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.765226428092287,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.763480386638431,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.761734345184574,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.753867080577533,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.745999815970492,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.738132551363451,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.73026528675641,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.707870228229087,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.685475169701764,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.663080111174441,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.640685052647119,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.595334658050179,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.54998426345324,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5046338688563,                        !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.459283474259361,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.41038818454591,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.361492894832459,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.312597605119008,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.263702315405557,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.229645713869089,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.195589112332621,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.161532510796153,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.127475909259686,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.11196238911089,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.096448868962094,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0809353488132983,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0654218286645026,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0633459899633866;                     !- Value Until Time 96

OS:AdditionalProperties,
  {a134c444-6d02-4c5c-b9c9-936b8da90d0a}, !- Handle
  {9c7c1ab9-2f2a-4d62-b489-b706e442464c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {bd13791a-063c-4321-a212-675eb13f38cb}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f8a9742-ce08-47d7-836d-688cc8586ef5}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49962fac-3d61-46f4-96ad-719270af6b33}, !- Handle
  Schedule Rule 34,                       !- Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4121105-0566-446d-bffd-ca5d2060b28d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b32548f7-9665-4663-9a52-dfc186820836}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 4, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.271482736,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.270851605166667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.270220474333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2695893435,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.268958212666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.268327081833333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.267695951,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.267064820166667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.266433689333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2658025585,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.265171427666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.264540296833333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.263909166,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.263278035166667,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.262646904333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2620157735,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.261384642666667,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.260753511833333,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.260122381,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.259491250166667,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.258860119333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2582289885,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.257597857666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.256966726833333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.256335596,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.25891200525,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2614884145,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.26406482375,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2688984195,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.271155606,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2734127925,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.275669979,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2817204215,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.287770864,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2938213065,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.299871749,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.32725144075,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.3546311325,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.38201082425,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.409390516,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.44121098675,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4730314575,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.50485192825,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.536672399,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.564382528,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.592092657,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.619802786,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.647512915,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.671656163666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.695799412333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.719942661,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75512364225,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7552287695,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75533389675,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.755439024,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.755140454,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.754841884,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.754543314,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754244744,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.75433153625,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7544183285,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75450512075,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.754591913,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75448109025,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.7543702675,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75425944475,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.754148622,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75779109425,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7614335665,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.76507603875,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768718511,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.768814739,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768910967,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.769007195,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.647068446,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.615249575,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.583430704,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.551611833,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.51730578275,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4829997325,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.44869368225,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.414387632,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.39049274375,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3665978555,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.34270296725,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.318808079,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3079234395,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2970388,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2861541605,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275269521,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.274638390166667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.274007259333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2733761285,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.272744997666667,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.272113866833333;                      !- Value Until Time 96

OS:AdditionalProperties,
  {a6622393-986a-4daf-a59d-7b2f62e92a76}, !- Handle
  {b32548f7-9665-4663-9a52-dfc186820836}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ef6ff366-4f1b-4e0c-bccf-11d50aaf9fef}, !- Handle
  Schedule Rule 35,                       !- Name
  {70437a60-7583-4962-a421-92416f8dc7b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00dd95bb-b0cc-422d-bca4-07d2d3008251}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6a0cae07-b7d4-4768-b383-7779b7a041ce}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 5, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.271482736,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.270851605166667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.270220474333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2695893435,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.268958212666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.268327081833333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.267695951,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.267064820166667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.266433689333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2658025585,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.265171427666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.264540296833333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.263909166,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.263278035166667,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.262646904333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2620157735,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.261384642666667,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.260753511833333,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.260122381,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.259491250166667,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.258860119333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2582289885,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.257597857666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.256966726833333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.256335596,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.25891200525,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2614884145,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.26406482375,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2688984195,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.271155606,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2734127925,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.275669979,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2817204215,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.287770864,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2938213065,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.299871749,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.32725144075,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.3546311325,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.38201082425,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.409390516,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.44121098675,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4730314575,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.50485192825,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.536672399,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.564382528,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.592092657,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.619802786,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.647512915,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.671656163666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.695799412333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.719942661,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75512364225,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7552287695,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75533389675,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.755439024,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.755140454,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.754841884,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.754543314,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754244744,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.75433153625,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7544183285,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75450512075,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.754591913,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75448109025,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.7543702675,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75425944475,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.754148622,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75779109425,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7614335665,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.76507603875,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768718511,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.768814739,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768910967,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.769007195,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.647068446,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.615249575,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.583430704,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.551611833,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.51730578275,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4829997325,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.44869368225,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.414387632,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.39049274375,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3665978555,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.34270296725,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.318808079,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3079234395,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2970388,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2861541605,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275269521,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.274638390166667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.274007259333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2733761285,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.272744997666667,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.272113866833333;                      !- Value Until Time 96

OS:AdditionalProperties,
  {2db6dc95-47ab-47d6-a49f-5b7a44e99319}, !- Handle
  {6a0cae07-b7d4-4768-b383-7779b7a041ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.414387632 | hoo_end + 1.5 ~ 0.318808079 | hoo_end + 2.5 ~ 0.275269521 | hoo_start - 3.5 ~ 0.256335596 | hoo_start - 2.5 ~ 0.266641233 | hoo_start - 1.5 ~ 0.275669979 | hoo_start - 0.5 ~ 0.299871749 | hoo_start + 0.5 ~ 0.409390516 | hoo_start + 1.5 ~ 0.536672399 | hoo_start + 2.5 ~ 0.647512915 | hoo_start + 3.5 ~ 0.719942661 | mid - 4.0 ~ 0.750282165 | mid - 3.0 ~ 0.753736118 | mid - 2.0 ~ 0.755018515 | mid - 1.0 ~ 0.755439024 | mid ~ 0.754244744 | mid + 1.0 ~ 0.754591913 | mid + 2.0 ~ 0.754148622 | mid + 3.0 ~ 0.768718511 | mid + 4.0 ~ 0.769007195 | hoo_end - 3.5 ~ 0.763818261 | hoo_end - 2.5 ~ 0.741738852 | hoo_end - 1.5 ~ 0.678887317 | hoo_end - 0.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  {df9b078d-749f-4601-8ef8-bc1fa0e9c9d9}, !- Default Day Schedule Name
  {aa461861-f034-41ca-826c-ec588979ca61}, !- Summer Design Day Schedule Name
  {72b15bb6-9586-48c7-9c8d-5f4e81cf799c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b8d5586b-4e05-4ed5-8ca5-97b82e59eb62}, !- Handle
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {df9b078d-749f-4601-8ef8-bc1fa0e9c9d9}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.114363563028964,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.116798744543447,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.119233926057929,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121669107572411,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.124104289086894,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.126539470601376,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.128974652115858,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.13140983363034,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.133845015144823,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.136280196659305,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.138715378173787,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.141150559688269,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.159175768686583,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.177200977684896,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.19522618668321,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.213251395681523,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.218100401479557,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.222949407277591,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.227798413075626,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.23264741887366,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.236784696583758,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.240921974293857,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.245059252003955,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.249196529714053,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.264347231773259,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.279497933832464,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.29464863589167,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.309799337950875,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.334834421203885,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.359869504456895,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.384904587709904,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.409939670962914,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.427540347847934,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.445141024732955,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.462741701617975,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.480342378502995,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.487849521373062,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.495356664243129,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.502863807113196,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.528829464758545,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.531474724356474,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.534119983954404,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.536765243552333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.535432212716593,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.534099181880852,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.532766151045112,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.531433120209371,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.533397854829692,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.535362589450013,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.537327324070333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.539292058690654,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.538516013987554,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.537739969284454,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.536963924581354,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.536187879878254,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.536875409635733,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.537562939393211,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.538250469150689,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.538937998908167,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.541069999181126,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.543201999454084,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.545333999727042,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.547466,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.547135501749801,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.546805003499603,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.546474505249404,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.546144006999205,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.53278716538472,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.519430323770234,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.506073482155749,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.492716640541264,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.478238397349514,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.463760154157765,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.449281910966016,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.434803667774267,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.400439066799527,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.366074465824787,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.331709864850047,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.297345263875308,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.266431684449528,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.235518105023748,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.204604525597968,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.173690946172189,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.16177942413741,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.149867902102631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.137956380067852,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.126044858033073,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.122853225605335,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.119661593177597,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.116469960749859,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.113278328322122,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.112332046241591,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.111385764161061,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.11043948208053,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1094932,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.111928381514482;                      !- Value Until Time 96

OS:AdditionalProperties,
  {2cbf257a-d23a-41fd-943f-d17c07a8fc5a}, !- Handle
  {df9b078d-749f-4601-8ef8-bc1fa0e9c9d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {aa461861-f034-41ca-826c-ec588979ca61}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72b15bb6-9586-48c7-9c8d-5f4e81cf799c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f1ed18e-5f10-4100-be6c-52a7a91319c3}, !- Handle
  Schedule Rule 36,                       !- Name
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2fcb014-1396-4f05-a179-f005902b4582}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f50fd61-a2ab-4110-9b9d-ae73da38efbc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0384572,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0392900666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0401229333333333,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0409558,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0417886666666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0426215333333333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0434544,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0442872666666667,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0451201333333333,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.045953,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0467858666666666,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0476187333333333,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0484516,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0492844666666667,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0501173333333333,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0509502,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0517830666666667,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0526159333333333,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0534488,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0542816666666667,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0551145333333333,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0559474,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0567802666666667,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0576131333333333,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.058446,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.07696275,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0954795,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.11399625,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.132513,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1395825,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.146652,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1537215,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.160791,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.16369975,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1666085,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.16951725,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.172426,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.18618125,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1999365,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.21369175,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.227447,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.26190025,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2963535,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.33080675,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.36526,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.39657125,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4278825,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45919375,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.490505,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.519212,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.547919,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.576626,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.60441025,                             !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5986285,                              !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.59284675,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.587065,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.58243,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.577795,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.57316,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.568525,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.563963,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.559401,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.554839,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.550277,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.55021775,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5501585,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.55009925,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.55004,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.54724075,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5444415,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.54164225,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.538843,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.530576666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.522310333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.514044,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2092625,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.174391,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1395195,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.104648,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.10155725,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0984665,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.09537575,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.092285,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.08006225,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0678395,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.05561675,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.043394,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0409105,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.038427,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0359435,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.03346,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0342928666666667,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0351257333333333,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0359586,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0367914666666667,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0376243333333333;                     !- Value Until Time 96

OS:AdditionalProperties,
  {b3cb48fc-5382-491c-96c6-5edad4bc3d85}, !- Handle
  {2f50fd61-a2ab-4110-9b9d-ae73da38efbc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {ca6c3ebd-7dc9-428b-84e1-362a4567af79}, !- Handle
  Schedule Rule 37,                       !- Name
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9862e60c-d320-45cf-84d5-37c2fd53032d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc6a7287-123b-4596-b5a5-687e448247c2}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.040142,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.041119,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.042096,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.043073,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04405,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.045027,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.046004,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.046981,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.047958,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.048935,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.049912,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050889,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.051866,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.052843,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05382,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.054797,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.055774,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.056751,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.057728,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.058705,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.059682,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.060659,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.061636,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.062613,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06359,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0842665,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.104943,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1256195,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.146296,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1521955,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.158095,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1639945,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.169894,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1732385,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.176583,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1799275,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.183272,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.20107875,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2188855,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.23669225,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.254499,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.29234975,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3302005,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.36805125,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.405902,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.43009875,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4542955,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.47849225,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.502689,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.530543,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.558397,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.586251,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.615429,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.609623,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.603817,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.598011,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5928435,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.587676,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5825085,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.577341,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5765495,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.575758,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5749665,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.574175,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.57324875,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5723225,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.57139625,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.57047,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.56866275,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5668555,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.56504825,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.563241,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.557092,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.550943,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.544794,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3363885,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.298266,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2601435,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.222021,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.189675,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.157329,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.124983,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.092637,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.08001025,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0673835,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.05475675,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.04213,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0401675,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.038205,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0362425,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.03428,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.035257,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.036234,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.037211,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.038188,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.039165;                               !- Value Until Time 96

OS:AdditionalProperties,
  {fe4fe82e-8f96-4338-a734-585a748a0440}, !- Handle
  {fc6a7287-123b-4596-b5a5-687e448247c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a68bda62-b642-4334-b6c7-eb91d3ef3022}, !- Handle
  Schedule Rule 38,                       !- Name
  {61fb02d3-85b3-4243-9248-b9d0c35c82ae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3df4859b-edcf-4e62-b172-be0fb248a1da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de0b85b3-82f7-44a9-9d8b-1e3ca92ab52c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {3a1bfdbc-1f22-413e-8902-9b287e57c69c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0386730769230769,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0415836153846154,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0444941538461538,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0474046923076923,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0503152307692308,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0532257692307692,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0561363076923077,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0590468461538462,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0619573846153846,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0648679230769231,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0677784615384615,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.070689,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.091921,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.113153,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.134385,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.155617,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.16150725,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1673975,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.17328775,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.179178,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.183988,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.188798,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.193608,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.198418,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2159685,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233519,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2510695,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.26862,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3023825,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.336145,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3699075,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.40367,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.42675275,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4498355,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.47291825,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.496001,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.514533333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.533065666666667,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.551598,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.611191,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.611352,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.611513,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.611674,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6057265,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.599779,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5938315,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.587884,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5828645,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.577845,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5728255,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.567806,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56574975,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5636935,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.56163725,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.559581,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.55897125,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5583615,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.55775175,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.557142,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.56337375,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5696055,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.57583725,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.582069,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5815845,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5811,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5806155,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.580131,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5663655,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5526,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5388345,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.525069,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5109325,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.496796,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4826595,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.468523,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.44647825,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.4244335,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.40238875,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.380344,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.342718,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.305092,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.267466,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.22984,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.185927,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.142014,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.098101,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.054188,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.049984,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04578,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.041576,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.037372,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.036242,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.035112,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.033982,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.032852,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0357625384615385;                     !- Value Until Time 96

OS:AdditionalProperties,
  {a3f7cf52-0600-4363-8a58-1a90dfb8c98a}, !- Handle
  {de0b85b3-82f7-44a9-9d8b-1e3ca92ab52c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {8ad73774-19d0-4b48-82b2-e014a66ba098}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP_night_ventcycle_schedule, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {538d9cee-972c-4715-a704-cee469eacdfd}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP_night_fancycle_schedule, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  {dd05cbeb-f149-4a93-91e8-e5fa8205d324}, !- Default Day Schedule Name
  {a3acc88d-7082-408b-8e66-4fb34ed7033c}, !- Summer Design Day Schedule Name
  {78dee290-a549-4274-b213-4a0667712316}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {29278422-67b6-49aa-a68c-e39725777368}, !- Handle
  {538d9cee-972c-4715-a704-cee469eacdfd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.99999999999995,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-01 10:10:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-01 10:10:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd05cbeb-f149-4a93-91e8-e5fa8205d324}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Default 1, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a3acc88d-7082-408b-8e66-4fb34ed7033c}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Summer Design Day 1, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78dee290-a549-4274-b213-4a0667712316}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Winter Design Day 1, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58dc987c-545b-4005-967a-723957c9bb15}, !- Handle
  Schedule Rule 39,                       !- Name
  {538d9cee-972c-4715-a704-cee469eacdfd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7accb4ce-d094-4f9d-85e6-4f717259c11a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7accb4ce-d094-4f9d-85e6-4f717259c11a}, !- Handle
  Schedule Day 35,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d49d4dd-1b38-4129-806c-0e5e94c59a09}, !- Handle
  Schedule Rule 40,                       !- Name
  {538d9cee-972c-4715-a704-cee469eacdfd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecfa3f84-f93d-4fd9-aaa6-a0975c751592}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ecfa3f84-f93d-4fd9-aaa6-a0975c751592}, !- Handle
  Schedule Day 36,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {210bb1fe-410c-4680-b6f9-672a6393117b}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP_night_ventcycle_schedule, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {777302d7-2f9f-4477-b0b3-e0ac58ae8f6c}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP_night_fancycle_schedule, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  {d895891c-e036-40ac-b69e-52e570d87202}, !- Default Day Schedule Name
  {40915319-4927-482c-88a8-7587c69bd433}, !- Summer Design Day Schedule Name
  {7993b783-a23c-49ad-80f7-7be0bd9ae925}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b2920347-c933-459d-ad72-c1a177525a58}, !- Handle
  {777302d7-2f9f-4477-b0b3-e0ac58ae8f6c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4999999999999938,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-01 10:10:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-01 10:10:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d895891c-e036-40ac-b69e-52e570d87202}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch Default 1, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40915319-4927-482c-88a8-7587c69bd433}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch Summer Design Day 1, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7993b783-a23c-49ad-80f7-7be0bd9ae925}, !- Handle
  Zone QuickServiceRestaurant Kitchen  - Story ground PSZ-HP Occ Sch Winter Design Day 1, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af3b0603-381f-41df-a504-41f370c435d4}, !- Handle
  Schedule Rule 41,                       !- Name
  {777302d7-2f9f-4477-b0b3-e0ac58ae8f6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8221e88-69db-4e3e-8415-82a8db44c3d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8221e88-69db-4e3e-8415-82a8db44c3d5}, !- Handle
  Schedule Day 37,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81cf01b3-7a58-4593-b271-3bac7912059f}, !- Handle
  Schedule Rule 42,                       !- Name
  {777302d7-2f9f-4477-b0b3-e0ac58ae8f6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34cae444-3993-436c-b6e0-e7dbf183ce27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {34cae444-3993-436c-b6e0-e7dbf183ce27}, !- Handle
  Schedule Day 38,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c1b68e23-a9bc-4361-8582-7f3f938df0b4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  {5cc4cbb3-81d2-4071-90b9-b4fb6f687102}, !- Default Day Schedule Name
  {d7901d66-e40b-4084-8485-eae19364e7df}, !- Summer Design Day Schedule Name
  {693581ea-32d8-4aec-9eb3-0b8ce1ee1c4e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0838969e-3ed3-46ee-a446-6791e8173b4c}, !- Handle
  {c1b68e23-a9bc-4361-8582-7f3f938df0b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.99999999999995,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-01 10:10:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-01 10:10:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5cc4cbb3-81d2-4071-90b9-b4fb6f687102}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Default 2, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d7901d66-e40b-4084-8485-eae19364e7df}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Summer Design Day 2, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {693581ea-32d8-4aec-9eb3-0b8ce1ee1c4e}, !- Handle
  Zone QuickServiceRestaurant Dining  - Story ground PSZ-HP Occ Sch Winter Design Day 2, !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08a0584b-a714-4364-a535-7022fd692dff}, !- Handle
  Schedule Rule 43,                       !- Name
  {c1b68e23-a9bc-4361-8582-7f3f938df0b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70b3c767-b93f-4e8a-b4d0-585b869376d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70b3c767-b93f-4e8a-b4d0-585b869376d2}, !- Handle
  Schedule Day 39,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae5a4618-f8a3-4507-a037-4364db2594d8}, !- Handle
  Schedule Rule 44,                       !- Name
  {c1b68e23-a9bc-4361-8582-7f3f938df0b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f089c82-d652-4a93-b0a5-9816f9d6cca4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f089c82-d652-4a93-b0a5-9816f9d6cca4}, !- Handle
  Schedule Day 40,                        !- Name
  {8073e905-e335-43de-80a2-326558b9f73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {644bb256-45f4-4289-9ee1-5cd45a8ace52}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  {3d77988a-cf6a-4285-9253-057742837880}, !- Default Day Schedule Name
  {34540c01-a826-4e90-adf3-3aabad174314}, !- Summer Design Day Schedule Name
  {0f497586-bb55-40f5-a3bc-2c652fd6e890}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d77988a-cf6a-4285-9253-057742837880}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d439abf3-dd58-4156-a551-372c4540a168}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34540c01-a826-4e90-adf3-3aabad174314}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99cff3ed-c4bf-4c2b-b613-2d1394150444}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f497586-bb55-40f5-a3bc-2c652fd6e890}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cbadd13-5cdf-47cc-bfb7-d3ce016527ed}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fad6f46-263c-4a12-a53b-4f7ceafd0f61}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {644bb256-45f4-4289-9ee1-5cd45a8ace52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78ba9a3e-a90d-47c9-ae60-95af0b807ebc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {78ba9a3e-a90d-47c9-ae60-95af0b807ebc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2368a9b0-3261-44eb-a97d-6a87978796eb}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9cb0e43-388a-4b96-a80f-fd85b8611b4f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {644bb256-45f4-4289-9ee1-5cd45a8ace52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e165c981-dfee-4695-8b3e-195d38cf838f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e165c981-dfee-4695-8b3e-195d38cf838f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {a44bf301-c348-401f-9277-b4b007d62f03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {de2b2cee-2aed-4a0e-b51e-9476e8a9a219}, !- Handle
  QuickServiceRestaurant Dining  - Story ground HVAC On Infiltration, !- Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space or SpaceType Name
  {c1b68e23-a9bc-4361-8582-7f3f938df0b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2eee9ad-daef-4a8c-82d5-2f2eaaa3d960}, !- Handle
  QuickServiceRestaurant Dining  - Story ground HVAC Off Infiltration, !- Name
  {699f8743-2da0-4264-989e-db902dbe49d1}, !- Space or SpaceType Name
  {644bb256-45f4-4289-9ee1-5cd45a8ace52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea74b9a5-d4dd-4208-80a5-4593c8362e29}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground HVAC On Infiltration, !- Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space or SpaceType Name
  {c1b68e23-a9bc-4361-8582-7f3f938df0b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0688e78-075e-4a52-a9b8-f0b4c9d3442f}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground HVAC Off Infiltration, !- Name
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}, !- Space or SpaceType Name
  {644bb256-45f4-4289-9ee1-5cd45a8ace52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {efe7d8bb-12e1-442b-b5ac-9f8b3e877907}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {e87b3e46-9901-4d0b-836f-174f69f9c520}, !- Handle
  Schedule Day 41,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {8e0a1a1a-383b-48af-814a-080176e49ab3}, !- Handle
  Schedule Day 42,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {eaf91d6d-d7dc-46a4-b2e3-882cdd4ee4f9}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {d4eb07c6-a5a9-4eaa-8c3c-4a0362190f42}, !- Handle
  Schedule Day 43,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {9e8b9ea2-e88c-4ccd-9fd0-17722852e4c0}, !- Handle
  Schedule Day 44,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {9fd2bc62-d61c-45d3-8a11-9329d37810dc}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {acc880c5-4220-47bb-89f0-98fac48d2fea}, !- Handle
  Schedule Day 45,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {40ed1208-1daa-48a6-a716-be59d24d6958}, !- Handle
  Schedule Day 46,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {35e77ca2-e029-4a8e-a1e2-ce4dc48a0f86}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {44c2c19e-dfa4-4651-8c97-d67cd1531b8d}, !- Handle
  Schedule Day 47,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ced95911-abcb-4c06-b4a8-83dcd4f2890e}, !- Handle
  Schedule Day 48,                        !- Name
  {f532f81a-3f66-4539-a0f8-a243eb36d4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {8ee64399-7345-47be-af2b-9438cb0f85e2}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23447,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {e7e41f05-bc56-47d1-ae4f-21017575c690}, !- Handle
  gas_fryer_equipment_bldg_quantity=1.0,  !- Name
  {8ee64399-7345-47be-af2b-9438cb0f85e2}, !- Gas Equipment Definition Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space or SpaceType Name
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30d51ced-16d1-436e-9562-c64852766e16}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24208,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0.58;                                   !- Fraction Lost

OS:ElectricEquipment,
  {fb38bbec-7fe1-446d-a499-b1b928ce17f1}, !- Handle
  electric_oven_equipment_bldg_quantity=2.0, !- Name
  {30d51ced-16d1-436e-9562-c64852766e16}, !- Electric Equipment Definition Name
  {d2daa9f6-58de-45f3-9936-50162567a174}, !- Space or SpaceType Name
  {1c6eab01-c457-4385-b415-f1580a13de35}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {90155504-db24-4952-aa31-a3565dbcaf67}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {8a9d8cea-078b-45c1-a06b-d1ee1a721ec1}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {90155504-db24-4952-aa31-a3565dbcaf67}; !- Layer 1

OS:AdditionalProperties,
  {5741e491-88d1-474c-bd09-be434013ba02}, !- Handle
  {699f8743-2da0-4264-989e-db902dbe49d1}; !- Object Name

OS:AdditionalProperties,
  {075b1786-74f4-412c-aeef-607c970c0892}, !- Handle
  {974a03cf-1c75-4bac-8012-987f22dbec75}; !- Object Name

OS:AdditionalProperties,
  {a5d5c5d8-6f64-489b-b38c-b5a53b59cbf7}, !- Handle
  {5cda88ea-7b3a-43aa-ac36-9f6faeda3f76}; !- Object Name

OS:AdditionalProperties,
  {133b4584-ee1d-4b1f-8614-7273ca88345a}, !- Handle
  {3292663b-77b7-4c25-8c83-a36637b214e3}; !- Object Name

OS:AdditionalProperties,
  {11837ed9-8334-41ff-9b23-c147b63e477f}, !- Handle
  {1ca15e7d-e6c2-4cb7-afff-c5357df8ae96}; !- Object Name

OS:AdditionalProperties,
  {b4cd4f22-78ea-401f-8be2-b7cd98fc8a6d}, !- Handle
  {ca6588b6-11fe-41ee-9dae-3db73c9a4e74}; !- Object Name

OS:AdditionalProperties,
  {17d90a3c-c118-44b8-8377-ccb27f41838c}, !- Handle
  {bb2f0e07-cb1e-4b55-b1d1-1316c302d5b1}; !- Object Name

OS:AdditionalProperties,
  {2fe439df-51be-44ca-9146-db1db85cb5a4}, !- Handle
  {7ad15c4b-9a75-423d-88bf-5b4e56746b0f}; !- Object Name

OS:AdditionalProperties,
  {2f7cb0fc-0320-4f23-ac91-8d3de08b0b58}, !- Handle
  {bcdfad4f-f640-4361-b019-ffdfafeb56ae}; !- Object Name

OS:AdditionalProperties,
  {0276715c-d4a2-4cc1-8b71-c645bce36366}, !- Handle
  {5261912d-802a-41c6-bb77-5406f438818d}; !- Object Name

OS:AdditionalProperties,
  {513257cd-8f7d-442a-b43f-60267091eaba}, !- Handle
  {3e916a6e-ca27-4513-921f-8759eacbc2a4}; !- Object Name

OS:AdditionalProperties,
  {8f24e128-0457-42d2-8801-c722728d7f81}, !- Handle
  {d2d6fcd2-0c08-4056-8947-70d5ada04630}; !- Object Name

OS:AdditionalProperties,
  {870d9b4d-9893-4bdd-85cb-9e7f74f1db2c}, !- Handle
  {a0788140-ccaf-41b1-8173-ed52d4e598bb}; !- Object Name

OS:AdditionalProperties,
  {6fa9394b-390d-4893-a812-591dc70d0d9f}, !- Handle
  {b43020d7-6644-459b-81e8-5c6a2861b15c}; !- Object Name

OS:Construction,
  {b3bc9fb3-ae3c-4eab-9ff6-f9d8479229cf}, !- Handle
  QuickServiceRestaurant Dining  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b419139f-937c-4e01-80e5-7c6d68887dbe}, !- Layer 1
  {b4496071-744e-4c4e-8ea2-c35c45dfe81d}, !- Layer 2
  {106bf097-69d3-438f-a826-932bf7062090}; !- Layer 3

OS:StandardsInformation:Construction,
  {5ae84931-ecda-4f3e-b2e1-c2d66b798e20}, !- Handle
  {b3bc9fb3-ae3c-4eab-9ff6-f9d8479229cf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b4496071-744e-4c4e-8ea2-c35c45dfe81d}, !- Handle
  QuickServiceRestaurant Dining  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.01448034330219,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c914caf6-6aa2-429d-a3d1-0343cae9f547}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {74c34af2-a7a0-4012-b2fb-31ac4cab359e}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:StandardsInformation:Construction,
  {5ca8eaab-8419-4316-9d87-72b1f41bf114}, !- Handle
  {c914caf6-6aa2-429d-a3d1-0343cae9f547}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {74c34af2-a7a0-4012-b2fb-31ac4cab359e}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.784163976795485,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e3baedf-a5ff-4ef7-878e-8d77296ee25a}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {f03e0e67-2d82-42a1-b5b2-a501748a6117}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:StandardsInformation:Construction,
  {741e145d-d81c-4120-a94e-1f3e2c70987b}, !- Handle
  {6e3baedf-a5ff-4ef7-878e-8d77296ee25a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f03e0e67-2d82-42a1-b5b2-a501748a6117}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.784163976795485,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e6a7e7b-f1ab-4368-bb3f-5b3954a52fa4}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {751ea0e1-d742-47c2-a628-17831e226e8e}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:StandardsInformation:Construction,
  {77786fb0-b744-470e-83d8-b375682d5305}, !- Handle
  {0e6a7e7b-f1ab-4368-bb3f-5b3954a52fa4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {751ea0e1-d742-47c2-a628-17831e226e8e}, !- Handle
  QuickServiceRestaurant Dining  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.77934387768245,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {45b3d712-1b9b-4a71-bc04-14e0b7a5d473}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b419139f-937c-4e01-80e5-7c6d68887dbe}, !- Layer 1
  {2655de6a-0065-46e1-938d-a43d9928ce41}, !- Layer 2
  {106bf097-69d3-438f-a826-932bf7062090}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c847227-7e1f-4fd9-b8b3-fa8b1b9d8454}, !- Handle
  {45b3d712-1b9b-4a71-bc04-14e0b7a5d473}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2655de6a-0065-46e1-938d-a43d9928ce41}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.01448034330219,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46be29c1-aca9-42ec-af51-522f4c5d322e}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {6d2aeec0-76f2-4bf9-b4f8-0b08fd93e420}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:StandardsInformation:Construction,
  {15ee0880-edd4-46f4-ad83-c387ae377644}, !- Handle
  {46be29c1-aca9-42ec-af51-522f4c5d322e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6d2aeec0-76f2-4bf9-b4f8-0b08fd93e420}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.784163976795485,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf541dca-5084-47ca-962d-56053b5e3d46}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {79c47d79-9524-4a81-97ec-4fc86dbee687}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:StandardsInformation:Construction,
  {6b8696ad-9297-4681-8917-ef0c56577192}, !- Handle
  {bf541dca-5084-47ca-962d-56053b5e3d46}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {79c47d79-9524-4a81-97ec-4fc86dbee687}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.77934387768245,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {643fda11-5649-4a6c-b30b-0ac2eb8cab6e}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a7fc6552-984c-4f98-9317-b5e0dc3ff2ab}, !- Layer 1
  {d2473146-262d-47b4-a54d-6774146d0afe}, !- Layer 2
  {04f45db0-0007-4754-b321-1365130dbf10}, !- Layer 3
  {4a6a0446-a129-4bc8-bfff-29fb2ce02ceb}; !- Layer 4

OS:StandardsInformation:Construction,
  {ba88b054-9973-43df-810a-b14ce667ea10}, !- Handle
  {643fda11-5649-4a6c-b30b-0ac2eb8cab6e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {04f45db0-0007-4754-b321-1365130dbf10}, !- Handle
  QuickServiceRestaurant Kitchen  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.784163976795485,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

