
OS:Version,
  {a876f88e-5af6-42fa-80e6-f325d363a4f2}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {c412d3c0-bbeb-4b46-817b-db585d5c944e}; !- Handle

OS:Site,
  {a985d088-4989-4a97-830e-9b4b0392536c}, !- Handle
  Youngstown Muni_OH_USA,                 !- Name
  41.25,                                  !- Latitude {deg}
  -80.67,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  362,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {9bb6639c-1a49-4926-ba14-fb4b6600d7c6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {6570ce32-1f0a-42d1-a760-3a3aceec0a18}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1239aac1-4173-4c5e-bea5-065673e25104}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {63a1265c-add9-4421-87ab-df43f4b80bb0}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {a7572130-28ce-4a1f-8e77-cb103317b6c9}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {3f95e58f-1db1-48f1-b9bf-e96788b9dbe7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {dcf53ff0-1953-48cb-8661-6c012c7a139c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ae8006bb-faa8-45ed-be06-5fe9200e0cbf}, !- Handle
  Youngstown Muni,                        !- City
  OH,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725250,                                 !- WMO Number
  41.25,                                  !- Latitude {deg}
  -80.67,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  362,                                    !- Elevation {m}
  file:////weather/G3900990.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c016a215-7f2d-4af6-8549-35dfe3ce44e3}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.4616666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.79;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {75314541-9558-4d0e-b2b5-70d856453403}, !- Handle
  Youngstown Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6c615ed-bf3b-4ac9-a4cb-f0f5c44d9755}, !- Handle
  Youngstown Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f4775e98-7d84-419c-a043-d349fd2ad8cd}, !- Handle
  Youngstown Muni Ann Clg 1% Condns DB=>MWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {97345cab-bd39-4cfb-a10d-4d6a7f4fb7eb}, !- Handle
  Youngstown Muni Ann Clg 2% Condns DP=>MDB 1, !- Name
  24.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4571d8e9-66ae-4686-b4fb-e4e0d7be72eb}, !- Handle
  Youngstown Muni Ann Htg 99% Condns DB 1, !- Name
  -13.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -13.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6b66653f-b4d6-453f-8234-19c913917f73}, !- Handle
  Youngstown Muni Ann Htg 99.6% Condns DB 1, !- Name
  -16.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fe0b3cc1-b89c-4ab7-bffb-c200fa79342f}, !- Handle
  Youngstown Muni Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -1.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cde789c9-97fd-40d2-9642-bbb25addf69b}, !- Handle
  Youngstown Muni April .4% Condns DB=>MCWB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.247;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {941b5f3b-65a0-4caa-a0de-5c2cc3a1f262}, !- Handle
  Youngstown Muni April .4% Condns WB=>MCDB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.247;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {84ddfffc-9197-4f11-946f-6c8c44055fee}, !- Handle
  Youngstown Muni August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.41,                                   !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f1fe429-7d4a-4307-8026-49495c5a50fa}, !- Handle
  Youngstown Muni August .4% Condns WB=>MCDB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.41,                                   !- ASHRAE Taub {dimensionless}
  2.242;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8b2a489-2e07-4217-ada3-fb38e362cab6}, !- Handle
  Youngstown Muni December .4% Condns DB=>MCWB 1, !- Name
  15.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Taub {dimensionless}
  2.578;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2068b0a1-4d5e-48d1-82e2-b05393876076}, !- Handle
  Youngstown Muni December .4% Condns WB=>MCDB 1, !- Name
  14.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Taub {dimensionless}
  2.578;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f01c4cd0-280f-473c-a617-4fadcb89d372}, !- Handle
  Youngstown Muni February .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  11,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {aae77c2a-d0f3-449b-af2a-0de4908d4c5c}, !- Handle
  Youngstown Muni February .4% Condns WB=>MCDB 1, !- Name
  15.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2aaa6bea-639b-4006-b90d-9326a24f02a9}, !- Handle
  Youngstown Muni January .4% Condns DB=>MCWB 1, !- Name
  16,                                     !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  12.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Taub {dimensionless}
  2.466;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8e4324a3-6937-498e-b7e0-8e842528483c}, !- Handle
  Youngstown Muni January .4% Condns WB=>MCDB 1, !- Name
  15.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Taub {dimensionless}
  2.466;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f3dd8b44-3a73-45dc-95a4-a8b0a468ff5d}, !- Handle
  Youngstown Muni July .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {86c497ec-7d12-49d5-81c4-88ed75e9a38d}, !- Handle
  Youngstown Muni July .4% Condns WB=>MCDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.17;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b03dce4e-69f0-4f76-b69a-172a6809c9ab}, !- Handle
  Youngstown Muni June .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.426,                                  !- ASHRAE Taub {dimensionless}
  2.139;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {514ca22b-068f-4531-8166-2b6365b2e259}, !- Handle
  Youngstown Muni June .4% Condns WB=>MCDB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.426,                                  !- ASHRAE Taub {dimensionless}
  2.139;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3124cb99-9b09-4960-86ac-7605e9278bce}, !- Handle
  Youngstown Muni March .4% Condns DB=>MCWB 1, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {52ece786-04d9-4473-96b4-4ddf92cd082c}, !- Handle
  Youngstown Muni March .4% Condns WB=>MCDB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2d59a9b9-dde1-46a9-a12f-4649c9a25425}, !- Handle
  Youngstown Muni May .4% Condns DB=>MCWB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Taub {dimensionless}
  2.225;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8af122ea-164c-4d11-b8e7-031b85b7f99e}, !- Handle
  Youngstown Muni May .4% Condns WB=>MCDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Taub {dimensionless}
  2.225;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e33b601-0108-4f22-9cb4-dc43adc63e71}, !- Handle
  Youngstown Muni November .4% Condns DB=>MCWB 1, !- Name
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Taub {dimensionless}
  2.562;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {810189a7-ac05-42e7-ab5d-fa3b6c39a5ab}, !- Handle
  Youngstown Muni November .4% Condns WB=>MCDB 1, !- Name
  18.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Taub {dimensionless}
  2.562;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dec6b7b0-78ca-4f17-a9bd-d28bc3f0cc25}, !- Handle
  Youngstown Muni October .4% Condns DB=>MCWB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Taub {dimensionless}
  2.49;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ae0486d-46ff-45a2-af0f-8e0e17e741af}, !- Handle
  Youngstown Muni October .4% Condns WB=>MCDB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Taub {dimensionless}
  2.49;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e0ba6c7-c6da-455c-9b09-032e70edf340}, !- Handle
  Youngstown Muni September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Taub {dimensionless}
  2.375;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0f092749-a504-4876-a9e7-3e44ed87d7a6}, !- Handle
  Youngstown Muni September .4% Condns WB=>MCDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97051,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Taub {dimensionless}
  2.375;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {54151d88-c07b-4551-85a7-3bfc9fe54d10}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:Building,
  {8e71dd73-9b82-427d-ac75-78ea76a1c902}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f6364a27-7cb8-4dcd-974c-98642fed7374}, !- Default Construction Set Name
  {a59d85c7-4866-4a2f-8931-784f71858d29}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {f165d289-d471-4589-9c1e-f18f9fe69a12}, !- Handle
  {8e71dd73-9b82-427d-ac75-78ea76a1c902}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  RFCWc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Residential AC with residential forced air furnace, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e5b4ed97-f147-4e04-9bfb-63ebf448377b}, !- Default Schedule Set Name
  {ade9a2d6-2c96-4e31-ab34-558a05b06fff}, !- Group Rendering Name
  {64f43e74-4c96-4c3e-9eb2-da343d52cfd2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {ade9a2d6-2c96-4e31-ab34-558a05b06fff}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {032b504b-6d1d-46ee-b454-31cb52c25f2e}, !- Default Schedule Set Name
  {1fdb4170-0ee2-4be5-83e8-1617d009c0fc}, !- Group Rendering Name
  {1ba2d0ac-e8ae-4cc1-99fa-6aaf24321bbb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {1fdb4170-0ee2-4be5-83e8-1617d009c0fc}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {eb7c095e-f3bb-4ad5-84d4-88872f897294}, !- Default Schedule Set Name
  {07bbf0aa-0604-4b37-89e1-8e3b3ce7b9c1}, !- Group Rendering Name
  {8844e3dd-cc76-42a2-8c9d-c5af99c484ab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {07bbf0aa-0604-4b37-89e1-8e3b3ce7b9c1}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c026cfd4-d5f7-433d-9662-d08e157c9474}, !- Default Schedule Set Name
  {ec0c6d1c-97e5-42d4-ae9c-e5734c3067f0}, !- Group Rendering Name
  {8823b2cd-a0b9-43f1-9d0b-594178eee09c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {ec0c6d1c-97e5-42d4-ae9c-e5734c3067f0}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}; !- Thermal Zone Name

OS:Surface,
  {2178eec9-b941-4d95-b605-444d1496bd13}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e9cd9ebc-35a0-4100-98c2-f6e9f9c3136e}, !- Construction Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7885b3e4-9d3c-4ed3-811d-e93e8732ba68}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19c3d61-d704-404b-8baf-584b61090924}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30195715-93b2-4be3-b6be-87e10f26df8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2040ea1e-611c-4dbe-aade-c7613612310a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cbab590-b159-4687-ace3-ecb88c3e0371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef085c3-31af-4f58-8918-dec6631a6ebf}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c4416a-f888-4c0e-86b7-995fcc2f2386}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceff9ec5-01f5-4a81-9c17-c7d649ce5a60}, !- Zone Air Inlet Port List
  {4b96fc15-593c-4837-956c-719ba520912a}, !- Zone Air Exhaust Port List
  {0177c135-36b1-4d52-8bbe-8b9f38b39fbb}, !- Zone Air Node Name
  {045875d1-8c82-43e1-b634-8f6560d67684}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19e77250-76d1-432e-b6da-691c82ed9645}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03fe3a84-cc31-4a2f-9fbd-5b28adcb3e5f}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {0177c135-36b1-4d52-8bbe-8b9f38b39fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0177c135-36b1-4d52-8bbe-8b9f38b39fbb}, !- Handle
  {786e4510-ab54-44a8-8287-c66ff766ad12}, !- Name
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- Source Object
  11,                                     !- Outlet Port
  {03fe3a84-cc31-4a2f-9fbd-5b28adcb3e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceff9ec5-01f5-4a81-9c17-c7d649ce5a60}, !- Handle
  {4c92473b-d693-4099-9c21-5efbb636ba52}, !- Name
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- HVAC Component
  {6e967701-5f37-467f-8767-4e4910541b1c}; !- Port 1

OS:PortList,
  {4b96fc15-593c-4837-956c-719ba520912a}, !- Handle
  {8b59f61c-198e-4161-a775-953446a28aae}, !- Name
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}; !- HVAC Component

OS:PortList,
  {045875d1-8c82-43e1-b634-8f6560d67684}, !- Handle
  {3e8203ca-6126-4ea8-9b27-d5110ecbe17a}, !- Name
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- HVAC Component
  {a449923f-f7e1-4286-9110-9fc99e6da655}; !- Port 1

OS:Sizing:Zone,
  {80619889-fc6a-40bf-b929-86651591688e}, !- Handle
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70743bdc-164a-49f7-930e-3ff53d9a14ad}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fc28138-7680-4170-99f0-01d6671ec115}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {8b4b8802-7b29-498c-9b5c-94affb981369}; !- Thermal Zone Name

OS:Surface,
  {357ce007-dcbf-4087-adf9-b81ae6f15c78}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a3240440-ae8a-439d-8442-2a69dcb3e431}, !- Construction Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df7e5c1-5298-4ff8-9666-698d61cb8628}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3ee19f-9d4d-4a15-87ff-fe232b3e62aa}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3be812d-e2fa-4b61-8264-c68b04a278ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.55058355275746, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6830db06-7f17-4d9e-8165-6dc46ade1873}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48cddff2-1007-4268-9a3e-9558064e9a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.55058355275746, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30195715-93b2-4be3-b6be-87e10f26df8f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19c3d61-d704-404b-8baf-584b61090924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e122e32e-65e0-430b-a7f2-5ea129435776}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.55058355275746, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c6e93c7-070a-4cf8-8688-833d867107f7}, !- Zone Air Inlet Port List
  {6a032646-ac19-4c99-a860-8cc1329e6561}, !- Zone Air Exhaust Port List
  {17e57381-f82a-4676-8c08-b961b8fe78a4}, !- Zone Air Node Name
  {efcfd1b9-f22a-452f-8f67-48c82c80efa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4033a759-e53a-4a05-bcad-b5b9728f7bd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be666a6e-0df4-42b0-a90f-be41be659d94}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {17e57381-f82a-4676-8c08-b961b8fe78a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17e57381-f82a-4676-8c08-b961b8fe78a4}, !- Handle
  {b06cee14-8e85-4b15-ba88-68f7d0298ccb}, !- Name
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- Source Object
  11,                                     !- Outlet Port
  {be666a6e-0df4-42b0-a90f-be41be659d94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c6e93c7-070a-4cf8-8688-833d867107f7}, !- Handle
  {cae03a51-7b09-4572-9e9e-d18f04947274}, !- Name
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- HVAC Component
  {1ecf3e34-2fa4-4ac1-9fa7-cca84dc29f67}; !- Port 1

OS:PortList,
  {6a032646-ac19-4c99-a860-8cc1329e6561}, !- Handle
  {3605361b-dbee-46bc-aaab-f15c067a907a}, !- Name
  {8b4b8802-7b29-498c-9b5c-94affb981369}; !- HVAC Component

OS:PortList,
  {efcfd1b9-f22a-452f-8f67-48c82c80efa1}, !- Handle
  {6ba8c9cf-2d15-45df-9ba1-f532257781fc}, !- Name
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- HVAC Component
  {62939378-e400-4cc4-a3ec-3178aef2e5bb}; !- Port 1

OS:Sizing:Zone,
  {069b58ff-6a0c-4a13-955d-e4a57780a6d8}, !- Handle
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31ab4426-bd5b-4b02-9054-3ef8093899f9}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6dadd5aa-14b9-4725-8e2c-45ad26d965d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}; !- Thermal Zone Name

OS:Surface,
  {2d7b7e8f-3b2e-44ae-8029-169f228504fa}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {e9cd9ebc-35a0-4100-98c2-f6e9f9c3136e}, !- Construction Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8481bf2b-d009-4067-a653-0aa9e843dfec}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608586a8-e3f1-4b39-a9c2-80c9e614a9dc}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158874ef-3615-4e33-a8dc-3121e9ff38b1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c94d132b-1d6b-4dda-8070-4a814d2ec29e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3be812d-e2fa-4b61-8264-c68b04a278ec}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3ee19f-9d4d-4a15-87ff-fe232b3e62aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3d07a5-03a2-4776-8d86-373f34ce27e4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bddbd50-68d5-466f-ab13-616d6b386e23}, !- Zone Air Inlet Port List
  {cda20bcf-209c-4843-b582-d98f45e2d55a}, !- Zone Air Exhaust Port List
  {3a61537a-67f5-49c1-afc1-a1bd86bbe292}, !- Zone Air Node Name
  {39b0070c-0932-4e29-b8dc-8be0d59124f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {108260f1-31f1-41d8-8b4e-f796f866a736}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d23e1f52-b064-4091-8296-4094a826f014}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {3a61537a-67f5-49c1-afc1-a1bd86bbe292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a61537a-67f5-49c1-afc1-a1bd86bbe292}, !- Handle
  {74987eb7-ca68-4625-8f08-3c7aea13b5b5}, !- Name
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- Source Object
  11,                                     !- Outlet Port
  {d23e1f52-b064-4091-8296-4094a826f014}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bddbd50-68d5-466f-ab13-616d6b386e23}, !- Handle
  {fcd254b9-9f28-4d18-a96a-8a10eb88304c}, !- Name
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- HVAC Component
  {d96baf95-82c1-4f52-859c-b44d1afe2b2d}; !- Port 1

OS:PortList,
  {cda20bcf-209c-4843-b582-d98f45e2d55a}, !- Handle
  {d9e0c3de-d0d8-42e9-8f2f-27b9b07b7163}, !- Name
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}; !- HVAC Component

OS:PortList,
  {39b0070c-0932-4e29-b8dc-8be0d59124f2}, !- Handle
  {d88ced6f-3ba9-49f2-8f17-a41cd8593ae2}, !- Name
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- HVAC Component
  {3439d672-1f73-4108-81df-b1e0b9af9878}; !- Port 1

OS:Sizing:Zone,
  {04ab7d37-6a77-4daf-977f-19fcae70757a}, !- Handle
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a47546ae-6a4b-418e-a212-6d2682ab6973}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f28a2a3e-8dba-4c43-be78-a4b6f2f9aebe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {c651c1dd-c4ff-49c3-930d-06c495f81167}; !- Thermal Zone Name

OS:Surface,
  {47a00fd6-9d0f-4557-b879-ad22e14fff58}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {080395f1-52b8-4fda-bfe9-184b732f44e6}, !- Construction Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbab590-b159-4687-ace3-ecb88c3e0371}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2040ea1e-611c-4dbe-aade-c7613612310a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912c9fdb-6731-4dfe-b019-9e7dafa7d1c9}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f177056-dd96-484a-aa10-90d2f2c006da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e859cf91-7079-47e8-82bc-fae6c59198e9}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58e67c1-2c90-4d12-8a2d-2c0e3667fd31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5451cec-ce62-4447-aa0a-be13380afc63}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2be9d5a-e972-4393-9790-870bc83fd6c4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5244891e-525c-457c-b693-240e7a28de79}, !- Zone Air Inlet Port List
  {78f1e95d-3bfb-466b-9bd4-99dbfced01c8}, !- Zone Air Exhaust Port List
  {c236e40e-edfb-4546-973a-f23c494f7fbd}, !- Zone Air Node Name
  {f93230fd-7505-48f5-8a76-114ed2e12261}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8750745-1cf0-47c7-9242-14565d8f3224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a242bb7d-c6e9-4407-a29e-6921b9f92262}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {c236e40e-edfb-4546-973a-f23c494f7fbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c236e40e-edfb-4546-973a-f23c494f7fbd}, !- Handle
  {b693463a-951d-4142-8b14-beab42f6faf2}, !- Name
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- Source Object
  11,                                     !- Outlet Port
  {a242bb7d-c6e9-4407-a29e-6921b9f92262}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5244891e-525c-457c-b693-240e7a28de79}, !- Handle
  {22802b71-0e18-4843-84c9-5cadc41ed126}, !- Name
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- HVAC Component
  {180f314a-aefc-455a-8303-09de72bc65a8}; !- Port 1

OS:PortList,
  {78f1e95d-3bfb-466b-9bd4-99dbfced01c8}, !- Handle
  {96745ac9-12ae-4b58-b9dc-8e903134910e}, !- Name
  {c651c1dd-c4ff-49c3-930d-06c495f81167}; !- HVAC Component

OS:PortList,
  {f93230fd-7505-48f5-8a76-114ed2e12261}, !- Handle
  {1348493c-7e7e-4e8d-a65c-5dc78ec8a284}, !- Name
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- HVAC Component
  {753b1e64-b182-472a-8e45-d7c462044ecc}; !- Port 1

OS:Sizing:Zone,
  {40d685a1-0ed9-40bc-ae81-e2c31e4ec43b}, !- Handle
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68cc7556-ce93-4a2d-b5a4-8c46f4df3981}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {739e61b2-656e-4cf0-acea-a729320a5b85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}; !- Thermal Zone Name

OS:Surface,
  {8f297b9b-06e5-4ae0-8599-8c4236b868b0}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {4389f6d3-fee4-4189-af87-e5ae1d520fbf}, !- Construction Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48cddff2-1007-4268-9a3e-9558064e9a4a}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6830db06-7f17-4d9e-8165-6dc46ade1873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adf79c82-6c87-49a5-8d0a-69d4bc53fcd8}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce9796d-0f40-44f9-8319-07ccd295c51f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49953d34-76b5-420d-9deb-160dd1ceed25}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abeea3f1-dfbc-4741-a6b5-5dd063e41d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f177056-dd96-484a-aa10-90d2f2c006da}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912c9fdb-6731-4dfe-b019-9e7dafa7d1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433386c3-6239-4a13-99d0-eefda97c877b}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 7.55058355275746, 6.096, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.55058355275746, 6.096, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e159dba8-bac0-4cbb-b374-b02791458791}, !- Zone Air Inlet Port List
  {9eb9dde2-5e8d-4385-9c5a-fc2163c43494}, !- Zone Air Exhaust Port List
  {96ef0f65-b07c-4213-8fba-66b0cf38956b}, !- Zone Air Node Name
  {bbed5697-3c05-4a6d-8465-1bf040c7e476}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a56e80d-43a1-4095-ae69-3d5c52ab8b64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07feac1c-e735-4c94-b529-01baaa7abede}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {96ef0f65-b07c-4213-8fba-66b0cf38956b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ef0f65-b07c-4213-8fba-66b0cf38956b}, !- Handle
  {a4a8e03c-d7a1-4986-851f-35b116d36ad3}, !- Name
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- Source Object
  11,                                     !- Outlet Port
  {07feac1c-e735-4c94-b529-01baaa7abede}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e159dba8-bac0-4cbb-b374-b02791458791}, !- Handle
  {285ced3f-28fa-46c8-95aa-6173bb110c9b}, !- Name
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- HVAC Component
  {392c765b-24b0-4c09-88de-d18fae1b5cf7}; !- Port 1

OS:PortList,
  {9eb9dde2-5e8d-4385-9c5a-fc2163c43494}, !- Handle
  {04b887d3-e597-4822-b0be-f5ab8b247fca}, !- Name
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}; !- HVAC Component

OS:PortList,
  {bbed5697-3c05-4a6d-8465-1bf040c7e476}, !- Handle
  {bc3d1fe4-9c44-49d8-86bc-084fc02a031d}, !- Name
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- HVAC Component
  {9433bca6-6eb9-4529-99e1-d6836912926d}; !- Port 1

OS:Sizing:Zone,
  {c588cc5b-8db2-491e-9b2f-1ed1041ebd54}, !- Handle
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1631a38-531f-4130-9625-d84ca4cc6cd8}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c31eb1b2-2a9e-44be-9074-0f15870a414a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}; !- Thermal Zone Name

OS:Surface,
  {aaea519d-0032-4f53-9f52-1f2be44736dd}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {080395f1-52b8-4fda-bfe9-184b732f44e6}, !- Construction Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.60231454253032, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c94d132b-1d6b-4dda-8070-4a814d2ec29e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {158874ef-3615-4e33-a8dc-3121e9ff38b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c99ca3a-941b-4c3c-b5e3-5312b35e6a22}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e72c6f-1f61-4f67-942f-b746fbc4d48c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae19dcbc-c567-4647-96de-cac6f30570f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.60231454253032, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce9796d-0f40-44f9-8319-07ccd295c51f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf79c82-6c87-49a5-8d0a-69d4bc53fcd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.60231454253032, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.60231454253032, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a8353d-52cb-463e-bc81-6a5b10441989}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60231454253032, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60231454253032, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f9285d-04a9-4a18-b40d-29aa3be3e896}, !- Zone Air Inlet Port List
  {cb0b2ab6-e26d-4d5c-a506-b36f54631f58}, !- Zone Air Exhaust Port List
  {9b04885e-57b0-4b2e-9f82-351eea48495a}, !- Zone Air Node Name
  {5183a1d4-ac4d-45f8-b4e1-c26b9dfb517b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9b0d1e8-fc40-4eb6-b359-140f3edbe49d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aad940c9-1bb1-4dd7-b878-4070012456bf}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {9b04885e-57b0-4b2e-9f82-351eea48495a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b04885e-57b0-4b2e-9f82-351eea48495a}, !- Handle
  {a6059824-a04a-497b-933d-33ce9e76d4ca}, !- Name
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- Source Object
  11,                                     !- Outlet Port
  {aad940c9-1bb1-4dd7-b878-4070012456bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f9285d-04a9-4a18-b40d-29aa3be3e896}, !- Handle
  {1fa58f4b-822b-472b-9cf2-e52a4972713f}, !- Name
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- HVAC Component
  {709c5e8f-17a2-4529-823a-e45eccccfa67}; !- Port 1

OS:PortList,
  {cb0b2ab6-e26d-4d5c-a506-b36f54631f58}, !- Handle
  {64c84b23-3841-4581-a70e-bf699f5d825c}, !- Name
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}; !- HVAC Component

OS:PortList,
  {5183a1d4-ac4d-45f8-b4e1-c26b9dfb517b}, !- Handle
  {8c711e72-44c5-4f57-9f66-cebe54c185bc}, !- Name
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- HVAC Component
  {730c1864-8d65-4892-a83b-b7dfef40fa9c}; !- Port 1

OS:Sizing:Zone,
  {74c8ffe1-c3f7-4d52-8744-03caf4598641}, !- Handle
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09a1e0da-60b3-49fd-9162-ec630f4fbe70}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba2e94a1-98f9-4fb1-9a7f-e4b6020ae05d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.17297723384841,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}; !- Thermal Zone Name

OS:Surface,
  {74d8973f-70d5-4408-aa91-0e1d781bd2ab}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b76f4e34-85fe-4f26-909e-bce668ca12b3}, !- Construction Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58e67c1-2c90-4d12-8a2d-2c0e3667fd31}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e859cf91-7079-47e8-82bc-fae6c59198e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f403f8f5-4bb6-4d4e-aebd-d6d60d306b66}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88512e86-29e3-48bd-b974-4fd3d08ac361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 4.572, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb8070d-b4d0-41e6-bca7-d548568ffb86}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91ff948-9d56-490e-984e-47cd10acf5e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 4.572, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77dbad2c-1bb0-41e2-8eed-bb56ec472896}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3992abf-580d-4e95-9e98-282cf2116d52}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 4.572, 6.096,       !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d560f113-4a00-4da3-8523-b954d70bc198}, !- Zone Air Inlet Port List
  {1990e3c8-d1e8-4eb5-bede-8367189217f4}, !- Zone Air Exhaust Port List
  {43ff1c2b-f10a-4a9c-945d-b0ff286106af}, !- Zone Air Node Name
  {f7b3b116-62bc-4b14-84ce-e2714a04e35b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {614d7f4e-a2c6-4cd2-b7af-9a5c97bf6074}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c56f5ec4-4463-4cab-825e-b5f56d81c688}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {43ff1c2b-f10a-4a9c-945d-b0ff286106af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ff1c2b-f10a-4a9c-945d-b0ff286106af}, !- Handle
  {957d690e-7560-4a31-9faa-613e60f54ba2}, !- Name
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- Source Object
  11,                                     !- Outlet Port
  {c56f5ec4-4463-4cab-825e-b5f56d81c688}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d560f113-4a00-4da3-8523-b954d70bc198}, !- Handle
  {c448d8eb-90f6-4d3e-a33b-03876629980d}, !- Name
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- HVAC Component
  {77898aba-e8b9-4921-8ef2-751a182144af}; !- Port 1

OS:PortList,
  {1990e3c8-d1e8-4eb5-bede-8367189217f4}, !- Handle
  {45eb1fd4-2200-430a-a891-2d2e076008e1}, !- Name
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}; !- HVAC Component

OS:PortList,
  {f7b3b116-62bc-4b14-84ce-e2714a04e35b}, !- Handle
  {0f164c46-c70c-4e92-86c6-d3f47f84f729}, !- Name
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- HVAC Component
  {b8512002-c945-47f1-903b-c711a94d000e}; !- Port 1

OS:Sizing:Zone,
  {ed909293-2a18-4bb4-b4b2-7cd7630a6054}, !- Handle
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3787c1d-07c9-4c51-af01-0925f703e9c2}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0901f10e-cb1c-4f5c-b222-e7e3f1399f93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.17297723384841,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}; !- Thermal Zone Name

OS:Surface,
  {7736996b-f168-4f01-8cfe-87ecee5260c9}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {3ca7194c-a3de-49e2-8e63-5a7c9b9b4cc0}, !- Construction Name
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abeea3f1-dfbc-4741-a6b5-5dd063e41d32}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49953d34-76b5-420d-9deb-160dd1ceed25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58c79f9-dab6-4f14-b983-d245de5328a5}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd490a4-ee40-4248-b7c9-f5f69b50ea49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fb068e-5115-4b21-b07b-4246ba40eb35}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67571c6e-47f1-446d-b8f1-86adb8cb98a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88512e86-29e3-48bd-b974-4fd3d08ac361}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f403f8f5-4bb6-4d4e-aebd-d6d60d306b66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32dc2883-9c1e-4919-89d6-c59a167ac567}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3a7aef2-5fd9-4cc3-8815-048c01ff60cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 7.55058355275746, 6.096, !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 7.55058355275746, 6.096, !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7179f98d-568b-4b8f-b4c2-388c44f0928a}, !- Zone Air Inlet Port List
  {bfd491f4-bad1-44ee-9ff8-46b44d5465da}, !- Zone Air Exhaust Port List
  {c3a987ab-ac86-4ae9-94e9-e6e740b35567}, !- Zone Air Node Name
  {564e33d4-a084-4444-89d2-476dd79a7df9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f5cb808-dcdf-4705-b89e-76c1f9b845a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c6eef53-9b10-4962-bcac-6633c7349817}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {c3a987ab-ac86-4ae9-94e9-e6e740b35567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3a987ab-ac86-4ae9-94e9-e6e740b35567}, !- Handle
  {39f612fc-58c5-4660-93b5-acfcd376c843}, !- Name
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- Source Object
  11,                                     !- Outlet Port
  {7c6eef53-9b10-4962-bcac-6633c7349817}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7179f98d-568b-4b8f-b4c2-388c44f0928a}, !- Handle
  {9448c350-7bba-45a0-bf6f-f94c05f68fe6}, !- Name
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- HVAC Component
  {1394d1c7-51f5-4e26-a3ca-f93328b808e1}; !- Port 1

OS:PortList,
  {bfd491f4-bad1-44ee-9ff8-46b44d5465da}, !- Handle
  {87bf0466-2ddf-4289-b68c-af6ae32a7630}, !- Name
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}; !- HVAC Component

OS:PortList,
  {564e33d4-a084-4444-89d2-476dd79a7df9}, !- Handle
  {89905f91-9be8-43e7-bebf-dd08f6ab77af}, !- Name
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- HVAC Component
  {7d158277-673d-43da-bafc-5350ed36d319}; !- Port 1

OS:Sizing:Zone,
  {661fb76d-8e1a-46ba-b228-c3c6693966bf}, !- Handle
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce3b39ea-73ed-46f8-853d-56a52ce8718c}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c09eaf04-e83f-4911-a4ba-17a137343f91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.17297723384841,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {932e372a-cdd4-4557-82ac-486c71bc00dd}; !- Thermal Zone Name

OS:Surface,
  {3345409a-af85-4352-890b-d48803a50917}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b76f4e34-85fe-4f26-909e-bce668ca12b3}, !- Construction Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae19dcbc-c567-4647-96de-cac6f30570f5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e72c6f-1f61-4f67-942f-b746fbc4d48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05261cc1-ce12-430a-b662-553bc04cc9c6}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, 4.572, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25243b27-5c1d-4fea-b163-784ff517d61a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b535b91e-c03a-4373-9dae-a27e0f9d2bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, 4.572, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd490a4-ee40-4248-b7c9-f5f69b50ea49}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58c79f9-dab6-4f14-b983-d245de5328a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60822483003176e-16, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.60822483003176e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.0868118344743389, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.0868118344743389, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a777ce9-283a-4ada-8099-46098e06336c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0868118344743389, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0868118344743389, 4.572, 6.096,       !- X,Y,Z Vertex 2 {m}
  3.60822483003176e-16, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.60822483003176e-16, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8b1ed31-79c1-4234-a264-15b89c13860b}, !- Zone Air Inlet Port List
  {6a332797-37bb-4d24-8863-cc5055c08a06}, !- Zone Air Exhaust Port List
  {6000d761-9ee7-4b15-9d6a-b09dad544aa6}, !- Zone Air Node Name
  {3a186591-d648-4505-a9ff-9826f3277d78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0dcf5433-448d-412b-b565-4b7935ce08e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c765f93-44c8-4739-8057-f3d416f59705}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {6000d761-9ee7-4b15-9d6a-b09dad544aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6000d761-9ee7-4b15-9d6a-b09dad544aa6}, !- Handle
  {f884cafe-a460-4f67-86d8-d5cb385e846a}, !- Name
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- Source Object
  11,                                     !- Outlet Port
  {1c765f93-44c8-4739-8057-f3d416f59705}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8b1ed31-79c1-4234-a264-15b89c13860b}, !- Handle
  {39c1a6d2-1eae-4eaa-87dd-5c864d0f6137}, !- Name
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- HVAC Component
  {d94846a4-923d-4538-9b22-948ca8b60d22}; !- Port 1

OS:PortList,
  {6a332797-37bb-4d24-8863-cc5055c08a06}, !- Handle
  {e2e19634-8dc1-4afc-b403-3d1c6bf9df43}, !- Name
  {932e372a-cdd4-4557-82ac-486c71bc00dd}; !- HVAC Component

OS:PortList,
  {3a186591-d648-4505-a9ff-9826f3277d78}, !- Handle
  {c3ece3e0-a486-4770-a69a-ffa99cf77c90}, !- Name
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- HVAC Component
  {332a9e80-f14a-4088-ad02-b13395bca134}; !- Port 1

OS:Sizing:Zone,
  {ea884acf-9258-46ad-82ff-023a4a0a2e8b}, !- Handle
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aabb3e0d-9da5-4df9-a9bc-15e447cbf671}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ac9a425-f7da-4947-acf2-9d08eb352067}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.0861653993740715,                    !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}; !- Thermal Zone Name

OS:Surface,
  {e1db448b-9720-4092-8bf5-51072e2bed69}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {39e0c8ad-42dc-449d-ac8f-8c87329c0623}, !- Construction Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91ff948-9d56-490e-984e-47cd10acf5e2}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb8070d-b4d0-41e6-bca7-d548568ffb86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce88cc02-81ed-4283-bbb7-c482ded90fe2}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405e1d4c-3685-4c18-93d7-40a3274ef716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1735814f-bc55-4eee-8fae-ad743426d090}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7da3035-13d3-43c0-aa0b-1071bd662137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a51f9b1-4bb5-428b-8f8e-aa6af0f1af0c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11dee8c1-35f4-449e-9551-10cf2038ef42}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a6962f6-0b63-45b2-bce0-c0ed684c8389}, !- Zone Air Inlet Port List
  {bb581eb2-e98f-4911-86bb-e4386557d081}, !- Zone Air Exhaust Port List
  {babc1f1f-cbcf-4728-a49d-92e7ab07d277}, !- Zone Air Node Name
  {f957c3cb-3d8e-496f-b882-13f397a8a65f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c79e40dc-1cd9-4cec-a3c6-b8663b24117d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {025233d4-3e1d-42b5-a244-73a496eb4b2e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {babc1f1f-cbcf-4728-a49d-92e7ab07d277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {babc1f1f-cbcf-4728-a49d-92e7ab07d277}, !- Handle
  {95e81a23-871b-42f8-b22e-22de7afc81db}, !- Name
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- Source Object
  11,                                     !- Outlet Port
  {025233d4-3e1d-42b5-a244-73a496eb4b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a6962f6-0b63-45b2-bce0-c0ed684c8389}, !- Handle
  {e9f79670-9999-49f1-bdfc-096b89210ea0}, !- Name
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- HVAC Component
  {fbac1474-3253-4681-8fac-498ab38764d7}; !- Port 1

OS:PortList,
  {bb581eb2-e98f-4911-86bb-e4386557d081}, !- Handle
  {ff69ea41-d90d-4a19-8ab3-9f3b1ee83b87}, !- Name
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}; !- HVAC Component

OS:PortList,
  {f957c3cb-3d8e-496f-b882-13f397a8a65f}, !- Handle
  {fab12b1c-886d-4146-93e3-9b00b2387a48}, !- Name
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- HVAC Component
  {92b677b8-b21f-4303-9823-40c75be846b9}; !- Port 1

OS:Sizing:Zone,
  {9632e073-1059-49cf-b826-71ea65f7ad06}, !- Handle
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db89c300-56ac-4285-bae6-0c857b772a39}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ecb77ed-c077-4022-a278-3b571b82868c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.0861653993740715,                    !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}; !- Thermal Zone Name

OS:Surface,
  {d056e131-2489-4dcd-8395-4832cc1bbe5d}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {53148a4f-0f77-4fd6-af47-6962ff34451d}, !- Construction Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67571c6e-47f1-446d-b8f1-86adb8cb98a7}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44fb068e-5115-4b21-b07b-4246ba40eb35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83477eac-ab43-4c8e-8afd-563cbccc0711}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e6d6da-f52d-4dba-8817-810d6abfa348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c1f1e7-f655-46cd-98db-b941bc876c13}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7ebb0a-0171-43d1-9d2b-b35306e067ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405e1d4c-3685-4c18-93d7-40a3274ef716}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce88cc02-81ed-4283-bbb7-c482ded90fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30966844-61d9-4125-8f87-8b6d14965bb2}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 7.55058355275746, 6.096, !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 7.55058355275746, 6.096, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89067f3a-9d2d-48e5-bb7c-0f34cd075ecc}, !- Zone Air Inlet Port List
  {0b2c6820-4c02-4311-8a85-d9c7124d9ec8}, !- Zone Air Exhaust Port List
  {97e1dd60-e55f-4726-8362-95f02a6b53b9}, !- Zone Air Node Name
  {7a996c5f-60d3-4790-a069-a3798b035869}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {067c9075-333c-499f-9384-aa8258095fee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26f20a41-f9f4-482c-a76c-9f2c08f0cbad}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {97e1dd60-e55f-4726-8362-95f02a6b53b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97e1dd60-e55f-4726-8362-95f02a6b53b9}, !- Handle
  {2630aa65-8b79-4760-9898-3edd3e78279e}, !- Name
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- Source Object
  11,                                     !- Outlet Port
  {26f20a41-f9f4-482c-a76c-9f2c08f0cbad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89067f3a-9d2d-48e5-bb7c-0f34cd075ecc}, !- Handle
  {4a90c118-68f8-4560-82e5-067f67cd09bb}, !- Name
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- HVAC Component
  {c2607cf4-eda7-43d3-b461-b54b214a2abf}; !- Port 1

OS:PortList,
  {0b2c6820-4c02-4311-8a85-d9c7124d9ec8}, !- Handle
  {e506b039-e6d8-42aa-9dcd-662a4afea4cf}, !- Name
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}; !- HVAC Component

OS:PortList,
  {7a996c5f-60d3-4790-a069-a3798b035869}, !- Handle
  {32409ca0-240c-421f-9ea4-bb1f648d0e46}, !- Name
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- HVAC Component
  {93ffe121-e213-4272-bd8b-78a2fe455d7d}; !- Port 1

OS:Sizing:Zone,
  {68a6066d-48f4-4546-8288-c5688a7bf21c}, !- Handle
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad9aa61f-6afb-440b-a78f-328c8082793c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06f9530e-9122-43ec-b439-58b0066a6158}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.0861653993740715,                    !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}; !- Thermal Zone Name

OS:Surface,
  {0ec7f05e-70d3-4139-af6b-90b800569c8d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {39e0c8ad-42dc-449d-ac8f-8c87329c0623}, !- Construction Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09683413941616, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b535b91e-c03a-4373-9dae-a27e0f9d2bd2}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25243b27-5c1d-4fea-b163-784ff517d61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6114056-7561-4476-a851-04688c093d24}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76867f4-7e22-4e56-98d3-d1181a187b50}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe044c1c-383f-4afd-b7ee-8ec38b7366dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.09683413941616, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e6d6da-f52d-4dba-8817-810d6abfa348}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83477eac-ab43-4c8e-8afd-563cbccc0711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16333634234434e-17, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.16333634234434e-17, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.09683413941616, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.09683413941616, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84246310-f77e-4c87-9b33-0ed1f52ff9c2}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09683413941616, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09683413941616, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.16333634234434e-17, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  4.16333634234434e-17, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70162a5b-eefb-48cf-947f-b5c3a3302524}, !- Zone Air Inlet Port List
  {52be9703-e5c2-463e-bc8e-ecf4aac94914}, !- Zone Air Exhaust Port List
  {9d6f038c-708d-4f82-89ea-4bafb4c2dac0}, !- Zone Air Node Name
  {46119ace-5868-4e48-ba30-0501cfbd818e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab28abc9-49d4-40ae-96b7-291dd23de577}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfbb8c74-75df-455f-ba94-8b626a456202}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {9d6f038c-708d-4f82-89ea-4bafb4c2dac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6f038c-708d-4f82-89ea-4bafb4c2dac0}, !- Handle
  {99393ab7-93ae-48df-9ba3-8a5d1a5e9ce8}, !- Name
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- Source Object
  11,                                     !- Outlet Port
  {bfbb8c74-75df-455f-ba94-8b626a456202}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70162a5b-eefb-48cf-947f-b5c3a3302524}, !- Handle
  {40911ba3-414f-47e2-8190-30973bfabc84}, !- Name
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- HVAC Component
  {d50ce0ff-92ae-472b-82d8-20e37842ddc7}; !- Port 1

OS:PortList,
  {52be9703-e5c2-463e-bc8e-ecf4aac94914}, !- Handle
  {0d00542f-5557-4a7e-a542-ff4bdd6204b6}, !- Name
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}; !- HVAC Component

OS:PortList,
  {46119ace-5868-4e48-ba30-0501cfbd818e}, !- Handle
  {408eac30-9033-4128-b484-4daea5fd4f79}, !- Name
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- HVAC Component
  {72f54c7c-2006-4a15-b1de-78f499bbe7d8}; !- Port 1

OS:Sizing:Zone,
  {00bdfc62-17c7-4357-8c9a-79f7106619ad}, !- Handle
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34e34d8a-59ca-4022-813f-c2eb799e9795}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {caf2a232-b880-4263-8cd9-700b180e7dc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.01066874004209,                       !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {9c2ca180-8111-4416-bf92-387e2484715a}; !- Thermal Zone Name

OS:Surface,
  {f816693f-dab5-4f29-aaa7-979bf61b826b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {b0bbb36e-8894-49df-bedd-9a835e77bc16}, !- Construction Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7da3035-13d3-43c0-aa0b-1071bd662137}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1735814f-bc55-4eee-8fae-ad743426d090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d5adb1-6476-4cf1-a3cd-e5bae872ff26}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dff3ead-8029-424b-83a6-43e67fa35181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e980bdbf-2652-4581-84c2-0d0e062e9ef4}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26fa099-3fcb-47c1-928a-dcb801277cec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16faae52-baff-4bba-abc5-c7236f59f6d0}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0301489-229f-4b7a-b1d9-a2a594dacaf7}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 1.77635683940025e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 1.77635683940025e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcf52b20-9425-4b8a-b68a-80cd89c2dd59}, !- Zone Air Inlet Port List
  {4bf46fcb-9910-4311-b6c3-d5a5b3bd5d46}, !- Zone Air Exhaust Port List
  {865ee971-32df-4e50-950d-1a979c2be0e3}, !- Zone Air Node Name
  {1566b6e4-08ef-4f0e-bfa7-09e8ed166b14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {baa99a65-2a10-467f-81ff-403b896d1413}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbe85e32-b5a1-47ad-bf9d-019a31f20af8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {865ee971-32df-4e50-950d-1a979c2be0e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {865ee971-32df-4e50-950d-1a979c2be0e3}, !- Handle
  {83b36736-eac0-4284-89ca-2a3c11d0988f}, !- Name
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- Source Object
  11,                                     !- Outlet Port
  {fbe85e32-b5a1-47ad-bf9d-019a31f20af8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf52b20-9425-4b8a-b68a-80cd89c2dd59}, !- Handle
  {e5d10853-3cfe-415b-9ba0-967a6725a844}, !- Name
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- HVAC Component
  {17051284-9b39-490e-b320-a07e721dd3d2}; !- Port 1

OS:PortList,
  {4bf46fcb-9910-4311-b6c3-d5a5b3bd5d46}, !- Handle
  {69ea1576-2677-4d86-af9d-4389dc2e7df8}, !- Name
  {9c2ca180-8111-4416-bf92-387e2484715a}; !- HVAC Component

OS:PortList,
  {1566b6e4-08ef-4f0e-bfa7-09e8ed166b14}, !- Handle
  {594728c9-7192-44b1-8dd8-6edf385d3dc0}, !- Name
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- HVAC Component
  {365a4525-87c2-4675-a08e-5104ce451de7}; !- Port 1

OS:Sizing:Zone,
  {56724e0d-6ec2-4249-9dcb-351bd6b25e6c}, !- Handle
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b394d6a4-1c69-4edc-a210-1ffd830a02bd}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e52a73c-7420-4d81-83ed-c2b121f54fc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.01066874004209,                       !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}; !- Thermal Zone Name

OS:Surface,
  {9dfc57be-10ac-4eb8-af66-1deda3d71848}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {c98d5a71-b149-4b0a-a456-848a9155de00}, !- Construction Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7ebb0a-0171-43d1-9d2b-b35306e067ea}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c1f1e7-f655-46cd-98db-b941bc876c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d7719a-923a-48dd-a471-022088fc7a8d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074354da-b019-4200-89af-b32ea4c2b121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 7.55058355275746, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fea102-2846-426d-b176-1391ec6c3c6f}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ee3ddb6-64bc-494f-a09c-4fb682a964c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 7.55058355275746, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dff3ead-8029-424b-83a6-43e67fa35181}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d5adb1-6476-4cf1-a3cd-e5bae872ff26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40408c-4d99-4d6e-b28a-0d4bb51766fe}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 7.55058355275746, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 7.55058355275746, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed7af827-2621-45e7-aa60-2336380217d3}, !- Zone Air Inlet Port List
  {3b52d767-d7d5-49b6-ba13-ff30117f1e7d}, !- Zone Air Exhaust Port List
  {4a90dbb8-5fdc-4158-94c1-f557dcfd42a9}, !- Zone Air Node Name
  {c5d0ff91-a68b-4141-a4a0-39cff58e2831}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {298fa2e9-ff79-42a5-b4ac-36ac3f614e57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a45a8f1c-6bb7-44c1-8614-e5d84c197f8c}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {4a90dbb8-5fdc-4158-94c1-f557dcfd42a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a90dbb8-5fdc-4158-94c1-f557dcfd42a9}, !- Handle
  {45164a7f-43ad-44a5-9778-4a29f1694759}, !- Name
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- Source Object
  11,                                     !- Outlet Port
  {a45a8f1c-6bb7-44c1-8614-e5d84c197f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed7af827-2621-45e7-aa60-2336380217d3}, !- Handle
  {775f44f6-de25-490b-8be4-aa642807a53e}, !- Name
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- HVAC Component
  {9263f5f9-f058-498f-8dcf-9060580664d4}; !- Port 1

OS:PortList,
  {3b52d767-d7d5-49b6-ba13-ff30117f1e7d}, !- Handle
  {adbd49b3-1140-475c-bfb7-052d83d1f39e}, !- Name
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}; !- HVAC Component

OS:PortList,
  {c5d0ff91-a68b-4141-a4a0-39cff58e2831}, !- Handle
  {7dad033b-ea93-4f11-8bef-5c73493112bb}, !- Name
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- HVAC Component
  {73aea69a-c1d1-401d-b632-e1599198a319}; !- Port 1

OS:Sizing:Zone,
  {3e1d2859-49bb-4fe6-9e7b-76d846d8f6f3}, !- Handle
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {083a477c-5f02-49cb-ba77-3b8ec2e8ed50}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c786e84-3dd7-4167-9b32-c950a712efc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.01066874004209,                       !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}; !- Thermal Zone Name

OS:Surface,
  {0381f532-49c1-413c-b034-3b23d41821d7}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {b0bbb36e-8894-49df-bedd-9a835e77bc16}, !- Construction Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.76462303633664, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe044c1c-383f-4afd-b7ee-8ec38b7366dc}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76867f4-7e22-4e56-98d3-d1181a187b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1860342f-4f74-4302-bcf0-fe5117b0af2b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ed05c0-e5c9-46a1-a060-2445e680c1de}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eddd8f50-617b-43e7-b8b1-ab0382ac8d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.76462303633664, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074354da-b019-4200-89af-b32ea4c2b121}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d7719a-923a-48dd-a471-022088fc7a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.76462303633664, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.76462303633664, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b6cc24-5849-40a6-9fc6-cbc35fe10b92}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76462303633664, -2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.76462303633664, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28b0f998-3903-4ad1-9b30-57c08b63cd4a}, !- Zone Air Inlet Port List
  {aa1ec9f0-6345-457d-8c11-02e6f441a959}, !- Zone Air Exhaust Port List
  {27508db4-1083-446c-b154-21655c008c18}, !- Zone Air Node Name
  {9ec13774-1e86-43a2-86a9-56d7f87ddf1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63522540-0662-4d04-b3f8-cf66a73f08cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dd145ff-53ba-4add-b45d-b5bde55dbb90}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {27508db4-1083-446c-b154-21655c008c18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27508db4-1083-446c-b154-21655c008c18}, !- Handle
  {7840e2ba-bc01-4e3f-aaf1-cacdc55f8e03}, !- Name
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- Source Object
  11,                                     !- Outlet Port
  {4dd145ff-53ba-4add-b45d-b5bde55dbb90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28b0f998-3903-4ad1-9b30-57c08b63cd4a}, !- Handle
  {0fbc56dd-db13-42b3-8021-dd481dc08ebf}, !- Name
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- HVAC Component
  {eb739ce0-6e52-4cf0-ac20-5255592b2140}; !- Port 1

OS:PortList,
  {aa1ec9f0-6345-457d-8c11-02e6f441a959}, !- Handle
  {898cbf7b-3fff-4c94-a9e3-c8c05691408b}, !- Name
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}; !- HVAC Component

OS:PortList,
  {9ec13774-1e86-43a2-86a9-56d7f87ddf1c}, !- Handle
  {664f9bc9-a89a-4078-b21b-141f5cd9cfe4}, !- Name
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- HVAC Component
  {1baac43e-98bd-4d7e-991d-9bb0059cd6a3}; !- Port 1

OS:Sizing:Zone,
  {2f3f6602-a6df-43c3-ace5-b1be76e9aa52}, !- Handle
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70d7b667-3a2b-4554-b928-742d8c891b2d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e5da95a-f7da-4dcd-bace-d9dc849df9ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Handle
  Retail Retail A end_b - Story Ground,   !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {0c40d6de-ecf9-4677-9d01-95e398773d32}; !- Thermal Zone Name

OS:Surface,
  {9e632186-be45-4a54-8e5b-f39fe7a6e327}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {e9cd9ebc-35a0-4100-98c2-f6e9f9c3136e}, !- Construction Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26fa099-3fcb-47c1-928a-dcb801277cec}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e980bdbf-2652-4581-84c2-0d0e062e9ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3d7a18-7041-48a8-993a-5524d70ed116}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd066411-e97f-49d5-9a60-0ca19e8f6a79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653a83db-8cd3-411b-85da-918d247838af}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935d484c-45ed-4808-b7d2-ba85af6ed0af}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4545f22-b8eb-45a1-9c26-9f5ef59f007f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- Handle
  Zone Retail Retail A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da421967-2e2c-4894-81ec-99c3259aedf6}, !- Zone Air Inlet Port List
  {4b668e62-b970-4886-9c5d-8de0dc499656}, !- Zone Air Exhaust Port List
  {7cb41158-37df-4918-a77e-38fbb7d79e8e}, !- Zone Air Node Name
  {53bb9a31-f149-4d3a-8d05-fe49cdca233d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cda93685-990b-488a-8ff3-123e8a79ac2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08095cd4-57ce-4df6-9bec-13d4fc6f767b}, !- Handle
  Zone Retail Retail A end_b - Story Ground Zone Air Node, !- Name
  {7cb41158-37df-4918-a77e-38fbb7d79e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cb41158-37df-4918-a77e-38fbb7d79e8e}, !- Handle
  {3f408314-9439-470a-a0e6-a96a990bbbf3}, !- Name
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- Source Object
  11,                                     !- Outlet Port
  {08095cd4-57ce-4df6-9bec-13d4fc6f767b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da421967-2e2c-4894-81ec-99c3259aedf6}, !- Handle
  {38079b95-2375-4bad-837b-9c3fa4d11a47}, !- Name
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- HVAC Component
  {902d0c2e-afa8-4f27-9791-fd5a0a944aa7}; !- Port 1

OS:PortList,
  {4b668e62-b970-4886-9c5d-8de0dc499656}, !- Handle
  {64597202-e855-4f21-8010-b060cf3953fe}, !- Name
  {0c40d6de-ecf9-4677-9d01-95e398773d32}; !- HVAC Component

OS:PortList,
  {53bb9a31-f149-4d3a-8d05-fe49cdca233d}, !- Handle
  {b2c84479-def1-4cf8-84af-094cebc3d600}, !- Name
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- HVAC Component
  {13f27b7c-f04f-460f-90e6-288dbf3b719a}; !- Port 1

OS:Sizing:Zone,
  {24311b1d-cdf2-4a09-b9c9-b78f8a85b9ff}, !- Handle
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37cbcc24-eddc-4ce4-b6a9-ffed5ddd8ec4}, !- Handle
  Zone Retail Retail A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50438524-9456-4c2e-8060-0b5e0d9b050c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Handle
  Retail Retail B end_b - Story Ground,   !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {7c50550a-e85f-431a-8f85-9a920e41a58a}; !- Thermal Zone Name

OS:Surface,
  {3730ace8-7d29-47cb-9974-d3fa0ede348b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {a3240440-ae8a-439d-8442-2a69dcb3e431}, !- Construction Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee3ddb6-64bc-494f-a09c-4fb682a964c5}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fea102-2846-426d-b176-1391ec6c3c6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.55058355275746, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7259644a-8ff9-4e3d-a181-8cf42cc6bc56}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcde55ae-c5c2-4a91-bebe-d3cc9cb92297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.55058355275746, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.55058355275746, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5001ca2-3855-429b-91ee-ec73d2d46031}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.55058355275746, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd066411-e97f-49d5-9a60-0ca19e8f6a79}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3d7a18-7041-48a8-993a-5524d70ed116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-15, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983acc2e-5de3-4ca5-971c-d4c1990a0ed1}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 6.096,         !- X,Y,Z Vertex 2 {m}
  0, 7.55058355275746, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- Handle
  Zone Retail Retail B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b77b675b-94f6-4bd9-84fd-81d6a316ace6}, !- Zone Air Inlet Port List
  {e214121e-5a37-424b-9f37-639a2019c9a5}, !- Zone Air Exhaust Port List
  {79a91a3c-0ec2-4098-8d42-f1eb1fc24afd}, !- Zone Air Node Name
  {1fccdd02-5455-4c05-87ec-749cf1ef3d35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a11f90f-e94d-4f6b-b183-61ed11b6dc23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7badf730-41a9-4c08-addb-8375e560d20a}, !- Handle
  Zone Retail Retail B end_b - Story Ground Zone Air Node, !- Name
  {79a91a3c-0ec2-4098-8d42-f1eb1fc24afd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79a91a3c-0ec2-4098-8d42-f1eb1fc24afd}, !- Handle
  {66ec97fd-495b-4d4f-b47b-c5d84196ec46}, !- Name
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- Source Object
  11,                                     !- Outlet Port
  {7badf730-41a9-4c08-addb-8375e560d20a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b77b675b-94f6-4bd9-84fd-81d6a316ace6}, !- Handle
  {199a8a77-e34c-4065-8263-61f34ff64406}, !- Name
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- HVAC Component
  {dd74aba3-b909-47d3-adc2-192ddddfbbac}; !- Port 1

OS:PortList,
  {e214121e-5a37-424b-9f37-639a2019c9a5}, !- Handle
  {e0dfbe99-2145-46d2-8606-849ce9f793c3}, !- Name
  {7c50550a-e85f-431a-8f85-9a920e41a58a}; !- HVAC Component

OS:PortList,
  {1fccdd02-5455-4c05-87ec-749cf1ef3d35}, !- Handle
  {9cb516ce-98fb-4b6e-bc31-f084d084e6ab}, !- Name
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- HVAC Component
  {fe62ec8b-3ca1-42bf-93e2-8de3f8c91700}; !- Port 1

OS:Sizing:Zone,
  {d358300d-ae50-4796-bd43-8e7b73bf9832}, !- Handle
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {373360aa-089f-450e-b975-a2e584b7d6f0}, !- Handle
  Zone Retail Retail B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2b72a8d-f38f-469d-81c7-7d5f9b09a4cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Handle
  Retail Retail C end_b - Story Ground,   !- Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6c4c8b40-9076-4213-b24b-d4ee7a94efb2}, !- Building Story Name
  {2767db73-2e34-491e-bd7f-d98ad8211707}; !- Thermal Zone Name

OS:Surface,
  {c43c9e27-8f14-4094-a757-80677f936f83}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {e9cd9ebc-35a0-4100-98c2-f6e9f9c3136e}, !- Construction Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddd8f50-617b-43e7-b8b1-ab0382ac8d33}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ed05c0-e5c9-46a1-a060-2445e680c1de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3239d6a4-4aab-4827-a08a-ecd8fb97f933}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3058b8-29af-488e-a20c-35be758a6449}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcde55ae-c5c2-4a91-bebe-d3cc9cb92297}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7259644a-8ff9-4e3d-a181-8cf42cc6bc56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.22044604925031e-15, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913c2d53-9cd9-494a-98f3-56b077ca3d62}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- Handle
  Zone Retail Retail C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14dc3a8c-696c-4258-a78e-615c3116433b}, !- Zone Air Inlet Port List
  {8243dac7-8724-468c-85d4-7f1e10f0bb4f}, !- Zone Air Exhaust Port List
  {000df872-d62b-4e41-a317-b0578b165e7e}, !- Zone Air Node Name
  {5594d7d1-3a52-4d8c-84fc-dddb001db568}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e1b03c1-91e6-4a16-9d5f-d02612867572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b86f1f62-e9fb-4a81-a0e3-7b905d823a68}, !- Handle
  Zone Retail Retail C end_b - Story Ground Zone Air Node, !- Name
  {000df872-d62b-4e41-a317-b0578b165e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {000df872-d62b-4e41-a317-b0578b165e7e}, !- Handle
  {275fb641-cf9c-4bd0-a597-2bed5cb73c18}, !- Name
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- Source Object
  11,                                     !- Outlet Port
  {b86f1f62-e9fb-4a81-a0e3-7b905d823a68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14dc3a8c-696c-4258-a78e-615c3116433b}, !- Handle
  {0f165f0c-aa28-46aa-af96-08e77b8376a1}, !- Name
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- HVAC Component
  {b9959088-fc11-4324-a36d-f20caecbb76f}; !- Port 1

OS:PortList,
  {8243dac7-8724-468c-85d4-7f1e10f0bb4f}, !- Handle
  {894af07b-7b08-462b-a7a3-a215084df19a}, !- Name
  {2767db73-2e34-491e-bd7f-d98ad8211707}; !- HVAC Component

OS:PortList,
  {5594d7d1-3a52-4d8c-84fc-dddb001db568}, !- Handle
  {47f8d672-dcd2-4191-b549-b27c212bcb0d}, !- Name
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- HVAC Component
  {7f5452ed-c2be-4366-9d89-d85acb73fea0}; !- Port 1

OS:Sizing:Zone,
  {c9897c25-0b0f-4f9b-af3d-ab43a45faaa0}, !- Handle
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {968930cc-fd2f-4b4f-902d-e57f8cb9be88}, !- Handle
  Zone Retail Retail C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08a12455-46da-441d-a920-f10b20bcb37d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7d3dd16e-5d65-4907-a201-52078845031c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7885b3e4-9d3c-4ed3-811d-e93e8732ba68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac8fb9d4-8140-4ada-b6b7-dd57ab8eb6ef}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ef085c3-31af-4f58-8918-dec6631a6ebf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5cb5080-c16a-4da2-a7a4-a146775c3dfc}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4df7e5c1-5298-4ff8-9666-698d61cb8628}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.52518355275746, 1.13023748589933, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.52518355275746, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 1.13023748589933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ffc8b5-15db-4b27-9450-8cf685eed4d5}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8481bf2b-d009-4067-a653-0aa9e843dfec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999976, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {866c8460-20b0-425b-a85b-6c8246829f3b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {608586a8-e3f1-4b39-a9c2-80c9e614a9dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.13186966292135,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cbc9f39-8a80-4cf2-b520-d006be67f82f}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5451cec-ce62-4447-aa0a-be13380afc63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, 1.77635683940025e-15, 1.13299174205751, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.57691454253032, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.57691454253032, 1.77635683940025e-15, 1.13299174205751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb62e908-6e79-47fc-89b1-5f7e7f7aba7d}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a51f9b1-4bb5-428b-8f8e-aa6af0f1af0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 1.14552290782476, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.07143413941616, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.07143413941616, 1.77635683940025e-15, 1.14552290782476; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f949012-774b-40f8-8977-102ef6d40edd}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c99ca3a-941b-4c3c-b5e3-5312b35e6a22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.57691454253032, 4.572, 1.13299174205751, !- X,Y,Z Vertex 1 {m}
  3.57691454253032, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000025, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000025, 4.572, 1.13299174205751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c921f1d4-cd41-41dc-aa38-5ef47f21c421}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77dbad2c-1bb0-41e2-8eed-bb56ec472896}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000004, 1.77635683940025e-15, 1.64371838621441, !- X,Y,Z Vertex 1 {m}
  0.0254000000000004, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0614118344743389, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0614118344743389, 1.77635683940025e-15, 1.64371838621441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e84f8398-83f6-48d3-9830-e5f6b92defe2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05261cc1-ce12-430a-b662-553bc04cc9c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0614118344743389, 4.572, 1.64371838621441, !- X,Y,Z Vertex 1 {m}
  0.0614118344743389, 4.572, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.0254000000000004, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000004, 4.572, 1.64371838621441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4616f1f-558a-4b89-ba92-af7e13b0e2dd}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6114056-7561-4476-a851-04688c093d24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.07143413941616, 4.572, 1.14552290782476, !- X,Y,Z Vertex 1 {m}
  1.07143413941616, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 4.572, 1.14552290782476; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a114b9a9-3213-4687-89d4-f1eb21e542c9}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16faae52-baff-4bba-abc5-c7236f59f6d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999962, 1.77635683940025e-15, 1.13460665424061, !- X,Y,Z Vertex 1 {m}
  0.0253999999999962, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.73922303633664, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.73922303633664, 1.77635683940025e-15, 1.13460665424061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9f28527-8598-4aa4-aebf-42b65f1ab2b5}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1860342f-4f74-4302-bcf0-fe5117b0af2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.73922303633664, 4.572, 1.13460665424061, !- X,Y,Z Vertex 1 {m}
  2.73922303633664, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.572, 1.13460665424061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c87ac2e3-b2fb-448d-9325-044867fdd51d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {653a83db-8cd3-411b-85da-918d247838af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000018, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000018, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.13186966292135;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97da7eba-407b-4d28-86e1-5cd143e9867c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {935d484c-45ed-4808-b7d2-ba85af6ed0af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ffc6b6-a60b-4167-b3c0-11f3d4e03731}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5001ca2-3855-429b-91ee-ec73d2d46031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000022, 1.13023748589933, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000022, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.52518355275746, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.52518355275746, 1.13023748589933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4878b647-13d3-4d95-aaf6-97d0572dd0e9}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3239d6a4-4aab-4827-a08a-ecd8fb97f933}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.13186966292135,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31b9e724-f43c-45b5-902e-aa673109419b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e3058b8-29af-488e-a20c-35be758a6449}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999978, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999978, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.13186966292135;        !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {36fc5725-9e74-4015-82c8-f493b8b35fa5}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {36008001-903a-4992-8538-1aa03fb89b93}, !- Handle
  Retail Back_Space People,               !- Name
  {36fc5725-9e74-4015-82c8-f493b8b35fa5}, !- People Definition Name
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {136b2cfa-b461-498f-88ce-aaa4f0ac868f}, !- Work Efficiency Schedule Name
  {5002c58f-dd61-4cad-8402-4026bf5a8999}, !- Clothing Insulation Schedule Name
  {9dc62268-9bf2-476f-bcd3-00edfe76a29d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5002c58f-dd61-4cad-8402-4026bf5a8999}, !- Handle
  Clothing Schedule,                      !- Name
  {f92adba5-8116-49ad-a9bc-cf7228214530}, !- Schedule Type Limits Name
  {da2e550c-c6eb-48e8-8c43-0bb9e327b071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da2e550c-c6eb-48e8-8c43-0bb9e327b071}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f92adba5-8116-49ad-a9bc-cf7228214530}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c9d5f9f-16a8-49bd-8a6e-92935c082de5}, !- Handle
  Schedule Rule 1,                        !- Name
  {5002c58f-dd61-4cad-8402-4026bf5a8999}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f632867-47cc-4b01-adb9-e8d28da0e717}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f632867-47cc-4b01-adb9-e8d28da0e717}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f92adba5-8116-49ad-a9bc-cf7228214530}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f92adba5-8116-49ad-a9bc-cf7228214530}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9dc62268-9bf2-476f-bcd3-00edfe76a29d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0a99ba37-ceba-447b-b3fc-0e8baea9ce53}, !- Schedule Type Limits Name
  {25c89af9-67ac-41fc-94bc-f1b7cbf667f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25c89af9-67ac-41fc-94bc-f1b7cbf667f4}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0a99ba37-ceba-447b-b3fc-0e8baea9ce53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0a99ba37-ceba-447b-b3fc-0e8baea9ce53}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {136b2cfa-b461-498f-88ce-aaa4f0ac868f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {3d282e8a-6cbd-4cbb-b279-889bdf026fa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d282e8a-6cbd-4cbb-b279-889bdf026fa7}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6a3b83e0-333b-4e93-8f33-60ef3d914b81}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {706c0b3f-4fdc-4e95-ba7f-83a86f2418f5}, !- Handle
  {6a3b83e0-333b-4e93-8f33-60ef3d914b81}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {068cbfc9-e95d-468d-a98c-3f3fec97d816}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {29cbff0d-07a0-40e7-8f78-24a5bd964514}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {068cbfc9-e95d-468d-a98c-3f3fec97d816}, !- Electric Equipment Definition Name
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Space or SpaceType Name
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8844e3dd-cc76-42a2-8c9d-c5af99c484ab}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eb7c095e-f3bb-4ad5-84d4-88872f897294}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Number of People Schedule Name
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- People Activity Level Schedule Name
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Lighting Schedule Name
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Handle
  Retail Bldg Occ,                        !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {5e9549fb-f451-4c8e-bf0d-5aaaca605fc8}, !- Default Day Schedule Name
  {4fcbd024-a919-4a27-83e5-fd5631530081}, !- Summer Design Day Schedule Name
  {bb3ff6dc-b278-40bf-ad3a-371451aef5bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e9549fb-f451-4c8e-bf0d-5aaaca605fc8}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  24,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  34,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  44,                                     !- Minute 19
  0.499999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  24,                                     !- Minute 22
  0.516666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  34,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  44,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  54,                                     !- Minute 25
  0.566666666666666,                      !- Value Until Time 25
  10,                                     !- Hour 26
  4,                                      !- Minute 26
  0.583333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  14,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  24,                                     !- Minute 28
  0.616666666666666,                      !- Value Until Time 28
  10,                                     !- Hour 29
  34,                                     !- Minute 29
  0.633333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  44,                                     !- Minute 30
  0.649999999999999,                      !- Value Until Time 30
  10,                                     !- Hour 31
  54,                                     !- Minute 31
  0.666666666666666,                      !- Value Until Time 31
  11,                                     !- Hour 32
  4,                                      !- Minute 32
  0.683333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  14,                                     !- Minute 33
  0.699999999999999,                      !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  54,                                     !- Minute 36
  0.716666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  4,                                      !- Minute 37
  0.733333333333333,                      !- Value Until Time 37
  15,                                     !- Hour 38
  14,                                     !- Minute 38
  0.75,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  24,                                     !- Minute 39
  0.766666666666666,                      !- Value Until Time 39
  15,                                     !- Hour 40
  34,                                     !- Minute 40
  0.783333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  44,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.8,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  54,                                     !- Minute 43
  0.783333333333333,                      !- Value Until Time 43
  16,                                     !- Hour 44
  4,                                      !- Minute 44
  0.766666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.75,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  25,                                     !- Minute 46
  0.733333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  35,                                     !- Minute 47
  0.716666666666666,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  55,                                     !- Minute 49
  0.666666666666666,                      !- Value Until Time 49
  17,                                     !- Hour 50
  5,                                      !- Minute 50
  0.633333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  15,                                     !- Minute 51
  0.599999999999999,                      !- Value Until Time 51
  17,                                     !- Hour 52
  25,                                     !- Minute 52
  0.566666666666666,                      !- Value Until Time 52
  17,                                     !- Hour 53
  35,                                     !- Minute 53
  0.533333333333332,                      !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  18,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  18,                                     !- Hour 56
  25,                                     !- Minute 56
  0.488888888888889,                      !- Value Until Time 56
  18,                                     !- Hour 57
  35,                                     !- Minute 57
  0.477777777777778,                      !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.466666666666666,                      !- Value Until Time 58
  18,                                     !- Hour 59
  55,                                     !- Minute 59
  0.455555555555555,                      !- Value Until Time 59
  19,                                     !- Hour 60
  5,                                      !- Minute 60
  0.444444444444444,                      !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.433333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  25,                                     !- Minute 62
  0.422222222222222,                      !- Value Until Time 62
  19,                                     !- Hour 63
  35,                                     !- Minute 63
  0.411111111111111,                      !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  0.399999999999999,                      !- Value Until Time 64
  19,                                     !- Hour 65
  55,                                     !- Minute 65
  0.388888888888888,                      !- Value Until Time 65
  20,                                     !- Hour 66
  5,                                      !- Minute 66
  0.377777777777777,                      !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.366666666666666,                      !- Value Until Time 67
  20,                                     !- Hour 68
  25,                                     !- Minute 68
  0.355555555555555,                      !- Value Until Time 68
  20,                                     !- Hour 69
  35,                                     !- Minute 69
  0.344444444444443,                      !- Value Until Time 69
  20,                                     !- Hour 70
  45,                                     !- Minute 70
  0.333333333333332,                      !- Value Until Time 70
  20,                                     !- Hour 71
  55,                                     !- Minute 71
  0.322222222222221,                      !- Value Until Time 71
  21,                                     !- Hour 72
  5,                                      !- Minute 72
  0.31111111111111,                       !- Value Until Time 72
  21,                                     !- Hour 73
  15,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  21,                                     !- Hour 74
  25,                                     !- Minute 74
  0.275,                                  !- Value Until Time 74
  21,                                     !- Hour 75
  35,                                     !- Minute 75
  0.25,                                   !- Value Until Time 75
  21,                                     !- Hour 76
  45,                                     !- Minute 76
  0.224999999999999,                      !- Value Until Time 76
  21,                                     !- Hour 77
  55,                                     !- Minute 77
  0.199999999999999,                      !- Value Until Time 77
  22,                                     !- Hour 78
  5,                                      !- Minute 78
  0.174999999999999,                      !- Value Until Time 78
  22,                                     !- Hour 79
  15,                                     !- Minute 79
  0.149999999999999,                      !- Value Until Time 79
  22,                                     !- Hour 80
  25,                                     !- Minute 80
  0.124999999999999,                      !- Value Until Time 80
  22,                                     !- Hour 81
  35,                                     !- Minute 81
  0.0999999999999986,                     !- Value Until Time 81
  22,                                     !- Hour 82
  45,                                     !- Minute 82
  0.0749999999999984,                     !- Value Until Time 82
  22,                                     !- Hour 83
  55,                                     !- Minute 83
  0.0499999999999982,                     !- Value Until Time 83
  23,                                     !- Hour 84
  5,                                      !- Minute 84
  0.024999999999998,                      !- Value Until Time 84
  23,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0;                                      !- Value Until Time 86

OS:Schedule:Rule,
  {766aea80-7a71-421f-9973-e1e4bd6ff1c2}, !- Handle
  Schedule Rule 2,                        !- Name
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {759a0c40-3bca-40da-a06d-fa1adb1f6c52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {759a0c40-3bca-40da-a06d-fa1adb1f6c52}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.133333333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.116666666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0833333333333332,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0499999999999996,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0333333333333329,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0166666666666661,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0166666666666667,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0333333333333334,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0500000000000001,                     !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0666666666666668,                     !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0833333333333335,                     !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.116666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.133333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  9,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  19,                                     !- Minute 21
  0.183333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  29,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  39,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  49,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  59,                                     !- Minute 26
  0.349999999999999,                      !- Value Until Time 26
  9,                                      !- Hour 27
  9,                                      !- Minute 27
  0.399999999999999,                      !- Value Until Time 27
  9,                                      !- Hour 28
  19,                                     !- Minute 28
  0.449999999999999,                      !- Value Until Time 28
  9,                                      !- Hour 29
  29,                                     !- Minute 29
  0.499999999999999,                      !- Value Until Time 29
  9,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  39,                                     !- Minute 31
  0.516666666666667,                      !- Value Until Time 31
  9,                                      !- Hour 32
  49,                                     !- Minute 32
  0.533333333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  59,                                     !- Minute 33
  0.55,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  9,                                      !- Minute 34
  0.566666666666666,                      !- Value Until Time 34
  10,                                     !- Hour 35
  19,                                     !- Minute 35
  0.583333333333333,                      !- Value Until Time 35
  10,                                     !- Hour 36
  29,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  10,                                     !- Hour 37
  30,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  10,                                     !- Hour 38
  39,                                     !- Minute 38
  0.613333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  49,                                     !- Minute 39
  0.626666666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  59,                                     !- Minute 40
  0.64,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  9,                                      !- Minute 41
  0.653333333333333,                      !- Value Until Time 41
  11,                                     !- Hour 42
  19,                                     !- Minute 42
  0.666666666666666,                      !- Value Until Time 42
  11,                                     !- Hour 43
  29,                                     !- Minute 43
  0.68,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  39,                                     !- Minute 44
  0.693333333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  49,                                     !- Minute 45
  0.706666666666666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  59,                                     !- Minute 46
  0.72,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  9,                                      !- Minute 47
  0.733333333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  19,                                     !- Minute 48
  0.746666666666666,                      !- Value Until Time 48
  12,                                     !- Hour 49
  29,                                     !- Minute 49
  0.759999999999999,                      !- Value Until Time 49
  12,                                     !- Hour 50
  39,                                     !- Minute 50
  0.773333333333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  49,                                     !- Minute 51
  0.786666666666666,                      !- Value Until Time 51
  12,                                     !- Hour 52
  59,                                     !- Minute 52
  0.799999999999999,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.8,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  40,                                     !- Minute 55
  0.766666666666666,                      !- Value Until Time 55
  19,                                     !- Hour 56
  50,                                     !- Minute 56
  0.733333333333333,                      !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.699999999999999,                      !- Value Until Time 57
  20,                                     !- Hour 58
  10,                                     !- Minute 58
  0.666666666666666,                      !- Value Until Time 58
  20,                                     !- Hour 59
  20,                                     !- Minute 59
  0.633333333333332,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.6,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  40,                                     !- Minute 61
  0.533333333333333,                      !- Value Until Time 61
  20,                                     !- Hour 62
  50,                                     !- Minute 62
  0.466666666666666,                      !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.399999999999999,                      !- Value Until Time 63
  21,                                     !- Hour 64
  10,                                     !- Minute 64
  0.333333333333331,                      !- Value Until Time 64
  21,                                     !- Hour 65
  20,                                     !- Minute 65
  0.266666666666664,                      !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2,                                    !- Value Until Time 67
  23,                                     !- Hour 68
  40,                                     !- Minute 68
  0.183333333333333,                      !- Value Until Time 68
  23,                                     !- Hour 69
  50,                                     !- Minute 69
  0.166666666666666,                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.15;                                   !- Value Until Time 70

OS:Schedule:Rule,
  {665bc4b3-8788-439a-8fce-95e8faa35aa4}, !- Handle
  Schedule Rule 3,                        !- Name
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1575022-4713-44ed-93b1-b1940ea32058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1575022-4713-44ed-93b1-b1940ea32058}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0666666666666666,                     !- Value Until Time 5
  8,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0833333333333332,                     !- Value Until Time 6
  8,                                      !- Hour 7
  29,                                     !- Minute 7
  0.0999999999999998,                     !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  9,                                      !- Minute 17
  0.208333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  19,                                     !- Minute 18
  0.216666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  29,                                     !- Minute 19
  0.225,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  39,                                     !- Minute 20
  0.233333333333333,                      !- Value Until Time 20
  10,                                     !- Hour 21
  49,                                     !- Minute 21
  0.241666666666667,                      !- Value Until Time 21
  10,                                     !- Hour 22
  59,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  9,                                      !- Minute 23
  0.258333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  19,                                     !- Minute 24
  0.266666666666666,                      !- Value Until Time 24
  11,                                     !- Hour 25
  29,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  39,                                     !- Minute 26
  0.283333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  49,                                     !- Minute 27
  0.291666666666666,                      !- Value Until Time 27
  11,                                     !- Hour 28
  59,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  9,                                      !- Minute 29
  0.308333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  19,                                     !- Minute 30
  0.316666666666666,                      !- Value Until Time 30
  12,                                     !- Hour 31
  29,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  39,                                     !- Minute 32
  0.333333333333333,                      !- Value Until Time 32
  12,                                     !- Hour 33
  49,                                     !- Minute 33
  0.341666666666666,                      !- Value Until Time 33
  12,                                     !- Hour 34
  59,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  9,                                      !- Minute 35
  0.358333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  19,                                     !- Minute 36
  0.366666666666666,                      !- Value Until Time 36
  13,                                     !- Hour 37
  29,                                     !- Minute 37
  0.374999999999999,                      !- Value Until Time 37
  13,                                     !- Hour 38
  39,                                     !- Minute 38
  0.383333333333333,                      !- Value Until Time 38
  13,                                     !- Hour 39
  49,                                     !- Minute 39
  0.391666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  59,                                     !- Minute 40
  0.399999999999999,                      !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  19,                                     !- Hour 43
  40,                                     !- Minute 43
  0.366666666666666,                      !- Value Until Time 43
  19,                                     !- Hour 44
  50,                                     !- Minute 44
  0.333333333333333,                      !- Value Until Time 44
  20,                                     !- Hour 45
  0,                                      !- Minute 45
  0.299999999999999,                      !- Value Until Time 45
  20,                                     !- Hour 46
  10,                                     !- Minute 46
  0.266666666666666,                      !- Value Until Time 46
  20,                                     !- Hour 47
  20,                                     !- Minute 47
  0.233333333333332,                      !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  40,                                     !- Minute 49
  0.183333333333333,                      !- Value Until Time 49
  20,                                     !- Hour 50
  50,                                     !- Minute 50
  0.166666666666666,                      !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.15,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  10,                                     !- Minute 52
  0.133333333333333,                      !- Value Until Time 52
  21,                                     !- Hour 53
  20,                                     !- Minute 53
  0.116666666666666,                      !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  40,                                     !- Minute 55
  0.0833333333333332,                     !- Value Until Time 55
  21,                                     !- Hour 56
  50,                                     !- Minute 56
  0.0666666666666664,                     !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0499999999999996,                     !- Value Until Time 57
  22,                                     !- Hour 58
  10,                                     !- Minute 58
  0.0333333333333329,                     !- Value Until Time 58
  22,                                     !- Hour 59
  20,                                     !- Minute 59
  0.0166666666666661,                     !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {bb3ff6dc-b278-40bf-ad3a-371451aef5bf}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fcbd024-a919-4a27-83e5-fd5631530081}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- Handle
  Retail Activity,                        !- Name
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Schedule Type Limits Name
  {7a02abc1-197e-486a-80a4-cdde03cc272e}, !- Default Day Schedule Name
  {d3b504d9-77a0-434f-a2d8-34c933d1fce9}, !- Summer Design Day Schedule Name
  {5bf5895e-829d-4b03-a6a0-07c73f8c9574}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a02abc1-197e-486a-80a4-cdde03cc272e}, !- Handle
  Retail Activity Default,                !- Name
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5bf5895e-829d-4b03-a6a0-07c73f8c9574}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3b504d9-77a0-434f-a2d8-34c933d1fce9}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {b4ef33d8-0023-404e-837f-25e82eb250fc}, !- Default Day Schedule Name
  {789bf15c-1728-481f-b3b5-d94655891a25}, !- Summer Design Day Schedule Name
  {357b3e8b-ddd5-4916-bbd9-08286c52e585}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4ef33d8-0023-404e-837f-25e82eb250fc}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {789bf15c-1728-481f-b3b5-d94655891a25}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9edd43f3-105c-4df6-9969-e22b025d0e60}, !- Handle
  Schedule Rule 5,                        !- Name
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3499a65a-0223-40cc-9187-1296749618c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3499a65a-0223-40cc-9187-1296749618c6}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.500540594468737,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.471870186314479,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.443199778160223,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.41056579781551,                       !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.377931817470798,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.345297837126086,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.312663856781374,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.280029876436661,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0970278638,                           !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0972776145595436,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0975273653190872,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0977771160786307,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0980268668381743,                     !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.186912904680164,                      !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.0982766175977179,                     !- Value Until Time 15
  2,                                      !- Hour 16
  20,                                     !- Minute 16
  0.171792156827217,                      !- Value Until Time 16
  2,                                      !- Hour 17
  29,                                     !- Minute 17
  0.0985263683572614,                     !- Value Until Time 17
  2,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0985263683572614,                     !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0990781668409853,                     !- Value Until Time 19
  2,                                      !- Hour 20
  40,                                     !- Minute 20
  0.150409497039898,                      !- Value Until Time 20
  2,                                      !- Hour 21
  49,                                     !- Minute 21
  0.0996299653247092,                     !- Value Until Time 21
  2,                                      !- Hour 22
  50,                                     !- Minute 22
  0.144147585105526,                      !- Value Until Time 22
  2,                                      !- Hour 23
  59,                                     !- Minute 23
  0.100181763808433,                      !- Value Until Time 23
  3,                                      !- Hour 24
  0,                                      !- Minute 24
  0.137885673171153,                      !- Value Until Time 24
  3,                                      !- Hour 25
  9,                                      !- Minute 25
  0.100733562292157,                      !- Value Until Time 25
  3,                                      !- Hour 26
  10,                                     !- Minute 26
  0.13162376123678,                       !- Value Until Time 26
  3,                                      !- Hour 27
  19,                                     !- Minute 27
  0.101285360775881,                      !- Value Until Time 27
  3,                                      !- Hour 28
  20,                                     !- Minute 28
  0.125361849302407,                      !- Value Until Time 28
  3,                                      !- Hour 29
  29,                                     !- Minute 29
  0.101837159259605,                      !- Value Until Time 29
  3,                                      !- Hour 30
  30,                                     !- Minute 30
  0.101837159259605,                      !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.10317581110261,                       !- Value Until Time 31
  3,                                      !- Hour 32
  40,                                     !- Minute 32
  0.117331872420276,                      !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  0.104514462945616,                      !- Value Until Time 33
  3,                                      !- Hour 34
  50,                                     !- Minute 34
  0.115563807472517,                      !- Value Until Time 34
  3,                                      !- Hour 35
  59,                                     !- Minute 35
  0.105853114788622,                      !- Value Until Time 35
  4,                                      !- Hour 36
  0,                                      !- Minute 36
  0.113795742524758,                      !- Value Until Time 36
  4,                                      !- Hour 37
  9,                                      !- Minute 37
  0.107191766631628,                      !- Value Until Time 37
  4,                                      !- Hour 38
  10,                                     !- Minute 38
  0.112027677576999,                      !- Value Until Time 38
  4,                                      !- Hour 39
  19,                                     !- Minute 39
  0.108530418474634,                      !- Value Until Time 39
  4,                                      !- Hour 40
  20,                                     !- Minute 40
  0.110259612629239,                      !- Value Until Time 40
  4,                                      !- Hour 41
  30,                                     !- Minute 41
  0.109869070317639,                      !- Value Until Time 41
  4,                                      !- Hour 42
  40,                                     !- Minute 42
  0.112637173527446,                      !- Value Until Time 42
  4,                                      !- Hour 43
  50,                                     !- Minute 43
  0.115405276737252,                      !- Value Until Time 43
  5,                                      !- Hour 44
  0,                                      !- Minute 44
  0.118173379947058,                      !- Value Until Time 44
  5,                                      !- Hour 45
  10,                                     !- Minute 45
  0.120941483156865,                      !- Value Until Time 45
  5,                                      !- Hour 46
  20,                                     !- Minute 46
  0.123709586366671,                      !- Value Until Time 46
  5,                                      !- Hour 47
  30,                                     !- Minute 47
  0.126477689576477,                      !- Value Until Time 47
  5,                                      !- Hour 48
  40,                                     !- Minute 48
  0.141972791814577,                      !- Value Until Time 48
  5,                                      !- Hour 49
  50,                                     !- Minute 49
  0.157467894052678,                      !- Value Until Time 49
  6,                                      !- Hour 50
  0,                                      !- Minute 50
  0.172962996290777,                      !- Value Until Time 50
  6,                                      !- Hour 51
  10,                                     !- Minute 51
  0.188458098528877,                      !- Value Until Time 51
  6,                                      !- Hour 52
  20,                                     !- Minute 52
  0.203953200766978,                      !- Value Until Time 52
  6,                                      !- Hour 53
  30,                                     !- Minute 53
  0.219448303005077,                      !- Value Until Time 53
  6,                                      !- Hour 54
  40,                                     !- Minute 54
  0.268002826439478,                      !- Value Until Time 54
  6,                                      !- Hour 55
  50,                                     !- Minute 55
  0.316557349873879,                      !- Value Until Time 55
  7,                                      !- Hour 56
  0,                                      !- Minute 56
  0.365111873308279,                      !- Value Until Time 56
  7,                                      !- Hour 57
  10,                                     !- Minute 57
  0.41366639674268,                       !- Value Until Time 57
  7,                                      !- Hour 58
  20,                                     !- Minute 58
  0.462220920177081,                      !- Value Until Time 58
  7,                                      !- Hour 59
  30,                                     !- Minute 59
  0.510775443611481,                      !- Value Until Time 59
  7,                                      !- Hour 60
