  40,                                     !- Minute 60
  0.564714723813109,                      !- Value Until Time 60
  7,                                      !- Hour 61
  50,                                     !- Minute 61
  0.618654004014738,                      !- Value Until Time 61
  8,                                      !- Hour 62
  0,                                      !- Minute 62
  0.672593284216365,                      !- Value Until Time 62
  8,                                      !- Hour 63
  9,                                      !- Minute 63
  0.726532564417993,                      !- Value Until Time 63
  8,                                      !- Hour 64
  19,                                     !- Minute 64
  0.780471844619621,                      !- Value Until Time 64
  8,                                      !- Hour 65
  29,                                     !- Minute 65
  0.834411124821249,                      !- Value Until Time 65
  8,                                      !- Hour 66
  30,                                     !- Minute 66
  0.83441112482125,                       !- Value Until Time 66
  8,                                      !- Hour 67
  39,                                     !- Minute 67
  0.856378498979605,                      !- Value Until Time 67
  8,                                      !- Hour 68
  49,                                     !- Minute 68
  0.878345873137959,                      !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.900313247296314,                      !- Value Until Time 69
  9,                                      !- Hour 70
  9,                                      !- Minute 70
  0.922280621454669,                      !- Value Until Time 70
  9,                                      !- Hour 71
  19,                                     !- Minute 71
  0.944247995613023,                      !- Value Until Time 71
  9,                                      !- Hour 72
  29,                                     !- Minute 72
  0.966215369771377,                      !- Value Until Time 72
  9,                                      !- Hour 73
  30,                                     !- Minute 73
  0.966215369771378,                      !- Value Until Time 73
  9,                                      !- Hour 74
  39,                                     !- Minute 74
  0.966776093350244,                      !- Value Until Time 74
  9,                                      !- Hour 75
  49,                                     !- Minute 75
  0.967336816929108,                      !- Value Until Time 75
  9,                                      !- Hour 76
  59,                                     !- Minute 76
  0.967897540507974,                      !- Value Until Time 76
  10,                                     !- Hour 77
  9,                                      !- Minute 77
  0.96845826408684,                       !- Value Until Time 77
  10,                                     !- Hour 78
  19,                                     !- Minute 78
  0.969018987665704,                      !- Value Until Time 78
  10,                                     !- Hour 79
  29,                                     !- Minute 79
  0.96957971124457,                       !- Value Until Time 79
  10,                                     !- Hour 80
  30,                                     !- Minute 80
  0.96957971124457,                       !- Value Until Time 80
  10,                                     !- Hour 81
  39,                                     !- Minute 81
  0.969596946658829,                      !- Value Until Time 81
  10,                                     !- Hour 82
  49,                                     !- Minute 82
  0.969614182073089,                      !- Value Until Time 82
  10,                                     !- Hour 83
  59,                                     !- Minute 83
  0.969631417487347,                      !- Value Until Time 83
  11,                                     !- Hour 84
  9,                                      !- Minute 84
  0.969648652901607,                      !- Value Until Time 84
  11,                                     !- Hour 85
  19,                                     !- Minute 85
  0.969665888315866,                      !- Value Until Time 85
  11,                                     !- Hour 86
  29,                                     !- Minute 86
  0.969683123730126,                      !- Value Until Time 86
  11,                                     !- Hour 87
  39,                                     !- Minute 87
  0.969700359144385,                      !- Value Until Time 87
  11,                                     !- Hour 88
  49,                                     !- Minute 88
  0.969717594558644,                      !- Value Until Time 88
  11,                                     !- Hour 89
  59,                                     !- Minute 89
  0.969734829972903,                      !- Value Until Time 89
  12,                                     !- Hour 90
  9,                                      !- Minute 90
  0.969752065387162,                      !- Value Until Time 90
  12,                                     !- Hour 91
  19,                                     !- Minute 91
  0.969769300801422,                      !- Value Until Time 91
  12,                                     !- Hour 92
  29,                                     !- Minute 92
  0.969786536215681,                      !- Value Until Time 92
  12,                                     !- Hour 93
  39,                                     !- Minute 93
  0.969803771629939,                      !- Value Until Time 93
  12,                                     !- Hour 94
  49,                                     !- Minute 94
  0.969821007044199,                      !- Value Until Time 94
  12,                                     !- Hour 95
  59,                                     !- Minute 95
  0.969838242458458,                      !- Value Until Time 95
  13,                                     !- Hour 96
  9,                                      !- Minute 96
  0.969855477872717,                      !- Value Until Time 96
  13,                                     !- Hour 97
  19,                                     !- Minute 97
  0.969872713286976,                      !- Value Until Time 97
  13,                                     !- Hour 98
  29,                                     !- Minute 98
  0.969889948701235,                      !- Value Until Time 98
  13,                                     !- Hour 99
  30,                                     !- Minute 99
  0.969889948701235,                      !- Value Until Time 99
  13,                                     !- Hour 100
  39,                                     !- Minute 100
  0.969945715465962,                      !- Value Until Time 100
  13,                                     !- Hour 101
  49,                                     !- Minute 101
  0.970001482230687,                      !- Value Until Time 101
  13,                                     !- Hour 102
  59,                                     !- Minute 102
  0.970057248995413,                      !- Value Until Time 102
  14,                                     !- Hour 103
  9,                                      !- Minute 103
  0.970113015760139,                      !- Value Until Time 103
  14,                                     !- Hour 104
  19,                                     !- Minute 104
  0.970168782524864,                      !- Value Until Time 104
  14,                                     !- Hour 105
  29,                                     !- Minute 105
  0.970224549289591,                      !- Value Until Time 105
  14,                                     !- Hour 106
  30,                                     !- Minute 106
  0.970224549289591,                      !- Value Until Time 106
  14,                                     !- Hour 107
  39,                                     !- Minute 107
  0.970233564074659,                      !- Value Until Time 107
  14,                                     !- Hour 108
  49,                                     !- Minute 108
  0.970242578859727,                      !- Value Until Time 108
  14,                                     !- Hour 109
  59,                                     !- Minute 109
  0.970251593644795,                      !- Value Until Time 109
  15,                                     !- Hour 110
  9,                                      !- Minute 110
  0.970260608429864,                      !- Value Until Time 110
  15,                                     !- Hour 111
  19,                                     !- Minute 111
  0.970269623214932,                      !- Value Until Time 111
  15,                                     !- Hour 112
  29,                                     !- Minute 112
  0.970278638,                            !- Value Until Time 112
  15,                                     !- Hour 113
  30,                                     !- Minute 113
  0.970278638,                            !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.970247315056317,                      !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.970215992112635,                      !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.970184669168952,                      !- Value Until Time 116
  16,                                     !- Hour 117
  9,                                      !- Minute 117
  0.970153346225269,                      !- Value Until Time 117
  16,                                     !- Hour 118
  19,                                     !- Minute 118
  0.970122023281586,                      !- Value Until Time 118
  16,                                     !- Hour 119
  30,                                     !- Minute 119
  0.970090700337903,                      !- Value Until Time 119
  16,                                     !- Hour 120
  40,                                     !- Minute 120
  0.970073264331912,                      !- Value Until Time 120
  16,                                     !- Hour 121
  50,                                     !- Minute 121
  0.970055828325922,                      !- Value Until Time 121
  17,                                     !- Hour 122
  0,                                      !- Minute 122
  0.970038392319931,                      !- Value Until Time 122
  17,                                     !- Hour 123
  10,                                     !- Minute 123
  0.97002095631394,                       !- Value Until Time 123
  17,                                     !- Hour 124
  20,                                     !- Minute 124
  0.970003520307949,                      !- Value Until Time 124
  17,                                     !- Hour 125
  30,                                     !- Minute 125
  0.969986084301958,                      !- Value Until Time 125
  17,                                     !- Hour 126
  40,                                     !- Minute 126
  0.969968648295967,                      !- Value Until Time 126
  17,                                     !- Hour 127
  50,                                     !- Minute 127
  0.969951212289976,                      !- Value Until Time 127
  18,                                     !- Hour 128
  0,                                      !- Minute 128
  0.969933776283985,                      !- Value Until Time 128
  18,                                     !- Hour 129
  10,                                     !- Minute 129
  0.969916340277994,                      !- Value Until Time 129
  18,                                     !- Hour 130
  20,                                     !- Minute 130
  0.969898904272003,                      !- Value Until Time 130
  18,                                     !- Hour 131
  30,                                     !- Minute 131
  0.969881468266012,                      !- Value Until Time 131
  18,                                     !- Hour 132
  40,                                     !- Minute 132
  0.969864032260021,                      !- Value Until Time 132
  18,                                     !- Hour 133
  50,                                     !- Minute 133
  0.969846596254031,                      !- Value Until Time 133
  19,                                     !- Hour 134
  0,                                      !- Minute 134
  0.96982916024804,                       !- Value Until Time 134
  19,                                     !- Hour 135
  10,                                     !- Minute 135
  0.969811724242049,                      !- Value Until Time 135
  19,                                     !- Hour 136
  20,                                     !- Minute 136
  0.969794288236058,                      !- Value Until Time 136
  19,                                     !- Hour 137
  30,                                     !- Minute 137
  0.969776852230067,                      !- Value Until Time 137
  19,                                     !- Hour 138
  40,                                     !- Minute 138
  0.969451720403082,                      !- Value Until Time 138
  19,                                     !- Hour 139
  50,                                     !- Minute 139
  0.969126588576096,                      !- Value Until Time 139
  20,                                     !- Hour 140
  0,                                      !- Minute 140
  0.968801456749111,                      !- Value Until Time 140
  20,                                     !- Hour 141
  10,                                     !- Minute 141
  0.968476324922127,                      !- Value Until Time 141
  20,                                     !- Hour 142
  20,                                     !- Minute 142
  0.968151193095141,                      !- Value Until Time 142
  20,                                     !- Hour 143
  30,                                     !- Minute 143
  0.967826061268156,                      !- Value Until Time 143
  20,                                     !- Hour 144
  40,                                     !- Minute 144
  0.96274056331052,                       !- Value Until Time 144
  20,                                     !- Hour 145
  50,                                     !- Minute 145
  0.957655065352884,                      !- Value Until Time 145
  21,                                     !- Hour 146
  0,                                      !- Minute 146
  0.952569567395248,                      !- Value Until Time 146
  21,                                     !- Hour 147
  10,                                     !- Minute 147
  0.947484069437612,                      !- Value Until Time 147
  21,                                     !- Hour 148
  20,                                     !- Minute 148
  0.942398571479975,                      !- Value Until Time 148
  21,                                     !- Hour 149
  30,                                     !- Minute 149
  0.937313073522339,                      !- Value Until Time 149
  21,                                     !- Hour 150
  40,                                     !- Minute 150
  0.914644149178197,                      !- Value Until Time 150
  21,                                     !- Hour 151
  50,                                     !- Minute 151
  0.891975224834055,                      !- Value Until Time 151
  22,                                     !- Hour 152
  0,                                      !- Minute 152
  0.869306300489911,                      !- Value Until Time 152
  22,                                     !- Hour 153
  10,                                     !- Minute 153
  0.846637376145769,                      !- Value Until Time 153
  22,                                     !- Hour 154
  20,                                     !- Minute 154
  0.823968451801627,                      !- Value Until Time 154
  22,                                     !- Hour 155
  30,                                     !- Minute 155
  0.801299527457485,                      !- Value Until Time 155
  22,                                     !- Hour 156
  40,                                     !- Minute 156
  0.770286644062199,                      !- Value Until Time 156
  22,                                     !- Hour 157
  50,                                     !- Minute 157
  0.739273760666911,                      !- Value Until Time 157
  23,                                     !- Hour 158
  0,                                      !- Minute 158
  0.708260877271625,                      !- Value Until Time 158
  23,                                     !- Hour 159
  10,                                     !- Minute 159
  0.677247993876339,                      !- Value Until Time 159
  23,                                     !- Hour 160
  20,                                     !- Minute 160
  0.646235110481052,                      !- Value Until Time 160
  23,                                     !- Hour 161
  30,                                     !- Minute 161
  0.615222227085767,                      !- Value Until Time 161
  23,                                     !- Hour 162
  40,                                     !- Minute 162
  0.586551818931509,                      !- Value Until Time 162
  23,                                     !- Hour 163
  50,                                     !- Minute 163
  0.557881410777252,                      !- Value Until Time 163
  24,                                     !- Hour 164
  0,                                      !- Minute 164
  0.529211002622994;                      !- Value Until Time 164

OS:Schedule:Day,
  {357b3e8b-ddd5-4916-bbd9-08286c52e585}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {d76595f2-c556-4e85-a56b-c9f123c4e391}, !- Default Day Schedule Name
  {1d35cbab-24e6-4483-b1f5-f75023e6b92e}, !- Summer Design Day Schedule Name
  {690c0e1f-c146-49e2-aeb9-12f086897c2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d76595f2-c556-4e85-a56b-c9f123c4e391}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.62318,                                !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.61362,                                !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.60406,                                !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.5945,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.58494,                                !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.57605,                                !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.56716,                                !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.55827,                                !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.54938,                                !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.54049,                                !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5316,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.5226,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.5136,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5046,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.4956,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.4866,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.4314,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.42935,                                !- Value Until Time 18
  2,                                      !- Hour 19
  55,                                     !- Minute 19
  0.472683333333333,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.4273,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  5,                                      !- Minute 21
  0.467766666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  14,                                     !- Minute 22
  0.42525,                                !- Value Until Time 22
  3,                                      !- Hour 23
  15,                                     !- Minute 23
  0.46285,                                !- Value Until Time 23
  3,                                      !- Hour 24
  24,                                     !- Minute 24
  0.4232,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  25,                                     !- Minute 25
  0.457933333333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  34,                                     !- Minute 26
  0.42115,                                !- Value Until Time 26
  3,                                      !- Hour 27
  35,                                     !- Minute 27
  0.453016666666667,                      !- Value Until Time 27
  3,                                      !- Hour 28
  44,                                     !- Minute 28
  0.4191,                                 !- Value Until Time 28
  3,                                      !- Hour 29
  45,                                     !- Minute 29
  0.4191,                                 !- Value Until Time 29
  3,                                      !- Hour 30
  54,                                     !- Minute 30
  0.418766666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  4,                                      !- Minute 31
  0.418433333333333,                      !- Value Until Time 31
  4,                                      !- Hour 32
  15,                                     !- Minute 32
  0.4181,                                 !- Value Until Time 32
  4,                                      !- Hour 33
  25,                                     !- Minute 33
  0.417766666666667,                      !- Value Until Time 33
  4,                                      !- Hour 34
  35,                                     !- Minute 34
  0.417433333333333,                      !- Value Until Time 34
  4,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4171,                                 !- Value Until Time 35
  4,                                      !- Hour 36
  55,                                     !- Minute 36
  0.41745,                                !- Value Until Time 36
  5,                                      !- Hour 37
  5,                                      !- Minute 37
  0.4178,                                 !- Value Until Time 37
  5,                                      !- Hour 38
  15,                                     !- Minute 38
  0.41815,                                !- Value Until Time 38
  5,                                      !- Hour 39
  25,                                     !- Minute 39
  0.4185,                                 !- Value Until Time 39
  5,                                      !- Hour 40
  35,                                     !- Minute 40
  0.41885,                                !- Value Until Time 40
  5,                                      !- Hour 41
  45,                                     !- Minute 41
  0.4192,                                 !- Value Until Time 41
  5,                                      !- Hour 42
  55,                                     !- Minute 42
  0.419783333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  5,                                      !- Minute 43
  0.420366666666667,                      !- Value Until Time 43
  6,                                      !- Hour 44
  15,                                     !- Minute 44
  0.42095,                                !- Value Until Time 44
  6,                                      !- Hour 45
  25,                                     !- Minute 45
  0.421533333333333,                      !- Value Until Time 45
  6,                                      !- Hour 46
  35,                                     !- Minute 46
  0.422116666666667,                      !- Value Until Time 46
  6,                                      !- Hour 47
  45,                                     !- Minute 47
  0.4227,                                 !- Value Until Time 47
  6,                                      !- Hour 48
  55,                                     !- Minute 48
  0.424283333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  5,                                      !- Minute 49
  0.425866666666667,                      !- Value Until Time 49
  7,                                      !- Hour 50
  15,                                     !- Minute 50
  0.42745,                                !- Value Until Time 50
  7,                                      !- Hour 51
  25,                                     !- Minute 51
  0.429033333333333,                      !- Value Until Time 51
  7,                                      !- Hour 52
  35,                                     !- Minute 52
  0.430616666666667,                      !- Value Until Time 52
  7,                                      !- Hour 53
  45,                                     !- Minute 53
  0.4322,                                 !- Value Until Time 53
  7,                                      !- Hour 54
  55,                                     !- Minute 54
  0.435533333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  5,                                      !- Minute 55
  0.438866666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  15,                                     !- Minute 56
  0.4422,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  24,                                     !- Minute 57
  0.445533333333333,                      !- Value Until Time 57
  8,                                      !- Hour 58
  34,                                     !- Minute 58
  0.448866666666667,                      !- Value Until Time 58
  8,                                      !- Hour 59
  44,                                     !- Minute 59
  0.4522,                                 !- Value Until Time 59
  8,                                      !- Hour 60
  45,                                     !- Minute 60
  0.4522,                                 !- Value Until Time 60
  8,                                      !- Hour 61
  54,                                     !- Minute 61
  0.459633333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  4,                                      !- Minute 62
  0.467066666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  14,                                     !- Minute 63
  0.4745,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  24,                                     !- Minute 64
  0.481933333333333,                      !- Value Until Time 64
  9,                                      !- Hour 65
  34,                                     !- Minute 65
  0.489366666666667,                      !- Value Until Time 65
  9,                                      !- Hour 66
  44,                                     !- Minute 66
  0.4968,                                 !- Value Until Time 66
  9,                                      !- Hour 67
  45,                                     !- Minute 67
  0.4968,                                 !- Value Until Time 67
  9,                                      !- Hour 68
  54,                                     !- Minute 68
  0.507,                                  !- Value Until Time 68
  10,                                     !- Hour 69
  4,                                      !- Minute 69
  0.5172,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  14,                                     !- Minute 70
  0.5274,                                 !- Value Until Time 70
  10,                                     !- Hour 71
  24,                                     !- Minute 71
  0.5376,                                 !- Value Until Time 71
  10,                                     !- Hour 72
  34,                                     !- Minute 72
  0.5478,                                 !- Value Until Time 72
  10,                                     !- Hour 73
  44,                                     !- Minute 73
  0.558,                                  !- Value Until Time 73
  10,                                     !- Hour 74
  45,                                     !- Minute 74
  0.558,                                  !- Value Until Time 74
  10,                                     !- Hour 75
  54,                                     !- Minute 75
  0.564066666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  4,                                      !- Minute 76
  0.570133333333333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  14,                                     !- Minute 77
  0.5762,                                 !- Value Until Time 77
  11,                                     !- Hour 78
  24,                                     !- Minute 78
  0.582266666666667,                      !- Value Until Time 78
  11,                                     !- Hour 79
  34,                                     !- Minute 79
  0.588333333333333,                      !- Value Until Time 79
  11,                                     !- Hour 80
  44,                                     !- Minute 80
  0.5944,                                 !- Value Until Time 80
  11,                                     !- Hour 81
  54,                                     !- Minute 81
  0.600466666666666,                      !- Value Until Time 81
  12,                                     !- Hour 82
  4,                                      !- Minute 82
  0.606533333333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  14,                                     !- Minute 83
  0.6126,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  24,                                     !- Minute 84
  0.618666666666666,                      !- Value Until Time 84
  12,                                     !- Hour 85
  34,                                     !- Minute 85
  0.624733333333333,                      !- Value Until Time 85
  12,                                     !- Hour 86
  44,                                     !- Minute 86
  0.6308,                                 !- Value Until Time 86
  12,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6308,                                 !- Value Until Time 87
  12,                                     !- Hour 88
  54,                                     !- Minute 88
  0.64225,                                !- Value Until Time 88
  13,                                     !- Hour 89
  4,                                      !- Minute 89
  0.6537,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  14,                                     !- Minute 90
  0.66515,                                !- Value Until Time 90
  13,                                     !- Hour 91
  24,                                     !- Minute 91
  0.6766,                                 !- Value Until Time 91
  13,                                     !- Hour 92
  34,                                     !- Minute 92
  0.68805,                                !- Value Until Time 92
  13,                                     !- Hour 93
  44,                                     !- Minute 93
  0.6995,                                 !- Value Until Time 93
  13,                                     !- Hour 94
  45,                                     !- Minute 94
  0.6995,                                 !- Value Until Time 94
  13,                                     !- Hour 95
  54,                                     !- Minute 95
  0.707916666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  4,                                      !- Minute 96
  0.716333333333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  14,                                     !- Minute 97
  0.72475,                                !- Value Until Time 97
  14,                                     !- Hour 98
  24,                                     !- Minute 98
  0.733166666666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  34,                                     !- Minute 99
  0.741583333333333,                      !- Value Until Time 99
  14,                                     !- Hour 100
  44,                                     !- Minute 100
  0.75,                                   !- Value Until Time 100
  14,                                     !- Hour 101
  45,                                     !- Minute 101
  0.75,                                   !- Value Until Time 101
  14,                                     !- Hour 102
  54,                                     !- Minute 102
  0.754033333333333,                      !- Value Until Time 102
  15,                                     !- Hour 103
  4,                                      !- Minute 103
  0.758066666666667,                      !- Value Until Time 103
  15,                                     !- Hour 104
  14,                                     !- Minute 104
  0.7621,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  24,                                     !- Minute 105
  0.766133333333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  34,                                     !- Minute 106
  0.770166666666666,                      !- Value Until Time 106
  15,                                     !- Hour 107
  44,                                     !- Minute 107
  0.7742,                                 !- Value Until Time 107
  15,                                     !- Hour 108
  45,                                     !- Minute 108
  0.7742,                                 !- Value Until Time 108
  15,                                     !- Hour 109
  54,                                     !- Minute 109
  0.775583333333333,                      !- Value Until Time 109
  16,                                     !- Hour 110
  4,                                      !- Minute 110
  0.776966666666667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  15,                                     !- Minute 111
  0.77835,                                !- Value Until Time 111
  16,                                     !- Hour 112
  25,                                     !- Minute 112
  0.779733333333333,                      !- Value Until Time 112
  16,                                     !- Hour 113
  35,                                     !- Minute 113
  0.781116666666667,                      !- Value Until Time 113
  16,                                     !- Hour 114
  45,                                     !- Minute 114
  0.7825,                                 !- Value Until Time 114
  16,                                     !- Hour 115
  55,                                     !- Minute 115
  0.783316666666667,                      !- Value Until Time 115
  17,                                     !- Hour 116
  5,                                      !- Minute 116
  0.784133333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  15,                                     !- Minute 117
  0.78495,                                !- Value Until Time 117
  17,                                     !- Hour 118
  25,                                     !- Minute 118
  0.785766666666667,                      !- Value Until Time 118
  17,                                     !- Hour 119
  35,                                     !- Minute 119
  0.786583333333333,                      !- Value Until Time 119
  17,                                     !- Hour 120
  45,                                     !- Minute 120
  0.7874,                                 !- Value Until Time 120
  17,                                     !- Hour 121
  55,                                     !- Minute 121
  0.787891666666667,                      !- Value Until Time 121
  18,                                     !- Hour 122
  5,                                      !- Minute 122
  0.788383333333333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  15,                                     !- Minute 123
  0.788875,                               !- Value Until Time 123
  18,                                     !- Hour 124
  25,                                     !- Minute 124
  0.789366666666667,                      !- Value Until Time 124
  18,                                     !- Hour 125
  35,                                     !- Minute 125
  0.789858333333333,                      !- Value Until Time 125
  18,                                     !- Hour 126
  45,                                     !- Minute 126
  0.79035,                                !- Value Until Time 126
  18,                                     !- Hour 127
  55,                                     !- Minute 127
  0.790841666666667,                      !- Value Until Time 127
  19,                                     !- Hour 128
  5,                                      !- Minute 128
  0.791333333333333,                      !- Value Until Time 128
  19,                                     !- Hour 129
  15,                                     !- Minute 129
  0.791825,                               !- Value Until Time 129
  19,                                     !- Hour 130
  25,                                     !- Minute 130
  0.792316666666667,                      !- Value Until Time 130
  19,                                     !- Hour 131
  35,                                     !- Minute 131
  0.792808333333333,                      !- Value Until Time 131
  19,                                     !- Hour 132
  45,                                     !- Minute 132
  0.7933,                                 !- Value Until Time 132
  19,                                     !- Hour 133
  55,                                     !- Minute 133
  0.790483333333333,                      !- Value Until Time 133
  20,                                     !- Hour 134
  5,                                      !- Minute 134
  0.787666666666667,                      !- Value Until Time 134
  20,                                     !- Hour 135
  15,                                     !- Minute 135
  0.78485,                                !- Value Until Time 135
  20,                                     !- Hour 136
  25,                                     !- Minute 136
  0.782033333333333,                      !- Value Until Time 136
  20,                                     !- Hour 137
  35,                                     !- Minute 137
  0.779216666666666,                      !- Value Until Time 137
  20,                                     !- Hour 138
  45,                                     !- Minute 138
  0.7764,                                 !- Value Until Time 138
  20,                                     !- Hour 139
  55,                                     !- Minute 139
  0.77145,                                !- Value Until Time 139
  21,                                     !- Hour 140
  5,                                      !- Minute 140
  0.7665,                                 !- Value Until Time 140
  21,                                     !- Hour 141
  15,                                     !- Minute 141
  0.76155,                                !- Value Until Time 141
  21,                                     !- Hour 142
  25,                                     !- Minute 142
  0.7566,                                 !- Value Until Time 142
  21,                                     !- Hour 143
  35,                                     !- Minute 143
  0.75165,                                !- Value Until Time 143
  21,                                     !- Hour 144
  45,                                     !- Minute 144
  0.7467,                                 !- Value Until Time 144
  21,                                     !- Hour 145
  55,                                     !- Minute 145
  0.73905,                                !- Value Until Time 145
  22,                                     !- Hour 146
  5,                                      !- Minute 146
  0.7314,                                 !- Value Until Time 146
  22,                                     !- Hour 147
  15,                                     !- Minute 147
  0.72375,                                !- Value Until Time 147
  22,                                     !- Hour 148
  25,                                     !- Minute 148
  0.7161,                                 !- Value Until Time 148
  22,                                     !- Hour 149
  35,                                     !- Minute 149
  0.70845,                                !- Value Until Time 149
  22,                                     !- Hour 150
  45,                                     !- Minute 150
  0.7008,                                 !- Value Until Time 150
  22,                                     !- Hour 151
  55,                                     !- Minute 151
  0.69105,                                !- Value Until Time 151
  23,                                     !- Hour 152
  5,                                      !- Minute 152
  0.6813,                                 !- Value Until Time 152
  23,                                     !- Hour 153
  15,                                     !- Minute 153
  0.67155,                                !- Value Until Time 153
  23,                                     !- Hour 154
  25,                                     !- Minute 154
  0.6618,                                 !- Value Until Time 154
  23,                                     !- Hour 155
  35,                                     !- Minute 155
  0.65205,                                !- Value Until Time 155
  23,                                     !- Hour 156
  45,                                     !- Minute 156
  0.6423,                                 !- Value Until Time 156
  23,                                     !- Hour 157
  55,                                     !- Minute 157
  0.63274,                                !- Value Until Time 157
  24,                                     !- Hour 158
  0,                                      !- Minute 158
  0.62318;                                !- Value Until Time 158

OS:Schedule:Day,
  {1d35cbab-24e6-4483-b1f5-f75023e6b92e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e6f0297-bb9a-4b33-89ec-5ad89c235886}, !- Handle
  Schedule Rule 7,                        !- Name
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {feccfb86-47c8-4cc4-a2c6-7f432bb62a7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {feccfb86-47c8-4cc4-a2c6-7f432bb62a7c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.145305514805758,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.126535601738656,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.107765688671557,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.104924680793264,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.102083672914968,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0992426650366748,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0964016571583818,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.093560649280086,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0907196414017929,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.085519152404238,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.080318663406683,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0751181744091279,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0699176854115729,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0647171964140179,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.059516707416463,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.059516707416463,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0542680657430036,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0490194240695472,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.043770782396088,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0385221407226287,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0332734990491724,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0280248573757131,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0280248573757131,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0243652540070624,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0207056506384144,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0170460472697636,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0133864439011128,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00972684053246486,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00606723716381419,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00505603096984508,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00404482477587614,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00303361858190709,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00202241238793799,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.00101120619396894,                    !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.00351514534094088,                    !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.00703029068187899,                    !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0105454360228199,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0140605813637607,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0175757267046989,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0210908720456397,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0262913610431948,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0314918500407497,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.0366923390383048,                     !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.0418928280358599,                     !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0470933170334148,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0522938060309699,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0586499592502037,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0650061124694375,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0713622656886716,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0777184189079054,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0840745721271394,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0904307253463733,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0904307253463733,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.098761138277641,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.107091551208912,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.115421964140179,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.123752377071447,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.132082790002718,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.140413202933985,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.140413202933985,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.145324775876121,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.150236348818256,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.155147921760391,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.160059494702527,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.164971067644662,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.169882640586797,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.169882640586797,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.175083129584352,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.180283618581907,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.185484107579462,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.190684596577017,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.195885085574572,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.201085574572127,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.201085574572127,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.210812415104592,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.220539255637054,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.230266096169519,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.239992936701984,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.249719777234446,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.259446617766911,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.259446617766911,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.272592298288508,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.285737978810106,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.298883659331704,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.312029339853301,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.325175020374898,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.338320700896496,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.338320700896496,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.35464445802771,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.370968215158924,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.387291972290139,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.403615729421353,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.419939486552567,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.436263243683782,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.436263243683782,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.456053993480033,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.475844743276284,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.495635493072535,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.515426242868786,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.535216992665037,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.555007742461288,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.555007742461288,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.570031377343113,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.585055012224939,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.600078647106765,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.61510228198859,                       !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.630125916870416,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.645149551752241,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.653961491442543,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.662773431132844,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.671585370823146,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.680397310513448,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.689209250203749,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.698021189894051,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.699850991578374,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.701680793262701,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.703510594947025,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705340396631349,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707170198315676,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.704569953816899,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.700139907633794,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.695709861450693,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.691279815267591,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.686849769084487,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.682419722901386,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.671440912795436,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.660462102689487,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.649483292583537,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.638504482477588,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.627525672371638,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.616546862265689,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.599500814995925,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.582454767726161,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.565408720456398,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.548362673186634,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.53131662591687,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.514270578647107,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.491879584352078,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.46948859005705,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.447097595762021,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.424706601466993,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.402315607171964,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.379924612876936,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.353334705243141,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.326744797609344,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.30015488997555,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.273564982341753,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.246975074707959,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.220385167074165,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.201615254007062,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.182845340939963,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.164075427872861;                      !- Value Until Time 154

OS:Schedule:Day,
  {690c0e1f-c146-49e2-aeb9-12f086897c2e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Handle
  Retail Infil Half On,                   !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {e505ab1e-3b3d-4368-b8d4-330eabf09c68}, !- Default Day Schedule Name
  {8e3d4954-094f-4047-83c9-13ccb4fb737a}, !- Summer Design Day Schedule Name
  {1e4af35a-01cf-46eb-b22f-2551761fd715}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e505ab1e-3b3d-4368-b8d4-330eabf09c68}, !- Handle
  Retail Infil Half On Default,           !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8e3d4954-094f-4047-83c9-13ccb4fb737a}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {263cff3d-d72f-4562-8282-bd8208dd7d36}, !- Handle
  Schedule Rule 8,                        !- Name
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed55264e-84eb-43e0-812b-cafa72403706}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed55264e-84eb-43e0-812b-cafa72403706}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09f5e08e-d481-4cc0-a7bc-04fdb15e91d0}, !- Handle
  Schedule Rule 9,                        !- Name
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c361d925-ff3f-4394-866f-737a8bbf54a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c361d925-ff3f-4394-866f-737a8bbf54a1}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e4af35a-01cf-46eb-b22f-2551761fd715}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {9e79b273-ace0-4d6c-9c2b-b35264a0259b}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1dac222f-c9b8-4b25-995f-862985324119}, !- Handle
  Retail Entry People,                    !- Name
  {9e79b273-ace0-4d6c-9c2b-b35264a0259b}, !- People Definition Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {136b2cfa-b461-498f-88ce-aaa4f0ac868f}, !- Work Efficiency Schedule Name
  {5002c58f-dd61-4cad-8402-4026bf5a8999}, !- Clothing Insulation Schedule Name
  {9dc62268-9bf2-476f-bcd3-00edfe76a29d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8aec22b2-b14f-4523-9c88-2825263e1116}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ee54353-1238-4cb7-9a58-b5bc7e9ba309}, !- Handle
  {8aec22b2-b14f-4523-9c88-2825263e1116}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cd9a552f-0a57-4ac3-951b-b87094f06413}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b182f291-610b-4ffd-ad51-cede963f23d0}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {cd9a552f-0a57-4ac3-951b-b87094f06413}, !- Electric Equipment Definition Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space or SpaceType Name
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {64f43e74-4c96-4c3e-9eb2-da343d52cfd2}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e5b4ed97-f147-4e04-9bfb-63ebf448377b}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Number of People Schedule Name
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- People Activity Level Schedule Name
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Lighting Schedule Name
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7c540ebc-27c4-413e-837b-7c2c26a4a6d8}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1bae624c-e1fa-4679-a6de-6072fdc0e0f2}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {7c540ebc-27c4-413e-837b-7c2c26a4a6d8}, !- People Definition Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {136b2cfa-b461-498f-88ce-aaa4f0ac868f}, !- Work Efficiency Schedule Name
  {5002c58f-dd61-4cad-8402-4026bf5a8999}, !- Clothing Insulation Schedule Name
  {9dc62268-9bf2-476f-bcd3-00edfe76a29d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8f05cba9-c744-43d6-874a-d9798f14d834}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8e26e6e7-5360-4dc8-b809-f8280cc7b4c6}, !- Handle
  {8f05cba9-c744-43d6-874a-d9798f14d834}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8443e4f1-0bed-4a2e-a040-71eb3d3a7b19}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a8dcba8-7e32-4c10-8dee-4f14d5588e16}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {8443e4f1-0bed-4a2e-a040-71eb3d3a7b19}, !- Electric Equipment Definition Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space or SpaceType Name
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1ba2d0ac-e8ae-4cc1-99fa-6aaf24321bbb}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {032b504b-6d1d-46ee-b454-31cb52c25f2e}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Number of People Schedule Name
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- People Activity Level Schedule Name
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Lighting Schedule Name
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1db63b56-e0b0-4100-a531-4f371791879b}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47212e7a-f333-4192-af3f-908415da77c3}, !- Handle
  Retail Retail People,                   !- Name
  {1db63b56-e0b0-4100-a531-4f371791879b}, !- People Definition Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {136b2cfa-b461-498f-88ce-aaa4f0ac868f}, !- Work Efficiency Schedule Name
  {5002c58f-dd61-4cad-8402-4026bf5a8999}, !- Clothing Insulation Schedule Name
  {9dc62268-9bf2-476f-bcd3-00edfe76a29d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bcddb96e-8174-4ea2-b90e-d0de19e5d821}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {09bbf8f4-814f-4c1e-81f2-9545d949e70c}, !- Handle
  {bcddb96e-8174-4ea2-b90e-d0de19e5d821}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {525837b0-1e60-41db-81aa-0bba9757d4bf}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6e55a215-e594-450b-b3a0-76e85dd0ebf8}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {525837b0-1e60-41db-81aa-0bba9757d4bf}, !- Electric Equipment Definition Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space or SpaceType Name
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8823b2cd-a0b9-43f1-9d0b-594178eee09c}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c026cfd4-d5f7-433d-9662-d08e157c9474}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Number of People Schedule Name
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- People Activity Level Schedule Name
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Lighting Schedule Name
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a00a38a0-978f-4ad4-9dfc-0e395fee4345}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {e9cd9ebc-35a0-4100-98c2-f6e9f9c3136e}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b0bbb36e-8894-49df-bedd-9a835e77bc16}, !- Handle
  Foundation F 126 Perim 276 Area 1264,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.6398565221311,                       !- Area {m2}
  2.76462303633664;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a3240440-ae8a-439d-8442-2a69dcb3e431}, !- Handle
  Foundation F 126 Perim 755 Area 3452,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  34.5212680032071,                       !- Area {m2}
  7.55058355275746;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c98d5a71-b149-4b0a-a456-848a9155de00}, !- Handle
  Foundation F 126 Perim 00 Area 2087,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.8745172277378,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {39e0c8ad-42dc-449d-ac8f-8c87329c0623}, !- Handle
  Foundation F 126 Perim 11 Area 501,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.01472568541069,                       !- Area {m2}
  1.09683413941616;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53148a4f-0f77-4fd6-af47-6962ff34451d}, !- Handle
  Foundation F 126 Perim 00 Area 828,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  8.28173781317854,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {080395f1-52b8-4fda-bfe9-184b732f44e6}, !- Handle
  Foundation F 126 Perim 36 Area 1647,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.4697820884486,                       !- Area {m2}
  3.60231454253032;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b76f4e34-85fe-4f26-909e-bce668ca12b3}, !- Handle
  Foundation F 126 Perim 009 Area 04,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  0.396903707216676,                      !- Area {m2}
  0.0868118344743385;                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4389f6d3-fee4-4189-af87-e5ae1d520fbf}, !- Handle
  Foundation F 126 Perim 00 Area 272,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  27.1995769366884,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3ca7194c-a3de-49e2-8e63-5a7c9b9b4cc0}, !- Handle
  Foundation F 126 Perim 00 Area 066,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  0.655480009566644,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f6364a27-7cb8-4dcd-974c-98642fed7374}, !- Handle
  ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-5A, !- Name
  {f33133ce-193f-4125-a618-9b6ae4e98a5a}, !- Default Exterior Surface Constructions Name
  {579b2695-aab1-4421-8189-181819bdd8ed}, !- Default Interior Surface Constructions Name
  {c59b478e-23e9-4eef-8ce2-bce42a318e2f}, !- Default Ground Contact Surface Constructions Name
  {b044a1c6-1fff-4a9f-bef7-8e8de413b2a8}, !- Default Exterior SubSurface Constructions Name
  {70da4b9f-f933-4f2f-a229-0a671462a93d}, !- Default Interior SubSurface Constructions Name
  {d9545fbb-4b59-4a2a-8781-e099b53d6c58}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f33133ce-193f-4125-a618-9b6ae4e98a5a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0cc38424-9b79-4e74-a625-b5c10661beaf}, !- Floor Construction Name
  {a130a852-d7ec-4caa-9f18-611be7284c22}, !- Wall Construction Name
  {29625192-ebf1-4980-ac06-47ee57fe916f}; !- Roof Ceiling Construction Name

OS:Construction,
  {0cc38424-9b79-4e74-a625-b5c10661beaf}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {704e90e1-d388-454f-b1f8-5a2f08c71f59}, !- Layer 1
  {2e26abbf-18c5-4109-99cb-2574f391adf8}; !- Layer 2

OS:StandardsInformation:Construction,
  {00341184-fa12-4322-893b-cdf0ba1ae5c1}, !- Handle
  {0cc38424-9b79-4e74-a625-b5c10661beaf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {704e90e1-d388-454f-b1f8-5a2f08c71f59}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2e26abbf-18c5-4109-99cb-2574f391adf8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4505f639-f514-4762-8acc-b3a7bd4a9afe}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {812df982-e6c8-444e-baaa-8c63ff6842fd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {29625192-ebf1-4980-ac06-47ee57fe916f}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {cb6f15c7-5296-4ad9-9125-2e632ad61b9d}, !- Layer 1
  {4f213411-ed72-47ca-ae44-d12f50ca36fa}, !- Layer 2
  {08eb15ad-e317-4bb1-985d-14cca3311f71}; !- Layer 3

OS:StandardsInformation:Construction,
  {333f6bc4-b3d9-4ee1-898b-b1d28a52636f}, !- Handle
  {29625192-ebf1-4980-ac06-47ee57fe916f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {cb6f15c7-5296-4ad9-9125-2e632ad61b9d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4f213411-ed72-47ca-ae44-d12f50ca36fa}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {08eb15ad-e317-4bb1-985d-14cca3311f71}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {579b2695-aab1-4421-8189-181819bdd8ed}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5dc0ad4f-bc3e-4f63-aa2a-b92bad94e1fe}, !- Floor Construction Name
  {3f27d9ba-f9b3-4881-9ec3-7f7c357bac82}, !- Wall Construction Name
  {6c66c21f-352e-4df5-b3c5-9cdf2df1a419}; !- Roof Ceiling Construction Name

OS:Construction,
  {5dc0ad4f-bc3e-4f63-aa2a-b92bad94e1fe}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a512c5f2-4d95-443f-b1da-bdb90259e24a}, !- Layer 1
  {371961a9-67e3-46ce-a6c2-49c7bb92bc4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5da1725e-7149-4337-b57b-5fb0708e0768}, !- Handle
  {5dc0ad4f-bc3e-4f63-aa2a-b92bad94e1fe}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a512c5f2-4d95-443f-b1da-bdb90259e24a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {371961a9-67e3-46ce-a6c2-49c7bb92bc4f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {3f27d9ba-f9b3-4881-9ec3-7f7c357bac82}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {91e11a52-93d4-4201-a979-c4e4b093e10d}, !- Layer 1
  {91e11a52-93d4-4201-a979-c4e4b093e10d}; !- Layer 2

OS:StandardsInformation:Construction,
  {691992c5-f8be-42e7-b507-759868654cf4}, !- Handle
  {3f27d9ba-f9b3-4881-9ec3-7f7c357bac82}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {91e11a52-93d4-4201-a979-c4e4b093e10d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6c66c21f-352e-4df5-b3c5-9cdf2df1a419}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {371961a9-67e3-46ce-a6c2-49c7bb92bc4f}, !- Layer 1
  {a512c5f2-4d95-443f-b1da-bdb90259e24a}; !- Layer 2

OS:StandardsInformation:Construction,
  {0919a358-d20f-4c05-a7b8-bf36f06057cd}, !- Handle
  {6c66c21f-352e-4df5-b3c5-9cdf2df1a419}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c59b478e-23e9-4eef-8ce2-bce42a318e2f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {641d3540-ddce-43be-9de6-874e4d395492}, !- Floor Construction Name
  {7a560716-201c-4dd5-881f-28335a11082c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {641d3540-ddce-43be-9de6-874e4d395492}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0e2285e8-6ffc-4421-bd01-8e62188805fc}, !- Layer 1
  {2e26abbf-18c5-4109-99cb-2574f391adf8}; !- Layer 2

OS:StandardsInformation:Construction,
  {02f7b3b6-ae74-48ec-8924-c3e08c7367fa}, !- Handle
  {641d3540-ddce-43be-9de6-874e4d395492}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a2074f4e-262f-47c4-9c33-cc781c2e7679}, !- Handle
  Typical Insulation R-4.23 1,            !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0e2285e8-6ffc-4421-bd01-8e62188805fc}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a560716-201c-4dd5-881f-28335a11082c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3de29fe5-5159-4895-afa0-5d7f75feed40}; !- Layer 1

OS:StandardsInformation:Construction,
  {b745e8d6-7cb2-4a58-9e32-6288a89f4072}, !- Handle
  {7a560716-201c-4dd5-881f-28335a11082c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3de29fe5-5159-4895-afa0-5d7f75feed40}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b044a1c6-1fff-4a9f-bef7-8e8de413b2a8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a0e793a7-5b3d-48eb-a5e2-c687cd71394f}, !- Fixed Window Construction Name
  {c6836aa5-67b2-4301-be5f-b38f729eb7c7}, !- Operable Window Construction Name
  {e489012b-b45a-4a8b-af08-9047ab3e3961}, !- Door Construction Name
  {846802da-e931-47e7-b36d-4972bad45275}, !- Glass Door Construction Name
  {d830c8b1-e4f5-47ae-82cb-e1543a713d0f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {66091ed4-821a-44d0-8975-cdfffcdf3d0f}, !- Tubular Daylight Dome Construction Name
  {66091ed4-821a-44d0-8975-cdfffcdf3d0f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a0e793a7-5b3d-48eb-a5e2-c687cd71394f}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {51e24b34-91e5-46b7-831d-fbb321197ead}; !- Layer 1

OS:StandardsInformation:Construction,
  {257f7341-2265-42c3-ae90-7aabb01ed722}, !- Handle
  {a0e793a7-5b3d-48eb-a5e2-c687cd71394f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {51e24b34-91e5-46b7-831d-fbb321197ead}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {c6836aa5-67b2-4301-be5f-b38f729eb7c7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {1e3ab7c9-5884-4147-9783-3fd53b8c8d8d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7196791d-4bdf-4568-8fef-3e7b34480acb}, !- Handle
  {c6836aa5-67b2-4301-be5f-b38f729eb7c7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1e3ab7c9-5884-4147-9783-3fd53b8c8d8d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {e489012b-b45a-4a8b-af08-9047ab3e3961}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {9eaa55f4-21a1-4922-9f2f-e6d66f2719b0}, !- Layer 1
  {a2074f4e-262f-47c4-9c33-cc781c2e7679}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f8d27c1-c33e-4fcc-a47d-c3ea5cadca6c}, !- Handle
  {e489012b-b45a-4a8b-af08-9047ab3e3961}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9eaa55f4-21a1-4922-9f2f-e6d66f2719b0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {846802da-e931-47e7-b36d-4972bad45275}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3f6c1924-d44a-4e7e-a4e0-b3c94cdc7674}; !- Layer 1

OS:StandardsInformation:Construction,
  {1be71820-c813-494b-96db-ed7ed169fb94}, !- Handle
  {846802da-e931-47e7-b36d-4972bad45275}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3f6c1924-d44a-4e7e-a4e0-b3c94cdc7674}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d830c8b1-e4f5-47ae-82cb-e1543a713d0f}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a2074f4e-262f-47c4-9c33-cc781c2e7679}; !- Layer 1

OS:StandardsInformation:Construction,
  {28931189-b1e6-4073-9eb6-2ff5a97c7d74}, !- Handle
  {d830c8b1-e4f5-47ae-82cb-e1543a713d0f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {66091ed4-821a-44d0-8975-cdfffcdf3d0f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e144de72-e5de-49a1-a4e3-ecdf59d0ec9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {1e4d8993-68f4-44f8-a493-91467586766a}, !- Handle
  {66091ed4-821a-44d0-8975-cdfffcdf3d0f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e144de72-e5de-49a1-a4e3-ecdf59d0ec9e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {70da4b9f-f933-4f2f-a229-0a671462a93d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {66091ed4-821a-44d0-8975-cdfffcdf3d0f}, !- Fixed Window Construction Name
  {66091ed4-821a-44d0-8975-cdfffcdf3d0f}, !- Operable Window Construction Name
  {aa340e7f-5ad8-40a9-8bfd-f6a34077dce1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {aa340e7f-5ad8-40a9-8bfd-f6a34077dce1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d016bb88-4f8a-4c32-8ce4-271e61d25b2b}; !- Layer 1

OS:StandardsInformation:Construction,
  {2762210b-b740-46b7-b7e4-5da83e545b87}, !- Handle
  {aa340e7f-5ad8-40a9-8bfd-f6a34077dce1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d016bb88-4f8a-4c32-8ce4-271e61d25b2b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d9545fbb-4b59-4a2a-8781-e099b53d6c58}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d016bb88-4f8a-4c32-8ce4-271e61d25b2b}; !- Layer 1

OS:StandardsInformation:Construction,
  {533e587a-db61-4986-ad04-a8360e5c0511}, !- Handle
  {d9545fbb-4b59-4a2a-8781-e099b53d6c58}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a130a852-d7ec-4caa-9f18-611be7284c22}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {4505f639-f514-4762-8acc-b3a7bd4a9afe}, !- Layer 1
  {812df982-e6c8-444e-baaa-8c63ff6842fd}, !- Layer 2
  {a2074f4e-262f-47c4-9c33-cc781c2e7679}, !- Layer 3
  {812df982-e6c8-444e-baaa-8c63ff6842fd}; !- Layer 4

OS:StandardsInformation:Construction,
  {bbe192f7-76b8-4956-a6b5-a50fd5ccdd2d}, !- Handle
  {a130a852-d7ec-4caa-9f18-611be7284c22}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Handle
  Always On Discrete,                     !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c9da62fa-2c29-4b0d-84a0-3b7dedfb5766}, !- Handle
  Retail Back_Space A  - Story Ground Infiltration, !- Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae44f96e-8e1d-4e93-a915-55f3301530ca}, !- Handle
  Retail Back_Space C  - Story Ground Infiltration, !- Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68f72644-a741-4123-8ad9-7556e0fa7805}, !- Handle
  Retail Entry A  - Story Ground Infiltration, !- Name
  {3cdfa270-c80d-4548-985c-a64737cf084c}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1092e252-1760-4b51-93a0-acf444b1caac}, !- Handle
  Retail Entry C  - Story Ground Infiltration, !- Name
  {ab0e77e6-007e-47af-af5c-f03989d84f07}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efce7edc-fa4a-4374-a50e-ebd4bf63b318}, !- Handle
  Retail Point_of_Sale A  - Story Ground Infiltration, !- Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb8bf7f3-2970-4ff6-9488-417bc88542cc}, !- Handle
  Retail Point_of_Sale C  - Story Ground Infiltration, !- Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1966cbb6-8aab-4a08-a6bb-0649b2b849b4}, !- Handle
  Retail Retail A  - Story Ground Infiltration, !- Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4feccc41-1e11-48aa-bf12-5434a7d90b85}, !- Handle
  Retail Retail A end_a - Story Ground Infiltration, !- Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e269bbe0-8331-450a-a177-0c3c46f2ada2}, !- Handle
  Retail Retail A end_b - Story Ground Infiltration, !- Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d67e302d-4572-484c-9d8b-4d4cc4d9d755}, !- Handle
  Retail Retail B end_a - Story Ground Infiltration, !- Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5f163c1-b5d8-40cf-aa25-4496ff6ee590}, !- Handle
  Retail Retail B end_b - Story Ground Infiltration, !- Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31cdc449-6bfa-4bda-a81b-c6ce1207cef1}, !- Handle
  Retail Retail C  - Story Ground Infiltration, !- Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c88b26c-0141-418b-8955-f084f678a758}, !- Handle
  Retail Retail C end_a - Story Ground Infiltration, !- Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c73a55f0-4ee8-436f-a180-56eacf4576dd}, !- Handle
  Retail Retail C end_b - Story Ground Infiltration, !- Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space or SpaceType Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {77235e4a-b18a-44a5-b28b-b9eee32e4cd6}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {478c0bec-02d8-4bd9-8ca8-57da0a5e04c8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {434afd64-add9-45b1-aec2-96de5f3532e5}, !- Handle
  Parking Areas and Drives,               !- Name
  {478c0bec-02d8-4bd9-8ca8-57da0a5e04c8}, !- Exterior Lights Definition Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4252.71263563178,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {66543a6e-99b1-4ea0-98b2-7f972aa7627d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {2b4eba3d-f280-4f9a-a5a8-aee31b19ffab}, !- Handle
  Building Facades,                       !- Name
  {66543a6e-99b1-4ea0-98b2-7f972aa7627d}, !- Exterior Lights Definition Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4381.78046004133,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7833b766-9deb-4bb8-a7f1-183a5e845acd}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {69ec057a-083f-47c7-9537-e643a5882a9c}, !- Handle
  Main Entries,                           !- Name
  {7833b766-9deb-4bb8-a7f1-183a5e845acd}, !- Exterior Lights Definition Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {751d6b39-9503-478e-99fd-a1cebee3943b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {fbddd221-8315-440a-8c9b-ae11030b1393}, !- Handle
  Other Doors,                            !- Name
  {751d6b39-9503-478e-99fd-a1cebee3943b}, !- Exterior Lights Definition Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.516,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {baa99a65-2a10-467f-81ff-403b896d1413}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Handle
  Retail HtgSetp,                         !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  {e4df79b9-fda4-49a9-9630-8d124735fa88}, !- Default Day Schedule Name
  {c6a3a453-56e9-40f9-8327-8c7abe30b617}, !- Summer Design Day Schedule Name
  {248c5ae9-c755-4224-ad80-2c72a8a18571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4df79b9-fda4-49a9-9630-8d124735fa88}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {706225eb-6d76-4d43-a92a-f9411e08e247}, !- Handle
  Schedule Rule 10,                       !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {660b2cce-51c4-410c-9bfa-3fa8282e73ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660b2cce-51c4-410c-9bfa-3fa8282e73ff}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {000bf788-5d84-43a5-b770-3b2c92d36699}, !- Handle
  Retail HtgSetp Summer Design Day,       !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4237f07a-27e8-4394-b505-94bd78154f81}, !- Handle
  Schedule Rule 11,                       !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04fa67f3-1417-4368-a3a0-950f2c7e4751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04fa67f3-1417-4368-a3a0-950f2c7e4751}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {98c67572-7a16-4869-a529-d81bd143f664}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}, !- Handle
  Retail ClgSetp,                         !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  {697ef595-f522-4108-86e9-c3c69aec99d7}, !- Default Day Schedule Name
  {a547b9af-0f25-4b9f-92e4-e1f50333bd0d}, !- Summer Design Day Schedule Name
  {7f66988d-b870-4ea9-9238-5cdd2a8b32bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {697ef595-f522-4108-86e9-c3c69aec99d7}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {b2090849-7644-482d-8682-36332274842c}, !- Handle
  Retail ClgSetp Summer Design Day,       !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {851a2e79-5803-4725-b7db-9294d6aa2305}, !- Handle
  Schedule Rule 12,                       !- Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4aed2e7c-7823-4cb4-b51c-0c47e75570e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aed2e7c-7823-4cb4-b51c-0c47e75570e3}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {617619d2-2b51-4f3a-8521-54982aaaa9de}, !- Handle
  Schedule Rule 13,                       !- Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0e4e6aa-1a59-4b2b-bb07-43e34d94c2e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0e4e6aa-1a59-4b2b-bb07-43e34d94c2e5}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {f400bd95-ca0c-41be-9cec-869087ac8b2d}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {298fa2e9-ff79-42a5-b4ac-36ac3f614e57}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63522540-0662-4d04-b3f8-cf66a73f08cf}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {614d7f4e-a2c6-4cd2-b7af-9a5c97bf6074}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  {9f6fe882-296a-4fc2-88ea-d739507a60ad}, !- Default Day Schedule Name
  {6e91ceee-1478-4aa9-80c8-daea36f4d531}, !- Summer Design Day Schedule Name
  {98837f40-cfad-4105-8729-9faa12963a9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f6fe882-296a-4fc2-88ea-d739507a60ad}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {98837f40-cfad-4105-8729-9faa12963a9c}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6e91ceee-1478-4aa9-80c8-daea36f4d531}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9f5cb808-dcdf-4705-b89e-76c1f9b845a2}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dcf5433-448d-412b-b565-4b7935ce08e0}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c79e40dc-1cd9-4cec-a3c6-b8663b24117d}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {067c9075-333c-499f-9384-aa8258095fee}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab28abc9-49d4-40ae-96b7-291dd23de577}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8750745-1cf0-47c7-9242-14565d8f3224}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19e77250-76d1-432e-b6da-691c82ed9645}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cda93685-990b-488a-8ff3-123e8a79ac2c}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a56e80d-43a1-4095-ae69-3d5c52ab8b64}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4033a759-e53a-4a05-bcad-b5b9728f7bd2}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a11f90f-e94d-4f6b-b183-61ed11b6dc23}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9b0d1e8-fc40-4eb6-b359-140f3edbe49d}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {108260f1-31f1-41d8-8b4e-f796f866a736}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e1b03c1-91e6-4a16-9d5f-d02612867572}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Heating Setpoint Temperature Schedule Name
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {9fbe7bcd-98d3-4f04-a60d-b91acf142424}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {d98a9e02-ddc6-4f28-89b8-3253bea04536}, !- Availability Schedule
  {55ee9d40-6aeb-4696-930d-2ce51d4e68d0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {870fc77f-9b0f-41be-8246-d8e5d12fc0b1}, !- Supply Side Inlet Node Name
  {f3168064-d7d5-4043-b192-ca0e97048a17}, !- Demand Side Outlet Node Name
  {fe8f7249-2628-4df6-8174-9dbe8b1fa2e9}, !- Demand Side Inlet Node A
  {7facd7c3-975f-4c6d-a020-a4c512222d6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {365a519a-61a7-484d-9189-2cde0485a0d5}, !- Demand Mixer Name
  {afd3f812-9e96-4c50-a850-15b3cbcfb192}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ffc51583-84fa-4e38-9673-ee80e1da5dd9}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {870fc77f-9b0f-41be-8246-d8e5d12fc0b1}, !- Inlet Port
  {7d389a59-3eac-4e1b-a8dc-bdb3ef3f43ad}; !- Outlet Port

OS:Node,
  {66bebdee-8ccf-43b6-9fc9-822b6ae387f2}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {7cd3dcec-b719-467b-90d5-d0599c701e02}, !- Inlet Port
  {7facd7c3-975f-4c6d-a020-a4c512222d6b}; !- Outlet Port

OS:Connection,
  {870fc77f-9b0f-41be-8246-d8e5d12fc0b1}, !- Handle
  {73d740b3-11bd-45cd-819a-bd980cbdae08}, !- Name
  {9fbe7bcd-98d3-4f04-a60d-b91acf142424}, !- Source Object
  8,                                      !- Outlet Port
  {ffc51583-84fa-4e38-9673-ee80e1da5dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7facd7c3-975f-4c6d-a020-a4c512222d6b}, !- Handle
  {08d74160-1e23-4e31-a241-9f624b5b3727}, !- Name
  {66bebdee-8ccf-43b6-9fc9-822b6ae387f2}, !- Source Object
  3,                                      !- Outlet Port
  {9fbe7bcd-98d3-4f04-a60d-b91acf142424}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {453943d7-0a3e-4faf-ae35-47be5e557c50}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {fe8f7249-2628-4df6-8174-9dbe8b1fa2e9}, !- Inlet Port
  {afd30de6-1884-446b-97b7-470d65c493da}; !- Outlet Port

OS:Node,
  {5b168e44-11f2-4e14-9934-3a0f37aadb41}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {87352d9c-cc27-4d1d-8a1a-a75d0730f89a}, !- Inlet Port
  {f3168064-d7d5-4043-b192-ca0e97048a17}; !- Outlet Port

OS:Node,
  {64bdc523-820a-4718-ac60-4ed5e8f457b9}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air Outlet Air Node, !- Name
  {90db0b37-c0f1-4bbe-b23c-e9fa2c3abce6}, !- Inlet Port
  {17051284-9b39-490e-b320-a07e721dd3d2}; !- Outlet Port

OS:Connection,
  {fe8f7249-2628-4df6-8174-9dbe8b1fa2e9}, !- Handle
  {7cef0e01-8c76-4abf-99f3-3f6cea32bce4}, !- Name
  {9fbe7bcd-98d3-4f04-a60d-b91acf142424}, !- Source Object
  10,                                     !- Outlet Port
  {453943d7-0a3e-4faf-ae35-47be5e557c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3168064-d7d5-4043-b192-ca0e97048a17}, !- Handle
  {448dbab1-726a-441c-940f-db6d4a7a299a}, !- Name
  {5b168e44-11f2-4e14-9934-3a0f37aadb41}, !- Source Object
  3,                                      !- Outlet Port
  {9fbe7bcd-98d3-4f04-a60d-b91acf142424}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {afd3f812-9e96-4c50-a850-15b3cbcfb192}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {afd30de6-1884-446b-97b7-470d65c493da}, !- Inlet Node Name
  {94212f9f-281d-4c51-aee8-664bdb763ad6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {365a519a-61a7-484d-9189-2cde0485a0d5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {87352d9c-cc27-4d1d-8a1a-a75d0730f89a}, !- Outlet Node Name
  {ec3734b9-64c8-4067-8190-d16267738fd1}; !- Inlet Node Name 1

OS:Connection,
  {afd30de6-1884-446b-97b7-470d65c493da}, !- Handle
  {69d05e48-894a-4ed0-ba7d-0704bad9174a}, !- Name
  {453943d7-0a3e-4faf-ae35-47be5e557c50}, !- Source Object
  3,                                      !- Outlet Port
  {afd3f812-9e96-4c50-a850-15b3cbcfb192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87352d9c-cc27-4d1d-8a1a-a75d0730f89a}, !- Handle
  {7e701983-efb9-4ec5-9b48-76fbf41c19a5}, !- Name
  {365a519a-61a7-484d-9189-2cde0485a0d5}, !- Source Object
  2,                                      !- Outlet Port
  {5b168e44-11f2-4e14-9934-3a0f37aadb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08751809-8f48-440d-bbbb-a51e3c976448}, !- Handle
  {9fbe7bcd-98d3-4f04-a60d-b91acf142424}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {55ee9d40-6aeb-4696-930d-2ce51d4e68d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {21d30cf7-465f-45e9-82d9-549c00328cd9}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {5c635c9d-607b-458d-8fa0-3c862996bb22}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Heating Coil 15kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {48f68ad0-6b52-4beb-b126-be031fd72bfe}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Cooling Coil 9kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {90f514aa-530f-4bc5-b682-70e9e0632e63}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c86592c7-7b42-4e10-bb1b-45901ea15e4b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {214f442c-6a0b-4115-ab61-afae78d51876}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0355b784-70b8-4723-a5d2-c658e76c9b63}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {71012735-0139-491d-92d5-26abc53b94f8}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7839cf68-2022-4074-b5a0-51fb2426621f}, !- Handle
  AC-Cap-fT,                              !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {19b99121-3995-4cd1-af3e-92f84dc83fbb}, !- Handle
  AC-Cap-fFF,                             !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e04a22b4-a957-4fd1-9977-f5e7370ddbe1}, !- Handle
  AC-EIR-fT,                              !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {417c6a8e-bb00-4ab1-bfe6-0ce14ec73359}, !- Handle
  AC-EIR-fFF,                             !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6dcd17dd-5aca-4bb7-934b-bce53cc3cd7d}, !- Handle
  AC-PLF-fPLR,                            !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {dbac06a4-c226-4abc-92cb-4e8336f8633f}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c12731f6-2c48-46b2-993b-73919ac17bda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a104b0a-8cc2-469f-9282-db0ea386b8f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c12731f6-2c48-46b2-993b-73919ac17bda}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a104b0a-8cc2-469f-9282-db0ea386b8f0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1a968cb7-af18-495a-aa82-1e9deb687cc5}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {9c2ca180-8111-4416-bf92-387e2484715a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {7d389a59-3eac-4e1b-a8dc-bdb3ef3f43ad}, !- Air Inlet Node Name
  {7cd3dcec-b719-467b-90d5-d0599c701e02}, !- Air Outlet Node Name
  {dbac06a4-c226-4abc-92cb-4e8336f8633f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {d98a9e02-ddc6-4f28-89b8-3253bea04536}, !- Supply Air Fan Operating Mode Schedule Name
  {5c635c9d-607b-458d-8fa0-3c862996bb22}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {48f68ad0-6b52-4beb-b126-be031fd72bfe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7d389a59-3eac-4e1b-a8dc-bdb3ef3f43ad}, !- Handle
  {4eaeafb2-f983-49b3-8c31-8d15aa50abed}, !- Name
  {ffc51583-84fa-4e38-9673-ee80e1da5dd9}, !- Source Object
  3,                                      !- Outlet Port
  {1a968cb7-af18-495a-aa82-1e9deb687cc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7cd3dcec-b719-467b-90d5-d0599c701e02}, !- Handle
  {040279e9-b85a-42d0-91ae-77099bcb9d03}, !- Name
  {1a968cb7-af18-495a-aa82-1e9deb687cc5}, !- Source Object
  7,                                      !- Outlet Port
  {66bebdee-8ccf-43b6-9fc9-822b6ae387f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e52a73c-7420-4d81-83ed-c2b121f54fc6}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {00263a24-9bb2-4839-af7d-62accaea10a8}, !- Air Inlet Node Name
  {90db0b37-c0f1-4bbe-b23c-e9fa2c3abce6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91effbc3-497c-4872-bc3c-cdce60f7ead3}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {365a4525-87c2-4675-a08e-5104ce451de7}, !- Inlet Port
  {ec3734b9-64c8-4067-8190-d16267738fd1}; !- Outlet Port

OS:Connection,
  {17051284-9b39-490e-b320-a07e721dd3d2}, !- Handle
  {2af0e0b8-193f-47d1-a549-08b691091985}, !- Name
  {64bdc523-820a-4718-ac60-4ed5e8f457b9}, !- Source Object
  3,                                      !- Outlet Port
  {dcf52b20-9425-4b8a-b68a-80cd89c2dd59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {365a4525-87c2-4675-a08e-5104ce451de7}, !- Handle
  {f01caf81-281f-4b1a-ac3b-c3642a2c9c24}, !- Name
  {1566b6e4-08ef-4f0e-bfa7-09e8ed166b14}, !- Source Object
  3,                                      !- Outlet Port
  {91effbc3-497c-4872-bc3c-cdce60f7ead3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec3734b9-64c8-4067-8190-d16267738fd1}, !- Handle
  {af1b6f93-1309-4f5b-b277-3e6ad66f6da3}, !- Name
  {91effbc3-497c-4872-bc3c-cdce60f7ead3}, !- Source Object
  3,                                      !- Outlet Port
  {365a519a-61a7-484d-9189-2cde0485a0d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56408ae8-ee0e-4294-b809-a06d5ac6faac}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air Inlet Air Node, !- Name
  {94212f9f-281d-4c51-aee8-664bdb763ad6}, !- Inlet Port
  {00263a24-9bb2-4839-af7d-62accaea10a8}; !- Outlet Port

OS:Connection,
  {94212f9f-281d-4c51-aee8-664bdb763ad6}, !- Handle
  {100b3a6c-b19c-4c04-aeb7-2cb35d9912f1}, !- Name
  {afd3f812-9e96-4c50-a850-15b3cbcfb192}, !- Source Object
  3,                                      !- Outlet Port
  {56408ae8-ee0e-4294-b809-a06d5ac6faac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00263a24-9bb2-4839-af7d-62accaea10a8}, !- Handle
  {bd20c897-26fa-4c56-9635-7e0371026ebd}, !- Name
  {56408ae8-ee0e-4294-b809-a06d5ac6faac}, !- Source Object
  3,                                      !- Outlet Port
  {6e52a73c-7420-4d81-83ed-c2b121f54fc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90db0b37-c0f1-4bbe-b23c-e9fa2c3abce6}, !- Handle
  {abd83bbe-6054-4043-b6d1-f4c5b7444037}, !- Name
  {6e52a73c-7420-4d81-83ed-c2b121f54fc6}, !- Source Object
  4,                                      !- Outlet Port
  {64bdc523-820a-4718-ac60-4ed5e8f457b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dbd4fd0c-5d61-400d-9be2-b411219f5165}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {9c81b55b-7f8d-4210-89d0-903ba83c504d}, !- Availability Schedule
  {85af25a8-1ada-4ae5-b5cc-c855932d2f7b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63ed096a-72de-48d4-becf-fd3bfa818bea}, !- Supply Side Inlet Node Name
  {fb4f606b-c8e5-4e9e-b04c-455941614556}, !- Demand Side Outlet Node Name
  {f40b3c87-c9c4-48d5-8405-553620346cc4}, !- Demand Side Inlet Node A
  {74f18601-483f-43bb-a3b8-cdf6519518f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73a04dc7-52ef-4bc5-8827-29fcf060323d}, !- Demand Mixer Name
  {f2f8efa0-9876-4848-a08f-77a7ef1069bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {46fc3566-ed57-4139-837b-dcdf71199d28}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {63ed096a-72de-48d4-becf-fd3bfa818bea}, !- Inlet Port
  {746078ca-a3b1-4c15-a59f-82e4dbe8bee7}; !- Outlet Port

OS:Node,
  {f86d58f3-ef42-4d70-8c4f-544b842c8167}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {88770e85-a178-48bc-821b-5e9d2885e289}, !- Inlet Port
  {74f18601-483f-43bb-a3b8-cdf6519518f5}; !- Outlet Port

OS:Connection,
  {63ed096a-72de-48d4-becf-fd3bfa818bea}, !- Handle
  {d8738a9a-529a-4009-adac-2bc48b3a3c42}, !- Name
  {dbd4fd0c-5d61-400d-9be2-b411219f5165}, !- Source Object
  8,                                      !- Outlet Port
  {46fc3566-ed57-4139-837b-dcdf71199d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f18601-483f-43bb-a3b8-cdf6519518f5}, !- Handle
  {74ac0f4a-8588-4f96-8638-30e9f6802f6b}, !- Name
  {f86d58f3-ef42-4d70-8c4f-544b842c8167}, !- Source Object
  3,                                      !- Outlet Port
  {dbd4fd0c-5d61-400d-9be2-b411219f5165}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e616a666-9a57-4d27-b404-b4fedc087c4e}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {f40b3c87-c9c4-48d5-8405-553620346cc4}, !- Inlet Port
  {3d778442-6650-4d73-85bd-7fb3fe4086bd}; !- Outlet Port

OS:Node,
  {e5db6cc9-0d62-4062-83f2-710e78702d5f}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {d1fdfe5b-fd99-4059-b731-74cbd9a38552}, !- Inlet Port
  {fb4f606b-c8e5-4e9e-b04c-455941614556}; !- Outlet Port

OS:Node,
  {aa7feb7a-7946-4775-bda6-75f8a79e9d17}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air Outlet Air Node, !- Name
  {985f778f-bfea-4465-a90f-d5c23beae0e7}, !- Inlet Port
  {9263f5f9-f058-498f-8dcf-9060580664d4}; !- Outlet Port

OS:Connection,
  {f40b3c87-c9c4-48d5-8405-553620346cc4}, !- Handle
  {32fcdb67-218c-4e80-8613-255091ca55ab}, !- Name
  {dbd4fd0c-5d61-400d-9be2-b411219f5165}, !- Source Object
  10,                                     !- Outlet Port
  {e616a666-9a57-4d27-b404-b4fedc087c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4f606b-c8e5-4e9e-b04c-455941614556}, !- Handle
  {5bd8cf86-9de3-4941-89e3-30c48ba07b5b}, !- Name
  {e5db6cc9-0d62-4062-83f2-710e78702d5f}, !- Source Object
  3,                                      !- Outlet Port
  {dbd4fd0c-5d61-400d-9be2-b411219f5165}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2f8efa0-9876-4848-a08f-77a7ef1069bf}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3d778442-6650-4d73-85bd-7fb3fe4086bd}, !- Inlet Node Name
  {01a4bca8-1fc9-46d2-a614-19353020c44e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {73a04dc7-52ef-4bc5-8827-29fcf060323d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d1fdfe5b-fd99-4059-b731-74cbd9a38552}, !- Outlet Node Name
  {d9047f07-2a6f-4670-b6f6-c66317895bb8}; !- Inlet Node Name 1

OS:Connection,
  {3d778442-6650-4d73-85bd-7fb3fe4086bd}, !- Handle
  {5ea130dc-800d-4a29-bc95-c4a8611eb958}, !- Name
  {e616a666-9a57-4d27-b404-b4fedc087c4e}, !- Source Object
  3,                                      !- Outlet Port
  {f2f8efa0-9876-4848-a08f-77a7ef1069bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fdfe5b-fd99-4059-b731-74cbd9a38552}, !- Handle
  {90d8d07d-8333-44fb-b2ca-0f76d9df7a68}, !- Name
  {73a04dc7-52ef-4bc5-8827-29fcf060323d}, !- Source Object
  2,                                      !- Outlet Port
  {e5db6cc9-0d62-4062-83f2-710e78702d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a85fbe4-9bf3-47ee-9942-1b2f56f2ca4f}, !- Handle
  {dbd4fd0c-5d61-400d-9be2-b411219f5165}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {85af25a8-1ada-4ae5-b5cc-c855932d2f7b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {267db7d2-9168-4db4-8454-4cec0d9fd89c}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {27dfa6d3-7b49-4840-aa19-463185a3117a}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Heating Coil 7kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d2837d24-fb21-47c4-9a4a-5fd162208f25}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Cooling Coil 15kBtu/hr 11.06SEER 14kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {66ae231a-75f5-491b-b7fd-5af40ef59de6}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {776ea91b-619a-4ea7-a794-ef696486a65f}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a76750-0e3f-4013-b885-0f6c1ee401ed}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fd452c6-e284-434d-949f-8d1690dacaa5}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a175e418-6c13-40e2-aad3-6dcc60d72e20}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b628fc7-9775-4ef1-b671-0d44c15b3246}, !- Handle
  AC-Cap-fT 1,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {acfd7b6c-c570-401b-852a-dc6ad50df944}, !- Handle
  AC-Cap-fFF 1,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d1c1139f-13cd-46b7-b712-ba99d1402dc1}, !- Handle
  AC-EIR-fT 1,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4dc88bc0-ac9a-4ff6-9397-617d599953af}, !- Handle
  AC-EIR-fFF 1,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {64ea841c-f33d-4652-9f99-8816018be3b6}, !- Handle
  AC-PLF-fPLR 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {e1098d11-4f81-4ec1-8b9b-ec3f4b795c9e}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6283e86c-f943-4d61-9340-0a5a339a87d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e9c11bb-e121-4691-9d4e-e5eae00125dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {6283e86c-f943-4d61-9340-0a5a339a87d5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e9c11bb-e121-4691-9d4e-e5eae00125dc}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {625f6348-c256-4974-b22d-73999a48dc47}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {d202d78a-5c0d-46c4-b1f0-db3166afb610}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {746078ca-a3b1-4c15-a59f-82e4dbe8bee7}, !- Air Inlet Node Name
  {88770e85-a178-48bc-821b-5e9d2885e289}, !- Air Outlet Node Name
  {e1098d11-4f81-4ec1-8b9b-ec3f4b795c9e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9c81b55b-7f8d-4210-89d0-903ba83c504d}, !- Supply Air Fan Operating Mode Schedule Name
  {27dfa6d3-7b49-4840-aa19-463185a3117a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d2837d24-fb21-47c4-9a4a-5fd162208f25}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {746078ca-a3b1-4c15-a59f-82e4dbe8bee7}, !- Handle
  {cc9be535-1cf1-4ae6-8297-1c0bda2bd80f}, !- Name
  {46fc3566-ed57-4139-837b-dcdf71199d28}, !- Source Object
  3,                                      !- Outlet Port
  {625f6348-c256-4974-b22d-73999a48dc47}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {88770e85-a178-48bc-821b-5e9d2885e289}, !- Handle
  {eafa2a4d-cabe-4c5e-bd2f-6aecdee9ee7f}, !- Name
  {625f6348-c256-4974-b22d-73999a48dc47}, !- Source Object
  7,                                      !- Outlet Port
  {f86d58f3-ef42-4d70-8c4f-544b842c8167}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c786e84-3dd7-4167-9b32-c950a712efc3}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {7e5e4a0c-0532-4f9c-bfae-d956c07af061}, !- Air Inlet Node Name
  {985f778f-bfea-4465-a90f-d5c23beae0e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {97919c75-fb45-4423-b1b4-2f7beb8be97c}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {73aea69a-c1d1-401d-b632-e1599198a319}, !- Inlet Port
  {d9047f07-2a6f-4670-b6f6-c66317895bb8}; !- Outlet Port

OS:Connection,
  {9263f5f9-f058-498f-8dcf-9060580664d4}, !- Handle
  {bf0197d7-8d1f-4f04-9df4-5c2600809bf6}, !- Name
  {aa7feb7a-7946-4775-bda6-75f8a79e9d17}, !- Source Object
  3,                                      !- Outlet Port
  {ed7af827-2621-45e7-aa60-2336380217d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73aea69a-c1d1-401d-b632-e1599198a319}, !- Handle
  {1e60374c-8331-46f5-b5fa-5a0824a98fc5}, !- Name
  {c5d0ff91-a68b-4141-a4a0-39cff58e2831}, !- Source Object
  3,                                      !- Outlet Port
  {97919c75-fb45-4423-b1b4-2f7beb8be97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9047f07-2a6f-4670-b6f6-c66317895bb8}, !- Handle
  {cd44c8b1-3370-46f5-b768-9226e81d5f36}, !- Name
  {97919c75-fb45-4423-b1b4-2f7beb8be97c}, !- Source Object
  3,                                      !- Outlet Port
  {73a04dc7-52ef-4bc5-8827-29fcf060323d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {801c2126-4ae4-4a7e-a9b9-105cfccd7100}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air Inlet Air Node, !- Name
  {01a4bca8-1fc9-46d2-a614-19353020c44e}, !- Inlet Port
  {7e5e4a0c-0532-4f9c-bfae-d956c07af061}; !- Outlet Port

OS:Connection,
  {01a4bca8-1fc9-46d2-a614-19353020c44e}, !- Handle
  {239ce603-4732-4217-939c-ca024c29ac85}, !- Name
  {f2f8efa0-9876-4848-a08f-77a7ef1069bf}, !- Source Object
  3,                                      !- Outlet Port
  {801c2126-4ae4-4a7e-a9b9-105cfccd7100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5e4a0c-0532-4f9c-bfae-d956c07af061}, !- Handle
  {2b10d4c1-c64b-4d3f-994e-41d0caacccde}, !- Name
  {801c2126-4ae4-4a7e-a9b9-105cfccd7100}, !- Source Object
  3,                                      !- Outlet Port
  {0c786e84-3dd7-4167-9b32-c950a712efc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {985f778f-bfea-4465-a90f-d5c23beae0e7}, !- Handle
  {3b015e33-3004-49c6-9dcb-f221e65d815e}, !- Name
  {0c786e84-3dd7-4167-9b32-c950a712efc3}, !- Source Object
  4,                                      !- Outlet Port
  {aa7feb7a-7946-4775-bda6-75f8a79e9d17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6cb0fb5f-6ae9-4a61-86fc-3743414c0712}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {559db2d2-3195-4744-ae3d-e1c1deca01c5}, !- Availability Schedule
  {fd2db447-5d2e-499f-a0e4-e454ff4a189c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2eed5561-6551-4923-9f59-ee3e7d5421e5}, !- Supply Side Inlet Node Name
  {015c034c-dc30-4642-a517-a86a5f5453ea}, !- Demand Side Outlet Node Name
  {6407d016-1a62-4925-b3af-8cf220e2904e}, !- Demand Side Inlet Node A
  {c536d8ed-787b-4947-8281-59484485ea78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1fc449e3-e009-4f39-870a-b6bb23d955a3}, !- Demand Mixer Name
  {ab2bf1e8-4840-40e3-a5bd-f285db06d66f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f9ec8b46-5a28-472a-8379-7e934e602fc2}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {2eed5561-6551-4923-9f59-ee3e7d5421e5}, !- Inlet Port
  {5d8690db-a617-401b-b0f1-8391ad18e17b}; !- Outlet Port

OS:Node,
  {f92701a3-0e36-41fe-9cc4-254b796551f3}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0cb34d7b-7821-4a11-99cf-294609d84d63}, !- Inlet Port
  {c536d8ed-787b-4947-8281-59484485ea78}; !- Outlet Port

OS:Connection,
  {2eed5561-6551-4923-9f59-ee3e7d5421e5}, !- Handle
  {d116dbe0-91ac-46ec-a4b7-e57949d9751e}, !- Name
  {6cb0fb5f-6ae9-4a61-86fc-3743414c0712}, !- Source Object
  8,                                      !- Outlet Port
  {f9ec8b46-5a28-472a-8379-7e934e602fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c536d8ed-787b-4947-8281-59484485ea78}, !- Handle
  {5e6ac8cc-17d1-4b5c-bb16-1a8cf68abe44}, !- Name
  {f92701a3-0e36-41fe-9cc4-254b796551f3}, !- Source Object
  3,                                      !- Outlet Port
  {6cb0fb5f-6ae9-4a61-86fc-3743414c0712}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69326248-19aa-40eb-8879-070aa8889c33}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {6407d016-1a62-4925-b3af-8cf220e2904e}, !- Inlet Port
  {732117cd-817a-4556-b1df-4489624a9b2f}; !- Outlet Port

OS:Node,
  {61586e41-263f-4211-9f01-24e1ff23badc}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {0662e825-d6ed-4ca0-8eda-ad5faff379ed}, !- Inlet Port
  {015c034c-dc30-4642-a517-a86a5f5453ea}; !- Outlet Port

OS:Node,
  {4d2aec9d-ddb3-4e2d-a7c6-fb3939b65e8d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air Outlet Air Node, !- Name
  {4ebfd46a-d8db-40ec-af18-0860df736ece}, !- Inlet Port
  {eb739ce0-6e52-4cf0-ac20-5255592b2140}; !- Outlet Port

OS:Connection,
  {6407d016-1a62-4925-b3af-8cf220e2904e}, !- Handle
  {b82df11a-89be-4004-9279-64617abb33a4}, !- Name
  {6cb0fb5f-6ae9-4a61-86fc-3743414c0712}, !- Source Object
  10,                                     !- Outlet Port
  {69326248-19aa-40eb-8879-070aa8889c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015c034c-dc30-4642-a517-a86a5f5453ea}, !- Handle
  {dedd3afa-b091-4542-99b8-17a6a8026d91}, !- Name
  {61586e41-263f-4211-9f01-24e1ff23badc}, !- Source Object
  3,                                      !- Outlet Port
  {6cb0fb5f-6ae9-4a61-86fc-3743414c0712}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab2bf1e8-4840-40e3-a5bd-f285db06d66f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {732117cd-817a-4556-b1df-4489624a9b2f}, !- Inlet Node Name
  {bf73791e-b834-4461-b153-649e8316baf6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1fc449e3-e009-4f39-870a-b6bb23d955a3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0662e825-d6ed-4ca0-8eda-ad5faff379ed}, !- Outlet Node Name
  {14b3be6e-bdbd-40e1-80ea-b265d5b6a9f2}; !- Inlet Node Name 1

OS:Connection,
  {732117cd-817a-4556-b1df-4489624a9b2f}, !- Handle
  {6a752b05-7a8f-4135-817a-5d7e4225f040}, !- Name
  {69326248-19aa-40eb-8879-070aa8889c33}, !- Source Object
  3,                                      !- Outlet Port
  {ab2bf1e8-4840-40e3-a5bd-f285db06d66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0662e825-d6ed-4ca0-8eda-ad5faff379ed}, !- Handle
  {a1a27bc4-11c9-46dc-bd35-51a6eaf82022}, !- Name
  {1fc449e3-e009-4f39-870a-b6bb23d955a3}, !- Source Object
  2,                                      !- Outlet Port
  {61586e41-263f-4211-9f01-24e1ff23badc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c174f749-e2e6-4698-a46d-69f2350fc20a}, !- Handle
  {6cb0fb5f-6ae9-4a61-86fc-3743414c0712}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd2db447-5d2e-499f-a0e4-e454ff4a189c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5c7e4146-49ca-42cc-b386-cf3e44b3dd80}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {e05213e4-ed79-4569-b0c6-0dd99883e7d5}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Heating Coil 15kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {750ab72b-5107-48bf-a158-4e0b09e9565f}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Cooling Coil 8kBtu/hr 11.06SEER 8kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3aa69fe6-93fe-4357-8854-c44dc66abcaa}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f92f2cf1-df18-450d-b9cc-bc02f30bd655}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ca5307c-353c-48d0-9780-27a2fc0218e9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {805539d4-cb8a-468a-aee2-52ac4613dfa8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aee5c9d0-2ac7-40b7-9f9c-693d3ab43d13}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e11575f4-0af7-42ca-9c6d-69fd32f7238e}, !- Handle
  AC-Cap-fT 2,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {346cde85-46f5-434f-bb66-6e89ff5a24de}, !- Handle
  AC-Cap-fFF 2,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8a70156a-bb3d-45e5-ac4e-c778d7ea04d6}, !- Handle
  AC-EIR-fT 2,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0c55fadc-f98b-4cce-9c6b-be7be86028bc}, !- Handle
  AC-EIR-fFF 2,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {402cd8f1-74d4-409b-b46b-b6099a131a7a}, !- Handle
  AC-PLF-fPLR 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {35762188-19f4-4851-a60e-1b569ec8d081}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a0ba215-e4d0-4960-9dc9-c78a7b5c903b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf016c51-0b8e-41a4-8bc1-db87dbcd57a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {6a0ba215-e4d0-4960-9dc9-c78a7b5c903b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf016c51-0b8e-41a4-8bc1-db87dbcd57a3}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9943e86a-abbb-4580-aa49-960121b7e226}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {7b7e28b7-6d28-43c2-af57-f6b09e220858}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {5d8690db-a617-401b-b0f1-8391ad18e17b}, !- Air Inlet Node Name
  {0cb34d7b-7821-4a11-99cf-294609d84d63}, !- Air Outlet Node Name
  {35762188-19f4-4851-a60e-1b569ec8d081}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {559db2d2-3195-4744-ae3d-e1c1deca01c5}, !- Supply Air Fan Operating Mode Schedule Name
  {e05213e4-ed79-4569-b0c6-0dd99883e7d5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {750ab72b-5107-48bf-a158-4e0b09e9565f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5d8690db-a617-401b-b0f1-8391ad18e17b}, !- Handle
  {d6353a80-7640-4c8f-bc05-0d9435aa7324}, !- Name
  {f9ec8b46-5a28-472a-8379-7e934e602fc2}, !- Source Object
  3,                                      !- Outlet Port
  {9943e86a-abbb-4580-aa49-960121b7e226}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0cb34d7b-7821-4a11-99cf-294609d84d63}, !- Handle
  {2d76275d-0742-485f-9417-0db143791be8}, !- Name
  {9943e86a-abbb-4580-aa49-960121b7e226}, !- Source Object
  7,                                      !- Outlet Port
  {f92701a3-0e36-41fe-9cc4-254b796551f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e5da95a-f7da-4dcd-bace-d9dc849df9ea}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {150dee29-4c03-4ffc-909f-12fa3c2916de}, !- Air Inlet Node Name
  {4ebfd46a-d8db-40ec-af18-0860df736ece}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7cbdbe83-b6b4-4423-9110-50a5665cc6ac}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {1baac43e-98bd-4d7e-991d-9bb0059cd6a3}, !- Inlet Port
  {14b3be6e-bdbd-40e1-80ea-b265d5b6a9f2}; !- Outlet Port

OS:Connection,
  {eb739ce0-6e52-4cf0-ac20-5255592b2140}, !- Handle
  {f046b50a-a079-4d7f-a7ed-7d7d17f4f65c}, !- Name
  {4d2aec9d-ddb3-4e2d-a7c6-fb3939b65e8d}, !- Source Object
  3,                                      !- Outlet Port
  {28b0f998-3903-4ad1-9b30-57c08b63cd4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1baac43e-98bd-4d7e-991d-9bb0059cd6a3}, !- Handle
  {4c1ed16a-80b9-445b-a812-09db3f303ac1}, !- Name
  {9ec13774-1e86-43a2-86a9-56d7f87ddf1c}, !- Source Object
  3,                                      !- Outlet Port
  {7cbdbe83-b6b4-4423-9110-50a5665cc6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b3be6e-bdbd-40e1-80ea-b265d5b6a9f2}, !- Handle
  {2b1aa9a8-cb21-46ac-bf41-abb103a922be}, !- Name
  {7cbdbe83-b6b4-4423-9110-50a5665cc6ac}, !- Source Object
  3,                                      !- Outlet Port
  {1fc449e3-e009-4f39-870a-b6bb23d955a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67cdb5e3-9c85-411b-a731-90d72d635451}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air Inlet Air Node, !- Name
  {bf73791e-b834-4461-b153-649e8316baf6}, !- Inlet Port
  {150dee29-4c03-4ffc-909f-12fa3c2916de}; !- Outlet Port

OS:Connection,
  {bf73791e-b834-4461-b153-649e8316baf6}, !- Handle
  {69bf910f-c10b-4567-8119-786cca106302}, !- Name
  {ab2bf1e8-4840-40e3-a5bd-f285db06d66f}, !- Source Object
  3,                                      !- Outlet Port
  {67cdb5e3-9c85-411b-a731-90d72d635451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150dee29-4c03-4ffc-909f-12fa3c2916de}, !- Handle
  {4792525d-b942-47fc-92d7-569f390345d4}, !- Name
  {67cdb5e3-9c85-411b-a731-90d72d635451}, !- Source Object
  3,                                      !- Outlet Port
  {7e5da95a-f7da-4dcd-bace-d9dc849df9ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ebfd46a-d8db-40ec-af18-0860df736ece}, !- Handle
  {b14320eb-1510-4208-8bd2-c4e01f8e9d1b}, !- Name
  {7e5da95a-f7da-4dcd-bace-d9dc849df9ea}, !- Source Object
  4,                                      !- Outlet Port
  {4d2aec9d-ddb3-4e2d-a7c6-fb3939b65e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4d1346ed-3485-4c5f-910d-0ed916069f5a}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {3c5fa390-1d45-4956-bb84-eb3edff85bf0}, !- Availability Schedule
  {6efef1f2-7ea3-4392-93bb-22b72e26e11f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67d54eb8-ddef-432b-ba71-a339217a0dc3}, !- Supply Side Inlet Node Name
  {51284154-baa5-45dd-9711-74628060be7d}, !- Demand Side Outlet Node Name
  {f7ddfbdd-5e1c-41d0-ac27-144cf142b4b5}, !- Demand Side Inlet Node A
  {92f523b2-e540-4ae4-b656-7e2402a0d844}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c5fb26f-4c53-403b-949d-07356b40e8f8}, !- Demand Mixer Name
  {ace6eed2-c540-4832-9cfb-e3050d96d0ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {25e7d976-0b9f-495d-bc12-be18226c964e}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {67d54eb8-ddef-432b-ba71-a339217a0dc3}, !- Inlet Port
  {38b6cf58-e30e-4de1-a76f-52034ff240c5}; !- Outlet Port

OS:Node,
  {ebbacf0b-811d-4407-ac6e-8dbffa5c58ee}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {35350689-377f-474a-b1b5-12469a1b51df}, !- Inlet Port
  {92f523b2-e540-4ae4-b656-7e2402a0d844}; !- Outlet Port

OS:Connection,
  {67d54eb8-ddef-432b-ba71-a339217a0dc3}, !- Handle
  {4a38658e-ee2e-4f06-b64d-838f423d7d2a}, !- Name
  {4d1346ed-3485-4c5f-910d-0ed916069f5a}, !- Source Object
  8,                                      !- Outlet Port
  {25e7d976-0b9f-495d-bc12-be18226c964e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f523b2-e540-4ae4-b656-7e2402a0d844}, !- Handle
  {31e3f1dc-43af-47e9-b20f-2b508c89fa66}, !- Name
  {ebbacf0b-811d-4407-ac6e-8dbffa5c58ee}, !- Source Object
  3,                                      !- Outlet Port
  {4d1346ed-3485-4c5f-910d-0ed916069f5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e90dd594-7f80-4e6d-877b-cfa7e8c374d4}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {f7ddfbdd-5e1c-41d0-ac27-144cf142b4b5}, !- Inlet Port
  {a9049fa1-8b20-4b81-9de6-85093abf1b8a}; !- Outlet Port

OS:Node,
  {de564291-9ab2-4b83-bf71-5062376371b6}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {6eefa333-478d-45af-9ad3-6c90c075e397}, !- Inlet Port
  {51284154-baa5-45dd-9711-74628060be7d}; !- Outlet Port

OS:Node,
  {b85a5f02-4c26-4bda-8d28-1a491b3a52c3}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air Outlet Air Node, !- Name
  {539a4a49-8ab1-4d4c-8635-99bf5a7324ca}, !- Inlet Port
  {77898aba-e8b9-4921-8ef2-751a182144af}; !- Outlet Port

OS:Connection,
  {f7ddfbdd-5e1c-41d0-ac27-144cf142b4b5}, !- Handle
  {51e7b123-f65d-4b77-a70e-7d34c6323d55}, !- Name
  {4d1346ed-3485-4c5f-910d-0ed916069f5a}, !- Source Object
  10,                                     !- Outlet Port
  {e90dd594-7f80-4e6d-877b-cfa7e8c374d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51284154-baa5-45dd-9711-74628060be7d}, !- Handle
  {c2c0346f-c367-4123-8894-198ff7e6e7c5}, !- Name
  {de564291-9ab2-4b83-bf71-5062376371b6}, !- Source Object
  3,                                      !- Outlet Port
  {4d1346ed-3485-4c5f-910d-0ed916069f5a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ace6eed2-c540-4832-9cfb-e3050d96d0ba}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {a9049fa1-8b20-4b81-9de6-85093abf1b8a}, !- Inlet Node Name
  {ba71355b-657b-46c5-b088-1ac4a597b3f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c5fb26f-4c53-403b-949d-07356b40e8f8}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6eefa333-478d-45af-9ad3-6c90c075e397}, !- Outlet Node Name
  {58c140db-7d71-45b0-8da4-22e43dd467e9}; !- Inlet Node Name 1

OS:Connection,
  {a9049fa1-8b20-4b81-9de6-85093abf1b8a}, !- Handle
  {ba89c92b-3fb4-447b-884c-b7e4c1e3d793}, !- Name
  {e90dd594-7f80-4e6d-877b-cfa7e8c374d4}, !- Source Object
  3,                                      !- Outlet Port
  {ace6eed2-c540-4832-9cfb-e3050d96d0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eefa333-478d-45af-9ad3-6c90c075e397}, !- Handle
  {dfaa615f-75bf-4f18-9606-e76806c35afb}, !- Name
  {1c5fb26f-4c53-403b-949d-07356b40e8f8}, !- Source Object
  2,                                      !- Outlet Port
  {de564291-9ab2-4b83-bf71-5062376371b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0430ccee-88bf-4e61-a459-1dcd21b234a6}, !- Handle
  {4d1346ed-3485-4c5f-910d-0ed916069f5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6efef1f2-7ea3-4392-93bb-22b72e26e11f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {11345875-2aaf-41d6-9979-cb1f50be18da}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {e1ca3f2d-d849-4cd8-b3e0-21bb5ab1ae76}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Heating Coil 2kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7ab646c1-a172-434c-b016-efbddbaf20bb}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Cooling Coil 1kBtu/hr 11.06SEER 1kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dec49618-ac70-42ef-8d32-9a403dd61ca1}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c2408d3-c1df-4496-85ef-0642d0776db6}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {155c3936-e7b8-49c4-a2c2-d979b0dfef7e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {851cacdd-c0d2-4c26-91ca-fb12cfab76e3}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a5a80102-75ed-4f03-832e-38506a1a4c1b}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41ff4fa2-5fc8-445d-b782-f9dd5291f784}, !- Handle
  AC-Cap-fT 3,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4d648e8a-a8ad-4b26-9a29-5f5b1e29e384}, !- Handle
  AC-Cap-fFF 3,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {558689fb-2220-42d2-8cb2-434e9e1644f5}, !- Handle
  AC-EIR-fT 3,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {972b3579-d573-4a01-afdf-b757b026a8e1}, !- Handle
  AC-EIR-fFF 3,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {7c9b4d94-3bb4-4cb1-b7ac-17ed0b1e57ba}, !- Handle
  AC-PLF-fPLR 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {80e59487-6569-408c-bffd-c1e49590f534}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f214567-879f-4779-b0ce-660ba9fe5a5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50cb4995-1c45-4959-86b7-36c498962437}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {9f214567-879f-4779-b0ce-660ba9fe5a5a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50cb4995-1c45-4959-86b7-36c498962437}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {063c5956-87bd-4753-8715-497466a0e0a3}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {1eb452c4-1a14-4d26-a4de-a32e775a50a9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {38b6cf58-e30e-4de1-a76f-52034ff240c5}, !- Air Inlet Node Name
  {35350689-377f-474a-b1b5-12469a1b51df}, !- Air Outlet Node Name
  {80e59487-6569-408c-bffd-c1e49590f534}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {3c5fa390-1d45-4956-bb84-eb3edff85bf0}, !- Supply Air Fan Operating Mode Schedule Name
  {e1ca3f2d-d849-4cd8-b3e0-21bb5ab1ae76}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7ab646c1-a172-434c-b016-efbddbaf20bb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {38b6cf58-e30e-4de1-a76f-52034ff240c5}, !- Handle
  {9e222258-a939-4818-abbb-6fe92647342e}, !- Name
  {25e7d976-0b9f-495d-bc12-be18226c964e}, !- Source Object
  3,                                      !- Outlet Port
  {063c5956-87bd-4753-8715-497466a0e0a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {35350689-377f-474a-b1b5-12469a1b51df}, !- Handle
  {938739ae-7cfe-4909-84e3-4e5bfb8d84ad}, !- Name
  {063c5956-87bd-4753-8715-497466a0e0a3}, !- Source Object
  7,                                      !- Outlet Port
  {ebbacf0b-811d-4407-ac6e-8dbffa5c58ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0901f10e-cb1c-4f5c-b222-e7e3f1399f93}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {1d139780-3061-445d-8662-352ef77de5d8}, !- Air Inlet Node Name
  {539a4a49-8ab1-4d4c-8635-99bf5a7324ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0eeee3a3-26bd-4a86-9f8d-cacf803c4804}, !- Handle
  Zone Retail Entry A  - Story Ground Return Air Node, !- Name
  {b8512002-c945-47f1-903b-c711a94d000e}, !- Inlet Port
  {58c140db-7d71-45b0-8da4-22e43dd467e9}; !- Outlet Port

OS:Connection,
  {77898aba-e8b9-4921-8ef2-751a182144af}, !- Handle
  {39a84dc1-2455-439f-a9e8-a234544825e6}, !- Name
  {b85a5f02-4c26-4bda-8d28-1a491b3a52c3}, !- Source Object
  3,                                      !- Outlet Port
  {d560f113-4a00-4da3-8523-b954d70bc198}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8512002-c945-47f1-903b-c711a94d000e}, !- Handle
  {68d118dc-2646-46a1-aa63-1951be338482}, !- Name
  {f7b3b116-62bc-4b14-84ce-e2714a04e35b}, !- Source Object
  3,                                      !- Outlet Port
  {0eeee3a3-26bd-4a86-9f8d-cacf803c4804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c140db-7d71-45b0-8da4-22e43dd467e9}, !- Handle
  {7667f2cf-ac04-4fcf-bd86-8e6a3c9ef489}, !- Name
  {0eeee3a3-26bd-4a86-9f8d-cacf803c4804}, !- Source Object
  3,                                      !- Outlet Port
  {1c5fb26f-4c53-403b-949d-07356b40e8f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa526251-0938-4404-8a4d-b3b48fcda67a}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air Inlet Air Node, !- Name
  {ba71355b-657b-46c5-b088-1ac4a597b3f6}, !- Inlet Port
  {1d139780-3061-445d-8662-352ef77de5d8}; !- Outlet Port

OS:Connection,
  {ba71355b-657b-46c5-b088-1ac4a597b3f6}, !- Handle
  {1e5a0b95-2f78-4e7d-8f1c-133788bdf5e2}, !- Name
  {ace6eed2-c540-4832-9cfb-e3050d96d0ba}, !- Source Object
  3,                                      !- Outlet Port
  {fa526251-0938-4404-8a4d-b3b48fcda67a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d139780-3061-445d-8662-352ef77de5d8}, !- Handle
  {ddf2829d-cae7-40ae-8bd2-3ea7f7615eb6}, !- Name
  {fa526251-0938-4404-8a4d-b3b48fcda67a}, !- Source Object
  3,                                      !- Outlet Port
  {0901f10e-cb1c-4f5c-b222-e7e3f1399f93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {539a4a49-8ab1-4d4c-8635-99bf5a7324ca}, !- Handle
  {b883bcf0-8669-4df5-9fa3-62c5bd83faf1}, !- Name
  {0901f10e-cb1c-4f5c-b222-e7e3f1399f93}, !- Source Object
  4,                                      !- Outlet Port
  {b85a5f02-4c26-4bda-8d28-1a491b3a52c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d1810c8-534b-4cd0-b0ce-97888bbb49ff}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {9ede545a-b28c-4292-a752-7c9509ed6675}, !- Availability Schedule
  {c71b62b8-081c-4585-ab36-522506aab6b4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3be336e-5cde-4744-99a8-71b76f6f20ec}, !- Supply Side Inlet Node Name
  {062d252e-d706-4cb8-bd42-fc99d4817ad1}, !- Demand Side Outlet Node Name
  {6e553ec6-6d90-49de-ab6d-08757106cfdc}, !- Demand Side Inlet Node A
  {8c7a4948-4937-4cd9-af7a-b32a439317c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e710c425-f925-4554-851b-05a9eac6d259}, !- Demand Mixer Name
  {d9942989-5b87-44b4-99f3-8b8251179b24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2ce57978-6765-47c5-9da8-59c348b30f28}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {e3be336e-5cde-4744-99a8-71b76f6f20ec}, !- Inlet Port
  {82feedaa-d87a-4891-a36c-0d720fc35702}; !- Outlet Port

OS:Node,
  {7e55d353-098e-4396-9b3f-6a3dd8c892cf}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {03bbedba-0a7a-498a-b799-0e7d0e464b6a}, !- Inlet Port
  {8c7a4948-4937-4cd9-af7a-b32a439317c1}; !- Outlet Port

OS:Connection,
  {e3be336e-5cde-4744-99a8-71b76f6f20ec}, !- Handle
  {95d12c50-0b60-403e-aea1-c27ad2c183ef}, !- Name
  {6d1810c8-534b-4cd0-b0ce-97888bbb49ff}, !- Source Object
  8,                                      !- Outlet Port
  {2ce57978-6765-47c5-9da8-59c348b30f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7a4948-4937-4cd9-af7a-b32a439317c1}, !- Handle
  {fe1d806a-db07-4fc2-90ff-586b671d20d3}, !- Name
  {7e55d353-098e-4396-9b3f-6a3dd8c892cf}, !- Source Object
  3,                                      !- Outlet Port
  {6d1810c8-534b-4cd0-b0ce-97888bbb49ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e32cd0ab-2abb-4b25-84b4-294c2ddfd70b}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {6e553ec6-6d90-49de-ab6d-08757106cfdc}, !- Inlet Port
  {86e7c848-d55e-4d74-8247-b6b3340d3184}; !- Outlet Port

OS:Node,
  {6966f561-8f26-45c5-86f7-2093636d2f0a}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {eb848a96-b619-4c4d-87d8-b2f5343b8e31}, !- Inlet Port
  {062d252e-d706-4cb8-bd42-fc99d4817ad1}; !- Outlet Port

OS:Node,
  {c5c56203-aaf6-4472-807e-17dd59b98911}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air Outlet Air Node, !- Name
  {cc7322f9-a15b-47ee-9702-1abcecdf6570}, !- Inlet Port
  {1394d1c7-51f5-4e26-a3ca-f93328b808e1}; !- Outlet Port

OS:Connection,
  {6e553ec6-6d90-49de-ab6d-08757106cfdc}, !- Handle
  {ff0c2777-e38e-466b-9c89-ddae5f267047}, !- Name
  {6d1810c8-534b-4cd0-b0ce-97888bbb49ff}, !- Source Object
  10,                                     !- Outlet Port
  {e32cd0ab-2abb-4b25-84b4-294c2ddfd70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062d252e-d706-4cb8-bd42-fc99d4817ad1}, !- Handle
  {f7c978f1-d3af-431e-9c50-fe0a51679933}, !- Name
  {6966f561-8f26-45c5-86f7-2093636d2f0a}, !- Source Object
  3,                                      !- Outlet Port
  {6d1810c8-534b-4cd0-b0ce-97888bbb49ff}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9942989-5b87-44b4-99f3-8b8251179b24}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {86e7c848-d55e-4d74-8247-b6b3340d3184}, !- Inlet Node Name
  {bfb7f1c5-5b0b-4da3-b3da-84ef3f0af117}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e710c425-f925-4554-851b-05a9eac6d259}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {eb848a96-b619-4c4d-87d8-b2f5343b8e31}, !- Outlet Node Name
  {056f2351-dbfc-4740-9b92-e14e0c04af71}; !- Inlet Node Name 1

OS:Connection,
  {86e7c848-d55e-4d74-8247-b6b3340d3184}, !- Handle
  {6c683ec0-cd5c-48ef-ab6b-801175daddd6}, !- Name
  {e32cd0ab-2abb-4b25-84b4-294c2ddfd70b}, !- Source Object
  3,                                      !- Outlet Port
  {d9942989-5b87-44b4-99f3-8b8251179b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb848a96-b619-4c4d-87d8-b2f5343b8e31}, !- Handle
  {34f68bda-a98d-4a68-a5e4-be845c364f4b}, !- Name
  {e710c425-f925-4554-851b-05a9eac6d259}, !- Source Object
  2,                                      !- Outlet Port
  {6966f561-8f26-45c5-86f7-2093636d2f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {edaf6c06-22b6-4b8f-9b7e-c59b7b3ef048}, !- Handle
  {6d1810c8-534b-4cd0-b0ce-97888bbb49ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c71b62b8-081c-4585-ab36-522506aab6b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {079ec710-4cf7-496b-bf3e-98cc133d0492}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {647e3299-3875-45f5-b032-199e130d0579}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Heating Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9901a48c-4b8f-470d-b379-d2bb832c07fc}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Cooling Coil 0kBtu/hr 11.06SEER 0kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9e2d5487-a7c4-43bf-839f-f8f3bbdafb89}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2682a7af-e4f4-4df7-b165-02489a963448}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a52f942e-26d7-4bbe-980c-47669802d6fd}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f74ddd96-c18a-41f9-870a-d59b3b7b6d68}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c2f114f3-7e95-4287-8048-706180513748}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d5ea37e-3db9-4a63-9346-91eb61f04012}, !- Handle
  AC-Cap-fT 4,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c808c4de-1e02-4348-b51e-9a1f53977988}, !- Handle
  AC-Cap-fFF 4,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5f53f45c-2429-4949-ad48-fcbc023c824e}, !- Handle
  AC-EIR-fT 4,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c5304606-8e5c-4dcd-aeb2-1a47cc49ec6b}, !- Handle
  AC-EIR-fFF 4,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {76dd0e33-4daa-435c-aba4-c2b88c4a4201}, !- Handle
  AC-PLF-fPLR 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {375fdf8b-962d-4a31-9521-32fb22bc1f24}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3faddde9-9fe5-477c-8be0-a1a03c953153}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4de3724c-b879-4fc1-935e-a456c3da7299}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {3faddde9-9fe5-477c-8be0-a1a03c953153}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4de3724c-b879-4fc1-935e-a456c3da7299}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {66b8c142-d545-487f-9a29-97911292b8da}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {d575dd1a-86fa-4a46-9bbd-bd78fe99b420}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {82feedaa-d87a-4891-a36c-0d720fc35702}, !- Air Inlet Node Name
  {03bbedba-0a7a-498a-b799-0e7d0e464b6a}, !- Air Outlet Node Name
  {375fdf8b-962d-4a31-9521-32fb22bc1f24}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9ede545a-b28c-4292-a752-7c9509ed6675}, !- Supply Air Fan Operating Mode Schedule Name
  {647e3299-3875-45f5-b032-199e130d0579}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9901a48c-4b8f-470d-b379-d2bb832c07fc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {82feedaa-d87a-4891-a36c-0d720fc35702}, !- Handle
  {e71388a4-4f59-44bc-ab2e-53ff633df4f0}, !- Name
  {2ce57978-6765-47c5-9da8-59c348b30f28}, !- Source Object
  3,                                      !- Outlet Port
  {66b8c142-d545-487f-9a29-97911292b8da}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {03bbedba-0a7a-498a-b799-0e7d0e464b6a}, !- Handle
  {7e535663-2c61-411f-a035-e6599fa1f22e}, !- Name
  {66b8c142-d545-487f-9a29-97911292b8da}, !- Source Object
  7,                                      !- Outlet Port
  {7e55d353-098e-4396-9b3f-6a3dd8c892cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c09eaf04-e83f-4911-a4ba-17a137343f91}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {73dcbc19-95f9-4194-ad0c-8d755f06f48d}, !- Air Inlet Node Name
  {cc7322f9-a15b-47ee-9702-1abcecdf6570}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {788cee48-6fc9-4f72-a941-c6f4455c7bfe}, !- Handle
  Zone Retail Entry B  - Story Ground Return Air Node, !- Name
  {7d158277-673d-43da-bafc-5350ed36d319}, !- Inlet Port
  {056f2351-dbfc-4740-9b92-e14e0c04af71}; !- Outlet Port

OS:Connection,
  {1394d1c7-51f5-4e26-a3ca-f93328b808e1}, !- Handle
  {d739002b-ae6a-4219-a31a-8d83103149cd}, !- Name
  {c5c56203-aaf6-4472-807e-17dd59b98911}, !- Source Object
  3,                                      !- Outlet Port
  {7179f98d-568b-4b8f-b4c2-388c44f0928a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d158277-673d-43da-bafc-5350ed36d319}, !- Handle
  {2ba5ecb6-7117-4a92-ba86-f8aff54e8040}, !- Name
  {564e33d4-a084-4444-89d2-476dd79a7df9}, !- Source Object
  3,                                      !- Outlet Port
  {788cee48-6fc9-4f72-a941-c6f4455c7bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056f2351-dbfc-4740-9b92-e14e0c04af71}, !- Handle
  {93e84943-d2a0-41aa-8ff2-62c771d91516}, !- Name
  {788cee48-6fc9-4f72-a941-c6f4455c7bfe}, !- Source Object
  3,                                      !- Outlet Port
  {e710c425-f925-4554-851b-05a9eac6d259}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dccaec5-5bbc-4a3e-af6d-13245b12542b}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air Inlet Air Node, !- Name
  {bfb7f1c5-5b0b-4da3-b3da-84ef3f0af117}, !- Inlet Port
  {73dcbc19-95f9-4194-ad0c-8d755f06f48d}; !- Outlet Port

OS:Connection,
  {bfb7f1c5-5b0b-4da3-b3da-84ef3f0af117}, !- Handle
  {974c85e4-37c0-4912-a464-298d2bfe327a}, !- Name
  {d9942989-5b87-44b4-99f3-8b8251179b24}, !- Source Object
  3,                                      !- Outlet Port
  {8dccaec5-5bbc-4a3e-af6d-13245b12542b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73dcbc19-95f9-4194-ad0c-8d755f06f48d}, !- Handle
  {bdb650e1-432e-4313-bb29-5928b89009d7}, !- Name
  {8dccaec5-5bbc-4a3e-af6d-13245b12542b}, !- Source Object
  3,                                      !- Outlet Port
  {c09eaf04-e83f-4911-a4ba-17a137343f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc7322f9-a15b-47ee-9702-1abcecdf6570}, !- Handle
  {d7409dee-66f4-4624-96c9-8dee2390dc1f}, !- Name
  {c09eaf04-e83f-4911-a4ba-17a137343f91}, !- Source Object
  4,                                      !- Outlet Port
  {c5c56203-aaf6-4472-807e-17dd59b98911}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4e0f292-4438-4fd1-a217-7b2171b0b375}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {12f999db-0dd6-4859-9288-eccd37a92cbc}, !- Availability Schedule
  {ef1a8fa0-8470-4e0d-ba89-9aa461f04d96}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce96b0dc-054a-4ef0-a232-c8097b476c91}, !- Supply Side Inlet Node Name
  {0305bf08-4a04-46af-b77b-97c985b929eb}, !- Demand Side Outlet Node Name
  {7aa136c3-bbeb-4457-a457-66a7fb2e4601}, !- Demand Side Inlet Node A
  {5ca6cc54-25e6-4703-8ab2-baa72646bad8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {539e065d-34a3-46c6-a4e9-d419753c2e13}, !- Demand Mixer Name
  {748b6e41-7f67-4454-bb7e-3609e88a98d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {914c506a-196c-48d6-ad2f-67ab1f09ed58}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {ce96b0dc-054a-4ef0-a232-c8097b476c91}, !- Inlet Port
  {a1049356-d77d-471f-81a6-d386dd7bf83c}; !- Outlet Port

OS:Node,
  {80f63a6c-3160-4324-9736-6b08b9471f71}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {76a85ca2-e761-48a5-acd1-c862645e6c8b}, !- Inlet Port
  {5ca6cc54-25e6-4703-8ab2-baa72646bad8}; !- Outlet Port

OS:Connection,
  {ce96b0dc-054a-4ef0-a232-c8097b476c91}, !- Handle
  {a130352f-14ef-4c56-9ded-4db5667768d1}, !- Name
  {d4e0f292-4438-4fd1-a217-7b2171b0b375}, !- Source Object
  8,                                      !- Outlet Port
  {914c506a-196c-48d6-ad2f-67ab1f09ed58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca6cc54-25e6-4703-8ab2-baa72646bad8}, !- Handle
  {2e4e8d93-48f4-4450-aa5c-f26ffd787964}, !- Name
  {80f63a6c-3160-4324-9736-6b08b9471f71}, !- Source Object
  3,                                      !- Outlet Port
  {d4e0f292-4438-4fd1-a217-7b2171b0b375}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6ec50c83-bce7-4636-af89-138588c81ef6}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {7aa136c3-bbeb-4457-a457-66a7fb2e4601}, !- Inlet Port
  {35f62e3e-a980-423a-a4f8-f1aa09dc2ea6}; !- Outlet Port

OS:Node,
  {efd267b9-be7a-4477-b605-52659e480f79}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {59c96da9-e3ba-4768-b46d-8e948b88d7c0}, !- Inlet Port
  {0305bf08-4a04-46af-b77b-97c985b929eb}; !- Outlet Port

OS:Node,
  {59370456-4e63-46cc-bd04-fcdb6a0bd1ea}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air Outlet Air Node, !- Name
  {ade705e5-b1c3-47c1-8a12-ba5a10b9877e}, !- Inlet Port
  {d94846a4-923d-4538-9b22-948ca8b60d22}; !- Outlet Port

OS:Connection,
  {7aa136c3-bbeb-4457-a457-66a7fb2e4601}, !- Handle
  {7bdf5105-8abd-4774-99be-ae8686e547c8}, !- Name
  {d4e0f292-4438-4fd1-a217-7b2171b0b375}, !- Source Object
  10,                                     !- Outlet Port
  {6ec50c83-bce7-4636-af89-138588c81ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0305bf08-4a04-46af-b77b-97c985b929eb}, !- Handle
  {370dba2b-5f69-4e24-b125-4e1c20720d39}, !- Name
  {efd267b9-be7a-4477-b605-52659e480f79}, !- Source Object
  3,                                      !- Outlet Port
  {d4e0f292-4438-4fd1-a217-7b2171b0b375}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {748b6e41-7f67-4454-bb7e-3609e88a98d1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {35f62e3e-a980-423a-a4f8-f1aa09dc2ea6}, !- Inlet Node Name
  {215e67e5-f2a7-407a-8cd1-de0559f76fa8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {539e065d-34a3-46c6-a4e9-d419753c2e13}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {59c96da9-e3ba-4768-b46d-8e948b88d7c0}, !- Outlet Node Name
  {882c4c04-d841-47d6-b271-b99159244482}; !- Inlet Node Name 1

OS:Connection,
  {35f62e3e-a980-423a-a4f8-f1aa09dc2ea6}, !- Handle
  {065a79f2-3ef8-4617-b2e7-1c028e2818b4}, !- Name
  {6ec50c83-bce7-4636-af89-138588c81ef6}, !- Source Object
  3,                                      !- Outlet Port
  {748b6e41-7f67-4454-bb7e-3609e88a98d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c96da9-e3ba-4768-b46d-8e948b88d7c0}, !- Handle
  {46ddf3d2-29b4-47a3-b854-0e2ffc4215f0}, !- Name
  {539e065d-34a3-46c6-a4e9-d419753c2e13}, !- Source Object
  2,                                      !- Outlet Port
  {efd267b9-be7a-4477-b605-52659e480f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d74e8e52-4266-4443-838f-7b9c6499bcf1}, !- Handle
  {d4e0f292-4438-4fd1-a217-7b2171b0b375}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ef1a8fa0-8470-4e0d-ba89-9aa461f04d96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {36809d91-fefa-4551-b44d-6cd88769559c}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {d159b8ee-1a1c-46c3-92f7-1874c82266e0}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Heating Coil 2kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {768e4f1e-3521-4f21-8281-a101d099cbf7}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Cooling Coil 1kBtu/hr 11.06SEER 1kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f366c98-3a43-4b5f-a1a6-f122eca9476d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55f916a7-2c9e-45e1-820a-e45964cba62b}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {48e7d597-3a24-46e2-b603-d79839853d9d}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0ea1394-1e4c-4108-9ece-178ed5b74656}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {058d611a-e7fc-487c-8213-b235e743e941}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65ae4b8a-6929-42de-9676-194c8589a4be}, !- Handle
  AC-Cap-fT 5,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0ce1602b-b7d3-4e2e-b6b9-5aa145e2faef}, !- Handle
  AC-Cap-fFF 5,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fe885508-f4fd-40ac-98ca-227e1dda03cd}, !- Handle
  AC-EIR-fT 5,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dc27fa99-564c-4529-a677-5dec0706bf9f}, !- Handle
  AC-EIR-fFF 5,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3d90beea-302d-44ab-8c16-c682533cdc19}, !- Handle
  AC-PLF-fPLR 5,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {040ead67-7b9a-4e5e-9fea-004cef6c6db1}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0b08efc-c658-4367-a554-a3aa1f0cd9e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54d76f53-c770-4c1f-a999-9e605dfe898a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {e0b08efc-c658-4367-a554-a3aa1f0cd9e8}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54d76f53-c770-4c1f-a999-9e605dfe898a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {908ed41b-b1d8-4426-849d-07a3338aaf5f}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {932e372a-cdd4-4557-82ac-486c71bc00dd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {a1049356-d77d-471f-81a6-d386dd7bf83c}, !- Air Inlet Node Name
  {76a85ca2-e761-48a5-acd1-c862645e6c8b}, !- Air Outlet Node Name
  {040ead67-7b9a-4e5e-9fea-004cef6c6db1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {12f999db-0dd6-4859-9288-eccd37a92cbc}, !- Supply Air Fan Operating Mode Schedule Name
  {d159b8ee-1a1c-46c3-92f7-1874c82266e0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {768e4f1e-3521-4f21-8281-a101d099cbf7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1049356-d77d-471f-81a6-d386dd7bf83c}, !- Handle
  {2c737d88-0301-435e-a2fe-732fb2123a69}, !- Name
  {914c506a-196c-48d6-ad2f-67ab1f09ed58}, !- Source Object
  3,                                      !- Outlet Port
  {908ed41b-b1d8-4426-849d-07a3338aaf5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76a85ca2-e761-48a5-acd1-c862645e6c8b}, !- Handle
  {7d658c22-f457-4456-9da7-49f3919b652c}, !- Name
  {908ed41b-b1d8-4426-849d-07a3338aaf5f}, !- Source Object
  7,                                      !- Outlet Port
  {80f63a6c-3160-4324-9736-6b08b9471f71}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ac9a425-f7da-4947-acf2-9d08eb352067}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {9354270a-19d1-4d99-a4d3-cca4b866ec58}, !- Air Inlet Node Name
  {ade705e5-b1c3-47c1-8a12-ba5a10b9877e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8ac36f6d-9714-47f9-b3f2-7c921c459031}, !- Handle
  Zone Retail Entry C  - Story Ground Return Air Node, !- Name
  {332a9e80-f14a-4088-ad02-b13395bca134}, !- Inlet Port
  {882c4c04-d841-47d6-b271-b99159244482}; !- Outlet Port

OS:Connection,
  {d94846a4-923d-4538-9b22-948ca8b60d22}, !- Handle
  {687bf096-3562-43ec-b26d-f26895c34be3}, !- Name
  {59370456-4e63-46cc-bd04-fcdb6a0bd1ea}, !- Source Object
  3,                                      !- Outlet Port
  {c8b1ed31-79c1-4234-a264-15b89c13860b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {332a9e80-f14a-4088-ad02-b13395bca134}, !- Handle
  {11782c1a-e7f8-4cb7-8232-b268a6862438}, !- Name
  {3a186591-d648-4505-a9ff-9826f3277d78}, !- Source Object
  3,                                      !- Outlet Port
  {8ac36f6d-9714-47f9-b3f2-7c921c459031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882c4c04-d841-47d6-b271-b99159244482}, !- Handle
  {433acd28-707a-44d8-af08-d960ec020a09}, !- Name
  {8ac36f6d-9714-47f9-b3f2-7c921c459031}, !- Source Object
  3,                                      !- Outlet Port
  {539e065d-34a3-46c6-a4e9-d419753c2e13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c703daa5-f4fa-4696-bad2-ebc292ba34b8}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air Inlet Air Node, !- Name
  {215e67e5-f2a7-407a-8cd1-de0559f76fa8}, !- Inlet Port
  {9354270a-19d1-4d99-a4d3-cca4b866ec58}; !- Outlet Port

OS:Connection,
  {215e67e5-f2a7-407a-8cd1-de0559f76fa8}, !- Handle
  {77b8e15f-b08c-46cf-8791-0d0dad6ae522}, !- Name
  {748b6e41-7f67-4454-bb7e-3609e88a98d1}, !- Source Object
  3,                                      !- Outlet Port
  {c703daa5-f4fa-4696-bad2-ebc292ba34b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9354270a-19d1-4d99-a4d3-cca4b866ec58}, !- Handle
  {c7ef77af-5411-4d07-98ba-92ade86c5127}, !- Name
  {c703daa5-f4fa-4696-bad2-ebc292ba34b8}, !- Source Object
  3,                                      !- Outlet Port
  {3ac9a425-f7da-4947-acf2-9d08eb352067}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ade705e5-b1c3-47c1-8a12-ba5a10b9877e}, !- Handle
  {1814d7e1-1af7-4941-8b12-6016c952bc13}, !- Name
  {3ac9a425-f7da-4947-acf2-9d08eb352067}, !- Source Object
  4,                                      !- Outlet Port
  {59370456-4e63-46cc-bd04-fcdb6a0bd1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8be50350-fa70-45ea-801e-3ff64201abf8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {58e9e9c9-3d43-465d-b0cf-c256284ddf2a}, !- Availability Schedule
  {faae66ba-b190-480a-8d8f-67da41d222de}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef58ae2a-6d4d-4da0-b624-c04609b901c6}, !- Supply Side Inlet Node Name
  {9ec59f69-fb16-4b7a-87ee-dcddd57e1da0}, !- Demand Side Outlet Node Name
  {cb40f09d-b067-4393-a966-b165784d7d91}, !- Demand Side Inlet Node A
  {6015b868-000a-4ed3-bd72-ddc579ce3760}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1e9c00c-8e78-4032-b940-f0edc2a1892b}, !- Demand Mixer Name
  {66efbd02-6621-4ae7-83b6-8068dfa96c37}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7801726f-eafa-460d-91ab-4e35a56cecdb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {ef58ae2a-6d4d-4da0-b624-c04609b901c6}, !- Inlet Port
  {60b4568a-acc4-4c9e-a2bc-695372662be6}; !- Outlet Port

OS:Node,
  {c6b5a4e6-d890-453d-b131-d5926ef00168}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {a681b248-0b06-4eef-a0fd-92cbddbc91c9}, !- Inlet Port
  {6015b868-000a-4ed3-bd72-ddc579ce3760}; !- Outlet Port

OS:Connection,
  {ef58ae2a-6d4d-4da0-b624-c04609b901c6}, !- Handle
  {a8e7d617-dc43-48a1-b564-06825a85bb55}, !- Name
  {8be50350-fa70-45ea-801e-3ff64201abf8}, !- Source Object
  8,                                      !- Outlet Port
  {7801726f-eafa-460d-91ab-4e35a56cecdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6015b868-000a-4ed3-bd72-ddc579ce3760}, !- Handle
  {764cc8e9-8580-457a-8e6b-6904769bfd94}, !- Name
  {c6b5a4e6-d890-453d-b131-d5926ef00168}, !- Source Object
  3,                                      !- Outlet Port
  {8be50350-fa70-45ea-801e-3ff64201abf8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e7751e65-666c-4682-8988-1fa724ed26f2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {cb40f09d-b067-4393-a966-b165784d7d91}, !- Inlet Port
  {eff1b609-87c5-4c6d-84e8-baab7c440177}; !- Outlet Port

OS:Node,
  {0b9e987d-a09b-48a5-a27f-125025073d57}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {2a864374-0df8-44a9-911b-008253b9790c}, !- Inlet Port
  {9ec59f69-fb16-4b7a-87ee-dcddd57e1da0}; !- Outlet Port

OS:Node,
  {dbc42b70-8d8a-42f5-af15-702cfcc14c57}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air Outlet Air Node, !- Name
  {a92a1b5f-43e4-4fb7-a07d-88c96f6f489e}, !- Inlet Port
  {fbac1474-3253-4681-8fac-498ab38764d7}; !- Outlet Port

OS:Connection,
  {cb40f09d-b067-4393-a966-b165784d7d91}, !- Handle
  {6e805cd4-b5a5-406b-a7b8-ca6880da40be}, !- Name
  {8be50350-fa70-45ea-801e-3ff64201abf8}, !- Source Object
  10,                                     !- Outlet Port
  {e7751e65-666c-4682-8988-1fa724ed26f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec59f69-fb16-4b7a-87ee-dcddd57e1da0}, !- Handle
  {986db352-b5b5-4af4-b5b5-0bf3421696dc}, !- Name
  {0b9e987d-a09b-48a5-a27f-125025073d57}, !- Source Object
  3,                                      !- Outlet Port
  {8be50350-fa70-45ea-801e-3ff64201abf8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66efbd02-6621-4ae7-83b6-8068dfa96c37}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {eff1b609-87c5-4c6d-84e8-baab7c440177}, !- Inlet Node Name
  {f2c8ae8c-c3ff-450e-8cf0-f41e1fde719a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1e9c00c-8e78-4032-b940-f0edc2a1892b}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {2a864374-0df8-44a9-911b-008253b9790c}, !- Outlet Node Name
  {159deb35-40fe-4f5d-aa89-c0caec9624b7}; !- Inlet Node Name 1

OS:Connection,
  {eff1b609-87c5-4c6d-84e8-baab7c440177}, !- Handle
  {b965c187-b239-4b45-9fad-690ac74f9936}, !- Name
  {e7751e65-666c-4682-8988-1fa724ed26f2}, !- Source Object
  3,                                      !- Outlet Port
  {66efbd02-6621-4ae7-83b6-8068dfa96c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a864374-0df8-44a9-911b-008253b9790c}, !- Handle
  {06d29dc1-46de-4dbe-b509-093b13bd1464}, !- Name
  {c1e9c00c-8e78-4032-b940-f0edc2a1892b}, !- Source Object
  2,                                      !- Outlet Port
  {0b9e987d-a09b-48a5-a27f-125025073d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69334459-81ba-45f5-b164-b2369259e141}, !- Handle
  {8be50350-fa70-45ea-801e-3ff64201abf8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {faae66ba-b190-480a-8d8f-67da41d222de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {67b9d52c-8257-4eea-a4ee-bfebaf41743e}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {4b6dbe17-815f-4290-bc22-07bd2d9c09be}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Heating Coil 6kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {88683032-6649-4565-b2c9-67560c91b8e8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Cooling Coil 7kBtu/hr 11.06SEER 7kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c48d6842-8bba-469a-aa0d-702fb029378e}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d10890f-8d73-44c3-acf0-843b519ae034}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78e521ec-ee5a-4bbf-8c13-70449f75f9ee}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4afb652e-79ff-41cd-98d7-b5572e117a33}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2fee699a-9d0e-4998-b4da-75095122cb51}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f19cb82-35d5-45df-af5d-991322b80f69}, !- Handle
  AC-Cap-fT 6,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f16f4fd3-ac1f-48c5-a829-ffa1b10a083d}, !- Handle
  AC-Cap-fFF 6,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ba061de9-6ed0-4669-ac43-3338cbdefdb1}, !- Handle
  AC-EIR-fT 6,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cd9d36bf-8aad-492d-b42f-315ec1e76688}, !- Handle
  AC-EIR-fFF 6,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {83e51df5-fdd6-4f61-82ec-3ccc8fafc5c8}, !- Handle
  AC-PLF-fPLR 6,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {bc42cf05-db10-48ed-b571-8b61f7576a0f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1318c1a9-e78c-4793-8251-191c914a3314}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {317b081d-bc04-4c6f-840d-cc3f2af057f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {1318c1a9-e78c-4793-8251-191c914a3314}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {317b081d-bc04-4c6f-840d-cc3f2af057f0}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8894fbe8-7a01-4c35-81ca-33fef8362677}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {fb2e9028-85dc-4ec3-a81c-013eba9d7a66}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {60b4568a-acc4-4c9e-a2bc-695372662be6}, !- Air Inlet Node Name
  {a681b248-0b06-4eef-a0fd-92cbddbc91c9}, !- Air Outlet Node Name
  {bc42cf05-db10-48ed-b571-8b61f7576a0f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {58e9e9c9-3d43-465d-b0cf-c256284ddf2a}, !- Supply Air Fan Operating Mode Schedule Name
  {4b6dbe17-815f-4290-bc22-07bd2d9c09be}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {88683032-6649-4565-b2c9-67560c91b8e8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {60b4568a-acc4-4c9e-a2bc-695372662be6}, !- Handle
  {51f96a7b-fee4-45aa-93ef-be9bc7310d94}, !- Name
  {7801726f-eafa-460d-91ab-4e35a56cecdb}, !- Source Object
  3,                                      !- Outlet Port
  {8894fbe8-7a01-4c35-81ca-33fef8362677}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a681b248-0b06-4eef-a0fd-92cbddbc91c9}, !- Handle
  {2ed0876c-b372-49f0-969a-7511aa6bbf02}, !- Name
  {8894fbe8-7a01-4c35-81ca-33fef8362677}, !- Source Object
  7,                                      !- Outlet Port
  {c6b5a4e6-d890-453d-b131-d5926ef00168}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ecb77ed-c077-4022-a278-3b571b82868c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {b640674e-2127-4d33-bfae-5f9323b7c98c}, !- Air Inlet Node Name
  {a92a1b5f-43e4-4fb7-a07d-88c96f6f489e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {969bb24f-ed7a-45c1-8c6d-b1cfbb77dd8d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {92b677b8-b21f-4303-9823-40c75be846b9}, !- Inlet Port
  {159deb35-40fe-4f5d-aa89-c0caec9624b7}; !- Outlet Port

OS:Connection,
  {fbac1474-3253-4681-8fac-498ab38764d7}, !- Handle
  {5b68faf2-7d43-44c0-81db-72fc8a53f1d2}, !- Name
  {dbc42b70-8d8a-42f5-af15-702cfcc14c57}, !- Source Object
  3,                                      !- Outlet Port
  {8a6962f6-0b63-45b2-bce0-c0ed684c8389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92b677b8-b21f-4303-9823-40c75be846b9}, !- Handle
  {ee601106-38ae-459c-a33b-c0621cad346e}, !- Name
  {f957c3cb-3d8e-496f-b882-13f397a8a65f}, !- Source Object
  3,                                      !- Outlet Port
  {969bb24f-ed7a-45c1-8c6d-b1cfbb77dd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159deb35-40fe-4f5d-aa89-c0caec9624b7}, !- Handle
  {a848b951-d0c7-4b02-b914-86528942e317}, !- Name
  {969bb24f-ed7a-45c1-8c6d-b1cfbb77dd8d}, !- Source Object
  3,                                      !- Outlet Port
  {c1e9c00c-8e78-4032-b940-f0edc2a1892b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d85d7ad1-0980-413b-8445-a3b4842761e0}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air Inlet Air Node, !- Name
  {f2c8ae8c-c3ff-450e-8cf0-f41e1fde719a}, !- Inlet Port
  {b640674e-2127-4d33-bfae-5f9323b7c98c}; !- Outlet Port

OS:Connection,
  {f2c8ae8c-c3ff-450e-8cf0-f41e1fde719a}, !- Handle
  {f969a394-4062-44e7-863c-d1571d8ee572}, !- Name
  {66efbd02-6621-4ae7-83b6-8068dfa96c37}, !- Source Object
  3,                                      !- Outlet Port
  {d85d7ad1-0980-413b-8445-a3b4842761e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b640674e-2127-4d33-bfae-5f9323b7c98c}, !- Handle
  {355dca9e-0e00-4332-a73d-c8a90af7817c}, !- Name
  {d85d7ad1-0980-413b-8445-a3b4842761e0}, !- Source Object
  3,                                      !- Outlet Port
  {3ecb77ed-c077-4022-a278-3b571b82868c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a92a1b5f-43e4-4fb7-a07d-88c96f6f489e}, !- Handle
  {1499592d-5e0a-47c0-84ff-c3392250ce73}, !- Name
  {3ecb77ed-c077-4022-a278-3b571b82868c}, !- Source Object
  4,                                      !- Outlet Port
  {dbc42b70-8d8a-42f5-af15-702cfcc14c57}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8f8e34d-6eb4-41d5-ac92-470052dfe144}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {b9375a7c-fe98-4f7b-9d32-530fd97cb7c4}, !- Availability Schedule
  {ddd8538e-773d-4595-a3ab-9c159b78dace}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eaf2b3e7-a028-4d31-ad8d-50da8b4795e9}, !- Supply Side Inlet Node Name
  {ec0b2059-22a3-4331-a675-f71d7cb79f2d}, !- Demand Side Outlet Node Name
  {335c2956-a359-4124-8fde-152b13b921f5}, !- Demand Side Inlet Node A
  {563e1326-8e0d-46b8-b741-bc2580a8ec86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {502768c0-276e-4b2c-b6db-f8c7a399cbe3}, !- Demand Mixer Name
  {2b76dcf6-3120-4588-8532-6fd633be2ecc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d84312e6-cce2-48f3-a464-07cf28a62440}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {eaf2b3e7-a028-4d31-ad8d-50da8b4795e9}, !- Inlet Port
  {ce4a0f7d-3cef-404a-b3c3-702d5e58fa4b}; !- Outlet Port

OS:Node,
  {32967ac7-23dc-44f1-a245-69ebe391e443}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {5a1fc5ca-1c04-4474-87fb-90557c85af4c}, !- Inlet Port
  {563e1326-8e0d-46b8-b741-bc2580a8ec86}; !- Outlet Port

OS:Connection,
  {eaf2b3e7-a028-4d31-ad8d-50da8b4795e9}, !- Handle
  {2287600e-31f2-4aba-a670-3808771ed613}, !- Name
  {d8f8e34d-6eb4-41d5-ac92-470052dfe144}, !- Source Object
  8,                                      !- Outlet Port
  {d84312e6-cce2-48f3-a464-07cf28a62440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563e1326-8e0d-46b8-b741-bc2580a8ec86}, !- Handle
  {1e70277a-ae38-4a84-81bb-bcc1d0845b40}, !- Name
  {32967ac7-23dc-44f1-a245-69ebe391e443}, !- Source Object
  3,                                      !- Outlet Port
  {d8f8e34d-6eb4-41d5-ac92-470052dfe144}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f111b0d2-54a1-4d7a-b7d5-44a644773d9c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {335c2956-a359-4124-8fde-152b13b921f5}, !- Inlet Port
  {3c397cf0-c09e-442f-b4e9-e2660bde9287}; !- Outlet Port

OS:Node,
  {5bf8d329-8934-44e9-a97a-fb6f84d252a7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {d0168928-ddfc-42f9-b973-50e8408fe41e}, !- Inlet Port
  {ec0b2059-22a3-4331-a675-f71d7cb79f2d}; !- Outlet Port

OS:Node,
  {e728daad-1c9b-479a-9a52-a3d717f6974c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air Outlet Air Node, !- Name
  {ca312d89-0c27-48f1-865d-a1c2cc7b3aac}, !- Inlet Port
  {c2607cf4-eda7-43d3-b461-b54b214a2abf}; !- Outlet Port

OS:Connection,
  {335c2956-a359-4124-8fde-152b13b921f5}, !- Handle
  {d709ac84-8067-40b2-b26b-f968addaf84f}, !- Name
  {d8f8e34d-6eb4-41d5-ac92-470052dfe144}, !- Source Object
  10,                                     !- Outlet Port
  {f111b0d2-54a1-4d7a-b7d5-44a644773d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0b2059-22a3-4331-a675-f71d7cb79f2d}, !- Handle
  {51b32c76-e965-4afe-9b0e-c7489b413b80}, !- Name
  {5bf8d329-8934-44e9-a97a-fb6f84d252a7}, !- Source Object
  3,                                      !- Outlet Port
  {d8f8e34d-6eb4-41d5-ac92-470052dfe144}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b76dcf6-3120-4588-8532-6fd633be2ecc}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {3c397cf0-c09e-442f-b4e9-e2660bde9287}, !- Inlet Node Name
  {0e251890-bf93-4444-97e9-b866ff3249b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {502768c0-276e-4b2c-b6db-f8c7a399cbe3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d0168928-ddfc-42f9-b973-50e8408fe41e}, !- Outlet Node Name
  {21a0fea4-f17b-4d33-bd07-689c882c519a}; !- Inlet Node Name 1

OS:Connection,
  {3c397cf0-c09e-442f-b4e9-e2660bde9287}, !- Handle
  {5dea5876-f048-42ac-bb6b-7266f82b7cc1}, !- Name
  {f111b0d2-54a1-4d7a-b7d5-44a644773d9c}, !- Source Object
  3,                                      !- Outlet Port
  {2b76dcf6-3120-4588-8532-6fd633be2ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0168928-ddfc-42f9-b973-50e8408fe41e}, !- Handle
  {2926c720-e4bc-4608-b063-a5e19f7e3576}, !- Name
  {502768c0-276e-4b2c-b6db-f8c7a399cbe3}, !- Source Object
  2,                                      !- Outlet Port
  {5bf8d329-8934-44e9-a97a-fb6f84d252a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4789037a-de04-423f-a0a4-24f14156f93a}, !- Handle
  {d8f8e34d-6eb4-41d5-ac92-470052dfe144}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ddd8538e-773d-4595-a3ab-9c159b78dace}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {cfefa4d6-9a0c-4196-8ee4-6379eb71e526}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {6d4ecdf6-f823-4fbc-9af0-9dc6107d3d33}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Heating Coil 3kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fb77888c-1a16-46b9-8c38-f156a75aa9c6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Cooling Coil 13kBtu/hr 11.06SEER 12kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {009d4fa3-0e42-4526-b8ff-2b97cfb5ee57}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb6b0949-58b6-48ff-89db-abb42dd30612}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e56dedbf-6e11-44cf-8bfc-3221bb81ed6f}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8b9f45e-069e-424a-851e-24068ecde590}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {41f00034-a32b-4d49-b101-657e2096e7e5}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d947c22-ab44-447f-88b6-4d61cedca7ea}, !- Handle
  AC-Cap-fT 7,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9f64c4d3-7512-48b2-a41a-df7e583cf641}, !- Handle
  AC-Cap-fFF 7,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {33d84034-efc4-49bf-831c-d4e87cd1c172}, !- Handle
  AC-EIR-fT 7,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {864a4d7e-8424-461b-ab15-5ef75260d5c5}, !- Handle
  AC-EIR-fFF 7,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9df497b2-ef23-448d-9406-9d692a556b0a}, !- Handle
  AC-PLF-fPLR 7,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {3b36b686-956f-41f3-8716-8054be94a53e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e2100a8-0b52-400c-ac95-ddc839a932e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {313287fb-32d8-4ba0-8c72-4703e7948f95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {6e2100a8-0b52-400c-ac95-ddc839a932e3}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {313287fb-32d8-4ba0-8c72-4703e7948f95}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7c9210a7-7690-409f-b577-d8539f33d3da}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {c0842d5c-5c78-46ce-9155-0a5acc6a6565}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {ce4a0f7d-3cef-404a-b3c3-702d5e58fa4b}, !- Air Inlet Node Name
  {5a1fc5ca-1c04-4474-87fb-90557c85af4c}, !- Air Outlet Node Name
  {3b36b686-956f-41f3-8716-8054be94a53e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {b9375a7c-fe98-4f7b-9d32-530fd97cb7c4}, !- Supply Air Fan Operating Mode Schedule Name
  {6d4ecdf6-f823-4fbc-9af0-9dc6107d3d33}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fb77888c-1a16-46b9-8c38-f156a75aa9c6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ce4a0f7d-3cef-404a-b3c3-702d5e58fa4b}, !- Handle
  {928b2758-eda8-4443-bbd1-c34476911c35}, !- Name
  {d84312e6-cce2-48f3-a464-07cf28a62440}, !- Source Object
  3,                                      !- Outlet Port
  {7c9210a7-7690-409f-b577-d8539f33d3da}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5a1fc5ca-1c04-4474-87fb-90557c85af4c}, !- Handle
  {5e0a672b-65b5-497a-bc58-8dd09b080915}, !- Name
  {7c9210a7-7690-409f-b577-d8539f33d3da}, !- Source Object
  7,                                      !- Outlet Port
  {32967ac7-23dc-44f1-a245-69ebe391e443}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06f9530e-9122-43ec-b439-58b0066a6158}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {6c9ea03c-a611-4dd3-8ed3-00456e3d9683}, !- Air Inlet Node Name
  {ca312d89-0c27-48f1-865d-a1c2cc7b3aac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03b311e4-1e04-4e6c-8a28-789c26caffba}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {93ffe121-e213-4272-bd8b-78a2fe455d7d}, !- Inlet Port
  {21a0fea4-f17b-4d33-bd07-689c882c519a}; !- Outlet Port

OS:Connection,
  {c2607cf4-eda7-43d3-b461-b54b214a2abf}, !- Handle
  {59e061dc-6351-48f2-adc9-ff050a86e63a}, !- Name
  {e728daad-1c9b-479a-9a52-a3d717f6974c}, !- Source Object
  3,                                      !- Outlet Port
  {89067f3a-9d2d-48e5-bb7c-0f34cd075ecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93ffe121-e213-4272-bd8b-78a2fe455d7d}, !- Handle
  {711658ac-8127-4055-8200-5219a89b6ba8}, !- Name
  {7a996c5f-60d3-4790-a069-a3798b035869}, !- Source Object
  3,                                      !- Outlet Port
  {03b311e4-1e04-4e6c-8a28-789c26caffba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a0fea4-f17b-4d33-bd07-689c882c519a}, !- Handle
  {486bca26-b882-418d-a534-84952b3bdaf3}, !- Name
  {03b311e4-1e04-4e6c-8a28-789c26caffba}, !- Source Object
  3,                                      !- Outlet Port
  {502768c0-276e-4b2c-b6db-f8c7a399cbe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c72c126-5e06-4295-a55c-b9dd0d742a18}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air Inlet Air Node, !- Name
  {0e251890-bf93-4444-97e9-b866ff3249b5}, !- Inlet Port
  {6c9ea03c-a611-4dd3-8ed3-00456e3d9683}; !- Outlet Port

OS:Connection,
  {0e251890-bf93-4444-97e9-b866ff3249b5}, !- Handle
  {a6c659b4-4858-479b-b811-330291c11c82}, !- Name
  {2b76dcf6-3120-4588-8532-6fd633be2ecc}, !- Source Object
  3,                                      !- Outlet Port
  {1c72c126-5e06-4295-a55c-b9dd0d742a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9ea03c-a611-4dd3-8ed3-00456e3d9683}, !- Handle
  {01a81397-2967-4a4c-acd8-3670fdb0e6a8}, !- Name
  {1c72c126-5e06-4295-a55c-b9dd0d742a18}, !- Source Object
  3,                                      !- Outlet Port
  {06f9530e-9122-43ec-b439-58b0066a6158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca312d89-0c27-48f1-865d-a1c2cc7b3aac}, !- Handle
  {80c8a5c2-39db-47eb-b465-01c930fa3c29}, !- Name
  {06f9530e-9122-43ec-b439-58b0066a6158}, !- Source Object
  4,                                      !- Outlet Port
  {e728daad-1c9b-479a-9a52-a3d717f6974c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73c6881f-bb89-4ca1-997b-ec80511a3fd6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {7967c8ba-857d-4cdf-8e30-294ced78a7d3}, !- Availability Schedule
  {086451ab-ce8e-4d78-b58e-a0eab6a33474}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0649d291-580c-48d9-b994-dbe1731d73ea}, !- Supply Side Inlet Node Name
  {cfc8ff4f-5e1d-4ca6-a307-69a5d5835a2b}, !- Demand Side Outlet Node Name
  {66570f67-5b56-4e07-b480-0cdfad9b276a}, !- Demand Side Inlet Node A
  {d7d9f962-476d-4b16-a5ac-c461f4144cff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {899182a8-d561-4723-9044-54b50111b030}, !- Demand Mixer Name
  {07497f2c-72d8-49a1-9529-a8d4ef8f5fc9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec752c20-9351-492b-8a33-f268e931deab}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {0649d291-580c-48d9-b994-dbe1731d73ea}, !- Inlet Port
  {b298080e-b607-4082-b795-f68880403b82}; !- Outlet Port

OS:Node,
  {24500f30-96f3-442c-a325-b826395879ac}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {c6c4e1a8-4ad7-486c-bf4b-24703e10b865}, !- Inlet Port
  {d7d9f962-476d-4b16-a5ac-c461f4144cff}; !- Outlet Port

OS:Connection,
  {0649d291-580c-48d9-b994-dbe1731d73ea}, !- Handle
  {8eaeac6b-0f4d-4ba1-ab88-84538df589b6}, !- Name
  {73c6881f-bb89-4ca1-997b-ec80511a3fd6}, !- Source Object
  8,                                      !- Outlet Port
  {ec752c20-9351-492b-8a33-f268e931deab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d9f962-476d-4b16-a5ac-c461f4144cff}, !- Handle
  {d3d7ba4a-6f84-446b-bfd8-514fece67571}, !- Name
  {24500f30-96f3-442c-a325-b826395879ac}, !- Source Object
  3,                                      !- Outlet Port
  {73c6881f-bb89-4ca1-997b-ec80511a3fd6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4d37087a-e3ea-41bb-9324-7d6cc6c5d614}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {66570f67-5b56-4e07-b480-0cdfad9b276a}, !- Inlet Port
  {8cf32992-e495-4d52-a8fe-bcec82d661b2}; !- Outlet Port

OS:Node,
  {2d71a0c6-9d4b-4364-ad64-fd318bc37030}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {1aa9fc4b-7954-42e0-8b7a-f7cb341824a9}, !- Inlet Port
  {cfc8ff4f-5e1d-4ca6-a307-69a5d5835a2b}; !- Outlet Port

OS:Node,
  {53e2b61e-d510-4254-bf98-f4747fb5f274}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air Outlet Air Node, !- Name
  {2c5e9c33-ed30-4330-89d4-62d6fad23145}, !- Inlet Port
  {d50ce0ff-92ae-472b-82d8-20e37842ddc7}; !- Outlet Port

OS:Connection,
  {66570f67-5b56-4e07-b480-0cdfad9b276a}, !- Handle
  {ee34c639-b596-442d-8f9f-9d493a2c8a30}, !- Name
  {73c6881f-bb89-4ca1-997b-ec80511a3fd6}, !- Source Object
  10,                                     !- Outlet Port
  {4d37087a-e3ea-41bb-9324-7d6cc6c5d614}, !- Target Object
