  2;                                      !- Inlet Port

OS:Connection,
  {cfc8ff4f-5e1d-4ca6-a307-69a5d5835a2b}, !- Handle
  {6483af0f-f39d-418f-9854-a3405343437a}, !- Name
  {2d71a0c6-9d4b-4364-ad64-fd318bc37030}, !- Source Object
  3,                                      !- Outlet Port
  {73c6881f-bb89-4ca1-997b-ec80511a3fd6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07497f2c-72d8-49a1-9529-a8d4ef8f5fc9}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8cf32992-e495-4d52-a8fe-bcec82d661b2}, !- Inlet Node Name
  {d5f8a063-5838-49f7-b142-4ffd710ce352}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {899182a8-d561-4723-9044-54b50111b030}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {1aa9fc4b-7954-42e0-8b7a-f7cb341824a9}, !- Outlet Node Name
  {a384ce07-a467-4b6f-9492-e9a3443e31ea}; !- Inlet Node Name 1

OS:Connection,
  {8cf32992-e495-4d52-a8fe-bcec82d661b2}, !- Handle
  {c994b5cb-7ae5-473e-9b72-d2ef760ec6cb}, !- Name
  {4d37087a-e3ea-41bb-9324-7d6cc6c5d614}, !- Source Object
  3,                                      !- Outlet Port
  {07497f2c-72d8-49a1-9529-a8d4ef8f5fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa9fc4b-7954-42e0-8b7a-f7cb341824a9}, !- Handle
  {cdf0c4bd-75d8-4f0d-b651-3338323283f7}, !- Name
  {899182a8-d561-4723-9044-54b50111b030}, !- Source Object
  2,                                      !- Outlet Port
  {2d71a0c6-9d4b-4364-ad64-fd318bc37030}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb317576-ad8c-45bc-9317-c1a622de5798}, !- Handle
  {73c6881f-bb89-4ca1-997b-ec80511a3fd6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {086451ab-ce8e-4d78-b58e-a0eab6a33474}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {72c308d1-c46e-4846-ae64-6e29ea777895}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {9d2bc447-430f-4a73-b9f9-40dcf41dd84b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Heating Coil 6kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {eae02fa8-7923-45cd-9665-681d0bf11544}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Cooling Coil 7kBtu/hr 11.06SEER 7kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cd1015de-8661-4c91-a207-3daa98e07526}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c245a93c-175a-4dfe-a290-7d6ca56bf7c5}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {80c9c312-8dbc-46fb-8fda-cb3ac23cc96b}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {686d8f9e-77c7-417c-8f35-f48612a7b400}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fa0e9662-7597-4a15-a62d-8f56337d18cf}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7059f96d-8c93-4961-a554-624ff0cb0cd9}, !- Handle
  AC-Cap-fT 8,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e9a34906-5643-4bdd-80f5-6f514594c0fb}, !- Handle
  AC-Cap-fFF 8,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f9870645-79da-4470-ae71-7503f0947ddf}, !- Handle
  AC-EIR-fT 8,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {444a0165-e28c-47d0-8e09-d5196db85a7b}, !- Handle
  AC-EIR-fFF 8,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8510abef-95bc-4a34-bfe6-8c35fd8fd6ce}, !- Handle
  AC-PLF-fPLR 8,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {a65b3c19-683f-48b1-8e43-5c04b9e643a1}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6400f50-83eb-4ed2-bedf-4070073155aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d49d7b8b-2f50-40f5-9619-de86f8b46934}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {a6400f50-83eb-4ed2-bedf-4070073155aa}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d49d7b8b-2f50-40f5-9619-de86f8b46934}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {27d3155f-90bf-4924-a85f-25ce8d5fcf82}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {1cf39081-4739-4fb5-bde8-d5ea4af09970}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {b298080e-b607-4082-b795-f68880403b82}, !- Air Inlet Node Name
  {c6c4e1a8-4ad7-486c-bf4b-24703e10b865}, !- Air Outlet Node Name
  {a65b3c19-683f-48b1-8e43-5c04b9e643a1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7967c8ba-857d-4cdf-8e30-294ced78a7d3}, !- Supply Air Fan Operating Mode Schedule Name
  {9d2bc447-430f-4a73-b9f9-40dcf41dd84b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {eae02fa8-7923-45cd-9665-681d0bf11544}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b298080e-b607-4082-b795-f68880403b82}, !- Handle
  {bec4df5f-84ff-45f2-b640-f4b8305ad40b}, !- Name
  {ec752c20-9351-492b-8a33-f268e931deab}, !- Source Object
  3,                                      !- Outlet Port
  {27d3155f-90bf-4924-a85f-25ce8d5fcf82}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c6c4e1a8-4ad7-486c-bf4b-24703e10b865}, !- Handle
  {81f2606b-cf6f-4198-90f5-6fdaf7172307}, !- Name
  {27d3155f-90bf-4924-a85f-25ce8d5fcf82}, !- Source Object
  7,                                      !- Outlet Port
  {24500f30-96f3-442c-a325-b826395879ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {caf2a232-b880-4263-8cd9-700b180e7dc8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {73351449-4367-48fa-a545-0af0886c7209}, !- Air Inlet Node Name
  {2c5e9c33-ed30-4330-89d4-62d6fad23145}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc9b4270-9813-4d48-9fe1-1bcc77e9e485}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {72f54c7c-2006-4a15-b1de-78f499bbe7d8}, !- Inlet Port
  {a384ce07-a467-4b6f-9492-e9a3443e31ea}; !- Outlet Port

OS:Connection,
  {d50ce0ff-92ae-472b-82d8-20e37842ddc7}, !- Handle
  {5218ddcc-f876-4869-aac2-a4067b205a3a}, !- Name
  {53e2b61e-d510-4254-bf98-f4747fb5f274}, !- Source Object
  3,                                      !- Outlet Port
  {70162a5b-eefb-48cf-947f-b5c3a3302524}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72f54c7c-2006-4a15-b1de-78f499bbe7d8}, !- Handle
  {c9bf8f9d-592e-404b-9a52-2c07db1eb8bd}, !- Name
  {46119ace-5868-4e48-ba30-0501cfbd818e}, !- Source Object
  3,                                      !- Outlet Port
  {fc9b4270-9813-4d48-9fe1-1bcc77e9e485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a384ce07-a467-4b6f-9492-e9a3443e31ea}, !- Handle
  {0792f45b-95ab-43da-8009-ba8847e00803}, !- Name
  {fc9b4270-9813-4d48-9fe1-1bcc77e9e485}, !- Source Object
  3,                                      !- Outlet Port
  {899182a8-d561-4723-9044-54b50111b030}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56af46b6-432e-4358-ba3c-4a4fc61233f7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air Inlet Air Node, !- Name
  {d5f8a063-5838-49f7-b142-4ffd710ce352}, !- Inlet Port
  {73351449-4367-48fa-a545-0af0886c7209}; !- Outlet Port

OS:Connection,
  {d5f8a063-5838-49f7-b142-4ffd710ce352}, !- Handle
  {0c63cde8-640e-4f92-a355-e0db285f43f4}, !- Name
  {07497f2c-72d8-49a1-9529-a8d4ef8f5fc9}, !- Source Object
  3,                                      !- Outlet Port
  {56af46b6-432e-4358-ba3c-4a4fc61233f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73351449-4367-48fa-a545-0af0886c7209}, !- Handle
  {7d601d5e-3b4a-4f2c-80b7-8f73370feeee}, !- Name
  {56af46b6-432e-4358-ba3c-4a4fc61233f7}, !- Source Object
  3,                                      !- Outlet Port
  {caf2a232-b880-4263-8cd9-700b180e7dc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c5e9c33-ed30-4330-89d4-62d6fad23145}, !- Handle
  {b97f315a-c39b-48e8-bad9-38982b294f86}, !- Name
  {caf2a232-b880-4263-8cd9-700b180e7dc8}, !- Source Object
  4,                                      !- Outlet Port
  {53e2b61e-d510-4254-bf98-f4747fb5f274}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f088a280-a98d-4c34-b7e3-59920368e982}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {69a43b8a-39de-4949-b4e2-3436b6e859a5}, !- Availability Schedule
  {afcac9e2-bc62-4b94-bbd9-bcd884e80ad4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d5a4343-9f9d-4160-b3cb-35b4ccbbb9eb}, !- Supply Side Inlet Node Name
  {01054105-0140-43e6-b901-7adbd2b6dd48}, !- Demand Side Outlet Node Name
  {8acbfe5e-4eaa-487b-9da1-4c19c9450078}, !- Demand Side Inlet Node A
  {7b32c67c-e6ce-466e-8949-cc01c7ded7f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bda677e4-a733-492a-b693-bf220f4170cd}, !- Demand Mixer Name
  {5b5006a2-2fa2-4abd-9b85-0b10720ce095}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98114f5e-5c8c-435e-a68f-5f774020e88a}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {3d5a4343-9f9d-4160-b3cb-35b4ccbbb9eb}, !- Inlet Port
  {622ebef6-a605-4012-ad99-fa296dd1e604}; !- Outlet Port

OS:Node,
  {5239a13b-7592-4ae6-a21f-b5ef2575ed2a}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {cdc35008-2105-4d08-8c96-af09f2b282a7}, !- Inlet Port
  {7b32c67c-e6ce-466e-8949-cc01c7ded7f9}; !- Outlet Port

OS:Connection,
  {3d5a4343-9f9d-4160-b3cb-35b4ccbbb9eb}, !- Handle
  {e23c8a06-2788-420c-9677-e5faf497a7ea}, !- Name
  {f088a280-a98d-4c34-b7e3-59920368e982}, !- Source Object
  8,                                      !- Outlet Port
  {98114f5e-5c8c-435e-a68f-5f774020e88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b32c67c-e6ce-466e-8949-cc01c7ded7f9}, !- Handle
  {4f833cc6-8c21-464f-b54c-cec3429c98ec}, !- Name
  {5239a13b-7592-4ae6-a21f-b5ef2575ed2a}, !- Source Object
  3,                                      !- Outlet Port
  {f088a280-a98d-4c34-b7e3-59920368e982}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b0112880-c92e-4b50-99fc-eae189d3690a}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {8acbfe5e-4eaa-487b-9da1-4c19c9450078}, !- Inlet Port
  {0fdddcdd-48ba-4ece-a8ca-8a3ae272e8c9}; !- Outlet Port

OS:Node,
  {81612d6a-9045-4348-828e-38f7c3196314}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {f9cc0032-5d8f-49c5-b9a1-b9759e7c2200}, !- Inlet Port
  {01054105-0140-43e6-b901-7adbd2b6dd48}; !- Outlet Port

OS:Node,
  {6171b52e-75fc-4113-96c9-76b2e2b27434}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air Outlet Air Node, !- Name
  {1591cef3-deb7-4b89-938c-c5215cb44040}, !- Inlet Port
  {180f314a-aefc-455a-8303-09de72bc65a8}; !- Outlet Port

OS:Connection,
  {8acbfe5e-4eaa-487b-9da1-4c19c9450078}, !- Handle
  {cee14eac-b882-4c8e-9182-328affc2b5c2}, !- Name
  {f088a280-a98d-4c34-b7e3-59920368e982}, !- Source Object
  10,                                     !- Outlet Port
  {b0112880-c92e-4b50-99fc-eae189d3690a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01054105-0140-43e6-b901-7adbd2b6dd48}, !- Handle
  {6be66d21-5979-48d1-b8dc-8b3ec36905db}, !- Name
  {81612d6a-9045-4348-828e-38f7c3196314}, !- Source Object
  3,                                      !- Outlet Port
  {f088a280-a98d-4c34-b7e3-59920368e982}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b5006a2-2fa2-4abd-9b85-0b10720ce095}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {0fdddcdd-48ba-4ece-a8ca-8a3ae272e8c9}, !- Inlet Node Name
  {4b8944b4-dd4c-4034-b6d2-a0993c2abc7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bda677e4-a733-492a-b693-bf220f4170cd}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {f9cc0032-5d8f-49c5-b9a1-b9759e7c2200}, !- Outlet Node Name
  {d2ed9ea1-eeac-4b2b-b60c-acc17ccee98b}; !- Inlet Node Name 1

OS:Connection,
  {0fdddcdd-48ba-4ece-a8ca-8a3ae272e8c9}, !- Handle
  {fdac2a60-cff5-483b-aeb8-67cbb7033b3e}, !- Name
  {b0112880-c92e-4b50-99fc-eae189d3690a}, !- Source Object
  3,                                      !- Outlet Port
  {5b5006a2-2fa2-4abd-9b85-0b10720ce095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cc0032-5d8f-49c5-b9a1-b9759e7c2200}, !- Handle
  {202d61b8-610e-4df4-b886-06b143997b86}, !- Name
  {bda677e4-a733-492a-b693-bf220f4170cd}, !- Source Object
  2,                                      !- Outlet Port
  {81612d6a-9045-4348-828e-38f7c3196314}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af3023b3-7b2a-4ead-b724-6a272678f949}, !- Handle
  {f088a280-a98d-4c34-b7e3-59920368e982}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {afcac9e2-bc62-4b94-bbd9-bcd884e80ad4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {5c159b27-2bf9-4740-a171-92e72d12f4bb}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {8576603a-a643-4824-bdf3-9eeeea2a6b26}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Heating Coil 16kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {30537c32-0109-48e7-a9c9-c9e307442324}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Cooling Coil 15kBtu/hr 11.06SEER 16kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b57d10d0-26a6-4c81-84f8-77fa98d521b6}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c36f5eb7-9b50-48b7-8def-c302e09e664d}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {08c23591-9cb6-44e5-b290-4da4e68a25e8}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c54261af-13ec-4bf3-b86f-9c57f80a40d2}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {24f12330-51c6-4e55-a5bd-34e087c28e5c}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8568c3b8-7451-40ad-9fb1-3d3549a44ad2}, !- Handle
  AC-Cap-fT 9,                            !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b6741c4a-e4f9-4e64-a947-5bb214c20154}, !- Handle
  AC-Cap-fFF 9,                           !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f0d666f6-4ba5-49be-a285-8e739ecdc1cb}, !- Handle
  AC-EIR-fT 9,                            !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {450a3a6e-5eee-43f3-9753-4b2a31838f3f}, !- Handle
  AC-EIR-fFF 9,                           !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8241e4eb-ff52-450c-9c2f-4936fa7b14e8}, !- Handle
  AC-PLF-fPLR 9,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {084c7c09-365b-4faf-ac18-0053c9b57938}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5855ec8e-868a-4c4f-bd35-b2a9cd904ec0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36113d5e-86c0-4723-a4a9-31217e70edbd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5855ec8e-868a-4c4f-bd35-b2a9cd904ec0}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36113d5e-86c0-4723-a4a9-31217e70edbd}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d3a5d574-fc93-4133-aee5-737cf9e6cab5}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {c651c1dd-c4ff-49c3-930d-06c495f81167}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {622ebef6-a605-4012-ad99-fa296dd1e604}, !- Air Inlet Node Name
  {cdc35008-2105-4d08-8c96-af09f2b282a7}, !- Air Outlet Node Name
  {084c7c09-365b-4faf-ac18-0053c9b57938}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {69a43b8a-39de-4949-b4e2-3436b6e859a5}, !- Supply Air Fan Operating Mode Schedule Name
  {8576603a-a643-4824-bdf3-9eeeea2a6b26}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {30537c32-0109-48e7-a9c9-c9e307442324}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {622ebef6-a605-4012-ad99-fa296dd1e604}, !- Handle
  {8e9ec72a-0b67-4b6b-b67d-bc3e9a0dcc1c}, !- Name
  {98114f5e-5c8c-435e-a68f-5f774020e88a}, !- Source Object
  3,                                      !- Outlet Port
  {d3a5d574-fc93-4133-aee5-737cf9e6cab5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cdc35008-2105-4d08-8c96-af09f2b282a7}, !- Handle
  {2a357525-47a5-4171-9dfe-18c1b7e2da6c}, !- Name
  {d3a5d574-fc93-4133-aee5-737cf9e6cab5}, !- Source Object
  7,                                      !- Outlet Port
  {5239a13b-7592-4ae6-a21f-b5ef2575ed2a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {739e61b2-656e-4cf0-acea-a729320a5b85}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {a01c05ff-28a8-45a3-90c1-4f347f28a75a}, !- Air Inlet Node Name
  {1591cef3-deb7-4b89-938c-c5215cb44040}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4846746-2c31-44b4-b6e2-62f0cc32557e}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {753b1e64-b182-472a-8e45-d7c462044ecc}, !- Inlet Port
  {d2ed9ea1-eeac-4b2b-b60c-acc17ccee98b}; !- Outlet Port

OS:Connection,
  {180f314a-aefc-455a-8303-09de72bc65a8}, !- Handle
  {9f260bd3-f718-4baf-b70b-a12fd91a3e8d}, !- Name
  {6171b52e-75fc-4113-96c9-76b2e2b27434}, !- Source Object
  3,                                      !- Outlet Port
  {5244891e-525c-457c-b693-240e7a28de79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {753b1e64-b182-472a-8e45-d7c462044ecc}, !- Handle
  {4d2c679b-f6ab-47f2-82bb-ef5fdeffb251}, !- Name
  {f93230fd-7505-48f5-8a76-114ed2e12261}, !- Source Object
  3,                                      !- Outlet Port
  {e4846746-2c31-44b4-b6e2-62f0cc32557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ed9ea1-eeac-4b2b-b60c-acc17ccee98b}, !- Handle
  {34b3fd5f-636e-4253-9bc9-e17a9d0c023d}, !- Name
  {e4846746-2c31-44b4-b6e2-62f0cc32557e}, !- Source Object
  3,                                      !- Outlet Port
  {bda677e4-a733-492a-b693-bf220f4170cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fae938e8-2599-4bf2-b125-330ce12aed42}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air Inlet Air Node, !- Name
  {4b8944b4-dd4c-4034-b6d2-a0993c2abc7c}, !- Inlet Port
  {a01c05ff-28a8-45a3-90c1-4f347f28a75a}; !- Outlet Port

OS:Connection,
  {4b8944b4-dd4c-4034-b6d2-a0993c2abc7c}, !- Handle
  {3dfdc2cf-d518-4cc0-8a97-7501bec63ddc}, !- Name
  {5b5006a2-2fa2-4abd-9b85-0b10720ce095}, !- Source Object
  3,                                      !- Outlet Port
  {fae938e8-2599-4bf2-b125-330ce12aed42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01c05ff-28a8-45a3-90c1-4f347f28a75a}, !- Handle
  {a717c747-0372-432a-acb2-ac01e1bc69bd}, !- Name
  {fae938e8-2599-4bf2-b125-330ce12aed42}, !- Source Object
  3,                                      !- Outlet Port
  {739e61b2-656e-4cf0-acea-a729320a5b85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1591cef3-deb7-4b89-938c-c5215cb44040}, !- Handle
  {91af7ea8-5858-424b-84bc-6c5a02c1d8e8}, !- Name
  {739e61b2-656e-4cf0-acea-a729320a5b85}, !- Source Object
  4,                                      !- Outlet Port
  {6171b52e-75fc-4113-96c9-76b2e2b27434}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49ca2ac9-f7a0-4d0b-975d-fe4476ffde3d}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {8d73bf54-e951-4413-9378-6b01d4392936}, !- Availability Schedule
  {783b1c40-047d-489f-8a24-173641aac570}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75917a2d-43ba-4eaa-bf3e-bd52dba05434}, !- Supply Side Inlet Node Name
  {19afc38b-4f32-4670-aefe-4cec07e2623d}, !- Demand Side Outlet Node Name
  {dee5bf9e-af30-4c69-b27e-f6d42e0f85cd}, !- Demand Side Inlet Node A
  {baab870b-7614-4e4e-ad25-71a358f43a77}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c9dbe62-1bee-436f-a251-b9fc598d1902}, !- Demand Mixer Name
  {e11a32bd-a86a-4546-aeec-23ddf2fcab2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a0ea84fd-0ab2-4e9c-ad0a-287eae1aa451}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {75917a2d-43ba-4eaa-bf3e-bd52dba05434}, !- Inlet Port
  {5546b567-bce4-47f2-9c4b-fc3d62c69986}; !- Outlet Port

OS:Node,
  {9b450c5c-c985-4c75-b2a6-ff2a738b6738}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {20cbe4f2-da2d-45d1-8114-fe43c50a0d18}, !- Inlet Port
  {baab870b-7614-4e4e-ad25-71a358f43a77}; !- Outlet Port

OS:Connection,
  {75917a2d-43ba-4eaa-bf3e-bd52dba05434}, !- Handle
  {dbc50abf-9890-40a9-afc3-90949755182d}, !- Name
  {49ca2ac9-f7a0-4d0b-975d-fe4476ffde3d}, !- Source Object
  8,                                      !- Outlet Port
  {a0ea84fd-0ab2-4e9c-ad0a-287eae1aa451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baab870b-7614-4e4e-ad25-71a358f43a77}, !- Handle
  {03cfd565-c483-479d-9785-42faddef332c}, !- Name
  {9b450c5c-c985-4c75-b2a6-ff2a738b6738}, !- Source Object
  3,                                      !- Outlet Port
  {49ca2ac9-f7a0-4d0b-975d-fe4476ffde3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d57554ae-3257-4ba7-a5b9-562011c9535b}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {dee5bf9e-af30-4c69-b27e-f6d42e0f85cd}, !- Inlet Port
  {8c98f5b7-4e7c-47ae-92fd-c44b8edc3f9f}; !- Outlet Port

OS:Node,
  {3644dcfd-363c-4063-bddf-12839a6e4bd1}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {67b68178-2cc8-4d40-bf7d-a82be43c695c}, !- Inlet Port
  {19afc38b-4f32-4670-aefe-4cec07e2623d}; !- Outlet Port

OS:Node,
  {b1cc6f78-c4a2-48f6-b908-3cd9c37ed96f}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {195ab9b6-e2e7-46f2-8a7f-5719f4d5b4bd}, !- Inlet Port
  {6e967701-5f37-467f-8767-4e4910541b1c}; !- Outlet Port

OS:Connection,
  {dee5bf9e-af30-4c69-b27e-f6d42e0f85cd}, !- Handle
  {5f36dc89-7627-4c05-b9db-b446fb226166}, !- Name
  {49ca2ac9-f7a0-4d0b-975d-fe4476ffde3d}, !- Source Object
  10,                                     !- Outlet Port
  {d57554ae-3257-4ba7-a5b9-562011c9535b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19afc38b-4f32-4670-aefe-4cec07e2623d}, !- Handle
  {00f9979f-cd75-423a-8fce-bf9152863f1c}, !- Name
  {3644dcfd-363c-4063-bddf-12839a6e4bd1}, !- Source Object
  3,                                      !- Outlet Port
  {49ca2ac9-f7a0-4d0b-975d-fe4476ffde3d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e11a32bd-a86a-4546-aeec-23ddf2fcab2f}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {8c98f5b7-4e7c-47ae-92fd-c44b8edc3f9f}, !- Inlet Node Name
  {49977246-7a0b-4684-9fc6-f773e46bb81e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c9dbe62-1bee-436f-a251-b9fc598d1902}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {67b68178-2cc8-4d40-bf7d-a82be43c695c}, !- Outlet Node Name
  {3289b799-f686-4f98-8b1e-d060f5310732}; !- Inlet Node Name 1

OS:Connection,
  {8c98f5b7-4e7c-47ae-92fd-c44b8edc3f9f}, !- Handle
  {84ac8301-7238-4ed7-97c1-1facc310b9e4}, !- Name
  {d57554ae-3257-4ba7-a5b9-562011c9535b}, !- Source Object
  3,                                      !- Outlet Port
  {e11a32bd-a86a-4546-aeec-23ddf2fcab2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b68178-2cc8-4d40-bf7d-a82be43c695c}, !- Handle
  {98c2e4b1-8020-4eb2-9f23-3b7c195fc7ee}, !- Name
  {5c9dbe62-1bee-436f-a251-b9fc598d1902}, !- Source Object
  2,                                      !- Outlet Port
  {3644dcfd-363c-4063-bddf-12839a6e4bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9311a6e1-9413-4b95-9d5b-4805ba7d2553}, !- Handle
  {49ca2ac9-f7a0-4d0b-975d-fe4476ffde3d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {783b1c40-047d-489f-8a24-173641aac570}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {77b0c86e-8c63-4563-9eae-6064e67cd8c2}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {1554a763-dfb7-4cd4-9b20-3a681d1b4c15}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Heating Coil 38kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2c46614b-fb81-4aed-b61b-8daf509e1f04}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Cooling Coil 23kBtu/hr 11.06SEER 24kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c03e2139-88f1-46f1-8e64-798905ce3df7}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c82bb4fa-6b3a-4c40-8a76-19adf3fa3138}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {16a153bd-7ba6-4583-9ff0-b32b8a80c572}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a682e6f-7b83-4e9a-a6a2-07eb75ed1f08}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {09f24427-f3f3-459b-9532-8a673f2f134f}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7144aff-eba8-4ded-b487-08c20f180b39}, !- Handle
  AC-Cap-fT 10,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6fb7aeae-f2a1-4e59-a881-52d3f7d1d284}, !- Handle
  AC-Cap-fFF 10,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2e773e3e-edd2-4d16-a246-ee5f0b47afba}, !- Handle
  AC-EIR-fT 10,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {961cfeac-7432-4b92-86ec-7cc9ff2b33d3}, !- Handle
  AC-EIR-fFF 10,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {d099da28-f708-4cda-b969-1be50379b9be}, !- Handle
  AC-PLF-fPLR 10,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {b1b3aaed-2196-4a0c-bef8-ee96a01ce255}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2851bf8-f612-4942-8262-888b3ca2b7dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {acd114b4-ee15-4ae6-97f2-00c9de8e25c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {a2851bf8-f612-4942-8262-888b3ca2b7dc}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {acd114b4-ee15-4ae6-97f2-00c9de8e25c9}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d46a0d10-2ad4-4d24-85fb-d7d8a3b4bcd8}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {ce21a8dc-d1b7-40ac-ad0b-0589d0398115}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {5546b567-bce4-47f2-9c4b-fc3d62c69986}, !- Air Inlet Node Name
  {20cbe4f2-da2d-45d1-8114-fe43c50a0d18}, !- Air Outlet Node Name
  {b1b3aaed-2196-4a0c-bef8-ee96a01ce255}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {8d73bf54-e951-4413-9378-6b01d4392936}, !- Supply Air Fan Operating Mode Schedule Name
  {1554a763-dfb7-4cd4-9b20-3a681d1b4c15}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2c46614b-fb81-4aed-b61b-8daf509e1f04}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5546b567-bce4-47f2-9c4b-fc3d62c69986}, !- Handle
  {0eb21dc3-902e-4fb1-954b-e19c164ee3f4}, !- Name
  {a0ea84fd-0ab2-4e9c-ad0a-287eae1aa451}, !- Source Object
  3,                                      !- Outlet Port
  {d46a0d10-2ad4-4d24-85fb-d7d8a3b4bcd8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {20cbe4f2-da2d-45d1-8114-fe43c50a0d18}, !- Handle
  {126c1cd5-d270-4e4d-8e2e-6f333f0d582f}, !- Name
  {d46a0d10-2ad4-4d24-85fb-d7d8a3b4bcd8}, !- Source Object
  7,                                      !- Outlet Port
  {9b450c5c-c985-4c75-b2a6-ff2a738b6738}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7fc28138-7680-4170-99f0-01d6671ec115}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {274f2ce6-a1d1-4750-90c1-15262b66a476}, !- Air Inlet Node Name
  {195ab9b6-e2e7-46f2-8a7f-5719f4d5b4bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2159bec6-05fe-4519-83a3-b18c362d176a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {a449923f-f7e1-4286-9110-9fc99e6da655}, !- Inlet Port
  {3289b799-f686-4f98-8b1e-d060f5310732}; !- Outlet Port

OS:Connection,
  {6e967701-5f37-467f-8767-4e4910541b1c}, !- Handle
  {24cecb11-5a95-4843-9017-6549aaa7668f}, !- Name
  {b1cc6f78-c4a2-48f6-b908-3cd9c37ed96f}, !- Source Object
  3,                                      !- Outlet Port
  {ceff9ec5-01f5-4a81-9c17-c7d649ce5a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a449923f-f7e1-4286-9110-9fc99e6da655}, !- Handle
  {621c5c0e-66d3-44d8-accb-51aca72da960}, !- Name
  {045875d1-8c82-43e1-b634-8f6560d67684}, !- Source Object
  3,                                      !- Outlet Port
  {2159bec6-05fe-4519-83a3-b18c362d176a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3289b799-f686-4f98-8b1e-d060f5310732}, !- Handle
  {65dc4956-980f-46d8-baa5-8b465e36208f}, !- Name
  {2159bec6-05fe-4519-83a3-b18c362d176a}, !- Source Object
  3,                                      !- Outlet Port
  {5c9dbe62-1bee-436f-a251-b9fc598d1902}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d84b09ff-dc30-4196-ab77-10502a0c3e4a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {49977246-7a0b-4684-9fc6-f773e46bb81e}, !- Inlet Port
  {274f2ce6-a1d1-4750-90c1-15262b66a476}; !- Outlet Port

OS:Connection,
  {49977246-7a0b-4684-9fc6-f773e46bb81e}, !- Handle
  {2596822c-11af-4b4a-a252-9694a95411a0}, !- Name
  {e11a32bd-a86a-4546-aeec-23ddf2fcab2f}, !- Source Object
  3,                                      !- Outlet Port
  {d84b09ff-dc30-4196-ab77-10502a0c3e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274f2ce6-a1d1-4750-90c1-15262b66a476}, !- Handle
  {3d79a480-a6e7-4ffb-811d-769d45209a39}, !- Name
  {d84b09ff-dc30-4196-ab77-10502a0c3e4a}, !- Source Object
  3,                                      !- Outlet Port
  {7fc28138-7680-4170-99f0-01d6671ec115}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {195ab9b6-e2e7-46f2-8a7f-5719f4d5b4bd}, !- Handle
  {07a2b8b6-7c0e-42c5-a920-69d8ae5f0813}, !- Name
  {7fc28138-7680-4170-99f0-01d6671ec115}, !- Source Object
  4,                                      !- Outlet Port
  {b1cc6f78-c4a2-48f6-b908-3cd9c37ed96f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c2f02c8-90b6-4e4f-bd6c-d923f6dbba58}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {3d21d9f9-d49f-4f8d-bcd0-fa81edb62c38}, !- Availability Schedule
  {5941ca07-d3f4-43ce-a885-44162505c066}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a8b13d67-efee-4e3e-8a99-68b40cdbdbc8}, !- Supply Side Inlet Node Name
  {f53e6048-a77f-42dc-b2d3-d4a05e4631ad}, !- Demand Side Outlet Node Name
  {8231b100-3ec6-4817-b7ea-d03531709aed}, !- Demand Side Inlet Node A
  {5b6fbefa-e898-41a2-8159-9056223e0556}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97d45011-c27d-418e-b92f-a1ca8cec0942}, !- Demand Mixer Name
  {d1763a11-9edb-4519-a2f1-6598323f2656}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1ae792f-51e5-48bd-9de1-74e28efba6b7}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {a8b13d67-efee-4e3e-8a99-68b40cdbdbc8}, !- Inlet Port
  {ce47ad68-a17b-4ef8-b065-bf057ba929a9}; !- Outlet Port

OS:Node,
  {5a81b89b-096f-42df-8efe-4e2334f70543}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {a87dbfa2-f687-4ad8-a2f3-a92e381f63a8}, !- Inlet Port
  {5b6fbefa-e898-41a2-8159-9056223e0556}; !- Outlet Port

OS:Connection,
  {a8b13d67-efee-4e3e-8a99-68b40cdbdbc8}, !- Handle
  {5fbc5b37-4830-4c9a-a1e1-574230192a95}, !- Name
  {6c2f02c8-90b6-4e4f-bd6c-d923f6dbba58}, !- Source Object
  8,                                      !- Outlet Port
  {c1ae792f-51e5-48bd-9de1-74e28efba6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6fbefa-e898-41a2-8159-9056223e0556}, !- Handle
  {9cbeb1c3-d7e9-4586-b7ca-a798bf56907a}, !- Name
  {5a81b89b-096f-42df-8efe-4e2334f70543}, !- Source Object
  3,                                      !- Outlet Port
  {6c2f02c8-90b6-4e4f-bd6c-d923f6dbba58}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b13a027a-90f5-4658-ba34-7798ed750c2d}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {8231b100-3ec6-4817-b7ea-d03531709aed}, !- Inlet Port
  {de8690b7-5195-4ee0-bec1-3c3ff46c2df0}; !- Outlet Port

OS:Node,
  {86f3ec19-ecc7-4d6d-95a9-4b01a5255e6c}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {eab21e92-c42a-433b-8d90-0c41098ada58}, !- Inlet Port
  {f53e6048-a77f-42dc-b2d3-d4a05e4631ad}; !- Outlet Port

OS:Node,
  {2165dcec-881d-484d-8cf3-5299a4350346}, !- Handle
  Zone Retail Retail A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {bc696d64-4ff8-4bbc-a544-e72c0297f00b}, !- Inlet Port
  {902d0c2e-afa8-4f27-9791-fd5a0a944aa7}; !- Outlet Port

OS:Connection,
  {8231b100-3ec6-4817-b7ea-d03531709aed}, !- Handle
  {923bff21-1284-42d6-8773-91abaa37683a}, !- Name
  {6c2f02c8-90b6-4e4f-bd6c-d923f6dbba58}, !- Source Object
  10,                                     !- Outlet Port
  {b13a027a-90f5-4658-ba34-7798ed750c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53e6048-a77f-42dc-b2d3-d4a05e4631ad}, !- Handle
  {656aad06-4ddd-4141-8aa0-fbd7d2048a0c}, !- Name
  {86f3ec19-ecc7-4d6d-95a9-4b01a5255e6c}, !- Source Object
  3,                                      !- Outlet Port
  {6c2f02c8-90b6-4e4f-bd6c-d923f6dbba58}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1763a11-9edb-4519-a2f1-6598323f2656}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {de8690b7-5195-4ee0-bec1-3c3ff46c2df0}, !- Inlet Node Name
  {c06cc779-aa0a-48ed-b4e7-53d339de0aca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97d45011-c27d-418e-b92f-a1ca8cec0942}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {eab21e92-c42a-433b-8d90-0c41098ada58}, !- Outlet Node Name
  {2530ffbe-e322-4495-b5df-9b7da46267ca}; !- Inlet Node Name 1

OS:Connection,
  {de8690b7-5195-4ee0-bec1-3c3ff46c2df0}, !- Handle
  {39d3208d-1481-4e1a-a257-293d8bc718dd}, !- Name
  {b13a027a-90f5-4658-ba34-7798ed750c2d}, !- Source Object
  3,                                      !- Outlet Port
  {d1763a11-9edb-4519-a2f1-6598323f2656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab21e92-c42a-433b-8d90-0c41098ada58}, !- Handle
  {1dda0df8-f2e0-4b4e-a798-051de9586115}, !- Name
  {97d45011-c27d-418e-b92f-a1ca8cec0942}, !- Source Object
  2,                                      !- Outlet Port
  {86f3ec19-ecc7-4d6d-95a9-4b01a5255e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e56d851-e768-4999-9492-b6446c7dd88a}, !- Handle
  {6c2f02c8-90b6-4e4f-bd6c-d923f6dbba58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5941ca07-d3f4-43ce-a885-44162505c066}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {3d8dc6ce-bdf4-4fba-b381-1a0a8715a552}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {8854336c-86c9-4cc7-8b12-f4c637df5999}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Heating Coil 38kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {80449b93-004e-461e-afd6-b75a0fe1fc9c}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Cooling Coil 21kBtu/hr 11.06SEER 21kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {91fb3444-7c21-4244-a85c-567753221786}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d328dc8-af3a-4658-aa50-a66f57d26a46}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d078ed1e-e447-43bd-bf28-3f0c00bc49dd}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb9742d0-e67a-4649-85cd-f08e27868e98}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21ca9c02-3886-45b5-943b-365329dc9ec0}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30798893-b6dd-4cdd-9ba2-63edc24bc289}, !- Handle
  AC-Cap-fT 11,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3baff264-dd81-4707-a4b9-d388e76b684f}, !- Handle
  AC-Cap-fFF 11,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d62981cc-82df-432a-bc90-0db271c571c2}, !- Handle
  AC-EIR-fT 11,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bc65e4c1-72ea-45fa-9700-ada235dad555}, !- Handle
  AC-EIR-fFF 11,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a634d8af-c1a2-4577-9873-2471eb4132d9}, !- Handle
  AC-PLF-fPLR 11,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {37843994-1b05-452f-b049-29ea19de77d7}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e7a79d8-93f4-4eda-b956-55a685bf863b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {409da997-0c5e-4000-8a1a-c9e1c1044b7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {0e7a79d8-93f4-4eda-b956-55a685bf863b}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {409da997-0c5e-4000-8a1a-c9e1c1044b7e}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ac600aaa-18ec-4282-ac06-1b3361d65382}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {0c40d6de-ecf9-4677-9d01-95e398773d32}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {ce47ad68-a17b-4ef8-b065-bf057ba929a9}, !- Air Inlet Node Name
  {a87dbfa2-f687-4ad8-a2f3-a92e381f63a8}, !- Air Outlet Node Name
  {37843994-1b05-452f-b049-29ea19de77d7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {3d21d9f9-d49f-4f8d-bcd0-fa81edb62c38}, !- Supply Air Fan Operating Mode Schedule Name
  {8854336c-86c9-4cc7-8b12-f4c637df5999}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80449b93-004e-461e-afd6-b75a0fe1fc9c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ce47ad68-a17b-4ef8-b065-bf057ba929a9}, !- Handle
  {b762159f-46ef-4284-83df-58162bee64fb}, !- Name
  {c1ae792f-51e5-48bd-9de1-74e28efba6b7}, !- Source Object
  3,                                      !- Outlet Port
  {ac600aaa-18ec-4282-ac06-1b3361d65382}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a87dbfa2-f687-4ad8-a2f3-a92e381f63a8}, !- Handle
  {14db4574-ff29-4b5b-bd3e-07fcb102bd3f}, !- Name
  {ac600aaa-18ec-4282-ac06-1b3361d65382}, !- Source Object
  7,                                      !- Outlet Port
  {5a81b89b-096f-42df-8efe-4e2334f70543}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50438524-9456-4c2e-8060-0b5e0d9b050c}, !- Handle
  Zone Retail Retail A end_b - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {8fb3b0d6-d64d-4e5a-bd8a-a192f28291dc}, !- Air Inlet Node Name
  {bc696d64-4ff8-4bbc-a544-e72c0297f00b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {875b756c-3958-42a4-98a3-e04fc959d89e}, !- Handle
  Zone Retail Retail A end_b - Story Ground Return Air Node, !- Name
  {13f27b7c-f04f-460f-90e6-288dbf3b719a}, !- Inlet Port
  {2530ffbe-e322-4495-b5df-9b7da46267ca}; !- Outlet Port

OS:Connection,
  {902d0c2e-afa8-4f27-9791-fd5a0a944aa7}, !- Handle
  {af556930-7d55-4602-b32c-5b47f6051e53}, !- Name
  {2165dcec-881d-484d-8cf3-5299a4350346}, !- Source Object
  3,                                      !- Outlet Port
  {da421967-2e2c-4894-81ec-99c3259aedf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13f27b7c-f04f-460f-90e6-288dbf3b719a}, !- Handle
  {d0e41d9b-e531-419b-b690-b2ef0afbeb97}, !- Name
  {53bb9a31-f149-4d3a-8d05-fe49cdca233d}, !- Source Object
  3,                                      !- Outlet Port
  {875b756c-3958-42a4-98a3-e04fc959d89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2530ffbe-e322-4495-b5df-9b7da46267ca}, !- Handle
  {8c6dd9e1-d656-4d0c-b647-5581a8f1212b}, !- Name
  {875b756c-3958-42a4-98a3-e04fc959d89e}, !- Source Object
  3,                                      !- Outlet Port
  {97d45011-c27d-418e-b92f-a1ca8cec0942}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d36449ad-9b43-417e-828c-9dd1776d187d}, !- Handle
  Zone Retail Retail A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {c06cc779-aa0a-48ed-b4e7-53d339de0aca}, !- Inlet Port
  {8fb3b0d6-d64d-4e5a-bd8a-a192f28291dc}; !- Outlet Port

OS:Connection,
  {c06cc779-aa0a-48ed-b4e7-53d339de0aca}, !- Handle
  {b81fd9cc-9c88-44b2-9317-4bf2bcba6b66}, !- Name
  {d1763a11-9edb-4519-a2f1-6598323f2656}, !- Source Object
  3,                                      !- Outlet Port
  {d36449ad-9b43-417e-828c-9dd1776d187d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb3b0d6-d64d-4e5a-bd8a-a192f28291dc}, !- Handle
  {6c5f5d0d-c5db-4411-9d86-66ea218e0074}, !- Name
  {d36449ad-9b43-417e-828c-9dd1776d187d}, !- Source Object
  3,                                      !- Outlet Port
  {50438524-9456-4c2e-8060-0b5e0d9b050c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc696d64-4ff8-4bbc-a544-e72c0297f00b}, !- Handle
  {dd2d3e67-8ee1-4e9f-8094-7ff711ab4642}, !- Name
  {50438524-9456-4c2e-8060-0b5e0d9b050c}, !- Source Object
  4,                                      !- Outlet Port
  {2165dcec-881d-484d-8cf3-5299a4350346}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf371a16-3697-4e9e-87a2-e6ebcae9b723}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {53cd4bc0-9bd2-46c9-9a25-9c40b4dea911}, !- Availability Schedule
  {811bb85e-1417-4c2b-aaf9-d73f5aef3737}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {385f672d-6fd6-45ce-ba77-46faf253e957}, !- Supply Side Inlet Node Name
  {31ded6c1-e20e-464d-8b8f-1c1c0d634620}, !- Demand Side Outlet Node Name
  {89fc5eb3-aadc-44d1-93d8-0b64aab21d7f}, !- Demand Side Inlet Node A
  {729ae463-1338-40ba-8870-a9c2b842badf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c71ac0e-df60-4bbf-83ce-5dab4b2feefe}, !- Demand Mixer Name
  {6a2dc45a-6f61-45ac-9851-dbeab42eac87}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7a185de5-8fe5-4bd5-91c8-e3e79fcea5dc}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {385f672d-6fd6-45ce-ba77-46faf253e957}, !- Inlet Port
  {bf1b2dea-7697-4885-9622-772e4f04a95a}; !- Outlet Port

OS:Node,
  {20193026-8387-4216-a083-9b6a25a8f6ee}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {93182255-c715-4a38-8fdf-1a39e9e885f7}, !- Inlet Port
  {729ae463-1338-40ba-8870-a9c2b842badf}; !- Outlet Port

OS:Connection,
  {385f672d-6fd6-45ce-ba77-46faf253e957}, !- Handle
  {2c0bf271-6caf-4173-847e-617fe44b1812}, !- Name
  {bf371a16-3697-4e9e-87a2-e6ebcae9b723}, !- Source Object
  8,                                      !- Outlet Port
  {7a185de5-8fe5-4bd5-91c8-e3e79fcea5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729ae463-1338-40ba-8870-a9c2b842badf}, !- Handle
  {c6e6e03c-0315-4061-b67c-139b8f636f3a}, !- Name
  {20193026-8387-4216-a083-9b6a25a8f6ee}, !- Source Object
  3,                                      !- Outlet Port
  {bf371a16-3697-4e9e-87a2-e6ebcae9b723}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6cadcdd5-33a9-46ba-a4c5-eabcdf5e789b}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {89fc5eb3-aadc-44d1-93d8-0b64aab21d7f}, !- Inlet Port
  {9184dbaf-3f34-47bb-9484-0e3014a9248c}; !- Outlet Port

OS:Node,
  {dbede425-f14d-4105-bc61-3d0f8c62df14}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {3fd65d89-4839-47c1-9cb6-948169d87c39}, !- Inlet Port
  {31ded6c1-e20e-464d-8b8f-1c1c0d634620}; !- Outlet Port

OS:Node,
  {01396e8a-0d6d-4385-a56d-0ac5e09a4899}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air Outlet Air Node, !- Name
  {6eb14a22-5dd7-4cb2-83ab-185943840561}, !- Inlet Port
  {392c765b-24b0-4c09-88de-d18fae1b5cf7}; !- Outlet Port

OS:Connection,
  {89fc5eb3-aadc-44d1-93d8-0b64aab21d7f}, !- Handle
  {dff96fd0-123d-4e44-8f83-a63e4f81d737}, !- Name
  {bf371a16-3697-4e9e-87a2-e6ebcae9b723}, !- Source Object
  10,                                     !- Outlet Port
  {6cadcdd5-33a9-46ba-a4c5-eabcdf5e789b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ded6c1-e20e-464d-8b8f-1c1c0d634620}, !- Handle
  {f7c9c5a6-6b8d-4e59-ac70-b899418110ef}, !- Name
  {dbede425-f14d-4105-bc61-3d0f8c62df14}, !- Source Object
  3,                                      !- Outlet Port
  {bf371a16-3697-4e9e-87a2-e6ebcae9b723}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6a2dc45a-6f61-45ac-9851-dbeab42eac87}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {9184dbaf-3f34-47bb-9484-0e3014a9248c}, !- Inlet Node Name
  {f9a1345d-ae00-492b-801a-e03845e0659b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9c71ac0e-df60-4bbf-83ce-5dab4b2feefe}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {3fd65d89-4839-47c1-9cb6-948169d87c39}, !- Outlet Node Name
  {78df4808-8b01-45fc-91e8-157f524fc192}; !- Inlet Node Name 1

OS:Connection,
  {9184dbaf-3f34-47bb-9484-0e3014a9248c}, !- Handle
  {92da22db-f614-488a-a4b6-19e545e71b3f}, !- Name
  {6cadcdd5-33a9-46ba-a4c5-eabcdf5e789b}, !- Source Object
  3,                                      !- Outlet Port
  {6a2dc45a-6f61-45ac-9851-dbeab42eac87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd65d89-4839-47c1-9cb6-948169d87c39}, !- Handle
  {fb5a3d69-779d-4848-8783-db0258ddaf23}, !- Name
  {9c71ac0e-df60-4bbf-83ce-5dab4b2feefe}, !- Source Object
  2,                                      !- Outlet Port
  {dbede425-f14d-4105-bc61-3d0f8c62df14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1d4af40a-0ea0-49b8-bb66-7ac6ba6317fa}, !- Handle
  {bf371a16-3697-4e9e-87a2-e6ebcae9b723}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {811bb85e-1417-4c2b-aaf9-d73f5aef3737}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {8a3813bd-08ff-4b5e-a1b5-26dde83b0de5}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {c317f65c-38bf-49c8-a441-950ee80c00f7}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Heating Coil 11kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {963799ab-8c37-4838-a675-ccc4855355e1}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Cooling Coil 24kBtu/hr 11.06SEER 24kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a2d58dcd-c511-4dda-8274-441b2a5c07cb}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bafbb70f-ebc1-4ecb-bd34-9926b8da9a32}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1580653-af40-4a2c-84c2-b98caf3ff486}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88bf24d3-9681-4a6e-bb5e-ff1df335bc36}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {96842b5e-5aa0-43d7-8b2a-5e489a62049e}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65369b3c-a1bb-480f-837b-dc62bf79561d}, !- Handle
  AC-Cap-fT 12,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c4809478-9a40-49f3-bec1-4aae41758479}, !- Handle
  AC-Cap-fFF 12,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e4143884-59e2-4e4b-ae45-7f02a655bf4a}, !- Handle
  AC-EIR-fT 12,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {efb692f5-94db-43d8-a5e9-01b8c09cf745}, !- Handle
  AC-EIR-fFF 12,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e1a26c7b-6e69-49d6-a30a-60463980a592}, !- Handle
  AC-PLF-fPLR 12,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {7c67abf5-168c-41fd-aae9-9bf1286b8b89}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9381ee23-1a3c-4458-87a0-079ab8824d20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79b7290e-8394-432b-8f20-3d2aef59af7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {9381ee23-1a3c-4458-87a0-079ab8824d20}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79b7290e-8394-432b-8f20-3d2aef59af7c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6af2a97b-4b2c-439c-a582-5f973e806f78}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {1dd3c0c9-5fc4-4d13-acf8-237abe6f0b9a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {bf1b2dea-7697-4885-9622-772e4f04a95a}, !- Air Inlet Node Name
  {93182255-c715-4a38-8fdf-1a39e9e885f7}, !- Air Outlet Node Name
  {7c67abf5-168c-41fd-aae9-9bf1286b8b89}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {53cd4bc0-9bd2-46c9-9a25-9c40b4dea911}, !- Supply Air Fan Operating Mode Schedule Name
  {c317f65c-38bf-49c8-a441-950ee80c00f7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {963799ab-8c37-4838-a675-ccc4855355e1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bf1b2dea-7697-4885-9622-772e4f04a95a}, !- Handle
  {e3957801-a2e4-44ee-82c4-7bfb3c493838}, !- Name
  {7a185de5-8fe5-4bd5-91c8-e3e79fcea5dc}, !- Source Object
  3,                                      !- Outlet Port
  {6af2a97b-4b2c-439c-a582-5f973e806f78}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {93182255-c715-4a38-8fdf-1a39e9e885f7}, !- Handle
  {a3b3fa40-27a2-496a-b43c-12985888dad4}, !- Name
  {6af2a97b-4b2c-439c-a582-5f973e806f78}, !- Source Object
  7,                                      !- Outlet Port
  {20193026-8387-4216-a083-9b6a25a8f6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c31eb1b2-2a9e-44be-9074-0f15870a414a}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {46e3565b-cb01-4880-aeaf-23f24f8669f6}, !- Air Inlet Node Name
  {6eb14a22-5dd7-4cb2-83ab-185943840561}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6232d557-74e2-4bca-b3e4-88429dda43d3}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {9433bca6-6eb9-4529-99e1-d6836912926d}, !- Inlet Port
  {78df4808-8b01-45fc-91e8-157f524fc192}; !- Outlet Port

OS:Connection,
  {392c765b-24b0-4c09-88de-d18fae1b5cf7}, !- Handle
  {fc0c5c8b-0d41-4238-aead-b535f3accfdc}, !- Name
  {01396e8a-0d6d-4385-a56d-0ac5e09a4899}, !- Source Object
  3,                                      !- Outlet Port
  {e159dba8-bac0-4cbb-b374-b02791458791}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9433bca6-6eb9-4529-99e1-d6836912926d}, !- Handle
  {0b8da702-846f-4f10-a6a4-562ae0a6837c}, !- Name
  {bbed5697-3c05-4a6d-8465-1bf040c7e476}, !- Source Object
  3,                                      !- Outlet Port
  {6232d557-74e2-4bca-b3e4-88429dda43d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78df4808-8b01-45fc-91e8-157f524fc192}, !- Handle
  {5b69b17e-f06b-4a43-8727-3df736bd4064}, !- Name
  {6232d557-74e2-4bca-b3e4-88429dda43d3}, !- Source Object
  3,                                      !- Outlet Port
  {9c71ac0e-df60-4bbf-83ce-5dab4b2feefe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a611b20-3e32-4b81-998f-24dc6fc54e35}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air Inlet Air Node, !- Name
  {f9a1345d-ae00-492b-801a-e03845e0659b}, !- Inlet Port
  {46e3565b-cb01-4880-aeaf-23f24f8669f6}; !- Outlet Port

OS:Connection,
  {f9a1345d-ae00-492b-801a-e03845e0659b}, !- Handle
  {4cbfbffb-782d-4ecb-817a-fd247bb6c0a6}, !- Name
  {6a2dc45a-6f61-45ac-9851-dbeab42eac87}, !- Source Object
  3,                                      !- Outlet Port
  {8a611b20-3e32-4b81-998f-24dc6fc54e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e3565b-cb01-4880-aeaf-23f24f8669f6}, !- Handle
  {d879b3a7-5ce8-4cf2-96ac-7f25c142f31b}, !- Name
  {8a611b20-3e32-4b81-998f-24dc6fc54e35}, !- Source Object
  3,                                      !- Outlet Port
  {c31eb1b2-2a9e-44be-9074-0f15870a414a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb14a22-5dd7-4cb2-83ab-185943840561}, !- Handle
  {7ebfc7ea-b9dd-4755-b1ce-c5a2f23a2540}, !- Name
  {c31eb1b2-2a9e-44be-9074-0f15870a414a}, !- Source Object
  4,                                      !- Outlet Port
  {01396e8a-0d6d-4385-a56d-0ac5e09a4899}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {708b7a20-fdd5-43bc-809b-da5b0e6488b2}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {f8b45ee6-c6e8-41ff-80c5-2116777ceebc}, !- Availability Schedule
  {c560eafc-284d-4c38-91b5-52b0a675ce39}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7cbfdf7-a622-496a-9a2b-abffaa9c4af3}, !- Supply Side Inlet Node Name
  {9f50e024-348b-4679-8c0d-e38a4d784646}, !- Demand Side Outlet Node Name
  {96e28aa4-0328-4366-9ad7-e0fca12b7f6e}, !- Demand Side Inlet Node A
  {db4acba1-a636-4fed-9f4d-94e7da59cc8c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {96be9f13-12bc-41d9-bfbf-664d34fd5555}, !- Demand Mixer Name
  {2075db82-6372-45ca-9bff-8304a023594c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4080cffd-2c6e-4582-8df8-259e7fdf52f6}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {e7cbfdf7-a622-496a-9a2b-abffaa9c4af3}, !- Inlet Port
  {1b01c741-16fe-41d6-9ee2-1fd2ed6debe7}; !- Outlet Port

OS:Node,
  {7c9f0df6-8f5a-4811-b971-dcbc18eec6fb}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {8cd7fd07-cb67-4baf-a02e-fc51eb969e6f}, !- Inlet Port
  {db4acba1-a636-4fed-9f4d-94e7da59cc8c}; !- Outlet Port

OS:Connection,
  {e7cbfdf7-a622-496a-9a2b-abffaa9c4af3}, !- Handle
  {f4255bec-5372-4230-a4ba-39ececda9481}, !- Name
  {708b7a20-fdd5-43bc-809b-da5b0e6488b2}, !- Source Object
  8,                                      !- Outlet Port
  {4080cffd-2c6e-4582-8df8-259e7fdf52f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4acba1-a636-4fed-9f4d-94e7da59cc8c}, !- Handle
  {19bdc4ff-3735-4c8f-963e-0fb2e8e371bf}, !- Name
  {7c9f0df6-8f5a-4811-b971-dcbc18eec6fb}, !- Source Object
  3,                                      !- Outlet Port
  {708b7a20-fdd5-43bc-809b-da5b0e6488b2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0ababc90-234a-4502-84e0-01e7fa04e464}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {96e28aa4-0328-4366-9ad7-e0fca12b7f6e}, !- Inlet Port
  {7cfd312a-f39c-45ac-8dfa-417302b544fb}; !- Outlet Port

OS:Node,
  {037aca6f-f081-485f-abbf-a3ebeaef5d70}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {c5c33ae3-647e-4c4b-abf6-074c7911b9a4}, !- Inlet Port
  {9f50e024-348b-4679-8c0d-e38a4d784646}; !- Outlet Port

OS:Node,
  {e44d8618-b9ce-4288-ba59-a55f1f412e8d}, !- Handle
  Zone Retail Retail B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {63118ed3-c268-4c3d-8b12-ca8ca4023c38}, !- Inlet Port
  {1ecf3e34-2fa4-4ac1-9fa7-cca84dc29f67}; !- Outlet Port

OS:Connection,
  {96e28aa4-0328-4366-9ad7-e0fca12b7f6e}, !- Handle
  {ec9cef97-d37d-4241-9885-f35f74fc25f6}, !- Name
  {708b7a20-fdd5-43bc-809b-da5b0e6488b2}, !- Source Object
  10,                                     !- Outlet Port
  {0ababc90-234a-4502-84e0-01e7fa04e464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f50e024-348b-4679-8c0d-e38a4d784646}, !- Handle
  {6ca6a785-0a28-4347-b11b-ea19b028aa96}, !- Name
  {037aca6f-f081-485f-abbf-a3ebeaef5d70}, !- Source Object
  3,                                      !- Outlet Port
  {708b7a20-fdd5-43bc-809b-da5b0e6488b2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2075db82-6372-45ca-9bff-8304a023594c}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {7cfd312a-f39c-45ac-8dfa-417302b544fb}, !- Inlet Node Name
  {5d07a78c-5c5e-4319-bdee-f81caf25c43f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {96be9f13-12bc-41d9-bfbf-664d34fd5555}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {c5c33ae3-647e-4c4b-abf6-074c7911b9a4}, !- Outlet Node Name
  {d6af1201-3bc9-4184-bc6d-5fbc64a82851}; !- Inlet Node Name 1

OS:Connection,
  {7cfd312a-f39c-45ac-8dfa-417302b544fb}, !- Handle
  {4e0aa2fd-263f-48d6-9d9e-b0ed9ec025aa}, !- Name
  {0ababc90-234a-4502-84e0-01e7fa04e464}, !- Source Object
  3,                                      !- Outlet Port
  {2075db82-6372-45ca-9bff-8304a023594c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c33ae3-647e-4c4b-abf6-074c7911b9a4}, !- Handle
  {21f04468-55b9-4642-a0f5-09d8b4d4c79f}, !- Name
  {96be9f13-12bc-41d9-bfbf-664d34fd5555}, !- Source Object
  2,                                      !- Outlet Port
  {037aca6f-f081-485f-abbf-a3ebeaef5d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7cc9f2b2-b235-46a0-a2a0-edce946ab752}, !- Handle
  {708b7a20-fdd5-43bc-809b-da5b0e6488b2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c560eafc-284d-4c38-91b5-52b0a675ce39}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {00852b70-4de9-470e-a60d-0d8f2bd5c822}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {125235f2-8484-4eb4-b2d8-8accf4b54899}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Heating Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ad715862-bf78-4221-8bca-3a91fa776540}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Cooling Coil 31kBtu/hr 11.06SEER 32kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6896eb62-d6ae-47f8-9697-19c5a50e1687}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e8208ca-4000-4039-be9e-6025901b90b0}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aab560e0-80d5-4af3-ae9a-20873e0ed04e}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8878b05-02ee-4746-8d42-7cbdab5d9831}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4dcd5b9f-ae73-482a-a0e7-30b62d88f708}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1313adf-45e8-475b-8d6b-cc72f651ab6f}, !- Handle
  AC-Cap-fT 13,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8bbb6c91-b59e-4f44-a1ac-5597c97a93f1}, !- Handle
  AC-Cap-fFF 13,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0b1106b8-ebc0-4133-a9d8-af77bf4d0350}, !- Handle
  AC-EIR-fT 13,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6b0bed50-14ec-4480-a44f-6d29ef059305}, !- Handle
  AC-EIR-fFF 13,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {85e66a79-85a2-4032-a921-c02824c0b05c}, !- Handle
  AC-PLF-fPLR 13,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {d7cfd9ce-a974-4457-b5a6-5b78b282468b}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4bf569-10cd-43cd-bf11-f7bb7ceb765d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {527b31b9-8df9-4dcd-bd5a-8fa8f89cb8f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5a4bf569-10cd-43cd-bf11-f7bb7ceb765d}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {527b31b9-8df9-4dcd-bd5a-8fa8f89cb8f4}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {abb8b586-df04-4478-9dda-8cd53ba7d397}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8b4b8802-7b29-498c-9b5c-94affb981369}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {1b01c741-16fe-41d6-9ee2-1fd2ed6debe7}, !- Air Inlet Node Name
  {8cd7fd07-cb67-4baf-a02e-fc51eb969e6f}, !- Air Outlet Node Name
  {d7cfd9ce-a974-4457-b5a6-5b78b282468b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f8b45ee6-c6e8-41ff-80c5-2116777ceebc}, !- Supply Air Fan Operating Mode Schedule Name
  {125235f2-8484-4eb4-b2d8-8accf4b54899}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ad715862-bf78-4221-8bca-3a91fa776540}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1b01c741-16fe-41d6-9ee2-1fd2ed6debe7}, !- Handle
  {5f9492f2-6263-45ca-aea8-5ba2773855ee}, !- Name
  {4080cffd-2c6e-4582-8df8-259e7fdf52f6}, !- Source Object
  3,                                      !- Outlet Port
  {abb8b586-df04-4478-9dda-8cd53ba7d397}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8cd7fd07-cb67-4baf-a02e-fc51eb969e6f}, !- Handle
  {5e21310d-717e-4a9e-b2da-03a05925a8b2}, !- Name
  {abb8b586-df04-4478-9dda-8cd53ba7d397}, !- Source Object
  7,                                      !- Outlet Port
  {7c9f0df6-8f5a-4811-b971-dcbc18eec6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dadd5aa-14b9-4725-8e2c-45ad26d965d4}, !- Handle
  Zone Retail Retail B end_a - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {72dfed13-96df-42b7-8617-915e150c7c5b}, !- Air Inlet Node Name
  {63118ed3-c268-4c3d-8b12-ca8ca4023c38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7f5f22c-9ee5-454e-aecb-fa95a55c9623}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {62939378-e400-4cc4-a3ec-3178aef2e5bb}, !- Inlet Port
  {d6af1201-3bc9-4184-bc6d-5fbc64a82851}; !- Outlet Port

OS:Connection,
  {1ecf3e34-2fa4-4ac1-9fa7-cca84dc29f67}, !- Handle
  {2bfd4d06-e980-4dcb-80b8-c0d79d1bbd8c}, !- Name
  {e44d8618-b9ce-4288-ba59-a55f1f412e8d}, !- Source Object
  3,                                      !- Outlet Port
  {8c6e93c7-070a-4cf8-8688-833d867107f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62939378-e400-4cc4-a3ec-3178aef2e5bb}, !- Handle
  {f07c74de-4a48-4ea1-92e6-4b39829c195c}, !- Name
  {efcfd1b9-f22a-452f-8f67-48c82c80efa1}, !- Source Object
  3,                                      !- Outlet Port
  {a7f5f22c-9ee5-454e-aecb-fa95a55c9623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6af1201-3bc9-4184-bc6d-5fbc64a82851}, !- Handle
  {fd4fcf6c-d36c-45b1-8b45-21369219e406}, !- Name
  {a7f5f22c-9ee5-454e-aecb-fa95a55c9623}, !- Source Object
  3,                                      !- Outlet Port
  {96be9f13-12bc-41d9-bfbf-664d34fd5555}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {290b19bc-c957-47bb-b516-0f18fe15d54b}, !- Handle
  Zone Retail Retail B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {5d07a78c-5c5e-4319-bdee-f81caf25c43f}, !- Inlet Port
  {72dfed13-96df-42b7-8617-915e150c7c5b}; !- Outlet Port

OS:Connection,
  {5d07a78c-5c5e-4319-bdee-f81caf25c43f}, !- Handle
  {d20cd799-4dcf-412d-a07a-f22a0f48cfd9}, !- Name
  {2075db82-6372-45ca-9bff-8304a023594c}, !- Source Object
  3,                                      !- Outlet Port
  {290b19bc-c957-47bb-b516-0f18fe15d54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72dfed13-96df-42b7-8617-915e150c7c5b}, !- Handle
  {caf75356-d8db-443f-b239-e520b2fc8d7a}, !- Name
  {290b19bc-c957-47bb-b516-0f18fe15d54b}, !- Source Object
  3,                                      !- Outlet Port
  {6dadd5aa-14b9-4725-8e2c-45ad26d965d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63118ed3-c268-4c3d-8b12-ca8ca4023c38}, !- Handle
  {dcfef6ca-e15b-4e71-b19d-bba1e01250a1}, !- Name
  {6dadd5aa-14b9-4725-8e2c-45ad26d965d4}, !- Source Object
  4,                                      !- Outlet Port
  {e44d8618-b9ce-4288-ba59-a55f1f412e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {983ad343-bfe1-4749-a6a5-542ddc26f385}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {6213a372-43bd-4231-8deb-460602ecc14d}, !- Availability Schedule
  {6f045fa4-7f70-4397-972e-a93c2fa98c60}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d30adf9e-bba3-439d-a3b8-7f4c7c219a29}, !- Supply Side Inlet Node Name
  {7979f695-3a0b-46d2-8ac1-b1afbeb94ef6}, !- Demand Side Outlet Node Name
  {fc5be28f-d87d-4c13-bc63-d89e966629c3}, !- Demand Side Inlet Node A
  {15c620bc-4c5c-4cdb-a26a-180014e477fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b6d1874-c608-46bc-a792-842a5334b9c2}, !- Demand Mixer Name
  {293c3479-24c8-4c7c-97d0-623fa8834ef2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6b1ed96f-67f8-4dbe-b0a9-9293c369f4d0}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {d30adf9e-bba3-439d-a3b8-7f4c7c219a29}, !- Inlet Port
  {bec2f30e-9275-4903-a79f-a79e442ca75f}; !- Outlet Port

OS:Node,
  {ab176e26-69a8-4a6e-99bc-910951dc5b21}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {33a22f1e-f781-43d4-824b-151b23726f7d}, !- Inlet Port
  {15c620bc-4c5c-4cdb-a26a-180014e477fc}; !- Outlet Port

OS:Connection,
  {d30adf9e-bba3-439d-a3b8-7f4c7c219a29}, !- Handle
  {b19db60b-9e57-41ba-b92f-c16e6a95ce08}, !- Name
  {983ad343-bfe1-4749-a6a5-542ddc26f385}, !- Source Object
  8,                                      !- Outlet Port
  {6b1ed96f-67f8-4dbe-b0a9-9293c369f4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c620bc-4c5c-4cdb-a26a-180014e477fc}, !- Handle
  {9f97d37b-de8c-482d-9dce-0791fcdad8ce}, !- Name
  {ab176e26-69a8-4a6e-99bc-910951dc5b21}, !- Source Object
  3,                                      !- Outlet Port
  {983ad343-bfe1-4749-a6a5-542ddc26f385}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b001e76e-6a56-4838-a641-d3abdf744bdb}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {fc5be28f-d87d-4c13-bc63-d89e966629c3}, !- Inlet Port
  {0bb67e18-16e8-4e34-b308-eeff065442a6}; !- Outlet Port

OS:Node,
  {70eaef81-4398-4a4b-9d64-aa05f0eb6501}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {4fe059ea-5607-4bf3-8bcb-6714e00935c1}, !- Inlet Port
  {7979f695-3a0b-46d2-8ac1-b1afbeb94ef6}; !- Outlet Port

OS:Node,
  {ccca2d89-14a2-4e89-883b-bcc64bbfd281}, !- Handle
  Zone Retail Retail B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {93ae45b1-75af-4e09-be89-639eba38993a}, !- Inlet Port
  {dd74aba3-b909-47d3-adc2-192ddddfbbac}; !- Outlet Port

OS:Connection,
  {fc5be28f-d87d-4c13-bc63-d89e966629c3}, !- Handle
  {78173281-88d7-4c12-84a4-9e9393447181}, !- Name
  {983ad343-bfe1-4749-a6a5-542ddc26f385}, !- Source Object
  10,                                     !- Outlet Port
  {b001e76e-6a56-4838-a641-d3abdf744bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7979f695-3a0b-46d2-8ac1-b1afbeb94ef6}, !- Handle
  {981018ee-4a32-48da-86d8-cc1fad6ade64}, !- Name
  {70eaef81-4398-4a4b-9d64-aa05f0eb6501}, !- Source Object
  3,                                      !- Outlet Port
  {983ad343-bfe1-4749-a6a5-542ddc26f385}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {293c3479-24c8-4c7c-97d0-623fa8834ef2}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {0bb67e18-16e8-4e34-b308-eeff065442a6}, !- Inlet Node Name
  {35ff7c95-9b77-47bf-b237-1bedebf2cd55}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b6d1874-c608-46bc-a792-842a5334b9c2}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {4fe059ea-5607-4bf3-8bcb-6714e00935c1}, !- Outlet Node Name
  {0edb25d4-ebfa-4018-bc85-a39a061eddcf}; !- Inlet Node Name 1

OS:Connection,
  {0bb67e18-16e8-4e34-b308-eeff065442a6}, !- Handle
  {07215564-2f77-4755-842d-48b91dbe14db}, !- Name
  {b001e76e-6a56-4838-a641-d3abdf744bdb}, !- Source Object
  3,                                      !- Outlet Port
  {293c3479-24c8-4c7c-97d0-623fa8834ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe059ea-5607-4bf3-8bcb-6714e00935c1}, !- Handle
  {a52c3b14-ff8c-4406-a413-2a4062b74b7b}, !- Name
  {3b6d1874-c608-46bc-a792-842a5334b9c2}, !- Source Object
  2,                                      !- Outlet Port
  {70eaef81-4398-4a4b-9d64-aa05f0eb6501}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee42650c-e4a7-41d5-8701-930afaecb3bf}, !- Handle
  {983ad343-bfe1-4749-a6a5-542ddc26f385}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f045fa4-7f70-4397-972e-a93c2fa98c60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {181af8a3-1610-46d3-94ef-a04848928d22}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {79824be4-15c5-454b-aba7-20a03f0a577d}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Heating Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ed11e959-daa6-413f-ac68-c28be0c7b0d8}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Cooling Coil 22kBtu/hr 11.06SEER 25kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14c0a662-ab78-4de3-a707-61fffbf767e0}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7d9c335-7352-4156-95d3-b5cbc9eee2ff}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47037b6e-861a-4ee3-a7ea-741bb12e7570}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd2d41ff-1198-40ae-ab21-32aa4dd95357}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0a9add9-b8f2-4695-b3de-5469520d5430}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b06b1cd-1e47-4201-b4a3-8e4ea18db804}, !- Handle
  AC-Cap-fT 14,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f6537c69-31e6-421b-bd0f-3a67d575d61b}, !- Handle
  AC-Cap-fFF 14,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {4b6aa8ed-dd76-4cc7-ab2c-51d7de083b3d}, !- Handle
  AC-EIR-fT 14,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a7757b79-df46-4f1f-b958-dc9bc48b2b1f}, !- Handle
  AC-EIR-fFF 14,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6f04081c-de4d-4e60-be07-a1351bc36759}, !- Handle
  AC-PLF-fPLR 14,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {e36f995a-5731-4aa3-9e4b-1b4d56099688}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab289dd0-c328-4db2-bc7d-ab0b59bd351b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {746be245-9007-45cc-9323-8f5851279ef4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {ab289dd0-c328-4db2-bc7d-ab0b59bd351b}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {746be245-9007-45cc-9323-8f5851279ef4}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {311b778f-2449-412d-a361-e37a3fe8eb50}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {7c50550a-e85f-431a-8f85-9a920e41a58a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {bec2f30e-9275-4903-a79f-a79e442ca75f}, !- Air Inlet Node Name
  {33a22f1e-f781-43d4-824b-151b23726f7d}, !- Air Outlet Node Name
  {e36f995a-5731-4aa3-9e4b-1b4d56099688}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6213a372-43bd-4231-8deb-460602ecc14d}, !- Supply Air Fan Operating Mode Schedule Name
  {79824be4-15c5-454b-aba7-20a03f0a577d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ed11e959-daa6-413f-ac68-c28be0c7b0d8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bec2f30e-9275-4903-a79f-a79e442ca75f}, !- Handle
  {4ddf5109-79af-4199-b9af-5dc8e696d36a}, !- Name
  {6b1ed96f-67f8-4dbe-b0a9-9293c369f4d0}, !- Source Object
  3,                                      !- Outlet Port
  {311b778f-2449-412d-a361-e37a3fe8eb50}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {33a22f1e-f781-43d4-824b-151b23726f7d}, !- Handle
  {7524567a-4ad1-42b2-86de-82d3199f5633}, !- Name
  {311b778f-2449-412d-a361-e37a3fe8eb50}, !- Source Object
  7,                                      !- Outlet Port
  {ab176e26-69a8-4a6e-99bc-910951dc5b21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2b72a8d-f38f-469d-81c7-7d5f9b09a4cd}, !- Handle
  Zone Retail Retail B end_b - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {45a3be34-bb20-4c1b-80ee-8aeb4c4c17d1}, !- Air Inlet Node Name
  {93ae45b1-75af-4e09-be89-639eba38993a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {581200fe-18f6-4f4f-a103-e8132f30cab9}, !- Handle
  Zone Retail Retail B end_b - Story Ground Return Air Node, !- Name
  {fe62ec8b-3ca1-42bf-93e2-8de3f8c91700}, !- Inlet Port
  {0edb25d4-ebfa-4018-bc85-a39a061eddcf}; !- Outlet Port

OS:Connection,
  {dd74aba3-b909-47d3-adc2-192ddddfbbac}, !- Handle
  {a1b41d31-6049-454d-a94d-66eb0d7cde9b}, !- Name
  {ccca2d89-14a2-4e89-883b-bcc64bbfd281}, !- Source Object
  3,                                      !- Outlet Port
  {b77b675b-94f6-4bd9-84fd-81d6a316ace6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe62ec8b-3ca1-42bf-93e2-8de3f8c91700}, !- Handle
  {5c9675f7-8404-463a-b395-42ba0765abb0}, !- Name
  {1fccdd02-5455-4c05-87ec-749cf1ef3d35}, !- Source Object
  3,                                      !- Outlet Port
  {581200fe-18f6-4f4f-a103-e8132f30cab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edb25d4-ebfa-4018-bc85-a39a061eddcf}, !- Handle
  {2dacbb09-cb05-4510-9876-0a6760c665e8}, !- Name
  {581200fe-18f6-4f4f-a103-e8132f30cab9}, !- Source Object
  3,                                      !- Outlet Port
  {3b6d1874-c608-46bc-a792-842a5334b9c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e86464b0-2ef3-4dde-9169-5127a7304724}, !- Handle
  Zone Retail Retail B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {35ff7c95-9b77-47bf-b237-1bedebf2cd55}, !- Inlet Port
  {45a3be34-bb20-4c1b-80ee-8aeb4c4c17d1}; !- Outlet Port

OS:Connection,
  {35ff7c95-9b77-47bf-b237-1bedebf2cd55}, !- Handle
  {2f8cdaa7-16db-45ec-802c-019b0b946f9c}, !- Name
  {293c3479-24c8-4c7c-97d0-623fa8834ef2}, !- Source Object
  3,                                      !- Outlet Port
  {e86464b0-2ef3-4dde-9169-5127a7304724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a3be34-bb20-4c1b-80ee-8aeb4c4c17d1}, !- Handle
  {c96b4a88-85fe-4510-9391-f21f287638f3}, !- Name
  {e86464b0-2ef3-4dde-9169-5127a7304724}, !- Source Object
  3,                                      !- Outlet Port
  {b2b72a8d-f38f-469d-81c7-7d5f9b09a4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93ae45b1-75af-4e09-be89-639eba38993a}, !- Handle
  {9a78c91f-13c0-46a4-90b5-6dc5fff54352}, !- Name
  {b2b72a8d-f38f-469d-81c7-7d5f9b09a4cd}, !- Source Object
  4,                                      !- Outlet Port
  {ccca2d89-14a2-4e89-883b-bcc64bbfd281}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c66faab-d152-4e4a-9232-a0bfae6095f8}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {85a3f886-c9ff-447a-863c-cfa658aee2c6}, !- Availability Schedule
  {91bd5cd4-5367-4fd2-8838-a2e8651796e7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68bc440c-b935-4bd6-b760-07261fc2f50a}, !- Supply Side Inlet Node Name
  {2559d46e-4ab0-4282-ae4e-cb0af4a9b357}, !- Demand Side Outlet Node Name
  {a1d79977-64a8-418c-ae47-0b9252024d0f}, !- Demand Side Inlet Node A
  {409c42cb-f6f9-4f3c-9f02-8401800e686d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a844067-b77a-4264-bd1b-a1cf25acb7b2}, !- Demand Mixer Name
  {12964e1d-b390-447e-83c0-c52ba87555f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64fd8a1d-7475-4891-8fc2-7e7d73ec0bbc}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {68bc440c-b935-4bd6-b760-07261fc2f50a}, !- Inlet Port
  {daaadb1b-5307-4527-bc2c-72855af903b0}; !- Outlet Port

OS:Node,
  {4da16bb3-8004-406c-a388-3f02e85f2b91}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {08b64b95-a1e7-44c3-89e7-a2a7e8567ac8}, !- Inlet Port
  {409c42cb-f6f9-4f3c-9f02-8401800e686d}; !- Outlet Port

OS:Connection,
  {68bc440c-b935-4bd6-b760-07261fc2f50a}, !- Handle
  {bbdb9059-88e4-46ba-8564-019d4f8c7403}, !- Name
  {5c66faab-d152-4e4a-9232-a0bfae6095f8}, !- Source Object
  8,                                      !- Outlet Port
  {64fd8a1d-7475-4891-8fc2-7e7d73ec0bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409c42cb-f6f9-4f3c-9f02-8401800e686d}, !- Handle
  {26f8675f-478b-42dc-8c86-7aaeea050632}, !- Name
  {4da16bb3-8004-406c-a388-3f02e85f2b91}, !- Source Object
  3,                                      !- Outlet Port
  {5c66faab-d152-4e4a-9232-a0bfae6095f8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1d473fb9-0bb1-458d-a354-7187e96b2bfb}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {a1d79977-64a8-418c-ae47-0b9252024d0f}, !- Inlet Port
  {27ce5521-34d9-4a23-8703-d0aabbe9dbbd}; !- Outlet Port

OS:Node,
  {06e53c4a-67b3-4f45-adf1-be6b3e625acc}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {32d2e341-e99e-476f-bbb9-8bcc8affff96}, !- Inlet Port
  {2559d46e-4ab0-4282-ae4e-cb0af4a9b357}; !- Outlet Port

OS:Node,
  {12b724a7-d5a5-4d40-a7f1-6d226f096f65}, !- Handle
  Zone Retail Retail C  - Story Ground Direct Air Outlet Air Node, !- Name
  {c3bc20da-486e-4233-824e-293636537eb8}, !- Inlet Port
  {709c5e8f-17a2-4529-823a-e45eccccfa67}; !- Outlet Port

OS:Connection,
  {a1d79977-64a8-418c-ae47-0b9252024d0f}, !- Handle
  {8a0a6ddf-ee80-4c27-bd85-ffc25d0ed08c}, !- Name
  {5c66faab-d152-4e4a-9232-a0bfae6095f8}, !- Source Object
  10,                                     !- Outlet Port
  {1d473fb9-0bb1-458d-a354-7187e96b2bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2559d46e-4ab0-4282-ae4e-cb0af4a9b357}, !- Handle
  {08295509-44d0-4d6d-bb2a-b2920b24c86f}, !- Name
  {06e53c4a-67b3-4f45-adf1-be6b3e625acc}, !- Source Object
  3,                                      !- Outlet Port
  {5c66faab-d152-4e4a-9232-a0bfae6095f8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12964e1d-b390-447e-83c0-c52ba87555f4}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {27ce5521-34d9-4a23-8703-d0aabbe9dbbd}, !- Inlet Node Name
  {d54d3bcd-3988-43ed-b166-0388ee557f47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a844067-b77a-4264-bd1b-a1cf25acb7b2}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {32d2e341-e99e-476f-bbb9-8bcc8affff96}, !- Outlet Node Name
  {38350804-f3fa-4353-ab99-992622f9aaa7}; !- Inlet Node Name 1

OS:Connection,
  {27ce5521-34d9-4a23-8703-d0aabbe9dbbd}, !- Handle
  {04233058-35ee-4fdd-9088-d051370191bc}, !- Name
  {1d473fb9-0bb1-458d-a354-7187e96b2bfb}, !- Source Object
  3,                                      !- Outlet Port
  {12964e1d-b390-447e-83c0-c52ba87555f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d2e341-e99e-476f-bbb9-8bcc8affff96}, !- Handle
  {b05a0af0-40f9-4dfd-bf8a-f8ae53f64f4d}, !- Name
  {0a844067-b77a-4264-bd1b-a1cf25acb7b2}, !- Source Object
  2,                                      !- Outlet Port
  {06e53c4a-67b3-4f45-adf1-be6b3e625acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4980a189-78e1-4c7e-8600-8e9f97a7c959}, !- Handle
  {5c66faab-d152-4e4a-9232-a0bfae6095f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {91bd5cd4-5367-4fd2-8838-a2e8651796e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {af43bd60-bc89-4769-ba3c-475f46a55c59}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {dd76cabe-d1d7-4ca7-bb0d-818500b2564b}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Heating Coil 16kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {71d5240a-4bed-4591-b257-e3890e725a4f}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Cooling Coil 14kBtu/hr 11.06SEER 14kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c12ff2f9-6283-4b57-9c4c-63f7d191a3a6}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36f3944a-fd3e-4d42-8853-81c693e49509}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {15a7b957-ff3c-4b12-8c64-8b79f07d5ed5}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {736c7262-d70d-4ea2-be57-31cc9513bd2a}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a73e2d0f-af71-49d9-95eb-683ede3ef2eb}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d392ff1-01ce-417d-8972-678ab6811678}, !- Handle
  AC-Cap-fT 15,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5367fb79-a553-494c-83b5-88088a1e67e0}, !- Handle
  AC-Cap-fFF 15,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1dc3b403-cfae-4736-8626-38fa5f68c495}, !- Handle
  AC-EIR-fT 15,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {afad12be-ca88-4b5d-856b-8dfe58912a43}, !- Handle
  AC-EIR-fFF 15,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {f8825f55-af6b-432a-baa7-e935c960a406}, !- Handle
  AC-PLF-fPLR 15,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {c89da8ef-90c9-40f8-8b4f-21267423aa53}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88da1438-d502-4338-8888-43ba0225408d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab06fb2f-a7c1-4945-8e2a-b23f053a97a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {88da1438-d502-4338-8888-43ba0225408d}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab06fb2f-a7c1-4945-8e2a-b23f053a97a7}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {038928fe-2701-4125-a112-24da13cb84ae}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {db3e55c9-c5dc-4ea3-a7c2-976cbdb17b2d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {daaadb1b-5307-4527-bc2c-72855af903b0}, !- Air Inlet Node Name
  {08b64b95-a1e7-44c3-89e7-a2a7e8567ac8}, !- Air Outlet Node Name
  {c89da8ef-90c9-40f8-8b4f-21267423aa53}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {85a3f886-c9ff-447a-863c-cfa658aee2c6}, !- Supply Air Fan Operating Mode Schedule Name
  {dd76cabe-d1d7-4ca7-bb0d-818500b2564b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {71d5240a-4bed-4591-b257-e3890e725a4f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {daaadb1b-5307-4527-bc2c-72855af903b0}, !- Handle
  {e9c373d0-d3fb-4677-aae6-18f8b8468344}, !- Name
  {64fd8a1d-7475-4891-8fc2-7e7d73ec0bbc}, !- Source Object
  3,                                      !- Outlet Port
  {038928fe-2701-4125-a112-24da13cb84ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {08b64b95-a1e7-44c3-89e7-a2a7e8567ac8}, !- Handle
  {10b45451-9e8b-4e57-8ec3-b19e927cb357}, !- Name
  {038928fe-2701-4125-a112-24da13cb84ae}, !- Source Object
  7,                                      !- Outlet Port
  {4da16bb3-8004-406c-a388-3f02e85f2b91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba2e94a1-98f9-4fb1-9a7f-e4b6020ae05d}, !- Handle
  Zone Retail Retail C  - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {872a09ed-105f-42e2-bfea-25ee59d75ecb}, !- Air Inlet Node Name
  {c3bc20da-486e-4233-824e-293636537eb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25341797-7925-4026-9a1c-74ce93a257e4}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {730c1864-8d65-4892-a83b-b7dfef40fa9c}, !- Inlet Port
  {38350804-f3fa-4353-ab99-992622f9aaa7}; !- Outlet Port

OS:Connection,
  {709c5e8f-17a2-4529-823a-e45eccccfa67}, !- Handle
  {85f9437d-a362-4e33-a42d-d3dd11adb702}, !- Name
  {12b724a7-d5a5-4d40-a7f1-6d226f096f65}, !- Source Object
  3,                                      !- Outlet Port
  {e4f9285d-04a9-4a18-b40d-29aa3be3e896}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {730c1864-8d65-4892-a83b-b7dfef40fa9c}, !- Handle
  {291d0ca4-027c-4924-8bbf-2336d753ec10}, !- Name
  {5183a1d4-ac4d-45f8-b4e1-c26b9dfb517b}, !- Source Object
  3,                                      !- Outlet Port
  {25341797-7925-4026-9a1c-74ce93a257e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38350804-f3fa-4353-ab99-992622f9aaa7}, !- Handle
  {27f83179-c245-47f4-ac20-68df7365b84d}, !- Name
  {25341797-7925-4026-9a1c-74ce93a257e4}, !- Source Object
  3,                                      !- Outlet Port
  {0a844067-b77a-4264-bd1b-a1cf25acb7b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de2f39bc-2346-4fe0-9ab5-9c00a06b0a3c}, !- Handle
  Zone Retail Retail C  - Story Ground Direct Air Inlet Air Node, !- Name
  {d54d3bcd-3988-43ed-b166-0388ee557f47}, !- Inlet Port
  {872a09ed-105f-42e2-bfea-25ee59d75ecb}; !- Outlet Port

OS:Connection,
  {d54d3bcd-3988-43ed-b166-0388ee557f47}, !- Handle
  {f743bcf5-068d-4902-b38a-9553f1ac5a96}, !- Name
  {12964e1d-b390-447e-83c0-c52ba87555f4}, !- Source Object
  3,                                      !- Outlet Port
  {de2f39bc-2346-4fe0-9ab5-9c00a06b0a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872a09ed-105f-42e2-bfea-25ee59d75ecb}, !- Handle
  {80c4f2dd-1ba4-4d41-bbf1-ca83c12dc99b}, !- Name
  {de2f39bc-2346-4fe0-9ab5-9c00a06b0a3c}, !- Source Object
  3,                                      !- Outlet Port
  {ba2e94a1-98f9-4fb1-9a7f-e4b6020ae05d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3bc20da-486e-4233-824e-293636537eb8}, !- Handle
  {339c30a8-59e8-4697-a0da-daa5ce5d4c57}, !- Name
  {ba2e94a1-98f9-4fb1-9a7f-e4b6020ae05d}, !- Source Object
  4,                                      !- Outlet Port
  {12b724a7-d5a5-4d40-a7f1-6d226f096f65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f71e32ae-b75b-4f26-9658-c1ff3d48dff0}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {06f36b6b-5d2e-4d19-9f1a-0a7627588f08}, !- Availability Schedule
  {33a50b7c-29b7-4eb8-afda-a1b2e91d1072}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03da4d00-d396-447c-826f-670b467a7d1a}, !- Supply Side Inlet Node Name
  {b842237f-5e75-4b58-8034-1a40061cd88b}, !- Demand Side Outlet Node Name
  {b316c076-fe67-47f8-bc24-2feb0877c562}, !- Demand Side Inlet Node A
  {5b3cdebc-ea31-48dd-8675-8dca28f13995}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d14512e2-17eb-4890-ad04-9b5b26589547}, !- Demand Mixer Name
  {afcac898-4212-40a5-a037-4cdcb41a638c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2da1178a-8209-4f37-9452-ebc1297cba9d}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {03da4d00-d396-447c-826f-670b467a7d1a}, !- Inlet Port
  {889dd066-0a67-4f38-9c7b-e91c69b62385}; !- Outlet Port

OS:Node,
  {1d2ccd69-0b32-46a8-9a73-f611acd6f03f}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {6cc50349-88ea-46df-91d8-70e9da758cb1}, !- Inlet Port
  {5b3cdebc-ea31-48dd-8675-8dca28f13995}; !- Outlet Port

OS:Connection,
  {03da4d00-d396-447c-826f-670b467a7d1a}, !- Handle
  {71059a27-f415-487f-b0f4-c88a54e46a53}, !- Name
  {f71e32ae-b75b-4f26-9658-c1ff3d48dff0}, !- Source Object
  8,                                      !- Outlet Port
  {2da1178a-8209-4f37-9452-ebc1297cba9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3cdebc-ea31-48dd-8675-8dca28f13995}, !- Handle
  {6d16d43b-6e22-4960-b489-652805bd2b3b}, !- Name
  {1d2ccd69-0b32-46a8-9a73-f611acd6f03f}, !- Source Object
  3,                                      !- Outlet Port
  {f71e32ae-b75b-4f26-9658-c1ff3d48dff0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {14d196dc-61fa-40e5-9069-ade9b317124d}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {b316c076-fe67-47f8-bc24-2feb0877c562}, !- Inlet Port
  {2573a5fe-660b-4d3e-8ed7-931722dac2bc}; !- Outlet Port

OS:Node,
  {74dbdb52-7d52-40cb-9e02-b32297b3d23f}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {2de23fd3-2151-4298-82e9-581ebb1188d0}, !- Inlet Port
  {b842237f-5e75-4b58-8034-1a40061cd88b}; !- Outlet Port

OS:Node,
  {b5d27fef-d878-4731-82cf-834a1b8f3dd0}, !- Handle
  Zone Retail Retail C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {c5d03a64-dc66-47f5-b735-3da7ce06639d}, !- Inlet Port
  {d96baf95-82c1-4f52-859c-b44d1afe2b2d}; !- Outlet Port

OS:Connection,
  {b316c076-fe67-47f8-bc24-2feb0877c562}, !- Handle
  {d96ebf6f-fb5b-40c3-9018-ecfd35ed807a}, !- Name
  {f71e32ae-b75b-4f26-9658-c1ff3d48dff0}, !- Source Object
  10,                                     !- Outlet Port
  {14d196dc-61fa-40e5-9069-ade9b317124d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b842237f-5e75-4b58-8034-1a40061cd88b}, !- Handle
  {208ab85b-b6c3-4d9d-ad20-2e91475ef534}, !- Name
  {74dbdb52-7d52-40cb-9e02-b32297b3d23f}, !- Source Object
  3,                                      !- Outlet Port
  {f71e32ae-b75b-4f26-9658-c1ff3d48dff0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {afcac898-4212-40a5-a037-4cdcb41a638c}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {2573a5fe-660b-4d3e-8ed7-931722dac2bc}, !- Inlet Node Name
  {cbde5a90-4589-4156-b4e4-5a352bac2918}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d14512e2-17eb-4890-ad04-9b5b26589547}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {2de23fd3-2151-4298-82e9-581ebb1188d0}, !- Outlet Node Name
  {77a462f4-c610-409f-bcf4-67c501a3e32d}; !- Inlet Node Name 1

OS:Connection,
  {2573a5fe-660b-4d3e-8ed7-931722dac2bc}, !- Handle
  {f6e9d94e-be4c-4e92-bd53-f9816c607997}, !- Name
  {14d196dc-61fa-40e5-9069-ade9b317124d}, !- Source Object
  3,                                      !- Outlet Port
  {afcac898-4212-40a5-a037-4cdcb41a638c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de23fd3-2151-4298-82e9-581ebb1188d0}, !- Handle
  {5e58d2ad-37f7-46dd-91e2-e5a715ca6e1f}, !- Name
  {d14512e2-17eb-4890-ad04-9b5b26589547}, !- Source Object
  2,                                      !- Outlet Port
  {74dbdb52-7d52-40cb-9e02-b32297b3d23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {425c52ca-4beb-4a8b-adde-f9db5ffb932f}, !- Handle
  {f71e32ae-b75b-4f26-9658-c1ff3d48dff0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {33a50b7c-29b7-4eb8-afda-a1b2e91d1072}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {7fdba8c6-f571-4541-a677-54db7e9bea6d}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {b7f640ac-4663-40be-a0a9-00e0bf2edced}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Heating Coil 38kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {da202626-f7e5-4487-9fb5-b226d0df82e2}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Cooling Coil 23kBtu/hr 11.06SEER 23kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6b3c8a75-92dc-4418-ba97-8a045a1f85c4}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18d9c9da-e7d4-481c-8a5d-e43e51397416}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47e55627-2970-4a15-be38-06c2adf66f47}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7205ec5f-aa65-4730-8bb8-2ae5a0ef9638}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02e6651b-a733-4fe3-984b-4342104d53b5}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {da940eb8-71ea-4c32-af32-fce1f56806f0}, !- Handle
  AC-Cap-fT 16,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fdb5047e-8458-4830-b004-018c21bd5362}, !- Handle
  AC-Cap-fFF 16,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5460ca72-a22e-4641-8242-804b6b4d62c1}, !- Handle
  AC-EIR-fT 16,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {16b79d20-1eb8-4366-8bfa-e1280211981c}, !- Handle
  AC-EIR-fFF 16,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {d7d8369e-dd09-4f07-b899-a9bf31c4816b}, !- Handle
  AC-PLF-fPLR 16,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {afb8cdf0-7768-41f0-bc00-99b8081dbaf7}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c34f636-d013-4bbf-b450-b3def5a96f68}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e21bfc4-ca99-490a-8d79-69a6a1c00f13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4c34f636-d013-4bbf-b450-b3def5a96f68}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e21bfc4-ca99-490a-8d79-69a6a1c00f13}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d8f3253d-d6fe-4de8-8ea8-845320a1a157}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8ba7f081-6a2f-4747-9c8e-1cca1f535f36}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {889dd066-0a67-4f38-9c7b-e91c69b62385}, !- Air Inlet Node Name
  {6cc50349-88ea-46df-91d8-70e9da758cb1}, !- Air Outlet Node Name
  {afb8cdf0-7768-41f0-bc00-99b8081dbaf7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {06f36b6b-5d2e-4d19-9f1a-0a7627588f08}, !- Supply Air Fan Operating Mode Schedule Name
  {b7f640ac-4663-40be-a0a9-00e0bf2edced}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {da202626-f7e5-4487-9fb5-b226d0df82e2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {889dd066-0a67-4f38-9c7b-e91c69b62385}, !- Handle
  {65a5df3e-37be-48e2-9ca7-2168f546db01}, !- Name
  {2da1178a-8209-4f37-9452-ebc1297cba9d}, !- Source Object
  3,                                      !- Outlet Port
  {d8f3253d-d6fe-4de8-8ea8-845320a1a157}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6cc50349-88ea-46df-91d8-70e9da758cb1}, !- Handle
  {a78aa67c-60d8-41be-ad63-29b5d716889f}, !- Name
  {d8f3253d-d6fe-4de8-8ea8-845320a1a157}, !- Source Object
  7,                                      !- Outlet Port
  {1d2ccd69-0b32-46a8-9a73-f611acd6f03f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f28a2a3e-8dba-4c43-be78-a4b6f2f9aebe}, !- Handle
  Zone Retail Retail C end_a - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {307a7654-1001-4ada-8cf6-72f060fea64f}, !- Air Inlet Node Name
  {c5d03a64-dc66-47f5-b735-3da7ce06639d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dde9a613-9b97-46bb-b677-caebe3c13991}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {3439d672-1f73-4108-81df-b1e0b9af9878}, !- Inlet Port
  {77a462f4-c610-409f-bcf4-67c501a3e32d}; !- Outlet Port

OS:Connection,
  {d96baf95-82c1-4f52-859c-b44d1afe2b2d}, !- Handle
  {c155fb07-8abf-42ba-9bc8-46507aa6be96}, !- Name
  {b5d27fef-d878-4731-82cf-834a1b8f3dd0}, !- Source Object
  3,                                      !- Outlet Port
  {2bddbd50-68d5-466f-ab13-616d6b386e23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3439d672-1f73-4108-81df-b1e0b9af9878}, !- Handle
  {8612c2c6-ad9c-4310-a0fb-a9a2c2030767}, !- Name
  {39b0070c-0932-4e29-b8dc-8be0d59124f2}, !- Source Object
  3,                                      !- Outlet Port
  {dde9a613-9b97-46bb-b677-caebe3c13991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a462f4-c610-409f-bcf4-67c501a3e32d}, !- Handle
  {b1e8b4ce-ec2b-4bbc-a7b3-1355884bf436}, !- Name
  {dde9a613-9b97-46bb-b677-caebe3c13991}, !- Source Object
  3,                                      !- Outlet Port
  {d14512e2-17eb-4890-ad04-9b5b26589547}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e779deff-6d85-4ec5-abde-8bd40d200586}, !- Handle
  Zone Retail Retail C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {cbde5a90-4589-4156-b4e4-5a352bac2918}, !- Inlet Port
  {307a7654-1001-4ada-8cf6-72f060fea64f}; !- Outlet Port

OS:Connection,
  {cbde5a90-4589-4156-b4e4-5a352bac2918}, !- Handle
  {31355435-f342-4f80-af2e-440819fd3b3f}, !- Name
  {afcac898-4212-40a5-a037-4cdcb41a638c}, !- Source Object
  3,                                      !- Outlet Port
  {e779deff-6d85-4ec5-abde-8bd40d200586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307a7654-1001-4ada-8cf6-72f060fea64f}, !- Handle
  {22abd1df-cdeb-45cc-8fb0-4db3c8e242b6}, !- Name
  {e779deff-6d85-4ec5-abde-8bd40d200586}, !- Source Object
  3,                                      !- Outlet Port
  {f28a2a3e-8dba-4c43-be78-a4b6f2f9aebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d03a64-dc66-47f5-b735-3da7ce06639d}, !- Handle
  {53beaafb-f2e0-42d4-9425-d0525bcaae62}, !- Name
  {f28a2a3e-8dba-4c43-be78-a4b6f2f9aebe}, !- Source Object
  4,                                      !- Outlet Port
  {b5d27fef-d878-4731-82cf-834a1b8f3dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2abaf4f1-ea56-4270-bffc-d7a13b058088}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {00452eef-353a-4862-a15e-5f87d822db09}, !- Availability Schedule
  {42f95c63-73b6-4ae4-8a17-648a1684f47d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed38cea5-63ff-4b5d-b9dd-ec595018e754}, !- Supply Side Inlet Node Name
  {20e27437-1dd2-4c0a-8f15-656b0f1cf03c}, !- Demand Side Outlet Node Name
  {656c7dc6-0830-40b2-a501-13bf8e371b08}, !- Demand Side Inlet Node A
  {25851c1c-729f-4582-9dcd-fbe51e14ce8c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bd46ef7-fca5-4350-bf87-0fca77dcbc06}, !- Demand Mixer Name
  {86ca9069-2c57-40fd-8698-85950ca996fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73253559-eccc-44f3-99e4-225d426130c5}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {ed38cea5-63ff-4b5d-b9dd-ec595018e754}, !- Inlet Port
  {d53c0c6e-fd82-4d33-b658-c4c8c23752f2}; !- Outlet Port

OS:Node,
  {58a84b71-4b62-4a12-89c8-9a8c924e152d}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {2df04fe6-0eb7-43a9-807f-badf91c4a6af}, !- Inlet Port
  {25851c1c-729f-4582-9dcd-fbe51e14ce8c}; !- Outlet Port

OS:Connection,
  {ed38cea5-63ff-4b5d-b9dd-ec595018e754}, !- Handle
  {64e72a44-e479-4135-aa6c-70b57eb2d124}, !- Name
  {2abaf4f1-ea56-4270-bffc-d7a13b058088}, !- Source Object
  8,                                      !- Outlet Port
  {73253559-eccc-44f3-99e4-225d426130c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25851c1c-729f-4582-9dcd-fbe51e14ce8c}, !- Handle
  {c22d0e2a-6cc7-45df-99d8-95c4d732d654}, !- Name
  {58a84b71-4b62-4a12-89c8-9a8c924e152d}, !- Source Object
  3,                                      !- Outlet Port
  {2abaf4f1-ea56-4270-bffc-d7a13b058088}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4adecd05-be83-4e9a-9925-e2a59067586e}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {656c7dc6-0830-40b2-a501-13bf8e371b08}, !- Inlet Port
  {103742c8-5346-409a-9bd1-9e12859eab53}; !- Outlet Port

OS:Node,
  {614c93ed-32bc-4ac3-9702-45ef4962a17d}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {2ca79d50-63d5-4999-8449-dcbc6bc2eec4}, !- Inlet Port
  {20e27437-1dd2-4c0a-8f15-656b0f1cf03c}; !- Outlet Port

OS:Node,
  {c6a6c041-526d-4270-853f-6241cd1bccda}, !- Handle
  Zone Retail Retail C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {afc3d0b8-008d-47a4-9cf0-7950511a24e1}, !- Inlet Port
  {b9959088-fc11-4324-a36d-f20caecbb76f}; !- Outlet Port

OS:Connection,
  {656c7dc6-0830-40b2-a501-13bf8e371b08}, !- Handle
  {eb98f94f-ab67-4904-a7de-d1fcfe0fc245}, !- Name
  {2abaf4f1-ea56-4270-bffc-d7a13b058088}, !- Source Object
  10,                                     !- Outlet Port
  {4adecd05-be83-4e9a-9925-e2a59067586e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e27437-1dd2-4c0a-8f15-656b0f1cf03c}, !- Handle
  {892be476-a8e0-4fac-a44a-20e213c5862b}, !- Name
  {614c93ed-32bc-4ac3-9702-45ef4962a17d}, !- Source Object
  3,                                      !- Outlet Port
  {2abaf4f1-ea56-4270-bffc-d7a13b058088}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {86ca9069-2c57-40fd-8698-85950ca996fe}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {103742c8-5346-409a-9bd1-9e12859eab53}, !- Inlet Node Name
  {339ab09f-2dc6-4952-844d-4705cdc57dbb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bd46ef7-fca5-4350-bf87-0fca77dcbc06}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {2ca79d50-63d5-4999-8449-dcbc6bc2eec4}, !- Outlet Node Name
  {537433ea-70da-4a5b-9351-fa27d5b04d5c}; !- Inlet Node Name 1

OS:Connection,
  {103742c8-5346-409a-9bd1-9e12859eab53}, !- Handle
  {9448eaf1-5a52-468c-8e8f-c2766bb351e0}, !- Name
  {4adecd05-be83-4e9a-9925-e2a59067586e}, !- Source Object
  3,                                      !- Outlet Port
  {86ca9069-2c57-40fd-8698-85950ca996fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca79d50-63d5-4999-8449-dcbc6bc2eec4}, !- Handle
  {4dec529c-8290-494c-9e06-693cd7d09dad}, !- Name
  {1bd46ef7-fca5-4350-bf87-0fca77dcbc06}, !- Source Object
  2,                                      !- Outlet Port
  {614c93ed-32bc-4ac3-9702-45ef4962a17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {231f8f3e-22b4-405b-9dfb-d6fba5e741ff}, !- Handle
  {2abaf4f1-ea56-4270-bffc-d7a13b058088}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {42f95c63-73b6-4ae4-8a17-648a1684f47d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {913f9013-b846-4a53-941e-e6dd68247363}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {b1a044d3-4b8d-4898-b2b8-efaadf8d236c}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Heating Coil 38kBtu/hr 0.8 Thermal Eff, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ca17614b-4533-4604-9296-3602be926e52}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Cooling Coil 18kBtu/hr 11.06SEER 18kBtu/hr 13.0SEER, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Energy Input Ratio Function of Temperature Curve Name
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {08b69e25-2733-4774-8fa4-ff2cffc3332d}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8864dbd-1008-4d24-9419-789c56ceb00c}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cdf3851-4b7f-4c4f-8ba6-dc2459c9737d}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c57f6e91-ea1e-4c20-a7c2-fa55a5683dc0}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {890d1156-2632-4bc2-919e-4fe32ad75ba7}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {605efafb-94f8-4056-8a76-4bce49808bf7}, !- Handle
  AC-Cap-fT 17,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0c20241e-ce0c-4076-b244-e35d6a94fd6e}, !- Handle
  AC-Cap-fFF 17,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {cb6f107d-de56-4299-aa5f-a5a2779465ee}, !- Handle
  AC-EIR-fT 17,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {303a7e96-9ff0-4349-8d30-6fde72ac8426}, !- Handle
  AC-EIR-fFF 17,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {2c6f0ff6-8ad6-4612-9320-e55d5aa8b611}, !- Handle
  AC-PLF-fPLR 17,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {670430c6-7c27-4a05-b5fc-1e1aaa1715ad}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cf0d188-4bf5-4dc8-9c2a-c21471639ee3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70cc2cbf-774a-4c26-8af9-53f47143dd2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {8cf0d188-4bf5-4dc8-9c2a-c21471639ee3}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70cc2cbf-774a-4c26-8af9-53f47143dd2c}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0ff2fbb5-03d4-4cd1-83af-37787c59cecd}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {2767db73-2e34-491e-bd7f-d98ad8211707}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {d53c0c6e-fd82-4d33-b658-c4c8c23752f2}, !- Air Inlet Node Name
  {2df04fe6-0eb7-43a9-807f-badf91c4a6af}, !- Air Outlet Node Name
  {670430c6-7c27-4a05-b5fc-1e1aaa1715ad}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {00452eef-353a-4862-a15e-5f87d822db09}, !- Supply Air Fan Operating Mode Schedule Name
  {b1a044d3-4b8d-4898-b2b8-efaadf8d236c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ca17614b-4533-4604-9296-3602be926e52}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d53c0c6e-fd82-4d33-b658-c4c8c23752f2}, !- Handle
  {b3419938-6960-4942-9b70-65b8a8a05cfb}, !- Name
  {73253559-eccc-44f3-99e4-225d426130c5}, !- Source Object
  3,                                      !- Outlet Port
  {0ff2fbb5-03d4-4cd1-83af-37787c59cecd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2df04fe6-0eb7-43a9-807f-badf91c4a6af}, !- Handle
  {7b915021-eac1-4257-b5e7-de4c3a220453}, !- Name
  {0ff2fbb5-03d4-4cd1-83af-37787c59cecd}, !- Source Object
  7,                                      !- Outlet Port
  {58a84b71-4b62-4a12-89c8-9a8c924e152d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08a12455-46da-441d-a920-f10b20bcb37d}, !- Handle
  Zone Retail Retail C end_b - Story Ground Direct Air, !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Availability Schedule Name
  {f96f1850-f88a-4303-9dc0-848872f9cafa}, !- Air Inlet Node Name
  {afc3d0b8-008d-47a4-9cf0-7950511a24e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e0c7911-4ee5-4d7c-acad-608737127df8}, !- Handle
  Zone Retail Retail C end_b - Story Ground Return Air Node, !- Name
  {7f5452ed-c2be-4366-9d89-d85acb73fea0}, !- Inlet Port
  {537433ea-70da-4a5b-9351-fa27d5b04d5c}; !- Outlet Port

OS:Connection,
  {b9959088-fc11-4324-a36d-f20caecbb76f}, !- Handle
  {7a449d8f-608c-4728-9b4c-28150db58e68}, !- Name
  {c6a6c041-526d-4270-853f-6241cd1bccda}, !- Source Object
  3,                                      !- Outlet Port
  {14dc3a8c-696c-4258-a78e-615c3116433b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f5452ed-c2be-4366-9d89-d85acb73fea0}, !- Handle
  {17458883-9617-4d2a-8d54-752c9b3301bf}, !- Name
  {5594d7d1-3a52-4d8c-84fc-dddb001db568}, !- Source Object
  3,                                      !- Outlet Port
  {5e0c7911-4ee5-4d7c-acad-608737127df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {537433ea-70da-4a5b-9351-fa27d5b04d5c}, !- Handle
  {863da28c-2499-4b99-8187-76065319573f}, !- Name
  {5e0c7911-4ee5-4d7c-acad-608737127df8}, !- Source Object
  3,                                      !- Outlet Port
  {1bd46ef7-fca5-4350-bf87-0fca77dcbc06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a5e4e54-2b17-4f89-af10-d7c9ff002b03}, !- Handle
  Zone Retail Retail C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {339ab09f-2dc6-4952-844d-4705cdc57dbb}, !- Inlet Port
  {f96f1850-f88a-4303-9dc0-848872f9cafa}; !- Outlet Port

OS:Connection,
  {339ab09f-2dc6-4952-844d-4705cdc57dbb}, !- Handle
  {bb31f1a3-4015-4066-93c1-2987ff7e98e7}, !- Name
  {86ca9069-2c57-40fd-8698-85950ca996fe}, !- Source Object
  3,                                      !- Outlet Port
  {3a5e4e54-2b17-4f89-af10-d7c9ff002b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96f1850-f88a-4303-9dc0-848872f9cafa}, !- Handle
  {15b65312-a253-41ee-9e00-76210b993df2}, !- Name
  {3a5e4e54-2b17-4f89-af10-d7c9ff002b03}, !- Source Object
  3,                                      !- Outlet Port
  {08a12455-46da-441d-a920-f10b20bcb37d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afc3d0b8-008d-47a4-9cf0-7950511a24e1}, !- Handle
  {82810ba5-a453-4984-8152-5f5b8f0bcb22}, !- Name
  {08a12455-46da-441d-a920-f10b20bcb37d}, !- Source Object
  4,                                      !- Outlet Port
  {c6a6c041-526d-4270-853f-6241cd1bccda}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {19ae6a1c-aabb-47de-a6df-8829585348ad}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {dce6fe55-0fba-437b-a9c8-3ef9d9f56a2a}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  {3db3a4a3-9f1f-4468-836f-4affad012f86}, !- Default Day Schedule Name
  {f42cbf36-5f3f-41fc-b7e2-8c155e64c3f3}, !- Summer Design Day Schedule Name
  {c1bf178a-7672-4ae8-ba79-8f8d072b4584}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3db3a4a3-9f1f-4468-836f-4affad012f86}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {15852ace-f726-4888-9b30-012748567003}, !- Handle
  {dce6fe55-0fba-437b-a9c8-3ef9d9f56a2a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.202344000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:14:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:14:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1bf178a-7672-4ae8-ba79-8f8d072b4584}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f42cbf36-5f3f-41fc-b7e2-8c155e64c3f3}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95335991-8b26-46b2-ad25-4b6d5b1430ab}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {dce6fe55-0fba-437b-a9c8-3ef9d9f56a2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73b1a745-6d58-4cbb-9296-07910bb36204}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73b1a745-6d58-4cbb-9296-07910bb36204}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e184295d-775c-463d-b7a5-b220dbf8b7a3}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {dce6fe55-0fba-437b-a9c8-3ef9d9f56a2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {216bc4f5-1fe5-48ca-92f8-bc5129e74850}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {216bc4f5-1fe5-48ca-92f8-bc5129e74850}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e2aaab69-6229-4b02-b66c-94acd0f0291d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {a59d85c7-4866-4a2f-8931-784f71858d29}, !- Handle
  Building Default Schedule Set,          !- Name
  {dce6fe55-0fba-437b-a9c8-3ef9d9f56a2a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {1e098361-0e86-49dd-af2a-fdc8b7e74c1c}, !- Handle
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {a37205c5-7179-4ea4-bfb6-e46cb256eaa2}, !- Handle
  {3499a65a-0223-40cc-9187-1296749618c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8406c67f-452d-429e-9165-12533e1a560c}, !- Handle
  {b4ef33d8-0023-404e-837f-25e82eb250fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {74845669-e221-49ea-8a52-9a1f4ec6b22a}, !- Handle
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {8c4cfcdb-e8fc-4d2a-985f-386b898098d0}, !- Handle
  {feccfb86-47c8-4cc4-a2c6-7f432bb62a7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9392a460-cad6-436d-a2fa-0f0b60c889ec}, !- Handle
  {d76595f2-c556-4e85-a56b-c9f123c4e391}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee4d267b-ff55-4245-840a-535302d15b17}, !- Handle
  {65a31391-30a8-4de6-abed-210a288b46fa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {a0eff543-94c6-48da-bb3e-39c28c1fe60a}, !- Handle
  {e1575022-4713-44ed-93b1-b1940ea32058}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fccbe233-8df5-4e3a-afe5-59f896e19f6f}, !- Handle
  {759a0c40-3bca-40da-a06d-fa1adb1f6c52}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6d318f9-1415-4fd9-beb9-1522f7a3215b}, !- Handle
  {5e9549fb-f451-4c8e-bf0d-5aaaca605fc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a985b5ce-6c2d-46fe-89aa-47619800d13f}, !- Handle
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {0b6356f1-1f22-4fa1-9400-784d9b500ce7}, !- Handle
  {7a02abc1-197e-486a-80a4-cdde03cc272e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {871b35b1-7bb7-4285-b936-edf6f20bb31f}, !- Handle
  {7a63a81b-7fa3-42c4-b004-baa991fa2475}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {eb042293-a9f2-4424-af2a-c332e57bbb00}, !- Handle
  {04fa67f3-1417-4368-a3a0-950f2c7e4751}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0091ac68-1182-41ad-8ec4-4223bee771d8}, !- Handle
  {660b2cce-51c4-410c-9bfa-3fa8282e73ff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba647ae3-1da2-4efc-9574-0615c0abcfca}, !- Handle
  {e4df79b9-fda4-49a9-9630-8d124735fa88}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {403300e1-7b00-4f3c-9448-e680ce326e63}, !- Handle
  {7d55be5c-17d2-41f1-87f0-0b165994df2f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {2431dd23-f571-434e-969e-d222c4e986d8}, !- Handle
  {d0e4e6aa-1a59-4b2b-bb07-43e34d94c2e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6935e82-d41e-42b3-b687-ad42dbaca0de}, !- Handle
  {4aed2e7c-7823-4cb4-b51c-0c47e75570e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b78f8337-0fd1-4484-ae86-caf63f39f219}, !- Handle
  {697ef595-f522-4108-86e9-c3c69aec99d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cddada37-79cd-46e6-8bd7-297091fef941}, !- Handle
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f6e64c7c-822e-4c81-ad29-f6fcab0e4bff}, !- Handle
  {9f6fe882-296a-4fc2-88ea-d739507a60ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3cad51f8-fe95-48f7-8cc1-af2f3a3d0875}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {70d5b1c2-5286-4f2f-aa7c-ed05f4446fe9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61996ff8-9232-401f-b50c-e024ad0aff92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {61996ff8-9232-401f-b50c-e024ad0aff92}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.145305514805758,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.126535601738656,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.107765688671557,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.104924680793264,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.102083672914968,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0992426650366748,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0964016571583818,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.093560649280086,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0907196414017929,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.085519152404238,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.080318663406683,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0751181744091279,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0699176854115729,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0647171964140179,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.059516707416463,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.059516707416463,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0542680657430036,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0490194240695472,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.043770782396088,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0385221407226287,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0332734990491724,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0280248573757131,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0280248573757131,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0243652540070624,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0207056506384144,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0170460472697636,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0133864439011128,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00972684053246486,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00606723716381419,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00505603096984508,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00404482477587614,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00303361858190709,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00202241238793799,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.00101120619396894,                    !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.00351514534094088,                    !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.00703029068187899,                    !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0105454360228199,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0140605813637607,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0175757267046989,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0210908720456397,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0262913610431948,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0314918500407497,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.0366923390383048,                     !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.0418928280358599,                     !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0470933170334148,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0522938060309699,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0586499592502037,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0650061124694375,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0713622656886716,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0777184189079054,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0840745721271394,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0904307253463733,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0904307253463733,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.098761138277641,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.107091551208912,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.115421964140179,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.123752377071447,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.132082790002718,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.140413202933985,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.140413202933985,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.145324775876121,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.150236348818256,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.155147921760391,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.160059494702527,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.164971067644662,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.169882640586797,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.169882640586797,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.175083129584352,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.180283618581907,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.185484107579462,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.190684596577017,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.195885085574572,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.201085574572127,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.201085574572127,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.210812415104592,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.220539255637054,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.230266096169519,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.239992936701984,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.249719777234446,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.259446617766911,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.259446617766911,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.272592298288508,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.285737978810106,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.298883659331704,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.312029339853301,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.325175020374898,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.338320700896496,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.338320700896496,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.35464445802771,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.370968215158924,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.387291972290139,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.403615729421353,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.419939486552567,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.436263243683782,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.436263243683782,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.456053993480033,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.475844743276284,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.495635493072535,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.515426242868786,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.535216992665037,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.555007742461288,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.555007742461288,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.570031377343113,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.585055012224939,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.600078647106765,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.61510228198859,                       !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.630125916870416,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.645149551752241,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.653961491442543,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.662773431132844,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.671585370823146,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.680397310513448,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.689209250203749,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.698021189894051,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.699850991578374,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.701680793262701,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.703510594947025,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705340396631349,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707170198315676,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.704569953816899,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.700139907633794,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.695709861450693,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.691279815267591,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.686849769084487,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.682419722901386,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.671440912795436,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.660462102689487,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.649483292583537,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.638504482477588,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.627525672371638,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.616546862265689,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.599500814995925,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.582454767726161,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.565408720456398,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.548362673186634,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.53131662591687,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.514270578647107,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.491879584352078,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.46948859005705,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.447097595762021,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.424706601466993,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.402315607171964,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.379924612876936,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.353334705243141,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.326744797609344,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.30015488997555,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.273564982341753,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.246975074707959,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.220385167074165,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.201615254007062,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.182845340939963,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.164075427872861;                      !- Value Until Time 154

OS:AdditionalProperties,
  {db5dadb6-39c5-495d-bad1-52eba49b3477}, !- Handle
  {61996ff8-9232-401f-b50c-e024ad0aff92}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d667ce56-d440-4d52-9a9c-445270739deb}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {7dd56e4e-5f65-4b37-a1e3-f2883cfeb58c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ef9374e-16d4-4c74-9c42-0e39d9d25d1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {4ef9374e-16d4-4c74-9c42-0e39d9d25d1b}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.224139651271994,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.217128282538739,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.210116913805485,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.208845451778798,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.207573989752112,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.206302527725425,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.205031065698738,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.203759603672052,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.202488141645365,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.201380805223874,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.200273468802383,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199166132380892,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.198058795959401,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.19695145953791,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.195844123116418,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195844123116418,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.195582410563682,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.195320698010946,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.195058985458209,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.194797272905473,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.194535560352736,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1942738478,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1942738478,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.195290282162165,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.196306716524331,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.197323150886496,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.198339585248662,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.199356019610827,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.200372453972992,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.203929346724796,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.207486239476601,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.211043132228405,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.214600024980209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.218156917732013,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.221713810483817,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230870961378196,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.240028112272574,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249185263166953,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.258342414061331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.267499564955709,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276656715850088,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.308946726756151,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.341236737662215,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.373526748568279,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.405816759474343,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438106770380406,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.470396781286469,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.525324090769274,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.580251400252079,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.635178709734883,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.690106019217688,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.745033328700492,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.799960638183296,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.799960638183297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.824336909245783,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.848713180308269,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.873089451370755,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.897465722433241,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.921841993495726,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.946218264558212,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.946218264558213,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.950212781429112,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.954207298300013,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.958201815170913,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.962196332041812,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966190848912712,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.970185365783612,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.970185365783612,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970288266664077,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970391167544541,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970494068425006,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.97059696930547,                       !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970699870185934,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970802771066399,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970802771066399,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970823613355781,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970844455645163,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970865297934545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970886140223927,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970906982513309,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970927824802691,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970927824802691,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970961886538823,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970995948274955,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971030010011087,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971064071747218,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971098133483351,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971132195219482,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971132195219482,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971167054431013,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971201913642545,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971236772854076,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971271632065607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971306491277138,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971341350488669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971341350488669,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.97134184916063,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971342347832589,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.97134284650455,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.97134334517651,                       !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.97134384384847,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.97134434252043,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.97134434252043,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971348491933692,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971352641346953,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971356790760215,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971360940173477,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365089586738,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971347573395074,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971325907790149,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971304242185223,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971282576580296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971260910975371,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971239245370445,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971191072202906,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971142899035368,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971094725867829,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.97104655270029,                       !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970998379532751,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970950206365212,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970865208707526,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970780211049841,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970695213392156,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.97061021573447,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970525218076785,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970440220419099,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969980217164457,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969520213909815,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969060210655174,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968600207400532,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.96814020414589,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967680200891248,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.949716471343794,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.93175274179634,                       !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.913789012248886,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.895825282701431,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.877861553153977,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.859897823606524,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.798622609089073,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.737347394571622,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.676072180054172,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.614796965536721,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.553521751019271,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.492246536501823,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.452236301452355,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.412226066402885,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.372215831353417,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332205596303948,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.292195361254479,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.252185126205012,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.245173757471758,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.238162388738504,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.231151020005249;                      !- Value Until Time 154

OS:AdditionalProperties,
  {ebf4b57a-f324-43e5-86d1-9246bb96e9d2}, !- Handle
  {4ef9374e-16d4-4c74-9c42-0e39d9d25d1b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d5820edd-06d4-4b77-84eb-d205a88994fc}, !- Handle
  autogen Retail Activity 0,              !- Name
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29c4034e-4e2a-4423-bebd-aa0d49d7b284}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {29c4034e-4e2a-4423-bebd-aa0d49d7b284}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f8fe4bb7-b237-4773-960c-17abc4bd17a0}, !- Handle
  {29c4034e-4e2a-4423-bebd-aa0d49d7b284}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1ae6b934-570d-4ae9-a5d7-24bfb89c27e0}, !- Handle
  autogen Retail Activity 1,              !- Name
  {921b6f4b-c988-44ab-93aa-3545f6c03da5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c0970df-1363-413c-90dc-8e9d0997601d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
