  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {5c0970df-1363-413c-90dc-8e9d0997601d}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {08b25733-a5ed-4e00-9623-4a9aa428cf4c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d74196b6-d6c6-41de-b947-ff2d2a12947d}, !- Handle
  {5c0970df-1363-413c-90dc-8e9d0997601d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7e9d2a39-587a-4329-bf46-eb1daf0af63a}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f38d0e5-dfba-4a14-aadc-04dd819ccd03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {5f38d0e5-dfba-4a14-aadc-04dd819ccd03}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {546ade2e-25b6-44a7-b1ad-db9b53095239}, !- Handle
  {5f38d0e5-dfba-4a14-aadc-04dd819ccd03}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {319864bd-35ab-4fbb-99dd-e834e0fdcb17}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {4e4c1b16-e49d-466b-bbc4-8e99a95ca9ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d595f87-ca37-4f4f-85b9-8c46f883c95e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {8d595f87-ca37-4f4f-85b9-8c46f883c95e}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {85a2b0e1-a50b-4646-a117-c75d18e2af77}, !- Handle
  {8d595f87-ca37-4f4f-85b9-8c46f883c95e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AvailabilityManager:NightCycle,
  {21d30cf7-465f-45e9-82d9-549c00328cd9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8fef9353-726f-4a81-a475-81b3e9bd8805}, !- Control Zone or Zone List Name
  {11270d24-e8c3-4aa4-9a80-653b8212adca}, !- Cooling Control Zone or Zone List Name
  {d806bc30-0826-41f5-bdbf-43978b8a16c8}, !- Heating Control Zone or Zone List Name
  {86a647ea-c5a7-4263-8a47-cd79da975e65}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8fef9353-726f-4a81-a475-81b3e9bd8805}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {11270d24-e8c3-4aa4-9a80-653b8212adca}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d806bc30-0826-41f5-bdbf-43978b8a16c8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {86a647ea-c5a7-4263-8a47-cd79da975e65}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d98a9e02-ddc6-4f28-89b8-3253bea04536}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {9d7e70d5-61b5-4245-a744-4ccde915f289}, !- Default Day Schedule Name
  {bb0dffd3-bcd5-414e-b04d-f2348f8fd64e}, !- Summer Design Day Schedule Name
  {0011a791-fca5-4a5d-8706-5ab4ebb05de5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d7e70d5-61b5-4245-a744-4ccde915f289}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4dc77ec6-e6a8-42f6-9b4a-245ae8d7378c}, !- Handle
  {d98a9e02-ddc6-4f28-89b8-3253bea04536}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45306076333666467,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0011a791-fca5-4a5d-8706-5ab4ebb05de5}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb0dffd3-bcd5-414e-b04d-f2348f8fd64e}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8474933e-e412-4dc0-bfeb-365c0a9824b3}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {d98a9e02-ddc6-4f28-89b8-3253bea04536}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {555e2d67-b521-4eea-b4c8-8bf94f841539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {555e2d67-b521-4eea-b4c8-8bf94f841539}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {aec9bf55-d6c6-4c31-88cc-3796fb3076f4}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {d98a9e02-ddc6-4f28-89b8-3253bea04536}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a6936d6-c59a-47f4-9b66-c01565924599}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a6936d6-c59a-47f4-9b66-c01565924599}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {267db7d2-9168-4db4-8454-4cec0d9fd89c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92187262-8e43-4086-89d8-63f176661b99}, !- Control Zone or Zone List Name
  {2f3db09b-5f72-4d75-bd64-ce745e42a160}, !- Cooling Control Zone or Zone List Name
  {f7564c95-9e3e-45e7-ac01-99f152ffaa91}, !- Heating Control Zone or Zone List Name
  {095d3946-c9ce-4a5a-98a0-894596b22cc0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92187262-8e43-4086-89d8-63f176661b99}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2f3db09b-5f72-4d75-bd64-ce745e42a160}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f7564c95-9e3e-45e7-ac01-99f152ffaa91}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {095d3946-c9ce-4a5a-98a0-894596b22cc0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9c81b55b-7f8d-4210-89d0-903ba83c504d}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {84176cf8-a3a4-472a-9cf4-961dd825b044}, !- Default Day Schedule Name
  {2fdb4eb4-910e-42b4-9fd0-e4441100dff9}, !- Summer Design Day Schedule Name
  {b306666a-4447-4667-84b6-bd7726422fd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84176cf8-a3a4-472a-9cf4-961dd825b044}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {31ba60a6-653f-40a1-80fe-e4dfa6e2775f}, !- Handle
  {9c81b55b-7f8d-4210-89d0-903ba83c504d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74822247332667557,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b306666a-4447-4667-84b6-bd7726422fd5}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fdb4eb4-910e-42b4-9fd0-e4441100dff9}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6089227a-cbe7-414c-83d3-2061af72cee3}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {9c81b55b-7f8d-4210-89d0-903ba83c504d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74b7d244-bc9e-4e7d-9da6-a886d5f339a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74b7d244-bc9e-4e7d-9da6-a886d5f339a7}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9b107857-8a80-4c83-928a-b5ae043ee639}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {9c81b55b-7f8d-4210-89d0-903ba83c504d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73b103df-4a67-438a-a00e-88bf8a4b4a72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73b103df-4a67-438a-a00e-88bf8a4b4a72}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5c7e4146-49ca-42cc-b386-cf3e44b3dd80}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {770d5b71-fbb6-4c1d-b773-84de26f2e2e1}, !- Control Zone or Zone List Name
  {ea99f22f-64b6-40e7-a4fc-6c0ad5d84a92}, !- Cooling Control Zone or Zone List Name
  {6978bd84-9bda-483b-9992-470ac0a27304}, !- Heating Control Zone or Zone List Name
  {c795f9b9-dba8-4e6f-947c-e3d335433af6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {770d5b71-fbb6-4c1d-b773-84de26f2e2e1}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {ea99f22f-64b6-40e7-a4fc-6c0ad5d84a92}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6978bd84-9bda-483b-9992-470ac0a27304}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c795f9b9-dba8-4e6f-947c-e3d335433af6}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {559db2d2-3195-4744-ae3d-e1c1deca01c5}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {06af52cb-dadf-4dfc-ac22-6dda2b8f50fb}, !- Default Day Schedule Name
  {2c6086d5-3af6-4692-883b-3bb31cdefa2b}, !- Summer Design Day Schedule Name
  {88b0acca-bcbd-4ffb-84a6-c3603c94f04d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06af52cb-dadf-4dfc-ac22-6dda2b8f50fb}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {831c2eeb-ff82-4101-957d-439cd3b59a8d}, !- Handle
  {559db2d2-3195-4744-ae3d-e1c1deca01c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45306076333666501,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {88b0acca-bcbd-4ffb-84a6-c3603c94f04d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c6086d5-3af6-4692-883b-3bb31cdefa2b}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be3f3283-ea20-44b7-b3db-fa4c7521a00f}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {559db2d2-3195-4744-ae3d-e1c1deca01c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dddd73e8-4943-4911-844a-9cdb2cce5911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dddd73e8-4943-4911-844a-9cdb2cce5911}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3963cddb-4def-4c9e-900d-ce13a87c7f00}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {559db2d2-3195-4744-ae3d-e1c1deca01c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99e4724c-5878-49e7-bd7f-6b74b2a28b69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99e4724c-5878-49e7-bd7f-6b74b2a28b69}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {11345875-2aaf-41d6-9979-cb1f50be18da}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cfdd77c3-5f5e-410c-ab57-fe2e5c4110a9}, !- Control Zone or Zone List Name
  {e69ba0c1-ae22-473d-a4a8-5566c76e5bba}, !- Cooling Control Zone or Zone List Name
  {eb47f262-7c8c-4fea-ba65-c504ddfe8a97}, !- Heating Control Zone or Zone List Name
  {1275a709-915c-488f-a406-67be758f5d5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cfdd77c3-5f5e-410c-ab57-fe2e5c4110a9}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {e69ba0c1-ae22-473d-a4a8-5566c76e5bba}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb47f262-7c8c-4fea-ba65-c504ddfe8a97}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1275a709-915c-488f-a406-67be758f5d5a}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3c5fa390-1d45-4956-bb84-eb3edff85bf0}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {d301904a-7ba6-4f8c-9362-bd822d846d2f}, !- Default Day Schedule Name
  {f942c430-d249-4a26-9563-226c4a36f1d5}, !- Summer Design Day Schedule Name
  {47a8e9f8-6c0c-4311-b3a3-ebd788766f7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d301904a-7ba6-4f8c-9362-bd822d846d2f}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1cfc64e1-105e-4d1a-ae78-dd33834eccdd}, !- Handle
  {3c5fa390-1d45-4956-bb84-eb3edff85bf0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.06408353922810428,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {47a8e9f8-6c0c-4311-b3a3-ebd788766f7b}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f942c430-d249-4a26-9563-226c4a36f1d5}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8fdf877-93c3-4149-b976-7ee319e54174}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {3c5fa390-1d45-4956-bb84-eb3edff85bf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17cee265-22e6-4fbd-8300-446380bd2dfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17cee265-22e6-4fbd-8300-446380bd2dfa}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8c81c450-9042-4134-baae-bc8e64e725ff}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {3c5fa390-1d45-4956-bb84-eb3edff85bf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ae20a1c-44e8-4515-89c5-585eb85c2736}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ae20a1c-44e8-4515-89c5-585eb85c2736}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {079ec710-4cf7-496b-bf3e-98cc133d0492}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {35a67aa3-70fb-4ace-8f03-16562d81dcba}, !- Control Zone or Zone List Name
  {9db1dd86-4d0e-4ba7-aed6-f8729f56cf28}, !- Cooling Control Zone or Zone List Name
  {1028643e-a1c0-468c-a30f-73522507c096}, !- Heating Control Zone or Zone List Name
  {01aefa9b-f373-4b83-a5c1-71487ab9c7ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35a67aa3-70fb-4ace-8f03-16562d81dcba}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {9db1dd86-4d0e-4ba7-aed6-f8729f56cf28}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1028643e-a1c0-468c-a30f-73522507c096}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01aefa9b-f373-4b83-a5c1-71487ab9c7ad}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9ede545a-b28c-4292-a752-7c9509ed6675}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {b87b24d8-2b64-44df-bd91-71f3927f9938}, !- Default Day Schedule Name
  {713c06c6-f4a3-4c61-b1ee-0675801f4747}, !- Summer Design Day Schedule Name
  {913636dc-e027-4073-84a8-a477e6275f57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b87b24d8-2b64-44df-bd91-71f3927f9938}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db1099f9-dc73-438a-aeeb-1080c4d37b29}, !- Handle
  {9ede545a-b28c-4292-a752-7c9509ed6675}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.10583292154379086,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {913636dc-e027-4073-84a8-a477e6275f57}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {713c06c6-f4a3-4c61-b1ee-0675801f4747}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0697160c-9d89-4cd9-8404-1462e75a359a}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {9ede545a-b28c-4292-a752-7c9509ed6675}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fefae0d0-0dcc-4a85-a692-1e0a0bf1d84a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fefae0d0-0dcc-4a85-a692-1e0a0bf1d84a}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b06bf90b-0fd4-4078-858f-cf157b05e12b}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {9ede545a-b28c-4292-a752-7c9509ed6675}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc743f6a-cbad-4db1-aba1-d705eb1b3e7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc743f6a-cbad-4db1-aba1-d705eb1b3e7d}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {36809d91-fefa-4551-b44d-6cd88769559c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {570d96ef-16c1-4164-8b23-3440367dfb24}, !- Control Zone or Zone List Name
  {00746cac-7716-4d03-b910-5c00ade70035}, !- Cooling Control Zone or Zone List Name
  {5cda4c06-9aeb-4f28-81ec-2f71f6c79a3c}, !- Heating Control Zone or Zone List Name
  {7ecf93ca-d787-4df7-a45b-fe202334204a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {570d96ef-16c1-4164-8b23-3440367dfb24}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {00746cac-7716-4d03-b910-5c00ade70035}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5cda4c06-9aeb-4f28-81ec-2f71f6c79a3c}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ecf93ca-d787-4df7-a45b-fe202334204a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {12f999db-0dd6-4859-9288-eccd37a92cbc}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {53f52f8d-f0b1-48ea-9d91-38bdc18e1917}, !- Default Day Schedule Name
  {65ba5e5d-d248-421d-a04a-f17a0d1fc0ea}, !- Summer Design Day Schedule Name
  {7375b22a-31da-4356-a95d-6c7abf757ac8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53f52f8d-f0b1-48ea-9d91-38bdc18e1917}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b669def8-3ed5-4297-aa93-f8339ea6675a}, !- Handle
  {12f999db-0dd6-4859-9288-eccd37a92cbc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.064083539228104336,                   !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7375b22a-31da-4356-a95d-6c7abf757ac8}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65ba5e5d-d248-421d-a04a-f17a0d1fc0ea}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d52d5fd8-9bf5-4a01-ac6c-eda0a8818f74}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {12f999db-0dd6-4859-9288-eccd37a92cbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af54a56e-29d5-4d5a-ac8a-260420c04a62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af54a56e-29d5-4d5a-ac8a-260420c04a62}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a295c997-38c1-4dd7-96e0-bc9d83843ced}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {12f999db-0dd6-4859-9288-eccd37a92cbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92f717e1-fa03-445f-bcb2-1e8c4e74502a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92f717e1-fa03-445f-bcb2-1e8c4e74502a}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {67b9d52c-8257-4eea-a4ee-bfebaf41743e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77dbc5ae-996a-4268-a835-47d8d99ce12f}, !- Control Zone or Zone List Name
  {bffed6b8-b608-4c5c-a8d5-f84fb1fa1ca8}, !- Cooling Control Zone or Zone List Name
  {86cfd58a-0f6a-4bef-9c62-f17b832a5128}, !- Heating Control Zone or Zone List Name
  {137399a6-1cdf-4a9f-ac66-e36635309e83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77dbc5ae-996a-4268-a835-47d8d99ce12f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {bffed6b8-b608-4c5c-a8d5-f84fb1fa1ca8}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {86cfd58a-0f6a-4bef-9c62-f17b832a5128}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {137399a6-1cdf-4a9f-ac66-e36635309e83}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {58e9e9c9-3d43-465d-b0cf-c256284ddf2a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {6ee5ae37-8562-429b-8e1e-8cb8b84a0214}, !- Default Day Schedule Name
  {16516320-2fe0-45ae-a400-867faceffa0c}, !- Summer Design Day Schedule Name
  {81ac5012-7631-446d-829c-0f3a55378ec7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ee5ae37-8562-429b-8e1e-8cb8b84a0214}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4cad6c4f-2295-43ef-913e-1ba7745affb2}, !- Handle
  {58e9e9c9-3d43-465d-b0cf-c256284ddf2a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.80967087063200838,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81ac5012-7631-446d-829c-0f3a55378ec7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16516320-2fe0-45ae-a400-867faceffa0c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c41d6986-f137-4866-bc56-731b5e74db7f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {58e9e9c9-3d43-465d-b0cf-c256284ddf2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f499498-976b-42d0-af75-8c809cce2d51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f499498-976b-42d0-af75-8c809cce2d51}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {af0fc551-8093-4e73-8c91-ed5b48ad7959}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {58e9e9c9-3d43-465d-b0cf-c256284ddf2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97e28338-b26e-43a6-8c2c-8147338177ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97e28338-b26e-43a6-8c2c-8147338177ef}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {cfefa4d6-9a0c-4196-8ee4-6379eb71e526}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc3dc826-1cf1-405b-b678-27c47d4c2010}, !- Control Zone or Zone List Name
  {6437778e-3822-447a-a28c-3af50a252316}, !- Cooling Control Zone or Zone List Name
  {70f5996f-69c8-48b7-bb81-874b2afd182c}, !- Heating Control Zone or Zone List Name
  {218bfe07-eba4-489d-93a4-d8805ec47a37}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc3dc826-1cf1-405b-b678-27c47d4c2010}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {6437778e-3822-447a-a28c-3af50a252316}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70f5996f-69c8-48b7-bb81-874b2afd182c}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {218bfe07-eba4-489d-93a4-d8805ec47a37}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b9375a7c-fe98-4f7b-9d32-530fd97cb7c4}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {145db6b4-258b-4b5e-8deb-454f2010dade}, !- Default Day Schedule Name
  {be5b4abf-d9e2-4b2b-9000-0c350c8d6710}, !- Summer Design Day Schedule Name
  {e20ccfd4-b067-442d-a68f-8fa29ce9d827}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {145db6b4-258b-4b5e-8deb-454f2010dade}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07723b9c-0c42-4dab-8d70-edfc650991ff}, !- Handle
  {b9375a7c-fe98-4f7b-9d32-530fd97cb7c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3371582587359705,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e20ccfd4-b067-442d-a68f-8fa29ce9d827}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be5b4abf-d9e2-4b2b-9000-0c350c8d6710}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3af64998-58b1-4aca-b872-ad530f36ba9b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {b9375a7c-fe98-4f7b-9d32-530fd97cb7c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0deea4c7-9f64-4f70-b989-cb9de01bb9e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0deea4c7-9f64-4f70-b989-cb9de01bb9e7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {14f15448-f3de-4348-a44a-3e2df27c6a3e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {b9375a7c-fe98-4f7b-9d32-530fd97cb7c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7360c561-8348-4b1b-aad2-111616e4009f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7360c561-8348-4b1b-aad2-111616e4009f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {72c308d1-c46e-4846-ae64-6e29ea777895}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {766761d8-1fff-44b2-acd9-748f37abf62e}, !- Control Zone or Zone List Name
  {eb17e1d7-3f51-42bb-bf2c-1e310da252d5}, !- Cooling Control Zone or Zone List Name
  {a8672265-f5ea-40fe-a6eb-92265692042a}, !- Heating Control Zone or Zone List Name
  {3c4a61db-0334-4d98-9358-143601c2fc4e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {766761d8-1fff-44b2-acd9-748f37abf62e}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {eb17e1d7-3f51-42bb-bf2c-1e310da252d5}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8672265-f5ea-40fe-a6eb-92265692042a}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c4a61db-0334-4d98-9358-143601c2fc4e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7967c8ba-857d-4cdf-8e30-294ced78a7d3}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {d1482687-9b32-4c34-a168-01c909b32df7}, !- Default Day Schedule Name
  {e6ac66d9-e1ac-40de-bd0a-c308e503f239}, !- Summer Design Day Schedule Name
  {c0780bf2-459c-4665-b23b-64d2db3c0559}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1482687-9b32-4c34-a168-01c909b32df7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {776f5cbd-e37c-41e5-a029-b88aff6f8fbf}, !- Handle
  {7967c8ba-857d-4cdf-8e30-294ced78a7d3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.80967087063200915,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0780bf2-459c-4665-b23b-64d2db3c0559}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ac66d9-e1ac-40de-bd0a-c308e503f239}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23c4f8a7-d79d-40b3-8806-25f945e048d2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {7967c8ba-857d-4cdf-8e30-294ced78a7d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e290c85-4e6e-4f01-84da-0558196070cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e290c85-4e6e-4f01-84da-0558196070cf}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7e47a4c2-a157-4a13-a60f-bbede33f908e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {7967c8ba-857d-4cdf-8e30-294ced78a7d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd36821e-729e-46de-819d-874496b7c657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd36821e-729e-46de-819d-874496b7c657}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5c159b27-2bf9-4740-a171-92e72d12f4bb}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed7c92b6-9e5c-45da-9d58-f23f3972344a}, !- Control Zone or Zone List Name
  {3b94638e-63fa-4aee-951a-cdcf2eaeff97}, !- Cooling Control Zone or Zone List Name
  {21848584-cf5d-45ba-8d5a-c1624f239bbf}, !- Heating Control Zone or Zone List Name
  {6c695397-c4d0-4124-b115-301460646dc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed7c92b6-9e5c-45da-9d58-f23f3972344a}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {3b94638e-63fa-4aee-951a-cdcf2eaeff97}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {21848584-cf5d-45ba-8d5a-c1624f239bbf}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6c695397-c4d0-4124-b115-301460646dc5}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {69a43b8a-39de-4949-b4e2-3436b6e859a5}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {608a2be9-8e28-4162-b0aa-e6ac808387aa}, !- Default Day Schedule Name
  {17dabbc2-20c6-47b6-8171-c7e6aecd7b2d}, !- Summer Design Day Schedule Name
  {f06a3a26-cb7e-4054-908f-0b13b31d716c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {608a2be9-8e28-4162-b0aa-e6ac808387aa}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {63a82ba0-d237-4a5a-84ab-ca49e68ae196}, !- Handle
  {69a43b8a-39de-4949-b4e2-3436b6e859a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.6591888847418703,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f06a3a26-cb7e-4054-908f-0b13b31d716c}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17dabbc2-20c6-47b6-8171-c7e6aecd7b2d}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11a42ee2-330e-4d85-8af7-0e8c73dfffa5}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {69a43b8a-39de-4949-b4e2-3436b6e859a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ef4a63c-8eac-48e6-b93b-007e56d99d01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ef4a63c-8eac-48e6-b93b-007e56d99d01}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c3be047b-960f-4abe-9acb-6a01800c62b3}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {69a43b8a-39de-4949-b4e2-3436b6e859a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8185289e-c403-40fb-8d81-530ba03536e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8185289e-c403-40fb-8d81-530ba03536e1}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {77b0c86e-8c63-4563-9eae-6064e67cd8c2}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b2c2ed0a-8014-4fdd-9522-3f40290d8a0e}, !- Control Zone or Zone List Name
  {975d3a06-a4dc-4862-9f6b-d884e1270b99}, !- Cooling Control Zone or Zone List Name
  {70ef177f-89c7-41b8-aa65-4b91c4dc04c8}, !- Heating Control Zone or Zone List Name
  {cf21bcc1-7a55-4390-894c-a9f07e40df80}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2c2ed0a-8014-4fdd-9522-3f40290d8a0e}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {975d3a06-a4dc-4862-9f6b-d884e1270b99}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70ef177f-89c7-41b8-aa65-4b91c4dc04c8}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cf21bcc1-7a55-4390-894c-a9f07e40df80}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8d73bf54-e951-4413-9378-6b01d4392936}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {ea15910c-51a6-4d6f-89d4-cee002e873bd}, !- Default Day Schedule Name
  {3c4414a5-3ec9-4b05-9492-837bf8afd3c8}, !- Summer Design Day Schedule Name
  {54554642-9a10-4478-a89f-2649564b34f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea15910c-51a6-4d6f-89d4-cee002e873bd}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5b6e5f8e-8263-40ef-9b48-f35a9b125362}, !- Handle
  {8d73bf54-e951-4413-9378-6b01d4392936}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54554642-9a10-4478-a89f-2649564b34f9}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c4414a5-3ec9-4b05-9492-837bf8afd3c8}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cbb7d52-86b6-427b-8c11-9182b4ddb310}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {8d73bf54-e951-4413-9378-6b01d4392936}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27e594a5-a0c8-4f0f-ad55-83277473111d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27e594a5-a0c8-4f0f-ad55-83277473111d}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {58d7ed6c-8fd1-4cf7-81c8-e59889d479c9}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {8d73bf54-e951-4413-9378-6b01d4392936}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97b6e28f-3ef1-4ae4-9f08-49181c924a45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97b6e28f-3ef1-4ae4-9f08-49181c924a45}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3d8dc6ce-bdf4-4fba-b381-1a0a8715a552}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {221ad560-8eaa-4864-a4e0-8a2646b98725}, !- Control Zone or Zone List Name
  {38820143-5bfa-4a8e-9d1b-97fcb1167182}, !- Cooling Control Zone or Zone List Name
  {41276556-8cca-4a61-bc11-1c7a4eb21b71}, !- Heating Control Zone or Zone List Name
  {ca5d98be-901d-43c6-8654-2ffdd7681976}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {221ad560-8eaa-4864-a4e0-8a2646b98725}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {38820143-5bfa-4a8e-9d1b-97fcb1167182}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41276556-8cca-4a61-bc11-1c7a4eb21b71}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca5d98be-901d-43c6-8654-2ffdd7681976}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3d21d9f9-d49f-4f8d-bcd0-fa81edb62c38}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {944265ab-5b10-4dae-ab49-d98f3a09ede5}, !- Default Day Schedule Name
  {db4f22b0-6610-4b42-b266-35d0b6f81bdc}, !- Summer Design Day Schedule Name
  {61025789-9378-4ace-8fe3-3b68451c8a6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {944265ab-5b10-4dae-ab49-d98f3a09ede5}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {92631f72-baa7-4e54-bb80-74d738be0e86}, !- Handle
  {3d21d9f9-d49f-4f8d-bcd0-fa81edb62c38}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000027,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61025789-9378-4ace-8fe3-3b68451c8a6d}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db4f22b0-6610-4b42-b266-35d0b6f81bdc}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {094072db-a7ec-4581-8945-2d91d84b0b18}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {3d21d9f9-d49f-4f8d-bcd0-fa81edb62c38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a55f0f3-ffc6-4511-99c5-27c0a1db31c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a55f0f3-ffc6-4511-99c5-27c0a1db31c8}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {081e52aa-fc2c-4a11-85d4-f983d5c13819}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {3d21d9f9-d49f-4f8d-bcd0-fa81edb62c38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {872558a3-7914-404a-bab8-953b22d560f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {872558a3-7914-404a-bab8-953b22d560f4}, !- Handle
  Zone Retail Retail A end_b - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8a3813bd-08ff-4b5e-a1b5-26dde83b0de5}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4d5c0af6-c479-4df9-a6d6-4f6aed7e9c6a}, !- Control Zone or Zone List Name
  {e87c9457-1716-4614-8293-a0bc19634624}, !- Cooling Control Zone or Zone List Name
  {126e9b01-c779-44e2-9b91-962b81abd9be}, !- Heating Control Zone or Zone List Name
  {af805bb3-6365-4491-93c7-4c08f933a625}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d5c0af6-c479-4df9-a6d6-4f6aed7e9c6a}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {e87c9457-1716-4614-8293-a0bc19634624}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {126e9b01-c779-44e2-9b91-962b81abd9be}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af805bb3-6365-4491-93c7-4c08f933a625}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {53cd4bc0-9bd2-46c9-9a25-9c40b4dea911}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {66ceb5e0-d1bc-4807-808b-c782daf29269}, !- Default Day Schedule Name
  {1879a355-85a9-4489-9d65-408d2eb06a80}, !- Summer Design Day Schedule Name
  {aeeabad7-1725-4216-9035-f0e963404a1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66ceb5e0-d1bc-4807-808b-c782daf29269}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a6317712-096d-4989-8a33-6a86b88a612e}, !- Handle
  {53cd4bc0-9bd2-46c9-9a25-9c40b4dea911}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3916071427837755,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aeeabad7-1725-4216-9035-f0e963404a1d}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1879a355-85a9-4489-9d65-408d2eb06a80}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61ce37ee-e9d1-440d-927f-eaa06c306c28}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {53cd4bc0-9bd2-46c9-9a25-9c40b4dea911}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db7a2766-dd15-4573-9324-329c8d0607ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db7a2766-dd15-4573-9324-329c8d0607ee}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f9a36a73-f026-4449-bda3-c6cf7d97b41e}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {53cd4bc0-9bd2-46c9-9a25-9c40b4dea911}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb3baffa-66cb-4bcc-b15a-4e38ee285575}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb3baffa-66cb-4bcc-b15a-4e38ee285575}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {00852b70-4de9-470e-a60d-0d8f2bd5c822}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9d193758-d866-4c3a-8272-9914daf34e87}, !- Control Zone or Zone List Name
  {d4f4836b-d344-45de-88f4-2fb7a3423420}, !- Cooling Control Zone or Zone List Name
  {29f51ea4-f112-44ce-abef-115bdce58415}, !- Heating Control Zone or Zone List Name
  {cda6955c-1410-4c96-9e9d-7b846c1a2485}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9d193758-d866-4c3a-8272-9914daf34e87}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {d4f4836b-d344-45de-88f4-2fb7a3423420}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {29f51ea4-f112-44ce-abef-115bdce58415}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cda6955c-1410-4c96-9e9d-7b846c1a2485}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f8b45ee6-c6e8-41ff-80c5-2116777ceebc}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {db194e2a-a8d5-4cc2-8b46-8a03f11e0c21}, !- Default Day Schedule Name
  {74759f6a-bf00-4a58-85fc-f1c0d1a0ffe0}, !- Summer Design Day Schedule Name
  {3a29f5e0-32b5-4673-a1b2-f0581de5c0e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db194e2a-a8d5-4cc2-8b46-8a03f11e0c21}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {23360459-e986-40f8-ba2a-d13a26d54ad2}, !- Handle
  {f8b45ee6-c6e8-41ff-80c5-2116777ceebc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5737575438662379,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a29f5e0-32b5-4673-a1b2-f0581de5c0e0}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74759f6a-bf00-4a58-85fc-f1c0d1a0ffe0}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1943666a-fba7-4918-a7ee-8e6e511afb28}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {f8b45ee6-c6e8-41ff-80c5-2116777ceebc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2f0531f-f1c0-4b57-8b8b-7145ec2d5777}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f0531f-f1c0-4b57-8b8b-7145ec2d5777}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2afe3c47-7e2b-4e8b-946b-26e1f7d5d4bf}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {f8b45ee6-c6e8-41ff-80c5-2116777ceebc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f1ff18c-eebc-4761-a0ce-6295bf2b34f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f1ff18c-eebc-4761-a0ce-6295bf2b34f6}, !- Handle
  Zone Retail Retail B end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {181af8a3-1610-46d3-94ef-a04848928d22}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd876429-c020-4e53-838d-fad74dfe4cc4}, !- Control Zone or Zone List Name
  {3c7b679f-289a-4d49-8cf7-325509670c50}, !- Cooling Control Zone or Zone List Name
  {1e8a6607-8a6b-4a66-a403-ebd146216ca9}, !- Heating Control Zone or Zone List Name
  {ceac02a7-6b28-4d8e-a7e8-45d478ae93cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd876429-c020-4e53-838d-fad74dfe4cc4}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {3c7b679f-289a-4d49-8cf7-325509670c50}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e8a6607-8a6b-4a66-a403-ebd146216ca9}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ceac02a7-6b28-4d8e-a7e8-45d478ae93cd}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6213a372-43bd-4231-8deb-460602ecc14d}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {9f6c409c-857e-44b8-a267-5172aba02340}, !- Default Day Schedule Name
  {da3d9744-bac7-4467-944c-01c3ab355cd3}, !- Summer Design Day Schedule Name
  {ea5c13fd-2ba2-47d1-a119-058ac24191f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f6c409c-857e-44b8-a267-5172aba02340}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {76427923-5078-4e0b-bc83-938d796f9878}, !- Handle
  {6213a372-43bd-4231-8deb-460602ecc14d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5737575438662397,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea5c13fd-2ba2-47d1-a119-058ac24191f7}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da3d9744-bac7-4467-944c-01c3ab355cd3}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dccb82c6-79df-487a-9a4d-95ac4cbbf264}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {6213a372-43bd-4231-8deb-460602ecc14d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a7a12d4-16e4-4596-a15d-2c53e35d9c8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a7a12d4-16e4-4596-a15d-2c53e35d9c8a}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {16231e36-adc6-4789-8763-f14a05cf5ccd}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {6213a372-43bd-4231-8deb-460602ecc14d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b121a92-de44-4ef3-94ae-50ff9038cff3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b121a92-de44-4ef3-94ae-50ff9038cff3}, !- Handle
  Zone Retail Retail B end_b - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {af43bd60-bc89-4769-ba3c-475f46a55c59}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cff479de-a219-41db-99f9-e0d8db2c23b2}, !- Control Zone or Zone List Name
  {7ac8d74b-de6f-4e50-b2b1-94d7d06902b6}, !- Cooling Control Zone or Zone List Name
  {75d0b775-122d-4552-853a-59a0c903ff3d}, !- Heating Control Zone or Zone List Name
  {ec430c9a-00ed-498e-b248-829b4d2d090c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cff479de-a219-41db-99f9-e0d8db2c23b2}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {7ac8d74b-de6f-4e50-b2b1-94d7d06902b6}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75d0b775-122d-4552-853a-59a0c903ff3d}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec430c9a-00ed-498e-b248-829b4d2d090c}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {85a3f886-c9ff-447a-863c-cfa658aee2c6}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {763c522b-8d60-4ddb-89a5-87e2e2ab2e17}, !- Default Day Schedule Name
  {bbf1411e-a1ff-4943-b9a3-3880cfc40364}, !- Summer Design Day Schedule Name
  {ef49689a-b6cd-47ed-86b4-9364c4a3b5f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {763c522b-8d60-4ddb-89a5-87e2e2ab2e17}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {871cf2a1-c933-4575-8653-92271e7891e5}, !- Handle
  {85a3f886-c9ff-447a-863c-cfa658aee2c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.6591888847418725,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef49689a-b6cd-47ed-86b4-9364c4a3b5f8}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbf1411e-a1ff-4943-b9a3-3880cfc40364}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a87bed2-3c82-4ec4-be64-b3679a359076}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {85a3f886-c9ff-447a-863c-cfa658aee2c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e77c380-0996-4441-9009-8631f8849aee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e77c380-0996-4441-9009-8631f8849aee}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {70681d6c-ad0a-4f53-ace3-9935b0276db5}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {85a3f886-c9ff-447a-863c-cfa658aee2c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e952c79e-956f-4de5-b089-5244a2f50295}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e952c79e-956f-4de5-b089-5244a2f50295}, !- Handle
  Zone Retail Retail C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7fdba8c6-f571-4541-a677-54db7e9bea6d}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {190a19ec-89ef-4215-bbdc-8f11adf4c554}, !- Control Zone or Zone List Name
  {a4180d2a-b7e3-47cd-a73b-f6e0a1547c6e}, !- Cooling Control Zone or Zone List Name
  {182939dc-5b5d-4985-a35d-944830b0386a}, !- Heating Control Zone or Zone List Name
  {bb959987-6f63-4c22-a426-2de0f5866c06}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {190a19ec-89ef-4215-bbdc-8f11adf4c554}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a4180d2a-b7e3-47cd-a73b-f6e0a1547c6e}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {182939dc-5b5d-4985-a35d-944830b0386a}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb959987-6f63-4c22-a426-2de0f5866c06}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {06f36b6b-5d2e-4d19-9f1a-0a7627588f08}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {42bab8ec-3665-4e02-b6bd-320848a53f3e}, !- Default Day Schedule Name
  {57341af7-5415-46db-a743-e98a0ceafea7}, !- Summer Design Day Schedule Name
  {c69402d9-f505-4b11-b4f7-35c449c7f18a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42bab8ec-3665-4e02-b6bd-320848a53f3e}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e6ee3045-6ac0-4c8a-bed2-dd8c8fc9de57}, !- Handle
  {06f36b6b-5d2e-4d19-9f1a-0a7627588f08}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c69402d9-f505-4b11-b4f7-35c449c7f18a}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57341af7-5415-46db-a743-e98a0ceafea7}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe1504c1-ab2a-4b9b-b2a6-1db44567a479}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {06f36b6b-5d2e-4d19-9f1a-0a7627588f08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfa34d6e-52f8-4264-b70f-e979cf8184c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfa34d6e-52f8-4264-b70f-e979cf8184c8}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1cc2a704-6149-485d-9e3a-47deb0b80e1d}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {06f36b6b-5d2e-4d19-9f1a-0a7627588f08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e96bc7e1-8165-4d45-aa4b-ba1beb041b9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e96bc7e1-8165-4d45-aa4b-ba1beb041b9a}, !- Handle
  Zone Retail Retail C end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {913f9013-b846-4a53-941e-e6dd68247363}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {1a1f701b-6fd8-447e-9294-3bb4c84a3d3e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8c214686-bc50-4205-8803-ef5e405ed9df}, !- Control Zone or Zone List Name
  {2c2184eb-333c-49e5-b7e2-2a812ef73c7c}, !- Cooling Control Zone or Zone List Name
  {1fd65c17-d337-4f9e-b251-1b031735849c}, !- Heating Control Zone or Zone List Name
  {5f7187e7-6fbc-4cce-ab44-89507d6a9fac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8c214686-bc50-4205-8803-ef5e405ed9df}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {2c2184eb-333c-49e5-b7e2-2a812ef73c7c}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1fd65c17-d337-4f9e-b251-1b031735849c}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5f7187e7-6fbc-4cce-ab44-89507d6a9fac}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {00452eef-353a-4862-a15e-5f87d822db09}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  {03fc6b48-9cd7-4c99-b7ee-7d69a1f2a289}, !- Default Day Schedule Name
  {f2943a76-cfc4-48d4-9978-6973a7a1a5f4}, !- Summer Design Day Schedule Name
  {19f108b4-e6a8-49a0-9371-d169d74d7fe9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03fc6b48-9cd7-4c99-b7ee-7d69a1f2a289}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {746b8319-b1b0-48f4-b207-c837eb74fdb3}, !- Handle
  {00452eef-353a-4862-a15e-5f87d822db09}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000053,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-07-19 21:15:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-07-19 21:15:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {19f108b4-e6a8-49a0-9371-d169d74d7fe9}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2943a76-cfc4-48d4-9978-6973a7a1a5f4}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59ef83b4-ae3d-466c-82c7-05cc22e2924f}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {00452eef-353a-4862-a15e-5f87d822db09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f3d3f59-e8f7-457a-9392-d6d037bc4a7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f3d3f59-e8f7-457a-9392-d6d037bc4a7f}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a6a9719b-fcff-434a-af60-7310adde3787}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {00452eef-353a-4862-a15e-5f87d822db09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {914456d9-3bce-4884-a67c-00fbdfdd8f20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {914456d9-3bce-4884-a67c-00fbdfdd8f20}, !- Handle
  Zone Retail Retail C end_b - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {0d3f89dd-81d8-45d0-8b4f-502e611273c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {3c8f1188-aee9-4d1b-9333-608e0d5fcb3e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7a6a7e55-99d7-410d-9015-9680bab5bc1e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {868efba5-63dd-4948-b439-3134687104bf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ca1923e0-83c7-4216-9afe-45f2ab9adb24}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f2915b79-be77-4222-a734-9289f5926c3b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {c5f70a76-e80b-4ea0-9d4b-0edc3dcfc192}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {512554e9-eaff-4ecd-9202-d0af17928fb2}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {c5f70a76-e80b-4ea0-9d4b-0edc3dcfc192}; !- Layer 1

OS:InternalMass:Definition,
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Handle
  Internal Mass Definition 2,             !- Name
  {512554e9-eaff-4ecd-9202-d0af17928fb2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {43f9787b-0a46-44d9-a8e7-758ab170d048}, !- Handle
  Retail Retail C end_b - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {2547233a-2048-4d5b-9249-70f34341a1bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a27ca74-b5ad-4608-9329-787573488cbe}, !- Handle
  Retail Retail A end_b - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {ce9bfdff-298e-436a-9f79-87cbc6ded8e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2466e2a-668d-4fb9-ae30-a8fb429624dc}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {f402a1ff-b6ae-4eea-b374-c71f00610f88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {888748f3-adfe-404d-81c2-ae0add0a43ba}, !- Handle
  Retail Retail B end_b - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {092b90fd-c444-4b5a-9089-4d0676a4a71b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {079a326c-88a9-49ec-8df0-322a3d1e9161}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {f93aeddb-8f1f-4066-9428-33f113a4349f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fe9efa7-0a75-4c82-af14-e0eb77097126}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {ed3fc323-5799-4eb0-a43d-1eeee48d5be6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69a8ed06-5d80-4438-820a-0303eaee4bf1}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {bc47bddf-69ed-40ac-b104-f0c1903f19fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46c42419-fa14-4f83-aef2-81faf4561a3a}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {ce9e4094-1139-4c24-9b49-9db9cbe8178d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89ab23d7-b3d0-44cb-862a-8d8cc1e4ce02}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {c2ce3a19-7e41-47f4-a477-30b131781cbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15a7665b-c1b9-4e03-8cd9-f9861e130408}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {8037919c-63e8-4693-b0f4-8d3debb1e064}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86857cc2-f818-4ffd-9aae-6fad000ab94b}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {d7f3c424-7403-4f96-bdce-240e9fdc9869}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c85bb038-abfd-46fe-9824-84286a488251}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {bd91f5a8-20d8-4e8b-9c50-053a7ea03620}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63cc39e8-2f52-4759-8686-fa52101dddc2}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {1589d0e5-0d47-4e93-8c9b-50a7ddf174e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d403ff8-610e-4d9b-b7f7-1481cdc16edb}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {8f82e846-99cd-44e8-8812-ec6c5fb4d846}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc50147c-47f8-4aa6-9ff1-4ee3c9ace140}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {67479d14-e939-4643-b0e8-669dd1f3b050}, !- Internal Mass Definition Name
  {09daf2ed-5f9d-41db-ba40-e9372ca05562}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {40239df6-3883-407e-807b-da8964eb4301}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {eb1c1f33-50cd-4671-a1b0-e7899c7ee4df}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {be6e28f5-e748-405e-a85b-f6ee98fd8147}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {caabec14-ba73-4fea-a09c-6d92b4346766}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {53b535fb-4bd7-4f77-8c9a-31e257531d7c}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eea083e4-a143-4b27-9fff-7d37df8e2859}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {e45eacf2-6459-404f-b52c-6df9a7e8566b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {19715140-9c7d-427e-95e2-fde363ba3bcd}, !- Handle
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {0797f352-a458-42a7-97a2-fce251ad4bc0}, !- Handle
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {f4599c5e-3ba9-4d63-916e-0e63fbd03c62}, !- Handle
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {8a7cfbd8-4982-42ce-9838-b44214d462c2}, !- Handle
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {3a364fd7-23a7-44f7-a95c-c898dd3565bd}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.64992681794644,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {12912492-d5ec-441e-b080-652e5c6f4174}, !- Handle
  {3a364fd7-23a7-44f7-a95c-c898dd3565bd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a9038d1e-2e27-4085-b7a5-8a479202fd64}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3a364fd7-23a7-44f7-a95c-c898dd3565bd}, !- Lights Definition Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ce430a43-a966-4e82-9f30-9084cfc251c0}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.570784667599775,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {98228636-4884-4c18-8e6f-60c98a7b20cc}, !- Handle
  {ce430a43-a966-4e82-9f30-9084cfc251c0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {234a2c74-f37b-43b0-a660-caafa1f19536}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ce430a43-a966-4e82-9f30-9084cfc251c0}, !- Lights Definition Name
  {cf4cf95c-091c-41e1-a6ad-903e413fe795}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {99d09ba3-9cfe-4a85-bd37-af04306e6926}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.67330433272763,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4a138790-73f6-4611-8e7f-d039b23c500a}, !- Handle
  {99d09ba3-9cfe-4a85-bd37-af04306e6926}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {714234d2-3b20-484e-a94e-aab167f1293c}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {99d09ba3-9cfe-4a85-bd37-af04306e6926}, !- Lights Definition Name
  {8c92f381-c0b7-450d-9482-48a231d8faba}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {de892c50-3ff6-48e6-b222-3958847a1d7b}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.64992681794644,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df39578b-64c2-4142-a57a-0a65d175b31f}, !- Handle
  {de892c50-3ff6-48e6-b222-3958847a1d7b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {730ef666-3375-430b-9407-aca0c1da46dc}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {de892c50-3ff6-48e6-b222-3958847a1d7b}, !- Lights Definition Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1f535c65-b7bd-4af1-ab38-3e4e82a92f65}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.570784667599775,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {311f56a5-2ba3-4906-b47b-50dc58c85ca7}, !- Handle
  {1f535c65-b7bd-4af1-ab38-3e4e82a92f65}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9631c6fc-5a7b-4dc6-9d9c-1bf7ca2011a1}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1f535c65-b7bd-4af1-ab38-3e4e82a92f65}, !- Lights Definition Name
  {eb9220fd-2667-4e86-ba15-d86524909673}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1ea4f9f3-e94e-46c7-b178-d544d80e5641}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.3747012018201,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e4e1060d-156c-4c5a-85c3-51f0a330fd34}, !- Handle
  {1ea4f9f3-e94e-46c7-b178-d544d80e5641}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {eeece369-b812-4df1-bfe2-d7c3ae321f4f}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {1ea4f9f3-e94e-46c7-b178-d544d80e5641}, !- Lights Definition Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0726fa3d-d07e-48c4-a6c6-51b3bec8946b}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.169062631783246,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {225a298b-e429-4050-a34c-9597c722c8dd}, !- Handle
  {0726fa3d-d07e-48c4-a6c6-51b3bec8946b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {279e9009-daeb-4fd4-94da-9e9dfa30a35d}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {0726fa3d-d07e-48c4-a6c6-51b3bec8946b}, !- Lights Definition Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4dd100fd-52ce-4da7-90c1-849c288fb9ba}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.477527785895403,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c1df7f50-18b5-422f-8489-a89855d42f01}, !- Handle
  {4dd100fd-52ce-4da7-90c1-849c288fb9ba}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {9c321a96-556b-4bdc-aac0-2918dad7fc44}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {4dd100fd-52ce-4da7-90c1-849c288fb9ba}, !- Lights Definition Name
  {7963fb55-f211-4bb2-958c-7648bbbbe8a3}, !- Space or SpaceType Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {57993c2c-0cf5-46fd-a9d4-8ea700ddd71f}, !- Default Day Schedule Name
  {88f1fa82-9211-41be-bd86-6db56f4943fc}, !- Summer Design Day Schedule Name
  {7e8af198-a3fe-4479-accb-48cc9cc5c673}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f93af707-de31-4d8b-a788-c00c1e8cc5c4}, !- Handle
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {57993c2c-0cf5-46fd-a9d4-8ea700ddd71f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.224139651271994,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.217128282538739,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.210116913805485,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.208845451778798,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.207573989752112,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.206302527725425,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.205031065698738,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.203759603672052,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.202488141645365,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.201380805223874,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.200273468802383,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199166132380892,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.198058795959401,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.19695145953791,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.195844123116418,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195844123116418,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.195582410563682,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.195320698010946,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.195058985458209,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.194797272905473,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.194535560352736,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1942738478,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1942738478,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.195290282162165,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.196306716524331,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.197323150886496,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.198339585248662,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.199356019610827,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.200372453972992,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.203929346724796,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.207486239476601,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.211043132228405,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.214600024980209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.218156917732013,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.221713810483817,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230870961378196,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.240028112272574,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249185263166953,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.258342414061331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.267499564955709,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276656715850088,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.308946726756151,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.341236737662215,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.373526748568279,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.405816759474343,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438106770380406,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.470396781286469,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.525324090769274,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.580251400252079,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.635178709734883,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.690106019217688,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.745033328700492,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.799960638183296,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.799960638183297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.824336909245783,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.848713180308269,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.873089451370755,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.897465722433241,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.921841993495726,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.946218264558212,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.946218264558213,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.950212781429112,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.954207298300013,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.958201815170913,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.962196332041812,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966190848912712,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.970185365783612,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.970185365783612,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970288266664077,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970391167544541,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970494068425006,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.97059696930547,                       !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970699870185934,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970802771066399,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970802771066399,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970823613355781,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970844455645163,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970865297934545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970886140223927,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970906982513309,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970927824802691,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970927824802691,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970961886538823,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970995948274955,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971030010011087,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971064071747218,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971098133483351,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971132195219482,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971132195219482,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971167054431013,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971201913642545,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971236772854076,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971271632065607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971306491277138,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971341350488669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971341350488669,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.97134184916063,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971342347832589,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.97134284650455,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.97134334517651,                       !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.97134384384847,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.97134434252043,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.97134434252043,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971348491933692,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971352641346953,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971356790760215,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971360940173477,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365089586738,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971347573395074,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971325907790149,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971304242185223,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971282576580296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971260910975371,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971239245370445,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971191072202906,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971142899035368,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971094725867829,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.97104655270029,                       !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970998379532751,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970950206365212,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970865208707526,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970780211049841,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970695213392156,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.97061021573447,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970525218076785,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970440220419099,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969980217164457,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969520213909815,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969060210655174,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968600207400532,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.96814020414589,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967680200891248,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.949716471343794,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.93175274179634,                       !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.913789012248886,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.895825282701431,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.877861553153977,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.859897823606524,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.798622609089073,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.737347394571622,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.676072180054172,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.614796965536721,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.553521751019271,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.492246536501823,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.452236301452355,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.412226066402885,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.372215831353417,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332205596303948,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.292195361254479,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.252185126205012,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.245173757471758,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.238162388738504,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.231151020005249;                      !- Value Until Time 154

OS:AdditionalProperties,
  {aa63c9e9-aa97-4a93-9ad8-509348559f0d}, !- Handle
  {57993c2c-0cf5-46fd-a9d4-8ea700ddd71f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {88f1fa82-9211-41be-bd86-6db56f4943fc}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e8af198-a3fe-4479-accb-48cc9cc5c673}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e251069-0c9d-44b3-95bd-48232e99d94b}, !- Handle
  Schedule Rule 14,                       !- Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3499a65a-0223-40cc-9187-1296749618c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2403583d-23db-47bf-bc0c-8951bb1d9d74}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.474475637666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.444214357833332,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.413953078,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.379508294166666,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.345063510333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.310618726499999,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.276173942666666,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.241729158833332,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.048572679,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.048836288,                            !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.049099897,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.049363506,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.049627115,                            !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.143445286333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.049890724,                            !- Value Until Time 15
  2,                                      !- Hour 16
  20,                                     !- Minute 16
  0.127485514166666,                      !- Value Until Time 16
  2,                                      !- Hour 17
  29,                                     !- Minute 17
  0.050154333,                            !- Value Until Time 17
  2,                                      !- Hour 18
  30,                                     !- Minute 18
  0.050154333,                            !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0507367498333333,                     !- Value Until Time 19
  2,                                      !- Hour 20
  40,                                     !- Minute 20
  0.104916367333333,                      !- Value Until Time 20
  2,                                      !- Hour 21
  49,                                     !- Minute 21
  0.0513191666666667,                     !- Value Until Time 21
  2,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0983069926666666,                     !- Value Until Time 22
  2,                                      !- Hour 23
  59,                                     !- Minute 23
  0.0519015835,                           !- Value Until Time 23
  3,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0916976179999999,                     !- Value Until Time 24
  3,                                      !- Hour 25
  9,                                      !- Minute 25
  0.0524840003333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  10,                                     !- Minute 26
  0.0850882433333331,                     !- Value Until Time 26
  3,                                      !- Hour 27
  19,                                     !- Minute 27
  0.0530664171666667,                     !- Value Until Time 27
  3,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0784788686666664,                     !- Value Until Time 28
  3,                                      !- Hour 29
  29,                                     !- Minute 29
  0.053648834,                            !- Value Until Time 29
  3,                                      !- Hour 30
  30,                                     !- Minute 30
  0.053648834,                            !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0550617653333333,                     !- Value Until Time 31
  3,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0700033221666667,                     !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0564746966666667,                     !- Value Until Time 33
  3,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0681371503333333,                     !- Value Until Time 34
  3,                                      !- Hour 35
  59,                                     !- Minute 35
  0.057887628,                            !- Value Until Time 35
  4,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0662709785,                           !- Value Until Time 36
  4,                                      !- Hour 37
  9,                                      !- Minute 37
  0.0593005593333333,                     !- Value Until Time 37
  4,                                      !- Hour 38
  10,                                     !- Minute 38
  0.0644048066666666,                     !- Value Until Time 38
  4,                                      !- Hour 39
  19,                                     !- Minute 39
  0.0607134906666667,                     !- Value Until Time 39
  4,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0625386348333333,                     !- Value Until Time 40
  4,                                      !- Hour 41
  30,                                     !- Minute 41
  0.062126422,                            !- Value Until Time 41
  4,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0650481225,                           !- Value Until Time 42
  4,                                      !- Hour 43
  50,                                     !- Minute 43
  0.067969823,                            !- Value Until Time 43
  5,                                      !- Hour 44
  0,                                      !- Minute 44
  0.0708915235,                           !- Value Until Time 44
  5,                                      !- Hour 45
  10,                                     !- Minute 45
  0.073813224,                            !- Value Until Time 45
  5,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0767349245,                           !- Value Until Time 46
  5,                                      !- Hour 47
  30,                                     !- Minute 47
  0.079656625,                            !- Value Until Time 47
  5,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0960115238333334,                     !- Value Until Time 48
  5,                                      !- Hour 49
  50,                                     !- Minute 49
  0.112366422666667,                      !- Value Until Time 49
  6,                                      !- Hour 50
  0,                                      !- Minute 50
  0.1287213215,                           !- Value Until Time 50
  6,                                      !- Hour 51
  10,                                     !- Minute 51
  0.145076220333333,                      !- Value Until Time 51
  6,                                      !- Hour 52
  20,                                     !- Minute 52
  0.161431119166667,                      !- Value Until Time 52
  6,                                      !- Hour 53
  30,                                     !- Minute 53
  0.177786018,                            !- Value Until Time 53
  6,                                      !- Hour 54
  40,                                     !- Minute 54
  0.2290347485,                           !- Value Until Time 54
  6,                                      !- Hour 55
  50,                                     !- Minute 55
  0.280283479,                            !- Value Until Time 55
  7,                                      !- Hour 56
  0,                                      !- Minute 56
  0.3315322095,                           !- Value Until Time 56
  7,                                      !- Hour 57
  10,                                     !- Minute 57
  0.38278094,                             !- Value Until Time 57
  7,                                      !- Hour 58
  20,                                     !- Minute 58
  0.434029670500001,                      !- Value Until Time 58
  7,                                      !- Hour 59
  30,                                     !- Minute 59
  0.485278401,                            !- Value Until Time 59
  7,                                      !- Hour 60
  40,                                     !- Minute 60
  0.542210679166667,                      !- Value Until Time 60
  7,                                      !- Hour 61
  50,                                     !- Minute 61
  0.599142957333334,                      !- Value Until Time 61
  8,                                      !- Hour 62
  0,                                      !- Minute 62
  0.6560752355,                           !- Value Until Time 62
  8,                                      !- Hour 63
  9,                                      !- Minute 63
  0.713007513666666,                      !- Value Until Time 63
  8,                                      !- Hour 64
  19,                                     !- Minute 64
  0.769939791833333,                      !- Value Until Time 64
  8,                                      !- Hour 65
  29,                                     !- Minute 65
  0.826872069999999,                      !- Value Until Time 65
  8,                                      !- Hour 66
  30,                                     !- Minute 66
  0.82687207,                             !- Value Until Time 66
  8,                                      !- Hour 67
  39,                                     !- Minute 67
  0.850058376,                            !- Value Until Time 67
  8,                                      !- Hour 68
  49,                                     !- Minute 68
  0.873244682,                            !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.896430988,                            !- Value Until Time 69
  9,                                      !- Hour 70
  9,                                      !- Minute 70
  0.919617294,                            !- Value Until Time 70
  9,                                      !- Hour 71
  19,                                     !- Minute 71
  0.9428036,                              !- Value Until Time 71
  9,                                      !- Hour 72
  29,                                     !- Minute 72
  0.965989905999999,                      !- Value Until Time 72
  9,                                      !- Hour 73
  30,                                     !- Minute 73
  0.965989906,                            !- Value Until Time 73
  9,                                      !- Hour 74
  39,                                     !- Minute 74
  0.966581743166667,                      !- Value Until Time 74
  9,                                      !- Hour 75
  49,                                     !- Minute 75
  0.967173580333333,                      !- Value Until Time 75
  9,                                      !- Hour 76
  59,                                     !- Minute 76
  0.9677654175,                           !- Value Until Time 76
  10,                                     !- Hour 77
  9,                                      !- Minute 77
  0.968357254666667,                      !- Value Until Time 77
  10,                                     !- Hour 78
  19,                                     !- Minute 78
  0.968949091833333,                      !- Value Until Time 78
  10,                                     !- Hour 79
  29,                                     !- Minute 79
  0.969540929,                            !- Value Until Time 79
  10,                                     !- Hour 80
  30,                                     !- Minute 80
  0.969540929,                            !- Value Until Time 80
  10,                                     !- Hour 81
  39,                                     !- Minute 81
  0.969559120777778,                      !- Value Until Time 81
  10,                                     !- Hour 82
  49,                                     !- Minute 82
  0.969577312555556,                      !- Value Until Time 82
  10,                                     !- Hour 83
  59,                                     !- Minute 83
  0.969595504333333,                      !- Value Until Time 83
  11,                                     !- Hour 84
  9,                                      !- Minute 84
  0.969613696111111,                      !- Value Until Time 84
  11,                                     !- Hour 85
  19,                                     !- Minute 85
  0.969631887888889,                      !- Value Until Time 85
  11,                                     !- Hour 86
  29,                                     !- Minute 86
  0.969650079666667,                      !- Value Until Time 86
  11,                                     !- Hour 87
  39,                                     !- Minute 87
  0.969668271444445,                      !- Value Until Time 87
  11,                                     !- Hour 88
  49,                                     !- Minute 88
  0.969686463222223,                      !- Value Until Time 88
  11,                                     !- Hour 89
  59,                                     !- Minute 89
  0.969704655,                            !- Value Until Time 89
  12,                                     !- Hour 90
  9,                                      !- Minute 90
  0.969722846777778,                      !- Value Until Time 90
  12,                                     !- Hour 91
  19,                                     !- Minute 91
  0.969741038555556,                      !- Value Until Time 91
  12,                                     !- Hour 92
  29,                                     !- Minute 92
  0.969759230333334,                      !- Value Until Time 92
  12,                                     !- Hour 93
  39,                                     !- Minute 93
  0.969777422111111,                      !- Value Until Time 93
  12,                                     !- Hour 94
  49,                                     !- Minute 94
  0.969795613888889,                      !- Value Until Time 94
  12,                                     !- Hour 95
  59,                                     !- Minute 95
  0.969813805666667,                      !- Value Until Time 95
  13,                                     !- Hour 96
  9,                                      !- Minute 96
  0.969831997444444,                      !- Value Until Time 96
  13,                                     !- Hour 97
  19,                                     !- Minute 97
  0.969850189222222,                      !- Value Until Time 97
  13,                                     !- Hour 98
  29,                                     !- Minute 98
  0.969868381,                            !- Value Until Time 98
  13,                                     !- Hour 99
  30,                                     !- Minute 99
  0.969868381,                            !- Value Until Time 99
  13,                                     !- Hour 100
  39,                                     !- Minute 100
  0.969927242166667,                      !- Value Until Time 100
  13,                                     !- Hour 101
  49,                                     !- Minute 101
  0.969986103333333,                      !- Value Until Time 101
  13,                                     !- Hour 102
  59,                                     !- Minute 102
  0.9700449645,                           !- Value Until Time 102
  14,                                     !- Hour 103
  9,                                      !- Minute 103
  0.970103825666667,                      !- Value Until Time 103
  14,                                     !- Hour 104
  19,                                     !- Minute 104
  0.970162686833333,                      !- Value Until Time 104
  14,                                     !- Hour 105
  29,                                     !- Minute 105
  0.970221548,                            !- Value Until Time 105
  14,                                     !- Hour 106
  30,                                     !- Minute 106
  0.970221548,                            !- Value Until Time 106
  14,                                     !- Hour 107
  39,                                     !- Minute 107
  0.970231063,                            !- Value Until Time 107
  14,                                     !- Hour 108
  49,                                     !- Minute 108
  0.970240578,                            !- Value Until Time 108
  14,                                     !- Hour 109
  59,                                     !- Minute 109
  0.970250093,                            !- Value Until Time 109
  15,                                     !- Hour 110
  9,                                      !- Minute 110
  0.970259608,                            !- Value Until Time 110
  15,                                     !- Hour 111
  19,                                     !- Minute 111
  0.970269123,                            !- Value Until Time 111
  15,                                     !- Hour 112
  29,                                     !- Minute 112
  0.970278638,                            !- Value Until Time 112
  15,                                     !- Hour 113
  30,                                     !- Minute 113
  0.970278638,                            !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.970245577,                            !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.970212516,                            !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.970179455,                            !- Value Until Time 116
  16,                                     !- Hour 117
  9,                                      !- Minute 117
  0.970146394,                            !- Value Until Time 117
  16,                                     !- Hour 118
  19,                                     !- Minute 118
  0.970113333,                            !- Value Until Time 118
  16,                                     !- Hour 119
  30,                                     !- Minute 119
  0.970080272,                            !- Value Until Time 119
  16,                                     !- Hour 120
  40,                                     !- Minute 120
  0.9700618685,                           !- Value Until Time 120
  16,                                     !- Hour 121
  50,                                     !- Minute 121
  0.970043465,                            !- Value Until Time 121
  17,                                     !- Hour 122
  0,                                      !- Minute 122
  0.9700250615,                           !- Value Until Time 122
  17,                                     !- Hour 123
  10,                                     !- Minute 123
  0.970006658,                            !- Value Until Time 123
  17,                                     !- Hour 124
  20,                                     !- Minute 124
  0.9699882545,                           !- Value Until Time 124
  17,                                     !- Hour 125
  30,                                     !- Minute 125
  0.969969851,                            !- Value Until Time 125
  17,                                     !- Hour 126
  40,                                     !- Minute 126
  0.9699514475,                           !- Value Until Time 126
  17,                                     !- Hour 127
  50,                                     !- Minute 127
  0.969933044,                            !- Value Until Time 127
  18,                                     !- Hour 128
  0,                                      !- Minute 128
  0.9699146405,                           !- Value Until Time 128
  18,                                     !- Hour 129
  10,                                     !- Minute 129
  0.969896237,                            !- Value Until Time 129
  18,                                     !- Hour 130
  20,                                     !- Minute 130
  0.9698778335,                           !- Value Until Time 130
  18,                                     !- Hour 131
  30,                                     !- Minute 131
  0.96985943,                             !- Value Until Time 131
  18,                                     !- Hour 132
  40,                                     !- Minute 132
  0.9698410265,                           !- Value Until Time 132
  18,                                     !- Hour 133
  50,                                     !- Minute 133
  0.969822623,                            !- Value Until Time 133
  19,                                     !- Hour 134
  0,                                      !- Minute 134
  0.9698042195,                           !- Value Until Time 134
  19,                                     !- Hour 135
  10,                                     !- Minute 135
  0.969785816,                            !- Value Until Time 135
  19,                                     !- Hour 136
  20,                                     !- Minute 136
  0.9697674125,                           !- Value Until Time 136
  19,                                     !- Hour 137
  30,                                     !- Minute 137
  0.969749009,                            !- Value Until Time 137
  19,                                     !- Hour 138
  40,                                     !- Minute 138
  0.969405836166667,                      !- Value Until Time 138
  19,                                     !- Hour 139
  50,                                     !- Minute 139
  0.969062663333333,                      !- Value Until Time 139
  20,                                     !- Hour 140
  0,                                      !- Minute 140
  0.9687194905,                           !- Value Until Time 140
  20,                                     !- Hour 141
  10,                                     !- Minute 141
  0.968376317666667,                      !- Value Until Time 141
  20,                                     !- Hour 142
  20,                                     !- Minute 142
  0.968033144833333,                      !- Value Until Time 142
  20,                                     !- Hour 143
  30,                                     !- Minute 143
  0.967689972,                            !- Value Until Time 143
  20,                                     !- Hour 144
  40,                                     !- Minute 144
  0.9623222885,                           !- Value Until Time 144
  20,                                     !- Hour 145
  50,                                     !- Minute 145
  0.956954605,                            !- Value Until Time 145
  21,                                     !- Hour 146
  0,                                      !- Minute 146
  0.9515869215,                           !- Value Until Time 146
  21,                                     !- Hour 147
  10,                                     !- Minute 147
  0.946219238,                            !- Value Until Time 147
  21,                                     !- Hour 148
  20,                                     !- Minute 148
  0.9408515545,                           !- Value Until Time 148
  21,                                     !- Hour 149
  30,                                     !- Minute 149
  0.935483871,                            !- Value Until Time 149
  21,                                     !- Hour 150
  40,                                     !- Minute 150
  0.911557087,                            !- Value Until Time 150
  21,                                     !- Hour 151
  50,                                     !- Minute 151
  0.887630303,                            !- Value Until Time 151
  22,                                     !- Hour 152
  0,                                      !- Minute 152
  0.863703518999999,                      !- Value Until Time 152
  22,                                     !- Hour 153
  10,                                     !- Minute 153
  0.839776734999999,                      !- Value Until Time 153
  22,                                     !- Hour 154
  20,                                     !- Minute 154
  0.815849950999999,                      !- Value Until Time 154
  22,                                     !- Hour 155
  30,                                     !- Minute 155
  0.791923167,                            !- Value Until Time 155
  22,                                     !- Hour 156
  40,                                     !- Minute 156
  0.759189432,                            !- Value Until Time 156
  22,                                     !- Hour 157
  50,                                     !- Minute 157
  0.726455696999999,                      !- Value Until Time 157
  23,                                     !- Hour 158
  0,                                      !- Minute 158
  0.693721961999999,                      !- Value Until Time 158
  23,                                     !- Hour 159
  10,                                     !- Minute 159
  0.660988226999999,                      !- Value Until Time 159
  23,                                     !- Hour 160
  20,                                     !- Minute 160
  0.628254491999999,                      !- Value Until Time 160
  23,                                     !- Hour 161
  30,                                     !- Minute 161
  0.595520757,                            !- Value Until Time 161
  23,                                     !- Hour 162
  40,                                     !- Minute 162
  0.565259477166666,                      !- Value Until Time 162
  23,                                     !- Hour 163
  50,                                     !- Minute 163
  0.534998197333333,                      !- Value Until Time 163
  24,                                     !- Hour 164
  0,                                      !- Minute 164
  0.504736917499999;                      !- Value Until Time 164

OS:AdditionalProperties,
  {e427db7b-11fb-4715-8fa7-cbb41293c91f}, !- Handle
  {2403583d-23db-47bf-bc0c-8951bb1d9d74}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a57c513d-b5dd-4023-93d4-4c8e6a73ffa8}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {5247d47c-f7a4-46ce-ac03-0a62326ab9e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ef9374e-16d4-4c74-9c42-0e39d9d25d1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b97dd270-558e-469a-b69d-5a20fab1ab34}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {ce6689bf-2fe5-4803-8590-68b93b65ab86}, !- Handle
  {b97dd270-558e-469a-b69d-5a20fab1ab34}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  {27bf539d-99d1-4dbe-91d6-69310ea2086b}, !- Default Day Schedule Name
  {5315f495-30d1-4277-858e-ec74499d2adf}, !- Summer Design Day Schedule Name
  {d2f551c6-2741-4649-abb2-af6cb0323390}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {389daa49-86e5-4cbb-b208-3048ad112063}, !- Handle
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {27bf539d-99d1-4dbe-91d6-69310ea2086b}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.434564763423711,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.414405412014886,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.394246060606061,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.374086709197236,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.35392735778841,                       !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.335180847953216,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.316434338118022,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.297687828282828,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.278941318447634,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.26019480861244,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.241448298777246,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.222469829877724,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.203491360978203,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.184512892078682,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.16553442317916,                       !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.146555954279638,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.030154678362573,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0258318048910153,                     !- Value Until Time 18
  2,                                      !- Hour 19
  55,                                     !- Minute 19
  0.117209618110933,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.0215089314194577,                     !- Value Until Time 20
  3,                                      !- Hour 21
  5,                                      !- Minute 21
  0.106841750841751,                      !- Value Until Time 21
  3,                                      !- Hour 22
  14,                                     !- Minute 22
  0.0171860579479,                        !- Value Until Time 22
  3,                                      !- Hour 23
  15,                                     !- Minute 23
  0.0964738835725677,                     !- Value Until Time 23
  3,                                      !- Hour 24
  24,                                     !- Minute 24
  0.0128631844763423,                     !- Value Until Time 24
  3,                                      !- Hour 25
  25,                                     !- Minute 25
  0.086106016303384,                      !- Value Until Time 25
  3,                                      !- Hour 26
  34,                                     !- Minute 26
  0.00854031100478464,                    !- Value Until Time 26
  3,                                      !- Hour 27
  35,                                     !- Minute 27
  0.0757381490342023,                     !- Value Until Time 27
  3,                                      !- Hour 28
  44,                                     !- Minute 28
  0.00421743753322684,                    !- Value Until Time 28
  3,                                      !- Hour 29
  45,                                     !- Minute 29
  0.00421743753322684,                    !- Value Until Time 29
  3,                                      !- Hour 30
  54,                                     !- Minute 30
  0.0035145312776898,                     !- Value Until Time 30
  4,                                      !- Hour 31
  4,                                      !- Minute 31
  0.00281162502215054,                    !- Value Until Time 31
  4,                                      !- Hour 32
  15,                                     !- Minute 32
  0.0021087187666135,                     !- Value Until Time 32
  4,                                      !- Hour 33
  25,                                     !- Minute 33
  0.0014058125110763,                     !- Value Until Time 33
  4,                                      !- Hour 34
  35,                                     !- Minute 34
  0.000702906255537039,                   !- Value Until Time 34
  4,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  4,                                      !- Hour 36
  55,                                     !- Minute 36
  0.000738051568314635,                   !- Value Until Time 36
  5,                                      !- Hour 37
  5,                                      !- Minute 37
  0.00147610313662938,                    !- Value Until Time 37
  5,                                      !- Hour 38
  15,                                     !- Minute 38
  0.00221415470494413,                    !- Value Until Time 38
  5,                                      !- Hour 39
  25,                                     !- Minute 39
  0.00295220627325876,                    !- Value Until Time 39
  5,                                      !- Hour 40
  35,                                     !- Minute 40
  0.00369025784157356,                    !- Value Until Time 40
  5,                                      !- Hour 41
  45,                                     !- Minute 41
  0.00442830940988831,                    !- Value Until Time 41
  5,                                      !- Hour 42
  55,                                     !- Minute 42
  0.00565839535707879,                    !- Value Until Time 42
  6,                                      !- Hour 43
  5,                                      !- Minute 43
  0.00688848130427139,                    !- Value Until Time 43
  6,                                      !- Hour 44
  15,                                     !- Minute 44
  0.00811856725146187,                    !- Value Until Time 44
  6,                                      !- Hour 45
  25,                                     !- Minute 45
  0.00934865319865236,                    !- Value Until Time 45
  6,                                      !- Hour 46
  35,                                     !- Minute 46
  0.010578739145845,                      !- Value Until Time 46
  6,                                      !- Hour 47
  45,                                     !- Minute 47
  0.0118088250930356,                     !- Value Until Time 47
  6,                                      !- Hour 48
  55,                                     !- Minute 48
  0.0151476298068396,                     !- Value Until Time 48
  7,                                      !- Hour 49
  5,                                      !- Minute 49
  0.0184864345206457,                     !- Value Until Time 49
  7,                                      !- Hour 50
  15,                                     !- Minute 50
  0.0218252392344497,                     !- Value Until Time 50
  7,                                      !- Hour 51
  25,                                     !- Minute 51
  0.0251640439482537,                     !- Value Until Time 51
  7,                                      !- Hour 52
  35,                                     !- Minute 52
  0.0285028486620598,                     !- Value Until Time 52
  7,                                      !- Hour 53
  45,                                     !- Minute 53
  0.0318416533758638,                     !- Value Until Time 53
  7,                                      !- Hour 54
  55,                                     !- Minute 54
  0.0388707159312415,                     !- Value Until Time 54
  8,                                      !- Hour 55
  5,                                      !- Minute 55
  0.0458997784866212,                     !- Value Until Time 55
  8,                                      !- Hour 56
  15,                                     !- Minute 56
  0.0529288410419988,                     !- Value Until Time 56
  8,                                      !- Hour 57
  24,                                     !- Minute 57
  0.0599579035973765,                     !- Value Until Time 57
  8,                                      !- Hour 58
  34,                                     !- Minute 58
  0.0669869661527563,                     !- Value Until Time 58
  8,                                      !- Hour 59
  44,                                     !- Minute 59
  0.0740160287081339,                     !- Value Until Time 59
  8,                                      !- Hour 60
  45,                                     !- Minute 60
  0.0740160287081339,                     !- Value Until Time 60
  8,                                      !- Hour 61
  54,                                     !- Minute 61
  0.0896908382066269,                     !- Value Until Time 61
  9,                                      !- Hour 62
  4,                                      !- Minute 62
  0.105365647705122,                      !- Value Until Time 62
  9,                                      !- Hour 63
  14,                                     !- Minute 63
  0.121040457203615,                      !- Value Until Time 63
  9,                                      !- Hour 64
  24,                                     !- Minute 64
  0.136715266702108,                      !- Value Until Time 64
  9,                                      !- Hour 65
  34,                                     !- Minute 65
  0.152390076200603,                      !- Value Until Time 65
  9,                                      !- Hour 66
  44,                                     !- Minute 66
  0.168064885699096,                      !- Value Until Time 66
  9,                                      !- Hour 67
  45,                                     !- Minute 67
  0.168064885699096,                      !- Value Until Time 67
  9,                                      !- Hour 68
  54,                                     !- Minute 68
  0.189573817118554,                      !- Value Until Time 68
  10,                                     !- Hour 69
  4,                                      !- Minute 69
  0.211082748538012,                      !- Value Until Time 69
  10,                                     !- Hour 70
  14,                                     !- Minute 70
  0.232591679957469,                      !- Value Until Time 70
  10,                                     !- Hour 71
  24,                                     !- Minute 71
  0.254100611376927,                      !- Value Until Time 71
  10,                                     !- Hour 72
  34,                                     !- Minute 72
  0.275609542796385,                      !- Value Until Time 72
  10,                                     !- Hour 73
  44,                                     !- Minute 73
  0.297118474215843,                      !- Value Until Time 73
  10,                                     !- Hour 74
  45,                                     !- Minute 74
  0.297118474215843,                      !- Value Until Time 74
  10,                                     !- Hour 75
  54,                                     !- Minute 75
  0.309911368066632,                      !- Value Until Time 75
  11,                                     !- Hour 76
  4,                                      !- Minute 76
  0.322704261917419,                      !- Value Until Time 76
  11,                                     !- Hour 77
  14,                                     !- Minute 77
  0.335497155768208,                      !- Value Until Time 77
  11,                                     !- Hour 78
  24,                                     !- Minute 78
  0.348290049618998,                      !- Value Until Time 78
  11,                                     !- Hour 79
  34,                                     !- Minute 79
  0.361082943469785,                      !- Value Until Time 79
  11,                                     !- Hour 80
  44,                                     !- Minute 80
  0.373875837320574,                      !- Value Until Time 80
  11,                                     !- Hour 81
  54,                                     !- Minute 81
  0.386668731171361,                      !- Value Until Time 81
  12,                                     !- Hour 82
  4,                                      !- Minute 82
  0.399461625022151,                      !- Value Until Time 82
  12,                                     !- Hour 83
  14,                                     !- Minute 83
  0.41225451887294,                       !- Value Until Time 83
  12,                                     !- Hour 84
  24,                                     !- Minute 84
  0.425047412723727,                      !- Value Until Time 84
  12,                                     !- Hour 85
  34,                                     !- Minute 85
  0.437840306574516,                      !- Value Until Time 85
  12,                                     !- Hour 86
  44,                                     !- Minute 86
  0.450633200425306,                      !- Value Until Time 86
  12,                                     !- Hour 87
  45,                                     !- Minute 87
  0.450633200425306,                      !- Value Until Time 87
  12,                                     !- Hour 88
  54,                                     !- Minute 88
  0.47477803030303,                       !- Value Until Time 88
  13,                                     !- Hour 89
  4,                                      !- Minute 89
  0.498922860180755,                      !- Value Until Time 89
  13,                                     !- Hour 90
  14,                                     !- Minute 90
  0.52306769005848,                       !- Value Until Time 90
  13,                                     !- Hour 91
  24,                                     !- Minute 91
  0.547212519936204,                      !- Value Until Time 91
  13,                                     !- Hour 92
  34,                                     !- Minute 92
  0.571357349813929,                      !- Value Until Time 92
  13,                                     !- Hour 93
  44,                                     !- Minute 93
  0.595502179691653,                      !- Value Until Time 93
  13,                                     !- Hour 94
  45,                                     !- Minute 94
  0.595502179691653,                      !- Value Until Time 94
  13,                                     !- Hour 95
  54,                                     !- Minute 95
  0.613250562643984,                      !- Value Until Time 95
  14,                                     !- Hour 96
  4,                                      !- Minute 96
  0.630998945596313,                      !- Value Until Time 96
  14,                                     !- Hour 97
  14,                                     !- Minute 97
  0.648747328548644,                      !- Value Until Time 97
  14,                                     !- Hour 98
  24,                                     !- Minute 98
  0.666495711500975,                      !- Value Until Time 98
  14,                                     !- Hour 99
  34,                                     !- Minute 99
  0.684244094453304,                      !- Value Until Time 99
  14,                                     !- Hour 100
  44,                                     !- Minute 100
  0.701992477405635,                      !- Value Until Time 100
  14,                                     !- Hour 101
  45,                                     !- Minute 101
  0.701992477405635,                      !- Value Until Time 101
  14,                                     !- Hour 102
  54,                                     !- Minute 102
  0.710497643097642,                      !- Value Until Time 102
  15,                                     !- Hour 103
  4,                                      !- Minute 103
  0.719002808789652,                      !- Value Until Time 103
  15,                                     !- Hour 104
  14,                                     !- Minute 104
  0.727507974481659,                      !- Value Until Time 104
  15,                                     !- Hour 105
  24,                                     !- Minute 105
  0.736013140173666,                      !- Value Until Time 105
  15,                                     !- Hour 106
  34,                                     !- Minute 106
  0.744518305865673,                      !- Value Until Time 106
  15,                                     !- Hour 107
  44,                                     !- Minute 107
  0.753023471557682,                      !- Value Until Time 107
  15,                                     !- Hour 108
  45,                                     !- Minute 108
  0.753023471557682,                      !- Value Until Time 108
  15,                                     !- Hour 109
  54,                                     !- Minute 109
  0.755940532518163,                      !- Value Until Time 109
  16,                                     !- Hour 110
  4,                                      !- Minute 110
  0.758857593478647,                      !- Value Until Time 110
  16,                                     !- Hour 111
  15,                                     !- Minute 111
  0.761774654439128,                      !- Value Until Time 111
  16,                                     !- Hour 112
  25,                                     !- Minute 112
  0.764691715399609,                      !- Value Until Time 112
  16,                                     !- Hour 113
  35,                                     !- Minute 113
  0.767608776360093,                      !- Value Until Time 113
  16,                                     !- Hour 114
  45,                                     !- Minute 114
  0.770525837320574,                      !- Value Until Time 114
  16,                                     !- Hour 115
  55,                                     !- Minute 115
  0.772247957646643,                      !- Value Until Time 115
  17,                                     !- Hour 116
  5,                                      !- Minute 116
  0.773970077972709,                      !- Value Until Time 116
  17,                                     !- Hour 117
  15,                                     !- Minute 117
  0.775692198298777,                      !- Value Until Time 117
  17,                                     !- Hour 118
  25,                                     !- Minute 118
  0.777414318624846,                      !- Value Until Time 118
  17,                                     !- Hour 119
  35,                                     !- Minute 119
  0.779136438950912,                      !- Value Until Time 119
  17,                                     !- Hour 120
  45,                                     !- Minute 120
  0.78085855927698,                       !- Value Until Time 120
  17,                                     !- Hour 121
  55,                                     !- Minute 121
  0.781895346003899,                      !- Value Until Time 121
  18,                                     !- Hour 122
  5,                                      !- Minute 122
  0.782932132730816,                      !- Value Until Time 122
  18,                                     !- Hour 123
  15,                                     !- Minute 123
  0.783968919457735,                      !- Value Until Time 123
  18,                                     !- Hour 124
  25,                                     !- Minute 124
  0.785005706184654,                      !- Value Until Time 124
  18,                                     !- Hour 125
  35,                                     !- Minute 125
  0.786042492911571,                      !- Value Until Time 125
  18,                                     !- Hour 126
  45,                                     !- Minute 126
  0.78707927963849,                       !- Value Until Time 126
  18,                                     !- Hour 127
  55,                                     !- Minute 127
  0.788116066365409,                      !- Value Until Time 127
  19,                                     !- Hour 128
  5,                                      !- Minute 128
  0.789152853092326,                      !- Value Until Time 128
  19,                                     !- Hour 129
  15,                                     !- Minute 129
  0.790189639819245,                      !- Value Until Time 129
  19,                                     !- Hour 130
  25,                                     !- Minute 130
  0.791226426546164,                      !- Value Until Time 130
  19,                                     !- Hour 131
  35,                                     !- Minute 131
  0.792263213273081,                      !- Value Until Time 131
  19,                                     !- Hour 132
  45,                                     !- Minute 132
  0.7933,                                 !- Value Until Time 132
  19,                                     !- Hour 133
  55,                                     !- Minute 133
  0.787360442140705,                      !- Value Until Time 133
  20,                                     !- Hour 134
  5,                                      !- Minute 134
  0.781420884281411,                      !- Value Until Time 134
  20,                                     !- Hour 135
  15,                                     !- Minute 135
  0.775481326422116,                      !- Value Until Time 135
  20,                                     !- Hour 136
  25,                                     !- Minute 136
  0.769541768562821,                      !- Value Until Time 136
  20,                                     !- Hour 137
  35,                                     !- Minute 137
  0.763602210703525,                      !- Value Until Time 137
  20,                                     !- Hour 138
  45,                                     !- Minute 138
  0.757662652844232,                      !- Value Until Time 138
  20,                                     !- Hour 139
  55,                                     !- Minute 139
  0.747224494949495,                      !- Value Until Time 139
  21,                                     !- Hour 140
  5,                                      !- Minute 140
  0.736786337054758,                      !- Value Until Time 140
  21,                                     !- Hour 141
  15,                                     !- Minute 141
  0.726348179160021,                      !- Value Until Time 141
  21,                                     !- Hour 142
  25,                                     !- Minute 142
  0.715910021265284,                      !- Value Until Time 142
  21,                                     !- Hour 143
  35,                                     !- Minute 143
  0.705471863370548,                      !- Value Until Time 143
  21,                                     !- Hour 144
  45,                                     !- Minute 144
  0.695033705475811,                      !- Value Until Time 144
  21,                                     !- Hour 145
  55,                                     !- Minute 145
  0.678902006911217,                      !- Value Until Time 145
  22,                                     !- Hour 146
  5,                                      !- Minute 146
  0.662770308346624,                      !- Value Until Time 146
  22,                                     !- Hour 147
  15,                                     !- Minute 147
  0.646638609782031,                      !- Value Until Time 147
  22,                                     !- Hour 148
  25,                                     !- Minute 148
  0.630506911217437,                      !- Value Until Time 148
  22,                                     !- Hour 149
  35,                                     !- Minute 149
  0.614375212652844,                      !- Value Until Time 149
  22,                                     !- Hour 150
  45,                                     !- Minute 150
  0.598243514088251,                      !- Value Until Time 150
  22,                                     !- Hour 151
  55,                                     !- Minute 151
  0.577683506113769,                      !- Value Until Time 151
  23,                                     !- Hour 152
  5,                                      !- Minute 152
  0.557123498139288,                      !- Value Until Time 152
  23,                                     !- Hour 153
  15,                                     !- Minute 153
  0.536563490164806,                      !- Value Until Time 153
  23,                                     !- Hour 154
  25,                                     !- Minute 154
  0.516003482190324,                      !- Value Until Time 154
  23,                                     !- Hour 155
  35,                                     !- Minute 155
  0.495443474215843,                      !- Value Until Time 155
  23,                                     !- Hour 156
  45,                                     !- Minute 156
  0.474883466241361,                      !- Value Until Time 156
  23,                                     !- Hour 157
  55,                                     !- Minute 157
  0.454724114832536,                      !- Value Until Time 157
  24,                                     !- Hour 158
  0,                                      !- Minute 158
  0.434564763423711;                      !- Value Until Time 158

OS:AdditionalProperties,
  {cf49e767-33c4-479a-b360-6c5027afad8f}, !- Handle
  {27bf539d-99d1-4dbe-91d6-69310ea2086b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {5315f495-30d1-4277-858e-ec74499d2adf}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2f551c6-2741-4649-abb2-af6cb0323390}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20b16294-03d1-40e7-930c-103b064ddfac}, !- Handle
  Schedule Rule 15,                       !- Name
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {feccfb86-47c8-4cc4-a2c6-7f432bb62a7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dd0b094-39bc-418a-8310-08129979e92c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {3cf5d234-f32e-4c81-b233-b669060061e5}, !- Handle
  {3dd0b094-39bc-418a-8310-08129979e92c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {dc5aa214-a0dc-4675-9857-70598bfb95af}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {df57e618-39b9-47f8-9fde-67266b2fe788}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61996ff8-9232-401f-b50c-e024ad0aff92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {23a161d5-cc48-42c5-90da-237681f8b4b0}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {2153df21-0122-4998-8a65-3f1350eb7393}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {622c8f1c-681e-42ae-aabe-ba87c0e766b3}, !- Handle
  {23a161d5-cc48-42c5-90da-237681f8b4b0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {44341d6b-a3cf-4234-bab8-76c83e29f5c6}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {a547b9af-0f25-4b9f-92e4-e1f50333bd0d}, !- Handle
  Schedule Day 2,                         !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {7f66988d-b870-4ea9-9238-5cdd2a8b32bd}, !- Handle
  Schedule Day 3,                         !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {ce9e6870-fc8e-4bf7-a2bd-1a37bd45ff95}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c6a3a453-56e9-40f9-8327-8c7abe30b617}, !- Handle
  Schedule Day 5,                         !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {248c5ae9-c755-4224-ad80-2c72a8a18571}, !- Handle
  Schedule Day 6,                         !- Name
  {2cb979fb-ea36-4a65-89aa-7eea6c58c1f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

