
OS:Version,
  {44db4d2e-3337-40e1-a819-0220b9bbadc5}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {0f25c8bf-e5f8-4326-95a0-7fc3609dbb0f}; !- Handle

OS:Site,
  {7733c4a5-d1ef-4400-a6ff-12d24cb4ef4a}, !- Handle
  Mobile Bates Field_AL_USA,              !- Name
  30.69,                                  !- Latitude {deg}
  -88.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  67,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ee120de0-e484-46e6-9677-79329cab119f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {d0e11efe-326b-416f-89d1-5da010015f7f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e243e7a2-e1fc-4c98-995b-5fa47dedc315}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {88764bb2-db4b-4326-86b6-6e786538b880}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {be9f9a16-964a-426b-b631-6049065e2eb0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {8e99882f-1b5c-48b9-befc-9a843528ac6f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {34be96ee-5350-4ea2-a832-c538d44e13cf}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {bf545271-06bb-4f4b-b3e6-2791b9578db6}, !- Handle
  Mobile Bates Field,                     !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722230,                                 !- WMO Number
  30.69,                                  !- Latitude {deg}
  -88.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  67,                                     !- Elevation {m}
  file:////weather/G0100970.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {010df265-3c46-4a94-8b22-df2138292a07}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.145,                                 !- Annual Average Outdoor Air Temperature {C}
  19.61;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2fc84c56-67c3-4667-b288-af4440d483a3}, !- Handle
  Mobile Bates Field Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {38632aa4-b111-4bee-a9ca-1a2afd691d12}, !- Handle
  Mobile Bates Field Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {18444ea4-4740-46c4-8716-217feaa86f92}, !- Handle
  Mobile Bates Field Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {56e94688-4f40-49e0-bac3-7bb9c6925ddf}, !- Handle
  Mobile Bates Field Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ab9e7242-8f06-4151-abdb-eed9153056a2}, !- Handle
  Mobile Bates Field Ann Htg 99% Condns DB 1, !- Name
  -0.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {058162b0-939f-4c41-a8ff-56f3530e8e73}, !- Handle
  Mobile Bates Field Ann Htg 99.6% Condns DB 1, !- Name
  -2.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -2.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a733c094-f1dc-4778-9e19-b1a2c9ff307f}, !- Handle
  Mobile Bates Field Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  9.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dd30bb6d-dc0a-42b2-83bb-6a5bb1a477b5}, !- Handle
  Mobile Bates Field April .4% Condns DB=>MCWB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e9c9945-51a8-4a30-b696-7b80be3c0c0d}, !- Handle
  Mobile Bates Field April .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4456f71a-1667-4ab6-98d4-0867327b7525}, !- Handle
  Mobile Bates Field August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d05c821c-0779-4604-b0be-ae3075a04060}, !- Handle
  Mobile Bates Field August .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  27.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d1353d41-4bf8-4c62-8205-67253302b1fb}, !- Handle
  Mobile Bates Field December .4% Condns DB=>MCWB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Taub {dimensionless}
  2.66;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7d562712-4f01-487c-9282-f7a293b10ed9}, !- Handle
  Mobile Bates Field December .4% Condns WB=>MCDB 1, !- Name
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Taub {dimensionless}
  2.66;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d49edd68-e4af-4aec-b2bb-7dee91ebb928}, !- Handle
  Mobile Bates Field February .4% Condns DB=>MCWB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.356,                                  !- ASHRAE Taub {dimensionless}
  2.575;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8de0a372-64a3-4643-8b30-3d499a8656ec}, !- Handle
  Mobile Bates Field February .4% Condns WB=>MCDB 1, !- Name
  23.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.356,                                  !- ASHRAE Taub {dimensionless}
  2.575;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2b67f4db-d497-4804-9c10-518ca9a1d596}, !- Handle
  Mobile Bates Field January .4% Condns DB=>MCWB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Taub {dimensionless}
  2.608;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {43925def-5045-418c-811e-8e089ec09eef}, !- Handle
  Mobile Bates Field January .4% Condns WB=>MCDB 1, !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Taub {dimensionless}
  2.608;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c3fb9b9-89c7-4384-9d05-20fdcd0acc9a}, !- Handle
  Mobile Bates Field July .4% Condns DB=>MCWB 1, !- Name
  35.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ceeac7a5-4f1b-4f05-8f0c-daa1bb116b4e}, !- Handle
  Mobile Bates Field July .4% Condns WB=>MCDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  27.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c6d02d4a-92f7-4139-93d0-1ba40a73db12}, !- Handle
  Mobile Bates Field June .4% Condns DB=>MCWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc019647-554e-4766-a0fa-f2941df977fb}, !- Handle
  Mobile Bates Field June .4% Condns WB=>MCDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ce5209c-6147-4b02-8dfb-8a6d97f6966a}, !- Handle
  Mobile Bates Field March .4% Condns DB=>MCWB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.508;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {153087ce-5cd1-4f2a-ba32-ed155314d7ce}, !- Handle
  Mobile Bates Field March .4% Condns WB=>MCDB 1, !- Name
  24.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.508;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b326b93c-42e9-45e7-86e6-f8b29eac99f8}, !- Handle
  Mobile Bates Field May .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Taub {dimensionless}
  2.409;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {33f02e0b-c2b2-40bc-9235-972aee5d7c03}, !- Handle
  Mobile Bates Field May .4% Condns WB=>MCDB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Taub {dimensionless}
  2.409;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b29fae5b-a3ac-477a-b539-2dd2a98f1792}, !- Handle
  Mobile Bates Field November .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.556;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce0594ef-0b07-4fa2-987f-82901a5528d6}, !- Handle
  Mobile Bates Field November .4% Condns WB=>MCDB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.556;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dbf7e5b0-9e70-45d4-898e-309c3972b0f4}, !- Handle
  Mobile Bates Field October .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.55;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {42d4b4c5-a223-4597-8c8b-fb44dc810035}, !- Handle
  Mobile Bates Field October .4% Condns WB=>MCDB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.55;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {00156aff-475b-484e-b22e-330bfc200cb4}, !- Handle
  Mobile Bates Field September .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Taub {dimensionless}
  2.441;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {17af9f1b-a439-43ca-849f-c7167ea58dd8}, !- Handle
  Mobile Bates Field September .4% Condns WB=>MCDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Taub {dimensionless}
  2.441;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {3a52368a-f2b7-4a13-abe3-5a1a1efe3ca2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:Building,
  {3b1cc180-8c62-4c51-b771-527714903275}, !- Handle
  ComStock DOE Ref Pre-1980|SmallHotel,   !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d2c0bf4d-dce8-4399-8314-30a3d3b5607b}, !- Default Construction Set Name
  {c2a80120-e5dc-468a-a313-727dca796150}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallHotel;                             !- Standards Building Type

OS:SpaceType,
  {1da556e9-f0a5-4659-b491-bb2d26497cd6}, !- Handle
  SmallHotel Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d03fe285-272f-47c6-8589-244a0cde016f}, !- Default Schedule Set Name
  {2dcfbf69-4404-4e4b-8b4b-216e12398911}, !- Group Rendering Name
  {b8f86b51-b3a3-4626-84bd-80dc5091b49a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {2dcfbf69-4404-4e4b-8b4b-216e12398911}, !- Handle
  SmallHotel Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:SpaceType,
  {5f7f0e12-3a7b-482d-a560-5baf7f3b4981}, !- Handle
  SmallHotel Exercise - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {afc2269d-7b0c-4f4c-8d4d-3dd38d5271f7}, !- Default Schedule Set Name
  {26060489-9855-47d7-b51d-5232ba8df2ed}, !- Group Rendering Name
  {fde1d7b0-53f1-4153-9adf-70cb27053c71}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {26060489-9855-47d7-b51d-5232ba8df2ed}, !- Handle
  SmallHotel Exercise,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {4bfb78d3-bba4-4fb1-916f-9472727e6110}, !- Handle
  SmallHotel Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6f3c07fc-cebf-43ae-a1db-9954c6c5318f}, !- Default Schedule Set Name
  {23e50563-fbd7-4715-85ff-54bbf371f469}, !- Group Rendering Name
  {05810584-fe17-4969-bbe8-15e9f23680a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {23e50563-fbd7-4715-85ff-54bbf371f469}, !- Handle
  SmallHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {807ff917-c9f1-480b-a1a4-57ff38fd7ac9}, !- Handle
  SmallHotel PublicRestroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {43312caa-9ddd-499f-a234-9cb76843e226}, !- Default Schedule Set Name
  {e0ecec4e-897c-4664-b6cb-f56f636763bd}, !- Group Rendering Name
  {1c24a42f-3eb8-4cf8-9fbf-75eaa6d4bdb0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {e0ecec4e-897c-4664-b6cb-f56f636763bd}, !- Handle
  SmallHotel PublicRestroom,              !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {4a0a4c75-82cf-4aae-a362-478fac7e891f}, !- Handle
  SmallHotel StaffLounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {55e5f5e5-111a-45a7-8796-63851d852174}, !- Default Schedule Set Name
  {85f2a2b6-ee86-404b-9e65-f5006c05cc2b}, !- Group Rendering Name
  {3014a86c-bddb-434c-a7a1-9d8ff3311d63}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {85f2a2b6-ee86-404b-9e65-f5006c05cc2b}, !- Handle
  SmallHotel StaffLounge,                 !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {569a90c8-2200-475e-93a8-7d4e40507b72}, !- Handle
  SmallHotel ElevatorCore - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4e5ea2de-4aa1-4673-ae4a-ba68bc84a1a4}, !- Default Schedule Set Name
  {95218529-899a-4fa0-ae3e-e7328ff47ce8}, !- Group Rendering Name
  {182bff29-e621-414d-85a1-ede0e3438fd6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore;                           !- Standards Space Type

OS:Rendering:Color,
  {95218529-899a-4fa0-ae3e-e7328ff47ce8}, !- Handle
  SmallHotel ElevatorCore,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:SpaceType,
  {3cbf78c8-cd0a-4b9f-ba4d-438ad6233d14}, !- Handle
  SmallHotel Meeting - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e66bf5fe-fd89-43cd-b079-d0f027c66525}, !- Default Schedule Set Name
  {a083ca6c-e86e-41e6-bed6-56d0e15a27f4}, !- Group Rendering Name
  {8b1fc7e5-c165-4f79-88c1-145b55508979}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {a083ca6c-e86e-41e6-bed6-56d0e15a27f4}, !- Handle
  SmallHotel Meeting,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {47ad4d80-73a8-4521-acae-d40b367a5151}, !- Handle
  SmallHotel Laundry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {863c404b-1159-4ca3-935e-561230f3011b}, !- Default Schedule Set Name
  {4584e677-4841-4a75-9840-2e9bb821df42}, !- Group Rendering Name
  {5a280469-f17a-43e6-8c3b-996eaba8a8bf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {4584e677-4841-4a75-9840-2e9bb821df42}, !- Handle
  SmallHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {5c9ace07-96a3-4fdc-a6d0-230b0612040f}, !- Handle
  SmallHotel Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7d953a95-d1c5-4b3c-89bc-176a82bec6f4}, !- Default Schedule Set Name
  {7aa48309-e311-4f63-a1d0-022e38ef4e59}, !- Group Rendering Name
  {d826a124-5de5-4103-a032-23b957e33fe1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {7aa48309-e311-4f63-a1d0-022e38ef4e59}, !- Handle
  SmallHotel Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {f67a39c6-dc65-462d-ac5b-e008116dd327}, !- Handle
  SmallHotel Storage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1261d069-4c87-4690-919a-7525529eddef}, !- Default Schedule Set Name
  {bcf7fb99-1e5a-4dbf-91d9-ca791846655f}, !- Group Rendering Name
  {c4e756f5-9d9a-48cb-8be4-1e4a5e98201a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {bcf7fb99-1e5a-4dbf-91d9-ca791846655f}, !- Handle
  SmallHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {0a010282-d3f1-4f5d-b4ec-26b4bd9094bc}, !- Handle
  SmallHotel Stair - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f93920c8-908d-457f-85aa-314f3d5a5d73}, !- Default Schedule Set Name
  {f45332c0-ec83-48d6-938d-7652bbbf63ee}, !- Group Rendering Name
  {bffe8e77-7e50-441a-b6a0-83cd8a117f36}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {f45332c0-ec83-48d6-938d-7652bbbf63ee}, !- Handle
  SmallHotel Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {65081a1b-c5d5-41a2-ae00-8640e9f2c62a}, !- Handle
  SmallHotel GuestLounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {52e93e61-498e-4c94-9255-26be9b09d6b8}, !- Default Schedule Set Name
  {1cf8e53c-ae68-4a5d-b6a7-d924c98eb3f3}, !- Group Rendering Name
  {322d8a76-03e5-4dda-a186-a059c5b14979}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {1cf8e53c-ae68-4a5d-b6a7-d924c98eb3f3}, !- Handle
  SmallHotel GuestLounge,                 !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3818b491-ebe3-421c-80e8-b4688f643264}, !- Handle
  SmallHotel Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {54d90eee-2fff-49b3-b10b-1466bba3d1d5}, !- Default Schedule Set Name
  {926bbc9d-4be0-4836-806a-6d6976770122}, !- Group Rendering Name
  {55773ae6-4c1f-4bb8-baa6-d09b1d3a4a70}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {926bbc9d-4be0-4836-806a-6d6976770122}, !- Handle
  SmallHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Handle
  SmallHotel GuestRoom123Vac - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6ca59349-5616-41ca-8333-74ea5f411953}, !- Default Schedule Set Name
  {38a66a45-83bd-4cc5-a9ee-a83123bd52e6}, !- Group Rendering Name
  {d38888a4-1342-448a-98b5-2b8d2dc82664}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Vac;                        !- Standards Space Type

OS:Rendering:Color,
  {38a66a45-83bd-4cc5-a9ee-a83123bd52e6}, !- Handle
  SmallHotel GuestRoom123Vac,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {6d17b3d3-893e-44b5-910d-b977d46addd5}, !- Handle
  SmallHotel GuestRoom123Occ - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1bb6d923-5b30-442a-8673-5225a0f64303}, !- Default Schedule Set Name
  {9b0fd971-23bf-4364-8d36-89596cd2ae42}, !- Group Rendering Name
  {b7694b7c-f4b4-4711-a19b-32718e830014}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Occ;                        !- Standards Space Type

OS:Rendering:Color,
  {9b0fd971-23bf-4364-8d36-89596cd2ae42}, !- Handle
  SmallHotel GuestRoom123Occ,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Handle
  SmallHotel GuestRoom123Vac A end_a - Story Ground, !- Name
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {5418ae36-f14e-49c4-b15c-fca19abcef32}; !- Thermal Zone Name

OS:Surface,
  {b13642cf-e31a-4c74-90fb-77ac5d64211b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2771c585-37b3-4f42-b696-be900f7cf8ba}, !- Construction Name
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a632690e-ff2f-4129-a17b-aefa84de1bf2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bd52ef-10d9-41b1-bec4-b79d00d87f88}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3abbdd92-d2c8-4f4c-bb54-0c4479fc765a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f870a23-bdc9-49b4-8f0b-f39bcb412e95}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313977ae-1295-4f18-982c-2fa572800325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55098cc-5641-41e2-ad3e-96d07af7ec31}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1938b5eb-f6f3-422e-ae65-a444bd880039}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {36043d29-7481-4be9-a779-169ac7fd3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5418ae36-f14e-49c4-b15c-fca19abcef32}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {692421df-9811-4090-960d-df9adbcd3fb0}, !- Zone Air Inlet Port List
  {9549a898-732e-4f6f-a38b-669d4cca7dbe}, !- Zone Air Exhaust Port List
  {1ec82d1b-407e-49cf-8b09-6836acab7b11}, !- Zone Air Node Name
  {7f3eb182-e75c-43ee-aaa5-3f93b16e44ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a59955f-38f1-439c-ac2a-5e9b27e2cbea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3935587e-7c21-4df0-b7c8-bd7f925517d7}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground Zone Air Node, !- Name
  {1ec82d1b-407e-49cf-8b09-6836acab7b11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ec82d1b-407e-49cf-8b09-6836acab7b11}, !- Handle
  {d5ec3b3a-a8ca-4008-a706-948e814b44d0}, !- Name
  {5418ae36-f14e-49c4-b15c-fca19abcef32}, !- Source Object
  11,                                     !- Outlet Port
  {3935587e-7c21-4df0-b7c8-bd7f925517d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {692421df-9811-4090-960d-df9adbcd3fb0}, !- Handle
  {6a73b223-70b8-42e8-9bb0-e427624e74a6}, !- Name
  {5418ae36-f14e-49c4-b15c-fca19abcef32}, !- HVAC Component
  {02a343a5-f766-4d49-9707-ef838ce10aaf}; !- Port 1

OS:PortList,
  {9549a898-732e-4f6f-a38b-669d4cca7dbe}, !- Handle
  {bfa1e5ca-508e-4c9a-b2d5-a579f398ccad}, !- Name
  {5418ae36-f14e-49c4-b15c-fca19abcef32}, !- HVAC Component
  {8aa5a5a6-7a27-4a27-9ba0-bc173517603d}; !- Port 1

OS:PortList,
  {7f3eb182-e75c-43ee-aaa5-3f93b16e44ab}, !- Handle
  {8af326c8-5ee7-4fe6-a882-92f89e60f530}, !- Name
  {5418ae36-f14e-49c4-b15c-fca19abcef32}; !- HVAC Component

OS:Sizing:Zone,
  {f7197592-1c59-4880-9950-2fe8f01381b0}, !- Handle
  {5418ae36-f14e-49c4-b15c-fca19abcef32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {301f0ced-8c69-450e-b5dd-f84039e9cea0}, !- Handle
  Zone SmallHotel GuestRoom123Vac A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {5418ae36-f14e-49c4-b15c-fca19abcef32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c402c2c2-4fc7-43ba-9d53-eaf210c0a6b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Handle
  SmallHotel GuestRoom123Vac B end_a - Story Ground, !- Name
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}; !- Thermal Zone Name

OS:Surface,
  {ea5b737a-ca46-4627-ba3a-8863055508c2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {fabff876-feed-417f-a1b3-270ee9e32f6c}, !- Construction Name
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761fbc57-2510-4539-bf20-8e4061a2566c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891e8ce8-4362-40c3-a209-3eb33bdb7413}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40386140-74a3-4074-afe5-767f08666ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7410b6c-2a6a-4b0a-a377-19e7132a1ffc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537208db-5ca3-4903-b09a-c70ff5054223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3abbdd92-d2c8-4f4c-bb54-0c4479fc765a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bd52ef-10d9-41b1-bec4-b79d00d87f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad3f193-6d37-4d58-bfbd-e9ea71f6e01b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {43dca51f-3a3e-4163-9cd3-516cb41f757b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7d099ba-d06e-4b32-98db-a318ee7408ee}, !- Zone Air Inlet Port List
  {0c1adf42-d8c9-45d9-9945-beedf5b1ee71}, !- Zone Air Exhaust Port List
  {04611f60-132d-4ec3-ac7d-24306d7b70f4}, !- Zone Air Node Name
  {7097e259-1394-4e2c-9e3c-2b2c465ba38e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54d5cadd-9b57-41e7-9389-d1a477c9265f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c849c989-ffb5-4652-8960-dec28c2df6f8}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground Zone Air Node, !- Name
  {04611f60-132d-4ec3-ac7d-24306d7b70f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04611f60-132d-4ec3-ac7d-24306d7b70f4}, !- Handle
  {443968be-bcaa-42e8-bd35-a271a5f90326}, !- Name
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}, !- Source Object
  11,                                     !- Outlet Port
  {c849c989-ffb5-4652-8960-dec28c2df6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7d099ba-d06e-4b32-98db-a318ee7408ee}, !- Handle
  {b5931a7f-5658-459f-ab58-477b536418cc}, !- Name
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}, !- HVAC Component
  {cfa89d47-8595-4a40-8c30-a3aadd78414e}; !- Port 1

OS:PortList,
  {0c1adf42-d8c9-45d9-9945-beedf5b1ee71}, !- Handle
  {49c043ba-3168-4bf6-a4f3-350cf88e59e5}, !- Name
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}, !- HVAC Component
  {ccc46766-375c-4e18-8fb1-2b173638b8b0}; !- Port 1

OS:PortList,
  {7097e259-1394-4e2c-9e3c-2b2c465ba38e}, !- Handle
  {212f0260-0435-4426-a44f-246558b9b359}, !- Name
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}; !- HVAC Component

OS:Sizing:Zone,
  {906a5ab4-0bf8-4aef-8e31-51b5f4724126}, !- Handle
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1df852b7-1148-45a8-b189-78c99116fe91}, !- Handle
  Zone SmallHotel GuestRoom123Vac B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4925fcb0-3a02-47bf-b0b5-5427936f2729}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91f5db22-7e06-4ddb-bfd4-c8cb93cd6922}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Handle
  SmallHotel GuestRoom123Vac C end_a - Story Ground, !- Name
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {ce381644-3828-4210-aed7-3b33e405377b}; !- Thermal Zone Name

OS:Surface,
  {a3fb33b7-0cae-4598-8ed2-ad9c761cb65f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2771c585-37b3-4f42-b696-be900f7cf8ba}, !- Construction Name
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a25c57-a8be-42fb-9311-852285e23caf}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d889e693-f8e9-4ba8-b7d2-12a7401d8490}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55d3be5-646e-4f38-831d-115d76ce58d3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e340369-0ef2-4b86-969f-0c29e231d354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40386140-74a3-4074-afe5-767f08666ab1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891e8ce8-4362-40c3-a209-3eb33bdb7413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd9b8fd-9ba3-46de-9667-a2f1dd865c32}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {d7087839-5ac3-4a5d-864f-a75417b99ea3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce381644-3828-4210-aed7-3b33e405377b}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be9f461e-a684-4261-8f4c-971a8b833141}, !- Zone Air Inlet Port List
  {88d6f911-e1ee-4e39-b388-d3fb43fda1e6}, !- Zone Air Exhaust Port List
  {c2ff0f6f-be0f-4b4e-9e46-7f6b5ac460e3}, !- Zone Air Node Name
  {16cfe9d3-d594-4716-8cf9-10ef3c2f860d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {131a212c-7503-4f4d-aced-fa3081c6b50d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9debc3bd-9161-4321-bab7-3b7373b704f5}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground Zone Air Node, !- Name
  {c2ff0f6f-be0f-4b4e-9e46-7f6b5ac460e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2ff0f6f-be0f-4b4e-9e46-7f6b5ac460e3}, !- Handle
  {1b1a14de-baf3-4938-a866-d57adc8b09c3}, !- Name
  {ce381644-3828-4210-aed7-3b33e405377b}, !- Source Object
  11,                                     !- Outlet Port
  {9debc3bd-9161-4321-bab7-3b7373b704f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be9f461e-a684-4261-8f4c-971a8b833141}, !- Handle
  {8d065ef9-8081-4730-86fe-f02170916b3d}, !- Name
  {ce381644-3828-4210-aed7-3b33e405377b}, !- HVAC Component
  {dd1bded0-3f28-468d-9576-a870e3520803}; !- Port 1

OS:PortList,
  {88d6f911-e1ee-4e39-b388-d3fb43fda1e6}, !- Handle
  {42c2f7c8-2bec-4e07-ade2-5386b806f0ae}, !- Name
  {ce381644-3828-4210-aed7-3b33e405377b}, !- HVAC Component
  {6d4c8c37-39c5-44c3-9439-0e289f42759f}; !- Port 1

OS:PortList,
  {16cfe9d3-d594-4716-8cf9-10ef3c2f860d}, !- Handle
  {001410c6-10bf-4ba8-89ad-3496fe17d9e7}, !- Name
  {ce381644-3828-4210-aed7-3b33e405377b}; !- HVAC Component

OS:Sizing:Zone,
  {4355f46d-05e5-4cae-8ece-b220b35bdddc}, !- Handle
  {ce381644-3828-4210-aed7-3b33e405377b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51b0d959-6382-441d-a0e2-61a77f94ab02}, !- Handle
  Zone SmallHotel GuestRoom123Vac C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ce381644-3828-4210-aed7-3b33e405377b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c93ffea-d15e-42b2-b1b4-8e6f52b0fe2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Handle
  SmallHotel GuestRoom123Vac A  - Story Ground, !- Name
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}; !- Thermal Zone Name

OS:Surface,
  {a9fc2979-4fea-4cd2-80e2-a0bc70ae38d7}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {3e678f41-750d-4808-b6e3-2600debde5fe}, !- Construction Name
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.47880795310095, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313977ae-1295-4f18-982c-2fa572800325}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f870a23-bdc9-49b4-8f0b-f39bcb412e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72eca149-0dae-4fcd-a31e-e9792af259df}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c1cbca-e457-4bd5-be38-18f0fc1a8a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 9.47880795310095, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01835be-7f6b-4fb4-85b5-ce2951b9ae12}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398db164-c5d1-4890-bd03-759ee346c0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 9.47880795310095, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 9.47880795310095, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8806e6-e440-400d-8a23-f3b4610cab61}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.47880795310095, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909b3bb3-437d-4dd4-9041-d50157e41d41}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {9d446234-a976-40bd-a852-cfa18313c156}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4708e322-c6e3-428b-ab55-c142ec241cbe}, !- Zone Air Inlet Port List
  {9091e550-752c-4a72-a97d-f229f9564291}, !- Zone Air Exhaust Port List
  {f48cca69-a253-40ff-b2c3-ace2cdf53f70}, !- Zone Air Node Name
  {3d281141-08d4-4a53-a052-80a927c7ea7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {572138ff-3a6f-4545-b981-d2034ac39af3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4418c56f-170d-4388-90f8-7ca637ec294a}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground Zone Air Node, !- Name
  {f48cca69-a253-40ff-b2c3-ace2cdf53f70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f48cca69-a253-40ff-b2c3-ace2cdf53f70}, !- Handle
  {ca64a200-d638-419b-b7ee-8ed400745381}, !- Name
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}, !- Source Object
  11,                                     !- Outlet Port
  {4418c56f-170d-4388-90f8-7ca637ec294a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4708e322-c6e3-428b-ab55-c142ec241cbe}, !- Handle
  {a9407c32-ee8d-425a-a997-fc7305687fd8}, !- Name
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}, !- HVAC Component
  {ebe9c337-8980-40ea-8004-23357a12c80d}; !- Port 1

OS:PortList,
  {9091e550-752c-4a72-a97d-f229f9564291}, !- Handle
  {b1d7a5f2-1b5c-46cd-a7d4-067e5d150051}, !- Name
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}, !- HVAC Component
  {5237baa2-8773-4150-87e8-f505ffee90b9}; !- Port 1

OS:PortList,
  {3d281141-08d4-4a53-a052-80a927c7ea7a}, !- Handle
  {bf3ed89e-446b-4104-86e4-1837440aa4cd}, !- Name
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}; !- HVAC Component

OS:Sizing:Zone,
  {ca8ce3d7-44b4-4717-a75f-f559dcabb650}, !- Handle
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3262075b-7b09-4719-bc47-76d340da4b00}, !- Handle
  Zone SmallHotel GuestRoom123Vac A  - Story Ground Zone HVAC Equipment List, !- Name
  {25d24ef5-2148-4dcf-bf7d-3404c3b1cf3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c1ab7cd-64c7-4a5d-b366-cc530873c293}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Handle
  SmallHotel GuestRoom123Vac B  - Story Ground, !- Name
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}; !- Thermal Zone Name

OS:Surface,
  {fc6ef33b-e665-49ee-9746-258c4ccbfd2c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {22d82b90-390b-4003-87e6-b7e7b2b0f673}, !- Construction Name
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.47880795310095, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537208db-5ca3-4903-b09a-c70ff5054223}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7410b6c-2a6a-4b0a-a377-19e7132a1ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f57443-0da5-4c65-8744-235a38283bd8}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b08453a-e907-4874-ba4e-81a73e805fbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 9.47880795310095, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19df479-f253-4c20-b48c-54d4e354281c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab0e105e-7424-4714-8f97-d41754ec0491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 9.47880795310095, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 9.47880795310095, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c1cbca-e457-4bd5-be38-18f0fc1a8a83}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72eca149-0dae-4fcd-a31e-e9792af259df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.47880795310095, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17feb27a-77b5-42f7-badf-c762c9bb01ec}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {3626b91e-1a60-488f-88a0-4904bd7fbdf7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c3d7717-ac88-437c-845e-b4d82aeac5e8}, !- Zone Air Inlet Port List
  {5451fc1b-358a-412a-bd52-edb41cb00f11}, !- Zone Air Exhaust Port List
  {7c61448c-2e3e-4dda-84ec-14e65fa665f1}, !- Zone Air Node Name
  {fd016418-f935-4263-9ae9-8a61ff5d9650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3742d510-5be4-4931-b567-808db18a44a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91b90d28-950a-492f-bc5d-5f0d653635dd}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground Zone Air Node, !- Name
  {7c61448c-2e3e-4dda-84ec-14e65fa665f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c61448c-2e3e-4dda-84ec-14e65fa665f1}, !- Handle
  {129190aa-7f99-4400-ad38-e5325e866b85}, !- Name
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}, !- Source Object
  11,                                     !- Outlet Port
  {91b90d28-950a-492f-bc5d-5f0d653635dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c3d7717-ac88-437c-845e-b4d82aeac5e8}, !- Handle
  {446d552c-753a-42c0-8625-d47f6dffaf78}, !- Name
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}, !- HVAC Component
  {201e3dad-eb46-48c9-9256-aaaf7ba13f1b}; !- Port 1

OS:PortList,
  {5451fc1b-358a-412a-bd52-edb41cb00f11}, !- Handle
  {5cd26df0-7de4-45e4-9a27-c7a01b56b5bf}, !- Name
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}, !- HVAC Component
  {546e9730-4263-407d-8e6e-8335f2a8ebde}; !- Port 1

OS:PortList,
  {fd016418-f935-4263-9ae9-8a61ff5d9650}, !- Handle
  {0f5aaaf1-fdd5-4d1b-8a21-ecf94ebb5705}, !- Name
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}; !- HVAC Component

OS:Sizing:Zone,
  {af7295fa-acfc-457f-b677-afc8d2449130}, !- Handle
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e894f6f8-96f2-42eb-b4f0-bb9ab4f3b811}, !- Handle
  Zone SmallHotel GuestRoom123Vac B  - Story Ground Zone HVAC Equipment List, !- Name
  {c48f75e1-6f8e-4b3d-9565-5be105c6ad85}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8576055c-abb4-4893-81cb-c5b6c046e9e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Handle
  SmallHotel GuestRoom123Vac C  - Story Ground, !- Name
  {89362a5d-3366-46a7-8a3b-ca2fbc039adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {1805f58b-fcdb-4c95-8b91-6f316e424162}; !- Thermal Zone Name

OS:Surface,
  {a9b3e06e-9bad-4b65-9e8e-2b0f1e100df6}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {3e678f41-750d-4808-b6e3-2600debde5fe}, !- Construction Name
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.47880795310095, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e340369-0ef2-4b86-969f-0c29e231d354}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d55d3be5-646e-4f38-831d-115d76ce58d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3dcd4ec-65f7-4a7d-80a1-f407051690ba}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.47880795310095, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc3f237-5306-4983-af84-3af790e034e8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de2fb89-34e9-4056-b454-c56b3f767698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 9.47880795310095, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 9.47880795310095, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b08453a-e907-4874-ba4e-81a73e805fbe}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f57443-0da5-4c65-8744-235a38283bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 9.47880795310095, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.47880795310095, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fff114-7958-4b51-b50c-e956c0d66677}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {9eb47d26-cef6-4ad3-a043-01454fa89292}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.47880795310095, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1805f58b-fcdb-4c95-8b91-6f316e424162}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5910291-c7cf-4d92-880e-5dfd4a6c7f16}, !- Zone Air Inlet Port List
  {086d6ef1-29a7-440a-9f3e-0fdbf48b2936}, !- Zone Air Exhaust Port List
  {d6b5718a-53c5-4bfa-86b8-f1a9ab986661}, !- Zone Air Node Name
  {8012a8b1-ecfb-43b6-a6b2-138482ce9064}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6f4bc70-8ff2-487d-bdd4-202493b05221}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ffbcc3-7387-4e69-b1da-d22076e88675}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground Zone Air Node, !- Name
  {d6b5718a-53c5-4bfa-86b8-f1a9ab986661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6b5718a-53c5-4bfa-86b8-f1a9ab986661}, !- Handle
  {26a7b12d-a8a4-4f59-b3a7-e4671e61dc0e}, !- Name
  {1805f58b-fcdb-4c95-8b91-6f316e424162}, !- Source Object
  11,                                     !- Outlet Port
  {f3ffbcc3-7387-4e69-b1da-d22076e88675}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5910291-c7cf-4d92-880e-5dfd4a6c7f16}, !- Handle
  {45f34b23-2979-446a-b6c1-ffd9a9757835}, !- Name
  {1805f58b-fcdb-4c95-8b91-6f316e424162}, !- HVAC Component
  {d6b8ad29-9106-46ba-bc1e-44146fd59688}; !- Port 1

OS:PortList,
  {086d6ef1-29a7-440a-9f3e-0fdbf48b2936}, !- Handle
  {acd5788e-bf0a-4353-b52a-8d4810168e0f}, !- Name
  {1805f58b-fcdb-4c95-8b91-6f316e424162}, !- HVAC Component
  {e72f83cc-f6af-4ef0-861b-421283a9a7c8}; !- Port 1

OS:PortList,
  {8012a8b1-ecfb-43b6-a6b2-138482ce9064}, !- Handle
  {d628bd3d-a7c9-4e4a-9b99-3c91f97ebfaf}, !- Name
  {1805f58b-fcdb-4c95-8b91-6f316e424162}; !- HVAC Component

OS:Sizing:Zone,
  {ae592fc4-2cfd-4e34-90af-7a9e1c2353db}, !- Handle
  {1805f58b-fcdb-4c95-8b91-6f316e424162}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {545c11fc-0833-47f4-955d-eb7b455ab3d6}, !- Handle
  Zone SmallHotel GuestRoom123Vac C  - Story Ground Zone HVAC Equipment List, !- Name
  {1805f58b-fcdb-4c95-8b91-6f316e424162}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f02ca7e3-f31f-482b-8ced-bb36542bb90c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Handle
  SmallHotel Elec/MechRoom A  - Story Ground, !- Name
  {1da556e9-f0a5-4659-b491-bb2d26497cd6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -6.81742148784588,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {b96f27e7-11b3-4548-8505-b5d213f3c607}; !- Thermal Zone Name

OS:Surface,
  {adff4f8b-ba4d-4e11-aac0-833d8db70033}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {6eb6e3fc-a81c-43fe-a04a-0446a6a06022}, !- Construction Name
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.31719708750239, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398db164-c5d1-4890-bd03-759ee346c0a4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c01835be-7f6b-4fb4-85b5-ce2951b9ae12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18868560-7a06-4527-b8e4-568ef7d6e35e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5729ca-a99b-4551-b709-0b9b1070bb45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.31719708750239, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b95557-e9a8-446b-8211-ed80b53e029a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde39db5-d5d3-48d6-8b58-9b48264b827b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.31719708750239, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.31719708750239, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0958f1-d20b-4193-874a-5a6523bdfe31}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.31719708750239, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c556ac0-8ebc-4de9-9f2c-532d464c6312}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {b087f705-e6a9-43be-8058-b0579c8b1b0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b96f27e7-11b3-4548-8505-b5d213f3c607}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5876eff6-3377-4ef8-aee3-f15a52db7659}, !- Zone Air Inlet Port List
  {926cfc1d-2853-4f68-ae5b-31c87d97acd2}, !- Zone Air Exhaust Port List
  {b201874e-ca19-4f1a-9bdf-1876ead8bc5a}, !- Zone Air Node Name
  {fe41b339-6f3b-463c-b77b-7d70ddd428a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3204a68-fc89-4273-b252-6c33504b95f2}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {b201874e-ca19-4f1a-9bdf-1876ead8bc5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b201874e-ca19-4f1a-9bdf-1876ead8bc5a}, !- Handle
  {4c5d7a43-ed0c-4340-b8da-9703d4257112}, !- Name
  {b96f27e7-11b3-4548-8505-b5d213f3c607}, !- Source Object
  11,                                     !- Outlet Port
  {f3204a68-fc89-4273-b252-6c33504b95f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5876eff6-3377-4ef8-aee3-f15a52db7659}, !- Handle
  {15b150b4-813a-41c3-868a-399b7a342795}, !- Name
  {b96f27e7-11b3-4548-8505-b5d213f3c607}; !- HVAC Component

OS:PortList,
  {926cfc1d-2853-4f68-ae5b-31c87d97acd2}, !- Handle
  {75e9d22f-fd30-4965-8abf-486e5375c492}, !- Name
  {b96f27e7-11b3-4548-8505-b5d213f3c607}; !- HVAC Component

OS:PortList,
  {fe41b339-6f3b-463c-b77b-7d70ddd428a1}, !- Handle
  {22f3f77f-6729-4750-877e-fb66b87a8cb5}, !- Name
  {b96f27e7-11b3-4548-8505-b5d213f3c607}; !- HVAC Component

OS:Sizing:Zone,
  {904bfafc-687b-4943-b96e-1923fc3cdb6c}, !- Handle
  {b96f27e7-11b3-4548-8505-b5d213f3c607}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a2171af-9fa4-4adf-b452-b4587b68325c}, !- Handle
  Zone SmallHotel Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {b96f27e7-11b3-4548-8505-b5d213f3c607}; !- Thermal Zone

OS:Space,
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Handle
  SmallHotel Elec/MechRoom B  - Story Ground, !- Name
  {1da556e9-f0a5-4659-b491-bb2d26497cd6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -6.81742148784588,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {07f8a145-3566-473d-8d99-75f3e48a6e10}; !- Thermal Zone Name

OS:Surface,
  {1e5082f4-94de-4df3-965a-3f366a322d6e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a6cb5d4e-34b9-4119-b94e-c633f9c1d2ca}, !- Construction Name
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.31719708750239, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0e105e-7424-4714-8f97-d41754ec0491}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19df479-f253-4c20-b48c-54d4e354281c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5514f692-ce19-4642-b2af-e8e3f14b7f68}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba641103-a5b0-4942-bf88-2da4be2402c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.31719708750239, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d952a33a-1be8-4709-bc27-b7ff1f1f61e7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab66d057-b721-4b19-9193-290e5511b18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.31719708750239, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.31719708750239, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5729ca-a99b-4551-b709-0b9b1070bb45}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18868560-7a06-4527-b8e4-568ef7d6e35e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.31719708750239, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d7810d9-ddca-4209-879d-943e4e6adeeb}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {3fde80a8-c6fb-4658-9c20-a358da5f9160}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07f8a145-3566-473d-8d99-75f3e48a6e10}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4b9ae2d-03cb-4899-83bb-c4a9fd23fcce}, !- Zone Air Inlet Port List
  {2958d244-3b8f-42ab-994b-1648ac7a2926}, !- Zone Air Exhaust Port List
  {ad52c787-ab44-4452-96f1-bdcb5feacd14}, !- Zone Air Node Name
  {73765598-8b3c-41c3-8c79-3df134c9453e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a70a9f7-602f-4271-841f-65219e1c01ec}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {ad52c787-ab44-4452-96f1-bdcb5feacd14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad52c787-ab44-4452-96f1-bdcb5feacd14}, !- Handle
  {2732eebe-0020-43d2-8d4c-f324f2683380}, !- Name
  {07f8a145-3566-473d-8d99-75f3e48a6e10}, !- Source Object
  11,                                     !- Outlet Port
  {5a70a9f7-602f-4271-841f-65219e1c01ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4b9ae2d-03cb-4899-83bb-c4a9fd23fcce}, !- Handle
  {e501973b-a74b-408e-a6f9-4fd1204b88a4}, !- Name
  {07f8a145-3566-473d-8d99-75f3e48a6e10}; !- HVAC Component

OS:PortList,
  {2958d244-3b8f-42ab-994b-1648ac7a2926}, !- Handle
  {5b0d3fdd-cc8e-4656-a39f-f2b75d49120a}, !- Name
  {07f8a145-3566-473d-8d99-75f3e48a6e10}; !- HVAC Component

OS:PortList,
  {73765598-8b3c-41c3-8c79-3df134c9453e}, !- Handle
  {44f4efed-ba02-4fa8-9dbf-369b94b38e9f}, !- Name
  {07f8a145-3566-473d-8d99-75f3e48a6e10}; !- HVAC Component

OS:Sizing:Zone,
  {95c17b69-0c8f-43e4-a4e5-b44d9e07b163}, !- Handle
  {07f8a145-3566-473d-8d99-75f3e48a6e10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc90ccf6-7838-4714-a37d-58183e8e3fa8}, !- Handle
  Zone SmallHotel Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {07f8a145-3566-473d-8d99-75f3e48a6e10}; !- Thermal Zone

OS:Space,
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Handle
  SmallHotel Elec/MechRoom C  - Story Ground, !- Name
  {1da556e9-f0a5-4659-b491-bb2d26497cd6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -6.81742148784588,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}; !- Thermal Zone Name

OS:Surface,
  {f52b0995-8200-43bf-98ae-a62f30ef24cd}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {6eb6e3fc-a81c-43fe-a04a-0446a6a06022}, !- Construction Name
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.31719708750239, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de2fb89-34e9-4056-b454-c56b3f767698}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc3f237-5306-4983-af84-3af790e034e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634bfa10-2e79-45ac-8985-17cf0f501bd8}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.31719708750239, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570d17ec-fdc6-43de-8a98-e8ac8e61d11e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c318d418-37d7-445b-adb6-cf7dca3573c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.31719708750239, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.31719708750239, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba641103-a5b0-4942-bf88-2da4be2402c2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5514f692-ce19-4642-b2af-e8e3f14b7f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.31719708750239, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.31719708750239, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a3cd32-9b40-40b5-b622-e07382503b2e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {bb69ce89-8c23-420d-8db2-9a1b206fbcbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.31719708750239, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2de72f5a-e3dd-470a-9f7e-91218786a6fb}, !- Zone Air Inlet Port List
  {2328258b-e38f-4896-8486-c7a44065604f}, !- Zone Air Exhaust Port List
  {61216e38-a02d-4eeb-b103-d6009c851568}, !- Zone Air Node Name
  {05fe6449-5f8c-444d-a432-01edb1100f48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a6f7e4a-e151-40cf-9994-ce5586e83ae5}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {61216e38-a02d-4eeb-b103-d6009c851568}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61216e38-a02d-4eeb-b103-d6009c851568}, !- Handle
  {7a7078ba-83de-4f41-96cf-7bb47fc04e73}, !- Name
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}, !- Source Object
  11,                                     !- Outlet Port
  {0a6f7e4a-e151-40cf-9994-ce5586e83ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2de72f5a-e3dd-470a-9f7e-91218786a6fb}, !- Handle
  {49d33c99-8936-4a41-a0ba-05c2eddfb1d7}, !- Name
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}; !- HVAC Component

OS:PortList,
  {2328258b-e38f-4896-8486-c7a44065604f}, !- Handle
  {381c7356-4a07-4946-a43d-59c776a6cdfd}, !- Name
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}; !- HVAC Component

OS:PortList,
  {05fe6449-5f8c-444d-a432-01edb1100f48}, !- Handle
  {30ab4761-e926-468d-831c-b385593c0e4e}, !- Name
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}; !- HVAC Component

OS:Sizing:Zone,
  {a8b5fef0-c059-445f-b8dc-abdb04d4dcb2}, !- Handle
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b278075-9df7-409b-bbe5-dd2e2422515d}, !- Handle
  Zone SmallHotel Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {9d0b0e59-d49c-4c31-8b9d-4e5d3bcb9b66}; !- Thermal Zone

OS:Space,
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Handle
  SmallHotel Exercise A  - Story Ground,  !- Name
  {5f7f0e12-3a7b-482d-a560-5baf7f3b4981}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -6.50022440034349,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}; !- Thermal Zone Name

OS:Surface,
  {64628318-af28-4537-9fce-9c18c51d1149}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde39db5-d5d3-48d6-8b58-9b48264b827b}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b95557-e9a8-446b-8211-ed80b53e029a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35ae778-eb55-4f9e-a1c5-06790491c02f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce56764a-c5f2-4bd2-9ca7-926d9a9e54cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886678, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372f3b22-74f2-45f4-912a-c324bf670ec9}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e6772a8-5ade-4fa8-a56d-82bd768297ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886678, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.676130633886678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a093a3f-913a-46e2-b694-3dddae3eb7e8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e14d7482-27a0-4c68-9302-a7a6d0c7fc8b}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {55621435-0ba8-4f81-9a5c-6dc63a68d49c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23f7c320-3010-4686-aee5-8ee1eda62fb6}, !- Zone Air Inlet Port List
  {774eacd3-cb8f-46fa-8913-859407f50f87}, !- Zone Air Exhaust Port List
  {f53de253-094f-4bbb-850d-d6c9719245fe}, !- Zone Air Node Name
  {6d131749-7fdb-4f30-bafd-a1c8f6f76cb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {559f9399-3281-4da8-b8ec-e1f2a9cb92aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a7b7319-8ba7-43b1-a41f-a14a0e0e971c}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground Zone Air Node, !- Name
  {f53de253-094f-4bbb-850d-d6c9719245fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f53de253-094f-4bbb-850d-d6c9719245fe}, !- Handle
  {9ae0bebd-6183-41d7-ae40-d7c78d2d25a4}, !- Name
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}, !- Source Object
  11,                                     !- Outlet Port
  {4a7b7319-8ba7-43b1-a41f-a14a0e0e971c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23f7c320-3010-4686-aee5-8ee1eda62fb6}, !- Handle
  {3fe0c135-c7ea-4513-a68d-10cc6d615f2c}, !- Name
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}, !- HVAC Component
  {75a2c108-1a0d-45c0-b117-e9213dbb1427}; !- Port 1

OS:PortList,
  {774eacd3-cb8f-46fa-8913-859407f50f87}, !- Handle
  {42ce41d6-9a51-472c-90a4-b611b065956d}, !- Name
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}, !- HVAC Component
  {eba8c7a8-9911-466c-b86e-0f4b1d543fb5}; !- Port 1

OS:PortList,
  {6d131749-7fdb-4f30-bafd-a1c8f6f76cb0}, !- Handle
  {4960ef82-a50c-41a2-a3f4-0d7d361c2827}, !- Name
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}; !- HVAC Component

OS:Sizing:Zone,
  {5a1be396-09a4-43f3-bbe3-299aad3805ff}, !- Handle
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e58eca82-d7c9-4f92-8b37-296e07516ce6}, !- Handle
  Zone SmallHotel Exercise A  - Story Ground Zone HVAC Equipment List, !- Name
  {4d312edc-9b5c-4fc5-a80b-8ca180358b54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2535da35-fb41-4ed5-b13f-62b62e9ae331}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Handle
  SmallHotel Exercise B  - Story Ground,  !- Name
  {5f7f0e12-3a7b-482d-a560-5baf7f3b4981}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -6.50022440034349,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}; !- Thermal Zone Name

OS:Surface,
  {9a83cb94-05a3-4aa9-a501-db024959a629}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {284274d8-9969-487a-8407-1353981e514a}, !- Construction Name
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab66d057-b721-4b19-9193-290e5511b18a}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d952a33a-1be8-4709-bc27-b7ff1f1f61e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca19c135-b0b4-4625-828c-4058edf30a54}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef37967-46f7-40be-9e1d-559c64a506db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886678, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c978783-82cf-45c4-945b-9d97c4d47c8f}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360ce360-5d7f-40dd-88fd-c8f367485dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886678, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.676130633886678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce56764a-c5f2-4bd2-9ca7-926d9a9e54cd}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e35ae778-eb55-4f9e-a1c5-06790491c02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496cdb4a-f899-4999-b943-1d689afa89b2}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {13f920b0-6268-46ba-b914-40abbb27ec0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05344b0f-fcd0-4ce3-ae01-6e22fc0276ee}, !- Zone Air Inlet Port List
  {c5808a2c-38a9-45bc-9a67-921b1684f533}, !- Zone Air Exhaust Port List
  {1337b86f-9453-405f-92ab-f9ddcc4e45d8}, !- Zone Air Node Name
  {b3b77e69-efcd-4ddc-8db2-7aae43717e94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42cbcdce-6367-4602-b8b3-03f2e5776bc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebbc7ef3-537c-4d50-b9e6-1fcc80d58b41}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground Zone Air Node, !- Name
  {1337b86f-9453-405f-92ab-f9ddcc4e45d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1337b86f-9453-405f-92ab-f9ddcc4e45d8}, !- Handle
  {b83c7216-1b27-4811-acbf-cb5329be9efa}, !- Name
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}, !- Source Object
  11,                                     !- Outlet Port
  {ebbc7ef3-537c-4d50-b9e6-1fcc80d58b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05344b0f-fcd0-4ce3-ae01-6e22fc0276ee}, !- Handle
  {09125eab-5fc5-4a13-b82f-bf7250276a5a}, !- Name
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}, !- HVAC Component
  {e2624af9-c2da-467d-b2cf-6f57b73c8529}; !- Port 1

OS:PortList,
  {c5808a2c-38a9-45bc-9a67-921b1684f533}, !- Handle
  {6688b374-7d28-422d-938e-71542f651c82}, !- Name
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}, !- HVAC Component
  {d306a105-1798-4507-b2be-4e3ebf87d245}; !- Port 1

OS:PortList,
  {b3b77e69-efcd-4ddc-8db2-7aae43717e94}, !- Handle
  {bca6eb8a-3de8-4ef5-8c56-229af0bd0104}, !- Name
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}; !- HVAC Component

OS:Sizing:Zone,
  {6e4523ca-faa2-4c1b-9f21-131ae832a746}, !- Handle
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2df81b34-0b63-410e-897d-1496dcfa8f1c}, !- Handle
  Zone SmallHotel Exercise B  - Story Ground Zone HVAC Equipment List, !- Name
  {bb550913-2f3e-4e42-bd88-fea79ba8627c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77db042b-5e64-401d-9f61-2ac1185b00d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Handle
  SmallHotel Exercise C  - Story Ground,  !- Name
  {5f7f0e12-3a7b-482d-a560-5baf7f3b4981}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -6.50022440034349,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}; !- Thermal Zone Name

OS:Surface,
  {5aeb0e75-1c48-4421-bcfb-a6b90878bec8}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c318d418-37d7-445b-adb6-cf7dca3573c1}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {570d17ec-fdc6-43de-8a98-e8ac8e61d11e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9616b810-dd3b-4452-8a66-714772473bce}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886678, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {362cafa1-c14a-453a-8c4c-8acdb769b0fe}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae089f75-197e-440e-a461-30bb4e4ce0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.676130633886678, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.676130633886678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef37967-46f7-40be-9e1d-559c64a506db}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca19c135-b0b4-4625-828c-4058edf30a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.676130633886678, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e265186-5b50-4078-9889-910ee43665ba}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {47cac253-003b-44d1-b830-ce15d2653df8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886678, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2bf9ae4-5136-4a35-a6b4-3a9ffff70b42}, !- Zone Air Inlet Port List
  {f5735668-2981-45e8-aec0-9a6f65d047b3}, !- Zone Air Exhaust Port List
  {001f925d-f95d-40b8-8bec-9a780d8c578c}, !- Zone Air Node Name
  {5c896204-3fc1-4f85-a608-ccbf042709d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18cc64bd-a718-48ac-a620-cb9b00f87368}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a618acc2-026c-44e7-b4eb-b5765573cda1}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground Zone Air Node, !- Name
  {001f925d-f95d-40b8-8bec-9a780d8c578c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {001f925d-f95d-40b8-8bec-9a780d8c578c}, !- Handle
  {3a0c36d7-f6ed-43f4-aef9-a9531f8d6691}, !- Name
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}, !- Source Object
  11,                                     !- Outlet Port
  {a618acc2-026c-44e7-b4eb-b5765573cda1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2bf9ae4-5136-4a35-a6b4-3a9ffff70b42}, !- Handle
  {bad49da2-5a78-4600-a03f-a2939a1beae0}, !- Name
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}, !- HVAC Component
  {86a77657-3fb9-428e-8c8d-df0e14eda3c6}; !- Port 1

OS:PortList,
  {f5735668-2981-45e8-aec0-9a6f65d047b3}, !- Handle
  {e5cfc58d-9b3b-425e-8ec1-cebdde64b00b}, !- Name
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}, !- HVAC Component
  {2e6e5f83-6950-4343-a90f-9b1a956ad119}; !- Port 1

OS:PortList,
  {5c896204-3fc1-4f85-a608-ccbf042709d9}, !- Handle
  {b6b46323-b50f-4102-b88d-8834a37c9181}, !- Name
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}; !- HVAC Component

OS:Sizing:Zone,
  {f80c4e49-4a23-4fd2-9eee-66dfec1d8df4}, !- Handle
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bfcb7fb-0761-4e10-8a9a-27f3d211ca10}, !- Handle
  Zone SmallHotel Exercise C  - Story Ground Zone HVAC Equipment List, !- Name
  {ceaa1c60-58f9-4350-9063-5b668d140e7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd5b4d92-90b9-4176-9b77-2ab2f6726a39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Handle
  SmallHotel Mechanical A  - Story Ground, !- Name
  {4bfb78d3-bba4-4fb1-916f-9472727e6110}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -5.82409376645681,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}; !- Thermal Zone Name

OS:Surface,
  {dc4fc8a0-98b6-40b9-8133-61f65206453c}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886681, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6772a8-5ade-4fa8-a56d-82bd768297ee}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372f3b22-74f2-45f4-912a-c324bf670ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c431d0a-d5f2-489a-bd98-ee02862eac15}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f0f1c43-2376-4f49-837e-a094af347a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886681, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7acee1-665f-4808-8c92-e49c81b9c203}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c6a33e5-a0d4-421a-9d02-da2efbce3563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886681, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.676130633886681, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b812c0fe-f472-43f4-bda6-4acf1c9f32f1}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886681, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0af4f6c-47de-4f8c-a668-296e93cd3c1f}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {ce1cdc6c-e501-4693-b3f3-dc43f6bd56d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75aadaa4-8e99-4fb8-9d1c-2d21a6681e0f}, !- Zone Air Inlet Port List
  {e0f048fc-fdcc-4b15-8a22-39c5834b8364}, !- Zone Air Exhaust Port List
  {d9b5c8a4-3d78-449d-9af0-deece81f7339}, !- Zone Air Node Name
  {b7cb653a-5391-4d3b-af44-5135477e201b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ba38662-dafc-425c-b3a4-543d9ae2b065}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ee71de4-ba17-4872-8092-00a014d23192}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground Zone Air Node, !- Name
  {d9b5c8a4-3d78-449d-9af0-deece81f7339}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9b5c8a4-3d78-449d-9af0-deece81f7339}, !- Handle
  {6ce7c6da-3734-4812-9789-2fb1b9678a2c}, !- Name
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}, !- Source Object
  11,                                     !- Outlet Port
  {3ee71de4-ba17-4872-8092-00a014d23192}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75aadaa4-8e99-4fb8-9d1c-2d21a6681e0f}, !- Handle
  {f375adfa-9bae-448e-8357-7824862faba7}, !- Name
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}, !- HVAC Component
  {9e96cdc8-5c7c-442d-8fe5-068e9d0412d2}; !- Port 1

OS:PortList,
  {e0f048fc-fdcc-4b15-8a22-39c5834b8364}, !- Handle
  {dfd72674-8558-4fc1-b9dc-2768d7b7954b}, !- Name
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}, !- HVAC Component
  {562d72ce-26e4-4925-961b-09d3f5e4f0e9}; !- Port 1

OS:PortList,
  {b7cb653a-5391-4d3b-af44-5135477e201b}, !- Handle
  {d838576d-d328-4b02-8bd4-99c150c330e7}, !- Name
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}; !- HVAC Component

OS:Sizing:Zone,
  {06b5f68e-1f75-41a0-8bcf-a3728e9b99b6}, !- Handle
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7dee29d-d736-4aab-8446-36d95d71d52d}, !- Handle
  Zone SmallHotel Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {a9155795-006d-4b6e-a4a6-5145b6fc8c83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccb0736d-994d-4287-ad88-bf92e1573d89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Handle
  SmallHotel Mechanical B  - Story Ground, !- Name
  {4bfb78d3-bba4-4fb1-916f-9472727e6110}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -5.82409376645681,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}; !- Thermal Zone Name

OS:Surface,
  {c343b2a1-c9e3-47fd-be56-1989e18bd937}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {284274d8-9969-487a-8407-1353981e514a}, !- Construction Name
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886681, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360ce360-5d7f-40dd-88fd-c8f367485dad}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c978783-82cf-45c4-945b-9d97c4d47c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eae2828-d0ce-451e-ab72-8ac9423bd9e6}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e84762-6ac0-41da-bf63-c16b85ba2386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886681, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0e877b-79b1-4145-9a1c-f08e6e78b0fe}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {432ede5e-1741-42b6-924d-136595f18a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886681, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.676130633886681, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0f1c43-2376-4f49-837e-a094af347a3e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c431d0a-d5f2-489a-bd98-ee02862eac15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886681, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1041b82-e3f4-4a3e-969d-5685535fde48}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {179c9d40-8603-4aa3-a3f6-cc4fe0873259}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50daae96-a3d6-4ae8-80bb-4473f5247839}, !- Zone Air Inlet Port List
  {c048782e-f2cb-4101-885c-3d274c29842d}, !- Zone Air Exhaust Port List
  {8da168fd-4daa-4c29-89d6-3f03ca009c74}, !- Zone Air Node Name
  {2bccbc08-af6c-482c-bcba-cea9254cbb36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a4dc93b-6ad2-4743-8c26-34426ac3afa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57165978-158a-4cba-b63d-a144c8ed54db}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground Zone Air Node, !- Name
  {8da168fd-4daa-4c29-89d6-3f03ca009c74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8da168fd-4daa-4c29-89d6-3f03ca009c74}, !- Handle
  {c3d7aba2-1292-4f57-8b78-937e2770daca}, !- Name
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}, !- Source Object
  11,                                     !- Outlet Port
  {57165978-158a-4cba-b63d-a144c8ed54db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50daae96-a3d6-4ae8-80bb-4473f5247839}, !- Handle
  {ece234d7-54cb-405e-b2fb-862cf3cb0501}, !- Name
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}, !- HVAC Component
  {419368aa-521b-497d-9b7a-8ab01c67065f}; !- Port 1

OS:PortList,
  {c048782e-f2cb-4101-885c-3d274c29842d}, !- Handle
  {adcbd875-9032-445e-974f-65f2071960de}, !- Name
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}, !- HVAC Component
  {b6f901df-09c3-4a53-a8de-50b5ee8938e7}; !- Port 1

OS:PortList,
  {2bccbc08-af6c-482c-bcba-cea9254cbb36}, !- Handle
  {fd1364e9-5026-4841-bda8-43cee0969606}, !- Name
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}; !- HVAC Component

OS:Sizing:Zone,
  {1c1620ff-97d8-4744-97e0-110aba7e7d00}, !- Handle
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7ea15fd-1e6f-4a30-9958-4ed8e2cf3de2}, !- Handle
  Zone SmallHotel Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {1c8b0cf8-92d0-460c-aeaa-2bbac85e4c8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ff9734d-0c75-4279-ae4c-bd7615c0a615}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Handle
  SmallHotel Mechanical C  - Story Ground, !- Name
  {4bfb78d3-bba4-4fb1-916f-9472727e6110}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -5.82409376645681,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {40b89258-645f-40e8-bc46-a6834f96cc64}; !- Thermal Zone Name

OS:Surface,
  {ace9a5bc-283b-42ef-b53c-f7fecee8b3eb}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886681, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae089f75-197e-440e-a461-30bb4e4ce0cb}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {362cafa1-c14a-453a-8c4c-8acdb769b0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8a1e1f-5862-4b3b-ad70-bb104584da1e}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886681, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f1518a-2700-45c7-8855-1834d268f5ec}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223bde8c-0739-40a8-91e5-2ff270ea92a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.676130633886681, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.676130633886681, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e84762-6ac0-41da-bf63-c16b85ba2386}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eae2828-d0ce-451e-ab72-8ac9423bd9e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.676130633886681, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886681, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd9fe1f-6ac5-4f29-8b52-0624805dbd2e}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {42bce72b-926e-424f-979e-4e19aa6628b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886681, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40b89258-645f-40e8-bc46-a6834f96cc64}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {774b0329-62a9-4f28-8831-a21827d7dd15}, !- Zone Air Inlet Port List
  {6c2be834-8c33-46a1-9057-c6079eee2ff1}, !- Zone Air Exhaust Port List
  {c780c36e-0701-47f0-9b47-ef40e416f2e1}, !- Zone Air Node Name
  {9bbeb048-4fa5-46cd-80dd-c07436a5b554}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6678b328-662c-49f8-9fc3-8597d3a25e9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b0f5f98-53bc-4e4c-842c-bb321b11ea8d}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground Zone Air Node, !- Name
  {c780c36e-0701-47f0-9b47-ef40e416f2e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c780c36e-0701-47f0-9b47-ef40e416f2e1}, !- Handle
  {c4af7141-0530-4fbf-8b46-31bef9dcc391}, !- Name
  {40b89258-645f-40e8-bc46-a6834f96cc64}, !- Source Object
  11,                                     !- Outlet Port
  {1b0f5f98-53bc-4e4c-842c-bb321b11ea8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {774b0329-62a9-4f28-8831-a21827d7dd15}, !- Handle
  {e5d3cd06-a193-4587-b92a-0cff6dbf8956}, !- Name
  {40b89258-645f-40e8-bc46-a6834f96cc64}, !- HVAC Component
  {0a8627f8-2d6a-4678-8b06-d32737d56d69}; !- Port 1

OS:PortList,
  {6c2be834-8c33-46a1-9057-c6079eee2ff1}, !- Handle
  {ff5315b6-5413-4974-bed2-d4b14335ced1}, !- Name
  {40b89258-645f-40e8-bc46-a6834f96cc64}, !- HVAC Component
  {2607c05e-17cf-4769-8547-bc31b4d69528}; !- Port 1

OS:PortList,
  {9bbeb048-4fa5-46cd-80dd-c07436a5b554}, !- Handle
  {76d162c6-8a7e-4d93-ba5f-da6a6e453ef0}, !- Name
  {40b89258-645f-40e8-bc46-a6834f96cc64}; !- HVAC Component

OS:Sizing:Zone,
  {e4ff0411-08c3-4ce1-9752-3a664f1b0d39}, !- Handle
  {40b89258-645f-40e8-bc46-a6834f96cc64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d53348a2-305d-43c4-a614-f0dc077085a7}, !- Handle
  Zone SmallHotel Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {40b89258-645f-40e8-bc46-a6834f96cc64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07755eb0-3ba0-49b4-b4d0-72d08a3e4b3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Handle
  SmallHotel PublicRestroom A  - Story Ground, !- Name
  {807ff917-c9f1-480b-a1a4-57ff38fd7ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -5.14796313257013,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}; !- Thermal Zone Name

OS:Surface,
  {b47e4f9a-acb1-434f-a67b-41f97281cd17}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886674, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6a33e5-a0d4-421a-9d02-da2efbce3563}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df7acee1-665f-4808-8c92-e49c81b9c203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {624521a9-8541-46ac-927e-7dc25620648e}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64a3048-3bad-4b9c-9797-050bc9cc1d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886674, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e12541-15b1-47f8-be8e-aa8995ea754e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a5dc83b-c567-478b-a20d-616a12eff8f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886674, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.676130633886674, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1537b9b-e998-4206-8072-bc9a6e36bf03}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886674, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2928239-a474-4460-b9b2-6b3725e6d398}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {3e207a5c-5ed8-4840-9080-f792dcf89ec9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65d30143-3c7c-4502-9f2f-70381c72b2e9}, !- Zone Air Inlet Port List
  {f02980cb-a2b7-4ff9-b351-3c3a98f432b3}, !- Zone Air Exhaust Port List
  {9026db68-6155-4856-a8f3-61998e43d7b5}, !- Zone Air Node Name
  {ca8fcc16-3af6-40f5-ba3a-5ca8c5375ef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d49d6735-dd4b-4ba2-94a1-79f2da549e87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc8bb47f-4b43-4e3c-9e9d-cafa53854bcb}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Zone Air Node, !- Name
  {9026db68-6155-4856-a8f3-61998e43d7b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9026db68-6155-4856-a8f3-61998e43d7b5}, !- Handle
  {fe4f1f40-64a5-4915-9c48-61cd4d383f16}, !- Name
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}, !- Source Object
  11,                                     !- Outlet Port
  {cc8bb47f-4b43-4e3c-9e9d-cafa53854bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65d30143-3c7c-4502-9f2f-70381c72b2e9}, !- Handle
  {d8e4a9a8-0476-4614-b3fa-8f640fd147b7}, !- Name
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}, !- HVAC Component
  {35da01bb-f4b8-4f53-a197-48979f333bf9}; !- Port 1

OS:PortList,
  {f02980cb-a2b7-4ff9-b351-3c3a98f432b3}, !- Handle
  {822c64a9-db08-4644-af6c-1e7b89165b1f}, !- Name
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}, !- HVAC Component
  {e50afc90-1a94-4162-ad3c-9c30172883c5}, !- Port 1
  {5438339a-4e83-4c77-bb08-bdabee8fa71d}; !- Port 2

OS:PortList,
  {ca8fcc16-3af6-40f5-ba3a-5ca8c5375ef9}, !- Handle
  {e59ebd6a-9cbb-4b2d-9f73-f9fdff48fa46}, !- Name
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}; !- HVAC Component

OS:Sizing:Zone,
  {a399265b-0db8-4c56-8dfc-d2bb8aeaedfd}, !- Handle
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41e0bfe7-02dd-43c9-b47a-ee26b2e562a1}, !- Handle
  Zone SmallHotel PublicRestroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {c704b528-9d5a-4e5f-a6dd-b157d4330349}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da2a2690-d821-4990-b329-a20d54ed0f75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d7c49e6-7a2b-4366-b9f9-cc4a942f225d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Handle
  SmallHotel PublicRestroom B  - Story Ground, !- Name
  {807ff917-c9f1-480b-a1a4-57ff38fd7ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -5.14796313257013,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}; !- Thermal Zone Name

OS:Surface,
  {f8261ceb-b0e2-4568-88d1-f6c81aa6878d}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {284274d8-9969-487a-8407-1353981e514a}, !- Construction Name
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886674, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432ede5e-1741-42b6-924d-136595f18a43}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a0e877b-79b1-4145-9a1c-f08e6e78b0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a3acff-37e1-4913-bfe7-1c6c125610cb}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {511139db-62d3-4fab-bd4c-e9bba802f43c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886674, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5875f5c0-4090-458e-9c67-cd493a294bec}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70fec5bd-8c5c-4558-a1cb-ee875dfa1ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886674, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.676130633886674, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64a3048-3bad-4b9c-9797-050bc9cc1d51}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {624521a9-8541-46ac-927e-7dc25620648e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886674, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b18760e-bba9-40b5-92a4-61cd1e854ff3}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {5406a12b-95c8-4145-b356-b7696ff813a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82843865-8da7-4967-a28f-1782760dfc15}, !- Zone Air Inlet Port List
  {27aac819-7026-410c-ad26-c01db1ff6dac}, !- Zone Air Exhaust Port List
  {3db42e94-ca80-4c5d-8895-21fa751a5eb2}, !- Zone Air Node Name
  {63951516-2850-4657-8f55-ff8636d94cfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bae4f640-48de-45f9-bd07-d4b4307f1978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7a90384-8356-42bb-80ff-191c5aefcb08}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Zone Air Node, !- Name
  {3db42e94-ca80-4c5d-8895-21fa751a5eb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db42e94-ca80-4c5d-8895-21fa751a5eb2}, !- Handle
  {5e5f4bd3-9a2d-428a-9b8c-9dc9f08053f9}, !- Name
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}, !- Source Object
  11,                                     !- Outlet Port
  {c7a90384-8356-42bb-80ff-191c5aefcb08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82843865-8da7-4967-a28f-1782760dfc15}, !- Handle
  {15b5be78-0998-4814-a280-7c6dbebb911d}, !- Name
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}, !- HVAC Component
  {cd936254-6060-4924-8221-2fcd61d0ca51}; !- Port 1

OS:PortList,
  {27aac819-7026-410c-ad26-c01db1ff6dac}, !- Handle
  {1ba5b57d-824c-4643-bb48-e9799c0b79db}, !- Name
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}, !- HVAC Component
  {2062978f-eb9e-448a-99f6-445a133da08a}, !- Port 1
  {7e403215-4e7c-49fe-8f28-179122e73e64}; !- Port 2

OS:PortList,
  {63951516-2850-4657-8f55-ff8636d94cfc}, !- Handle
  {a53e2a09-5bfc-4966-93f2-3000305a4546}, !- Name
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}; !- HVAC Component

OS:Sizing:Zone,
  {1d8c7146-313d-4bd2-bdaf-82bc018e6672}, !- Handle
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2e6e47f-78ed-429e-8df2-bb6a39a0ecbc}, !- Handle
  Zone SmallHotel PublicRestroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {7ce3f572-84c6-4a4f-8c06-ea35a0032bba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4822d56d-9453-44ea-b2f9-52c976809641}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88a354ee-2b29-4f57-9813-9ec80d9069b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Handle
  SmallHotel PublicRestroom C  - Story Ground, !- Name
  {807ff917-c9f1-480b-a1a4-57ff38fd7ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -5.14796313257013,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {cc069793-db6f-4df6-8922-4e4adb7e8606}; !- Thermal Zone Name

OS:Surface,
  {e82593ab-bcb0-4c04-b49d-40bbd9441f65}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886674, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223bde8c-0739-40a8-91e5-2ff270ea92a3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f1518a-2700-45c7-8855-1834d268f5ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5f91b2-0fd3-4930-86b5-276cac64c07e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886674, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06cf7771-357b-4ac6-bf12-d2c621070546}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86314803-30ea-4aa7-bc9c-60be3b3665e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.676130633886674, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.676130633886674, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {511139db-62d3-4fab-bd4c-e9bba802f43c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a3acff-37e1-4913-bfe7-1c6c125610cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.676130633886674, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886674, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6642d7b1-42bb-479b-8568-b0d56811f149}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {03a97f42-1b59-4463-a01a-c5fb01e364c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886674, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.44089209850063e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc069793-db6f-4df6-8922-4e4adb7e8606}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0b12199-6b4a-46ae-b6d0-3962a0a76044}, !- Zone Air Inlet Port List
  {1c21a299-2641-4eb4-ae90-ad1f0a108006}, !- Zone Air Exhaust Port List
  {50bfcb90-9de3-4c53-845c-357be66aadc6}, !- Zone Air Node Name
  {b84404d6-e929-4bec-bca5-4b1375268336}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8821a8c7-1f41-48e7-8340-543eb752290e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef921fe0-eed5-48e0-b29e-9e5269de5e7a}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Zone Air Node, !- Name
  {50bfcb90-9de3-4c53-845c-357be66aadc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50bfcb90-9de3-4c53-845c-357be66aadc6}, !- Handle
  {4c0416ae-b495-4638-ab88-977870097bfd}, !- Name
  {cc069793-db6f-4df6-8922-4e4adb7e8606}, !- Source Object
  11,                                     !- Outlet Port
  {ef921fe0-eed5-48e0-b29e-9e5269de5e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0b12199-6b4a-46ae-b6d0-3962a0a76044}, !- Handle
  {ed77eaa0-aa56-4c10-a88d-e5832fa22d68}, !- Name
  {cc069793-db6f-4df6-8922-4e4adb7e8606}, !- HVAC Component
  {ad0048bb-baf7-4117-b874-ba6a771632b7}; !- Port 1

OS:PortList,
  {1c21a299-2641-4eb4-ae90-ad1f0a108006}, !- Handle
  {82d5e9df-cb40-4abd-9fea-62a26a22f959}, !- Name
  {cc069793-db6f-4df6-8922-4e4adb7e8606}, !- HVAC Component
  {ccacd052-0087-48c6-9656-44532c6d2f0b}, !- Port 1
  {ef1978b2-7baf-4d69-8a99-6ea8f511a78a}; !- Port 2

OS:PortList,
  {b84404d6-e929-4bec-bca5-4b1375268336}, !- Handle
  {daa0ab1b-d8ba-4110-a575-b4bdd9bac6b7}, !- Name
  {cc069793-db6f-4df6-8922-4e4adb7e8606}; !- HVAC Component

OS:Sizing:Zone,
  {2d72ae57-cbd8-4c73-a0b0-b4a022e86899}, !- Handle
  {cc069793-db6f-4df6-8922-4e4adb7e8606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8cefbdd-8c90-4056-b5a0-4b2c5745d3e3}, !- Handle
  Zone SmallHotel PublicRestroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {cc069793-db6f-4df6-8922-4e4adb7e8606}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39331083-bf03-484a-8be6-51f438106045}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b181445-9618-42e4-950e-10c7913cb282}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Handle
  SmallHotel StaffLounge A  - Story Ground, !- Name
  {4a0a4c75-82cf-4aae-a362-478fac7e891f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -4.47183249868346,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}; !- Thermal Zone Name

OS:Surface,
  {a81e295d-a412-42be-ab99-60dd0fa5c6e4}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886677, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5dc83b-c567-478b-a20d-616a12eff8f5}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e12541-15b1-47f8-be8e-aa8995ea754e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9916b55c-3fbf-4f1c-889d-aeb4ceb06e37}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f02d958-23c1-4d0c-8333-d9496b4e8729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886677, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d122ed5c-05a1-47b4-9503-88a2b683f922}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {129789dd-4550-4ce2-b276-084a0e42a497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886677, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.676130633886677, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6825106b-b159-4f6a-a481-c6bcd904cee1}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886677, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def23ce9-56dd-42a6-8983-3c1f8704ab59}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {a1e9d54c-2532-42b5-943d-832f2989a6a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dc6c440-7cec-4c66-beb3-44a710e194a6}, !- Zone Air Inlet Port List
  {b23564d2-7bbc-4d85-b046-4d4c58bf1d8a}, !- Zone Air Exhaust Port List
  {c09d0eb7-97fc-45b8-953e-b16cbaf94adc}, !- Zone Air Node Name
  {b650f47f-7657-4863-8146-b108364149b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c52a86fe-fbf9-44ab-9816-5cd2b0556302}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3546ce5-ef26-44c7-a1fa-481cee05e32c}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground Zone Air Node, !- Name
  {c09d0eb7-97fc-45b8-953e-b16cbaf94adc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c09d0eb7-97fc-45b8-953e-b16cbaf94adc}, !- Handle
  {e7ac6491-39d6-44b6-be50-97af9dd0e3df}, !- Name
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}, !- Source Object
  11,                                     !- Outlet Port
  {e3546ce5-ef26-44c7-a1fa-481cee05e32c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dc6c440-7cec-4c66-beb3-44a710e194a6}, !- Handle
  {21f8b354-a794-4b87-9f8a-b1dceff31d29}, !- Name
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}, !- HVAC Component
  {8bb419a6-be38-489f-bf3c-628aaa92dade}; !- Port 1

OS:PortList,
  {b23564d2-7bbc-4d85-b046-4d4c58bf1d8a}, !- Handle
  {9163530d-2b37-4ae6-b518-663b8016d823}, !- Name
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}, !- HVAC Component
  {de535c4c-e421-4f6d-ab72-714a2599780f}; !- Port 1

OS:PortList,
  {b650f47f-7657-4863-8146-b108364149b5}, !- Handle
  {a42f9007-bc82-4096-854b-b5b554b44fbe}, !- Name
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}; !- HVAC Component

OS:Sizing:Zone,
  {7b5af515-af85-47a9-bab8-ec65e69859b6}, !- Handle
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3a2ba2b-d951-48ad-b8f1-fde3982b3e1f}, !- Handle
  Zone SmallHotel StaffLounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {a95bcc31-6f4e-4619-9f01-c0d43015ee29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0f8b5ba-8c2f-45d2-822d-274368ab50b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Handle
  SmallHotel StaffLounge B  - Story Ground, !- Name
  {4a0a4c75-82cf-4aae-a362-478fac7e891f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -4.47183249868346,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}; !- Thermal Zone Name

OS:Surface,
  {0247ec27-90dc-4134-b053-395e953dca19}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {284274d8-9969-487a-8407-1353981e514a}, !- Construction Name
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886677, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70fec5bd-8c5c-4558-a1cb-ee875dfa1ed6}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5875f5c0-4090-458e-9c67-cd493a294bec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6047055-b5aa-4ec3-8806-e60a0d019a1c}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da39ddb6-8ea3-46bf-9c22-6d992a459d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886677, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebddddd-c215-4c53-966c-e87d0bc22179}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7597868-24f7-4974-85bb-9d60be006b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.676130633886677, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.676130633886677, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f02d958-23c1-4d0c-8333-d9496b4e8729}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9916b55c-3fbf-4f1c-889d-aeb4ceb06e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.676130633886677, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f753c2d1-92db-4ac8-a41b-b7794ba1112b}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {8ea5b4be-1205-42bf-931b-f9c899814966}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9ad813b-cd67-4906-95e8-e7bb8fa4266b}, !- Zone Air Inlet Port List
  {6010e323-a93b-4c02-8922-5dba347d634b}, !- Zone Air Exhaust Port List
  {b1463f06-ccf5-4b52-ab85-5334204776a8}, !- Zone Air Node Name
  {f799b385-c1da-448c-8081-271e9c67c836}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70292e0a-7245-448f-ac67-afb1b34f59bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb4d5ebc-ad37-47f2-bc6f-49cf9e9eb251}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground Zone Air Node, !- Name
  {b1463f06-ccf5-4b52-ab85-5334204776a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1463f06-ccf5-4b52-ab85-5334204776a8}, !- Handle
  {3653c5e9-3089-4638-8f96-7f0eae0cf965}, !- Name
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}, !- Source Object
  11,                                     !- Outlet Port
  {eb4d5ebc-ad37-47f2-bc6f-49cf9e9eb251}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9ad813b-cd67-4906-95e8-e7bb8fa4266b}, !- Handle
  {37062bc8-4bb4-4257-90a3-0c0e05c96860}, !- Name
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}, !- HVAC Component
  {232c0942-a828-40a1-b0d9-519a9f2c4baa}; !- Port 1

OS:PortList,
  {6010e323-a93b-4c02-8922-5dba347d634b}, !- Handle
  {a52d861a-4081-4d58-87aa-9341efd5d980}, !- Name
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}, !- HVAC Component
  {0d0c1800-e966-4c1a-8951-367ed6fae750}; !- Port 1

OS:PortList,
  {f799b385-c1da-448c-8081-271e9c67c836}, !- Handle
  {01756fb9-3488-41dd-bf69-26d3ef899f22}, !- Name
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}; !- HVAC Component

OS:Sizing:Zone,
  {80efacb3-64cf-4fb8-93eb-475c5232c576}, !- Handle
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28da80a3-2d62-432e-81ef-5ca96df0646c}, !- Handle
  Zone SmallHotel StaffLounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {56f13e3e-0f19-4edf-a01f-399ea422aed9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fbdbff7-dfc5-4fb3-9b9d-6ca0b0161bc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Handle
  SmallHotel StaffLounge C  - Story Ground, !- Name
  {4a0a4c75-82cf-4aae-a362-478fac7e891f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -4.47183249868346,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {d5570dbe-e99b-4528-a913-dbecc334748e}; !- Thermal Zone Name

OS:Surface,
  {6ae5b6e4-67de-4091-b571-8882ffd2c090}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {9363cfb2-741f-45ac-829e-e1c1821d4234}, !- Construction Name
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886677, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86314803-30ea-4aa7-bc9c-60be3b3665e4}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06cf7771-357b-4ac6-bf12-d2c621070546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf2672b-e655-47a6-9a50-5af6da51760a}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886677, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07752c62-4c47-4148-bf00-9a8f11dae68f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {036f452e-7398-4162-ab63-0df0a4d0f639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.676130633886677, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.676130633886677, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da39ddb6-8ea3-46bf-9c22-6d992a459d3e}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6047055-b5aa-4ec3-8806-e60a0d019a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.676130633886677, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.676130633886677, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d65b610-438b-4523-91b9-d588f9af6576}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {a0fb6b94-5bda-457a-a418-b8854fb0b050}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.676130633886677, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.66453525910038e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.66453525910038e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5570dbe-e99b-4528-a913-dbecc334748e}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e6ffdcd-8126-41a2-a3ec-9d53dd1ec876}, !- Zone Air Inlet Port List
  {6b82e08e-c42f-44dc-b771-cda1fa2940bd}, !- Zone Air Exhaust Port List
  {46218729-53aa-4644-9f50-7ced1fe1fd24}, !- Zone Air Node Name
  {daea467e-a4d8-41b4-b625-339a084394ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af546954-af9d-4475-a5a0-54cb7bdefb21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ea8ecc4-ea1a-48a7-bad9-32877a86dbed}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground Zone Air Node, !- Name
  {46218729-53aa-4644-9f50-7ced1fe1fd24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46218729-53aa-4644-9f50-7ced1fe1fd24}, !- Handle
  {a82c17b3-3ea9-4362-986f-c97e0418fd4c}, !- Name
  {d5570dbe-e99b-4528-a913-dbecc334748e}, !- Source Object
  11,                                     !- Outlet Port
  {6ea8ecc4-ea1a-48a7-bad9-32877a86dbed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e6ffdcd-8126-41a2-a3ec-9d53dd1ec876}, !- Handle
  {3e24b4ed-f62b-4ed1-8401-c5e122916290}, !- Name
  {d5570dbe-e99b-4528-a913-dbecc334748e}, !- HVAC Component
  {e51cebd3-b70f-465d-93ec-8fe97ee58a88}; !- Port 1

OS:PortList,
  {6b82e08e-c42f-44dc-b771-cda1fa2940bd}, !- Handle
  {8dba634e-2548-4185-a58b-07d8624a2255}, !- Name
  {d5570dbe-e99b-4528-a913-dbecc334748e}, !- HVAC Component
  {bd41ee35-a11c-473b-8fbb-2b7e06dcb707}; !- Port 1

OS:PortList,
  {daea467e-a4d8-41b4-b625-339a084394ee}, !- Handle
  {62ac3fc4-ee2f-4693-8e15-ce125d250d40}, !- Name
  {d5570dbe-e99b-4528-a913-dbecc334748e}; !- HVAC Component

OS:Sizing:Zone,
  {5bc11c81-688c-4cd2-8076-dde3c9c4862c}, !- Handle
  {d5570dbe-e99b-4528-a913-dbecc334748e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98596607-0ed3-4af8-8496-05ca06cf9d47}, !- Handle
  Zone SmallHotel StaffLounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {d5570dbe-e99b-4528-a913-dbecc334748e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40b0ef53-012d-4504-ac51-82fdf6917e61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Handle
  SmallHotel ElevatorCore A  - Story Ground, !- Name
  {569a90c8-2200-475e-93a8-7d4e40507b72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -3.79570186479678,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {51603f87-675e-4186-a53b-6c38e363c4cb}; !- Thermal Zone Name

OS:Surface,
  {d9531bcb-0dbb-4b18-af29-f53aaf906499}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {b3e81d4d-96be-41be-be15-75d1775f541e}, !- Construction Name
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.9432439707308, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.9432439707308, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129789dd-4550-4ce2-b276-084a0e42a497}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d122ed5c-05a1-47b4-9503-88a2b683f922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f15c031-bdbd-41d1-a152-c2e02995ebc0}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b2d61d-3365-4570-baf8-0c1c9109a92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.9432439707308, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be4f6cf-e4fe-44f5-b39f-0d0f7bc8d8d9}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a11fe645-cf66-4509-b8ce-5eea6a95334d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.9432439707308, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.9432439707308, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.9432439707308, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576ea001-4fd8-4718-9900-9e7c0b32c59c}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.9432439707308, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.9432439707308, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c8c00a-0b8b-40e5-9448-7b4f63e56772}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {a229c897-9fc9-4fb8-946e-4f1fafab397f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0, 2.7432,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51603f87-675e-4186-a53b-6c38e363c4cb}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c2042d6-2c96-403b-8d7c-0edbc90f9ef5}, !- Zone Air Inlet Port List
  {bc616a69-81c8-4f12-8ded-0969027d7fc3}, !- Zone Air Exhaust Port List
  {f8f62bba-2ad6-4e4d-941c-079a88fd37b8}, !- Zone Air Node Name
  {ff4f67d5-7fca-4779-8ed0-91e7dc4f6245}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {144716d1-e0f1-4570-88fb-305fd8cef535}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground Zone Air Node, !- Name
  {f8f62bba-2ad6-4e4d-941c-079a88fd37b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8f62bba-2ad6-4e4d-941c-079a88fd37b8}, !- Handle
  {ed997285-2a5c-477c-b96d-93870f6fe271}, !- Name
  {51603f87-675e-4186-a53b-6c38e363c4cb}, !- Source Object
  11,                                     !- Outlet Port
  {144716d1-e0f1-4570-88fb-305fd8cef535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c2042d6-2c96-403b-8d7c-0edbc90f9ef5}, !- Handle
  {8e1aeb6c-9cfc-4c99-af13-b561573eb4fe}, !- Name
  {51603f87-675e-4186-a53b-6c38e363c4cb}; !- HVAC Component

OS:PortList,
  {bc616a69-81c8-4f12-8ded-0969027d7fc3}, !- Handle
  {00616368-4ce1-4b90-a796-fbaa7dfae40d}, !- Name
  {51603f87-675e-4186-a53b-6c38e363c4cb}; !- HVAC Component

OS:PortList,
  {ff4f67d5-7fca-4779-8ed0-91e7dc4f6245}, !- Handle
  {b2865734-ae13-4038-ab42-a96839971fb7}, !- Name
  {51603f87-675e-4186-a53b-6c38e363c4cb}; !- HVAC Component

OS:Sizing:Zone,
  {13400149-abab-4a9e-a969-cac872516ea1}, !- Handle
  {51603f87-675e-4186-a53b-6c38e363c4cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dce0f8d-95ab-4fed-8e38-9018798054f4}, !- Handle
  Zone SmallHotel ElevatorCore A  - Story Ground Zone HVAC Equipment List, !- Name
  {51603f87-675e-4186-a53b-6c38e363c4cb}; !- Thermal Zone

OS:Space,
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Handle
  SmallHotel ElevatorCore B  - Story Ground, !- Name
  {569a90c8-2200-475e-93a8-7d4e40507b72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -3.79570186479678,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}; !- Thermal Zone Name

OS:Surface,
  {2c4e05e5-27fa-4876-b1f7-411f5e5b5a18}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {9266c90e-79f6-4ca0-b49c-76f76679cd6e}, !- Construction Name
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.9432439707308, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.9432439707308, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7597868-24f7-4974-85bb-9d60be006b33}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aebddddd-c215-4c53-966c-e87d0bc22179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {874d78ca-ffa9-43e8-930b-0a5a637c9518}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f246aa-5925-4770-840e-1776a17f2009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.9432439707308, 0,  !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de70960-e76a-49f0-88ad-d1c9a6d8dc8e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce9f07d-4381-4dfa-a274-49b7b7ac3acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.9432439707308, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.9432439707308, 0,  !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.9432439707308, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b2d61d-3365-4570-baf8-0c1c9109a92d}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f15c031-bdbd-41d1-a152-c2e02995ebc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.7432,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.9432439707308, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.9432439707308, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17add5c-9571-4fac-98f6-92404b551a8d}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {e96d73f0-e675-46b7-9fc2-51995c39773d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0, 2.7432,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4f36f56-b39d-4e8f-af19-fc539abe6ca5}, !- Zone Air Inlet Port List
  {505ee152-f11d-4576-aaca-4fd5ed009189}, !- Zone Air Exhaust Port List
  {eb9870f5-67ba-46d4-affe-d40375062493}, !- Zone Air Node Name
  {1adb25e4-27ff-4ef9-aa65-42db1daf1770}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0766f938-1280-4067-837f-87c68e18f8d1}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground Zone Air Node, !- Name
  {eb9870f5-67ba-46d4-affe-d40375062493}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb9870f5-67ba-46d4-affe-d40375062493}, !- Handle
  {cdde84ea-bf8f-413e-998b-68d8da5610d9}, !- Name
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}, !- Source Object
  11,                                     !- Outlet Port
  {0766f938-1280-4067-837f-87c68e18f8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4f36f56-b39d-4e8f-af19-fc539abe6ca5}, !- Handle
  {28a4ddf1-dd76-48fc-b13c-9697dd7cae38}, !- Name
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}; !- HVAC Component

OS:PortList,
  {505ee152-f11d-4576-aaca-4fd5ed009189}, !- Handle
  {2725e0df-29f0-4a4f-b594-e268256c3ed2}, !- Name
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}; !- HVAC Component

OS:PortList,
  {1adb25e4-27ff-4ef9-aa65-42db1daf1770}, !- Handle
  {df571832-d586-4e92-bf0d-e4253ed2ffe3}, !- Name
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}; !- HVAC Component

OS:Sizing:Zone,
  {5082aa7c-577a-44c9-88a9-32c92ac1da13}, !- Handle
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ce1524b-6f6b-4d36-a49f-75b9ac8b48a0}, !- Handle
  Zone SmallHotel ElevatorCore B  - Story Ground Zone HVAC Equipment List, !- Name
  {a5561b1e-9df2-4909-8739-39ab4f1b6f06}; !- Thermal Zone

OS:Space,
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Handle
  SmallHotel ElevatorCore C  - Story Ground, !- Name
  {569a90c8-2200-475e-93a8-7d4e40507b72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -3.79570186479678,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}; !- Thermal Zone Name

OS:Surface,
  {137db6a2-fc13-43e6-8f71-3ea80454c89b}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {b3e81d4d-96be-41be-be15-75d1775f541e}, !- Construction Name
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.9432439707308, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.9432439707308, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036f452e-7398-4162-ab63-0df0a4d0f639}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07752c62-4c47-4148-bf00-9a8f11dae68f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3be83a-dede-46cc-9b56-2571972a8017}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.9432439707308, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1f4fb6-fb81-416a-a97b-fd51b732ca20}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2031258f-0712-4afd-9dcf-0d735ec5627f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.9432439707308, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.9432439707308, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.9432439707308, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f246aa-5925-4770-840e-1776a17f2009}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {874d78ca-ffa9-43e8-930b-0a5a637c9518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 2.7432,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.9432439707308, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.9432439707308, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896a1f52-d13e-4edf-8195-18ea7c8c3694}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {266f8067-fea6-4e72-930f-da0a206cb481}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.9432439707308, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 2.7432,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea26bbf9-b07c-40bf-bf96-050e8c2b37ec}, !- Zone Air Inlet Port List
  {8668b394-e5d3-46b2-b064-08f86ab32dad}, !- Zone Air Exhaust Port List
  {3bbde614-55db-4463-a42b-73898f989952}, !- Zone Air Node Name
  {b21d72a1-0af3-4cdc-afe2-318b2b3d6dec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {604f2ab3-9860-4721-aff1-8062943937fc}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground Zone Air Node, !- Name
  {3bbde614-55db-4463-a42b-73898f989952}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bbde614-55db-4463-a42b-73898f989952}, !- Handle
  {ba60363d-52db-4c4c-9069-32c994b8d5e3}, !- Name
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}, !- Source Object
  11,                                     !- Outlet Port
  {604f2ab3-9860-4721-aff1-8062943937fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea26bbf9-b07c-40bf-bf96-050e8c2b37ec}, !- Handle
  {2e39c83a-83d8-4bd1-91fe-d9d0ee24e86a}, !- Name
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}; !- HVAC Component

OS:PortList,
  {8668b394-e5d3-46b2-b064-08f86ab32dad}, !- Handle
  {11041015-db40-4736-9f15-ab1598e5aa67}, !- Name
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}; !- HVAC Component

OS:PortList,
  {b21d72a1-0af3-4cdc-afe2-318b2b3d6dec}, !- Handle
  {dd1e4be0-546e-48b9-8d2f-47fa402908f0}, !- Name
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}; !- HVAC Component

OS:Sizing:Zone,
  {5dc0b16e-910f-4970-bfe7-83225f247b5d}, !- Handle
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5adf080b-90c5-49c6-856d-b72ca09a052d}, !- Handle
  Zone SmallHotel ElevatorCore C  - Story Ground Zone HVAC Equipment List, !- Name
  {b1a65481-c39b-4f88-9fc5-c09c933d1cb8}; !- Thermal Zone

OS:Space,
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Handle
  SmallHotel Meeting A  - Story Ground,   !- Name
  {3cbf78c8-cd0a-4b9f-ba4d-438ad6233d14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -2.85245789406598,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}; !- Thermal Zone Name

OS:Surface,
  {a793f0a8-80d9-460b-a24d-76502a831d1c}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {fe94e0e6-b542-4867-9e29-a3a05ec9062d}, !- Construction Name
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.66945835527574, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a11fe645-cf66-4509-b8ce-5eea6a95334d}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be4f6cf-e4fe-44f5-b39f-0d0f7bc8d8d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c7c4163-7417-4c12-aca7-72051db99bfd}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9130f866-05b3-46ee-85af-348e60f110e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 1.66945835527574, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103c4ed2-2526-4648-a4af-cb5ab308dec8}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e26f15-df62-4468-a5d3-8a01d41fe111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.66945835527574, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 1.66945835527574, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f074183-8ce0-4572-8104-493527a4b7fd}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.66945835527574, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8020ed-d75e-4193-bd0d-df53d0e0892c}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {108ad53c-c6c6-4fc1-a3bc-46a7b7a06e04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8df8046c-1bca-41f5-be58-20643c275a9d}, !- Zone Air Inlet Port List
  {3ddb70bb-3863-454b-a7a7-874cb80384db}, !- Zone Air Exhaust Port List
  {cc8aa31b-a4a0-43d8-8a20-fe816b83554a}, !- Zone Air Node Name
  {a6f7084f-ff2c-4cc3-97f7-b56524a407b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24a3ef17-2d8a-4190-885a-1504de5aa744}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31ce1ec5-2ae9-450d-8d0a-f7beac05dcb7}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground Zone Air Node, !- Name
  {cc8aa31b-a4a0-43d8-8a20-fe816b83554a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc8aa31b-a4a0-43d8-8a20-fe816b83554a}, !- Handle
  {cbef49a9-b596-4e53-a9dd-068ba3150fb2}, !- Name
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}, !- Source Object
  11,                                     !- Outlet Port
  {31ce1ec5-2ae9-450d-8d0a-f7beac05dcb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8df8046c-1bca-41f5-be58-20643c275a9d}, !- Handle
  {0d84ba11-a658-49d7-98e6-aeddfe05471c}, !- Name
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}, !- HVAC Component
  {7a4fed05-7570-436d-b438-f4a45ae055d7}; !- Port 1

OS:PortList,
  {3ddb70bb-3863-454b-a7a7-874cb80384db}, !- Handle
  {04d60873-0ac7-4493-9c8c-809686dfe121}, !- Name
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}, !- HVAC Component
  {8b0eebbb-1dfa-4e0a-9d89-4166fadf7111}; !- Port 1

OS:PortList,
  {a6f7084f-ff2c-4cc3-97f7-b56524a407b9}, !- Handle
  {3781d1b7-d189-44be-bb90-8c4df25a02a4}, !- Name
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}; !- HVAC Component

OS:Sizing:Zone,
  {30979d1b-808d-46b3-9134-0dc815888282}, !- Handle
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aae48c96-f860-461e-9c45-e990e70382d4}, !- Handle
  Zone SmallHotel Meeting A  - Story Ground Zone HVAC Equipment List, !- Name
  {feda7738-a8f1-43e0-b728-a6da601b2ac3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2c35331-9995-42a7-9d9e-29baa1d5d9c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Handle
  SmallHotel Meeting B  - Story Ground,   !- Name
  {3cbf78c8-cd0a-4b9f-ba4d-438ad6233d14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -2.85245789406598,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}; !- Thermal Zone Name

OS:Surface,
  {39b25fb1-cbe6-499c-8c65-030fbb0f9711}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {4150a4f8-1743-4ed8-a9d1-e255fc71a18c}, !- Construction Name
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.66945835527574, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce9f07d-4381-4dfa-a274-49b7b7ac3acd}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1de70960-e76a-49f0-88ad-d1c9a6d8dc8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec04ee6-26e0-4711-a116-0137702cbae3}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec6d561-6a0a-4506-8c02-86f4c556cd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 1.66945835527574, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb2441b-d5ef-4eec-b7f0-a4100908a40c}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbf37b1-43ee-4223-852a-58dbcdbc62a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.66945835527574, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 1.66945835527574, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9130f866-05b3-46ee-85af-348e60f110e2}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c7c4163-7417-4c12-aca7-72051db99bfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.66945835527574, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b5a48a-9246-4ac5-9f20-7c188e91b49c}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b2b8f649-2f19-4307-931b-38b5b63279ee}, !- Construction Name
  {14d2b048-97cd-42c3-922f-0b846ff3a3ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17707dc5-9b26-4e2d-90c3-740a821bab5c}, !- Zone Air Inlet Port List
  {725df0ac-ff2d-4155-a8fe-6a70e527145c}, !- Zone Air Exhaust Port List
  {2f6c7691-42e4-47b7-8921-3cd03325dc4f}, !- Zone Air Node Name
  {31acfa4d-cdaf-4c6b-9b00-26066b3f75e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51e0abf2-b3cc-49ef-b6a3-d451c48bb71c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9eff83b9-30ac-4e5d-8629-c18dae477ea1}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground Zone Air Node, !- Name
  {2f6c7691-42e4-47b7-8921-3cd03325dc4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f6c7691-42e4-47b7-8921-3cd03325dc4f}, !- Handle
  {aee95217-2055-4400-b72b-cb8a67bb5698}, !- Name
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}, !- Source Object
  11,                                     !- Outlet Port
  {9eff83b9-30ac-4e5d-8629-c18dae477ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17707dc5-9b26-4e2d-90c3-740a821bab5c}, !- Handle
  {49f14e26-9f0b-4c32-9305-08211105718c}, !- Name
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}, !- HVAC Component
  {4bef28c3-978f-4031-94a3-82875cf8e3d4}; !- Port 1

OS:PortList,
  {725df0ac-ff2d-4155-a8fe-6a70e527145c}, !- Handle
  {799cf830-8869-47fe-89eb-bf3921c5a402}, !- Name
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}, !- HVAC Component
  {58f7ab30-2df0-4c9a-817e-95e3f2de8b39}; !- Port 1

OS:PortList,
  {31acfa4d-cdaf-4c6b-9b00-26066b3f75e2}, !- Handle
  {41f88074-0fb3-4d00-9b9c-454b48c924ce}, !- Name
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}; !- HVAC Component

OS:Sizing:Zone,
  {38cc58ad-52e0-466b-8ee9-a2ff0830c5d4}, !- Handle
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9833f1a-002f-41bb-984b-e01ee04fab96}, !- Handle
  Zone SmallHotel Meeting B  - Story Ground Zone HVAC Equipment List, !- Name
  {19a7687b-58a2-4dd4-8c62-cb69f72ad6a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {197f5904-47d2-4790-867e-28ff9f8946cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d953c66c-09e4-427c-b251-ec559090e8fa}, !- Handle
  SmallHotel Meeting C  - Story Ground,   !- Name
  {3cbf78c8-cd0a-4b9f-ba4d-438ad6233d14}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -2.85245789406598,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2e1ea08-bc92-4458-9584-66d9a3c8a613}, !- Building Story Name
  {5754f04d-b01f-4d9d-90da-09d0310088d4}; !- Thermal Zone Name

OS:Surface,
  {265ea2a7-3e43-4da5-b023-1d65950385f0}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {fe94e0e6-b542-4867-9e29-a3a05ec9062d}, !- Construction Name
  {d953c66c-09e4-427c-b251-ec559090e8fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.66945835527574, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.66945835527574, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2031258f-0712-4afd-9dcf-0d735ec5627f}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d953c66c-09e4-427c-b251-ec559090e8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1f4fb6-fb81-416a-a97b-fd51b732ca20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.5527136788005e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ec0686-2070-48b9-93df-a7c2210689b9}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d953c66c-09e4-427c-b251-ec559090e8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.66945835527574, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.66945835527574, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.5527136788005e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e40919-141f-4a6f-9d40-f4d0db878655}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d953c66c-09e4-427c-b251-ec559090e8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
