
OS:Version,
  {13cf21cd-b98f-42d4-a969-b49f0c9eb03f}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {7af78aab-8785-4734-939e-cfb59236687c}; !- Handle

OS:Site,
  {83b09105-cb72-48d5-a1a7-0f6dd0a54c53}, !- Handle
  Birmingham_AL_USA,                      !- Name
  33.18,                                  !- Latitude {deg}
  -86.78,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  178,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b98b328c-43c9-409a-b7bb-497e015ffb63}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {cd38f80e-0c20-40db-b7ec-b16e29735f7f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {33473a03-e278-4f40-bf10-bc8155ae411a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {03b59662-a339-492c-a04a-e3e665bc88cb}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {8f38c99d-f846-44bd-9450-5805bbbc578f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f57c89c0-aaa3-4f6a-b02c-872ae2abfe03}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {82ccd186-42d7-4e84-9c88-280c6561e764}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {3940c8eb-2311-4d3b-b05d-b69781b2ad3a}, !- Handle
  Birmingham,                             !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722300,                                 !- WMO Number
  33.18,                                  !- Latitude {deg}
  -86.78,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  178,                                    !- Elevation {m}
  file:////weather/G0101170.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c18c8ab9-ce60-475c-8e27-9fddbe99ecf4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.7675,                                !- Annual Average Outdoor Air Temperature {C}
  21.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bfd4a9d1-1da4-40e3-b84a-fe78833f073d}, !- Handle
  Birmingham Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.268;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ca1fe5f-aeca-4a57-877e-d3c1f5c096ed}, !- Handle
  Birmingham Ann Clg .4% Condns WB=>MDB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.268;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d195517-b91e-4b7d-88fe-024da60b5eec}, !- Handle
  Birmingham Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.268;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {91a5be85-e1bd-40ef-9817-c2c580d6a621}, !- Handle
  Birmingham Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.268;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1797672-1e7b-4afb-a7c0-8ac7a6f0ca94}, !- Handle
  Birmingham Ann Htg 99% Condns DB 1,     !- Name
  -2.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -2.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0c8d9dd4-cbf9-475b-bf7e-02fec8dc0e38}, !- Handle
  Birmingham Ann Htg 99.6% Condns DB 1,   !- Name
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5f319b6b-2608-4605-9615-c8262fc40c48}, !- Handle
  Birmingham Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  9.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d2afb30e-bd10-4226-b5ed-96927da16d3e}, !- Handle
  Birmingham April .4% Condns DB=>MCWB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.326;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be30616d-6c01-418a-9224-a922da0a0a22}, !- Handle
  Birmingham April .4% Condns WB=>MCDB 1, !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.326;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f14c4874-0443-4fbf-9309-46babdccd81f}, !- Handle
  Birmingham August .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.268;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {88a65ada-b7d5-4e96-8f34-47f55a803820}, !- Handle
  Birmingham August .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.268;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bed0be9f-eded-4261-89a7-05fc5e6b7a89}, !- Handle
  Birmingham December .4% Condns DB=>MCWB 1, !- Name
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Taub {dimensionless}
  2.619;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dca3b669-4b6d-4324-8c41-2a621455aefc}, !- Handle
  Birmingham December .4% Condns WB=>MCDB 1, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Taub {dimensionless}
  2.619;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {661c6775-a99c-4969-b512-8b286570fbff}, !- Handle
  Birmingham February .4% Condns DB=>MCWB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Taub {dimensionless}
  2.53;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b64ef445-8b9f-4f4d-b0c1-4d0f0a44d24c}, !- Handle
  Birmingham February .4% Condns WB=>MCDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Taub {dimensionless}
  2.53;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {12655caa-8b0a-458a-946e-7d9a5b8b2aab}, !- Handle
  Birmingham January .4% Condns DB=>MCWB 1, !- Name
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Taub {dimensionless}
  2.614;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f358e601-a133-4100-9f6c-6b74bf29b05f}, !- Handle
  Birmingham January .4% Condns WB=>MCDB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Taub {dimensionless}
  2.614;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {649ece2f-4f82-4a07-bb71-c568e5952c39}, !- Handle
  Birmingham July .4% Condns DB=>MCWB 1,  !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Taub {dimensionless}
  2.202;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {33c087f6-aed0-49a3-81b8-f1b6a7bb9aef}, !- Handle
  Birmingham July .4% Condns WB=>MCDB 1,  !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Taub {dimensionless}
  2.202;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {57c4e576-bdb2-4e17-a7e6-2d49b1aca457}, !- Handle
  Birmingham June .4% Condns DB=>MCWB 1,  !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Taub {dimensionless}
  2.243;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c7192cf-fb83-4ed3-a4c9-ed2ea814333d}, !- Handle
  Birmingham June .4% Condns WB=>MCDB 1,  !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Taub {dimensionless}
  2.243;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1e68ced5-4c1f-4f83-8631-68b4cbcc0415}, !- Handle
  Birmingham March .4% Condns DB=>MCWB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Taub {dimensionless}
  2.472;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c10f5719-dcb8-4ba6-a2bf-be5cf5b2d8cc}, !- Handle
  Birmingham March .4% Condns WB=>MCDB 1, !- Name
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Taub {dimensionless}
  2.472;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2be73c25-2001-4627-86eb-d0a1f1f1acff}, !- Handle
  Birmingham May .4% Condns DB=>MCWB 1,   !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Taub {dimensionless}
  2.317;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c778f1bb-aa68-4aa4-bb5d-0f055f3b794f}, !- Handle
  Birmingham May .4% Condns WB=>MCDB 1,   !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Taub {dimensionless}
  2.317;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7723efee-b3f5-48ea-bf5c-7ed01d0d4260}, !- Handle
  Birmingham November .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Taub {dimensionless}
  2.526;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {019acef7-d0d8-48e0-b318-535b9345c9b8}, !- Handle
  Birmingham November .4% Condns WB=>MCDB 1, !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Taub {dimensionless}
  2.526;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {15abebf2-2071-4d39-ac4e-e4d1f5b57527}, !- Handle
  Birmingham October .4% Condns DB=>MCWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Taub {dimensionless}
  2.452;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7361f6df-c7d9-49f0-9ad5-da2cd0bb8ff5}, !- Handle
  Birmingham October .4% Condns WB=>MCDB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Taub {dimensionless}
  2.452;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {caf9bff0-9847-4976-84c5-758cdf90368e}, !- Handle
  Birmingham September .4% Condns DB=>MCWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {02ecbd11-fe7a-43d1-acd6-c35d099223a7}, !- Handle
  Birmingham September .4% Condns WB=>MCDB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {50691689-45bb-4278-a7b3-918ca5c555cb}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:Building,
  {cf98226d-c32b-46c7-8113-f22227e0c517}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStripmall|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {21b90554-6133-4094-b0ea-0d41d2a5449d}, !- Default Construction Set Name
  {92de0455-3411-4e7b-bb51-4569f85321d4}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:SpaceType,
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8ce201e6-28a7-4c5b-9276-3f0cdb8d0b70}, !- Default Schedule Set Name
  {242ed665-106b-45e0-b759-bb46e1b3326d}, !- Group Rendering Name
  {b2f196b0-ed09-4ee8-af40-d9d98a2376de}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:Rendering:Color,
  {242ed665-106b-45e0-b759-bb46e1b3326d}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0ee1647d-e950-421e-9fff-cf1ffd16ec50}, !- Default Schedule Set Name
  {0244c159-b1aa-4a63-8c38-32c82860c689}, !- Group Rendering Name
  {800d4be2-5c99-41f9-9437-7666db78406a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:Rendering:Color,
  {0244c159-b1aa-4a63-8c38-32c82860c689}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1a1dc0f9-0f07-469d-b342-78ac7989f351}, !- Default Schedule Set Name
  {cddbb714-e95d-4a6d-892f-6a5c74a37e51}, !- Group Rendering Name
  {389b34d3-cfd5-4615-9712-dd5a11504019}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {cddbb714-e95d-4a6d-892f-6a5c74a37e51}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9df8a825-5771-4add-82d2-0e8c48381c91}, !- Default Schedule Set Name
  {5e643e79-7e81-4bda-9f12-da30f5be3465}, !- Group Rendering Name
  {f61cedf4-8096-4647-86fd-bc0ece626e36}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {5e643e79-7e81-4bda-9f12-da30f5be3465}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c48d15ea-d1b1-423e-b947-db4c7d23edd1}, !- Default Schedule Set Name
  {98360f7c-4231-465e-bab1-2254d0326b63}, !- Group Rendering Name
  {c182a88f-60d3-4023-936a-303fafb7bbe3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {98360f7c-4231-465e-bab1-2254d0326b63}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground, !- Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -65.9911357683742,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}; !- Thermal Zone Name

OS:Surface,
  {f6afc15a-5480-4465-a396-cab4934a362e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {cdead6b1-65ce-4eea-8854-373ebb228fee}, !- Construction Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61227010-5e13-45f4-a5fa-274d229ddd76}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21bd5c43-648b-40ed-bacb-9dda29f6d863}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240942b5-514f-4503-9dd4-aa7e068e3807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acad1a15-75b3-471b-b551-b283ee83f4c9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {060441ac-11a1-438e-abca-a0ba9ac53f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635ccc75-4630-42ab-9fe5-2dbc850a44b1}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a47a1f44-6c4a-4402-9553-afe9a7615027}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b355cec3-bb4b-44ba-bcd6-a33e33c3b4ab}, !- Zone Air Inlet Port List
  {c705cf6d-03ef-4820-91e4-27a444bfc08b}, !- Zone Air Exhaust Port List
  {ab7158c4-6529-4405-810b-424d094cd10a}, !- Zone Air Node Name
  {c8c35393-6d25-449a-b238-ef5de20f908d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {075a1025-9f8e-47d6-9dd2-fb15bc947d95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9306b1df-eb15-48b2-94ed-acaceb81152b}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Zone Air Node, !- Name
  {ab7158c4-6529-4405-810b-424d094cd10a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab7158c4-6529-4405-810b-424d094cd10a}, !- Handle
  {ef5c9320-2b50-4ff4-bc90-b01c0e4c8be2}, !- Name
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}, !- Source Object
  11,                                     !- Outlet Port
  {9306b1df-eb15-48b2-94ed-acaceb81152b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b355cec3-bb4b-44ba-bcd6-a33e33c3b4ab}, !- Handle
  {eed3fbbe-7312-440d-b7db-8d7048e53668}, !- Name
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}, !- HVAC Component
  {d96b3205-96dc-4660-91f8-2bb92a149bb8}; !- Port 1

OS:PortList,
  {c705cf6d-03ef-4820-91e4-27a444bfc08b}, !- Handle
  {843f5851-5bb1-4258-b78a-84ca98f677d2}, !- Name
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}; !- HVAC Component

OS:PortList,
  {c8c35393-6d25-449a-b238-ef5de20f908d}, !- Handle
  {1d4a093e-658e-4c0c-a72e-70c47bd3d3f1}, !- Name
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}, !- HVAC Component
  {1d17904c-a8d6-497e-83b5-f65d314c6626}; !- Port 1

OS:Sizing:Zone,
  {817673d9-9841-47f8-ad02-a864289fb6ac}, !- Handle
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dc4b5f2-f71e-4f83-a25d-1a25fed84a7e}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7f112e95-e511-4a0b-b22a-318f2c6326fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b83589ab-51e8-44ad-bd22-6010cc8b5e65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground, !- Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -65.9911357683742,                      !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}; !- Thermal Zone Name

OS:Surface,
  {ed75fc9d-b71c-4d8c-9d2b-fc718811eefe}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1b1f8c1c-8ea9-4593-b5f1-29601f67fb41}, !- Construction Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bba8db4-c19d-4c6a-b3f4-bc1f276e9f4b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df51708b-e9e2-4ef2-b2a9-56a586e5a639}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebe4c819-0213-4187-9227-fcc7b05c9366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505b46aa-6369-4e1b-9ed2-269413793033}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ffb22eb-2baa-4895-a77e-660c347b963f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240942b5-514f-4503-9dd4-aa7e068e3807}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21bd5c43-648b-40ed-bacb-9dda29f6d863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a4c112-9f74-45a6-9f65-55144339374a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {594716e4-be73-4e13-9872-67ca79afa1d3}, !- Zone Air Inlet Port List
  {91665039-703e-48f9-b903-f18cd0b3ef57}, !- Zone Air Exhaust Port List
  {6c5c8c73-286f-457f-9b6c-63556cb83228}, !- Zone Air Node Name
  {eccdbd0a-dd05-4678-9c1f-dc076344007d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {630c8d27-214b-48a2-ad1a-1eaa85ae9619}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce544091-0c2d-43de-8d3f-12cce0c004ce}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Zone Air Node, !- Name
  {6c5c8c73-286f-457f-9b6c-63556cb83228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c5c8c73-286f-457f-9b6c-63556cb83228}, !- Handle
  {d998ee20-e6f1-4f20-9753-da291fda27c3}, !- Name
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}, !- Source Object
  11,                                     !- Outlet Port
  {ce544091-0c2d-43de-8d3f-12cce0c004ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {594716e4-be73-4e13-9872-67ca79afa1d3}, !- Handle
  {c0a62fa9-7fb2-4980-b847-2bb65ebdeef2}, !- Name
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}, !- HVAC Component
  {27295c22-459c-4581-a60a-a1fd1faaf8c4}; !- Port 1

OS:PortList,
  {91665039-703e-48f9-b903-f18cd0b3ef57}, !- Handle
  {66a8c499-bb1e-4c60-b82a-efe11a42790c}, !- Name
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}; !- HVAC Component

OS:PortList,
  {eccdbd0a-dd05-4678-9c1f-dc076344007d}, !- Handle
  {9111449f-3d84-49e2-866a-9c4853a48037}, !- Name
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}, !- HVAC Component
  {38037e46-c999-47c5-ab58-c9f53e5cc88f}; !- Port 1

OS:Sizing:Zone,
  {97e1a327-d3ba-4f43-9eda-c8251457b2cc}, !- Handle
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adbeda73-ad0e-4c3b-b132-6b45ffb1542d}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {801d9154-d5bb-4116-a2b5-282e7bcc1b61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d45795f-502c-4d3c-aec3-7e7805640ee5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground, !- Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -65.9911357683742,                      !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}; !- Thermal Zone Name

OS:Surface,
  {4551ecd8-82f8-4b93-a144-7a6e627ebe08}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {cdead6b1-65ce-4eea-8854-373ebb228fee}, !- Construction Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b537641-9294-4eac-8c41-675070433217}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad5dc4d-7487-4442-9d10-de658e8b8682}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d88e22-e03f-4fcc-b2da-33dbf791d326}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d71d824-33ef-4d8a-bb82-de0d8de8f4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe4c819-0213-4187-9227-fcc7b05c9366}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df51708b-e9e2-4ef2-b2a9-56a586e5a639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac16715d-e1e8-4e60-bebe-691a95327f23}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {959ebfb6-a5c3-473a-9df1-7e26cada9e4c}, !- Zone Air Inlet Port List
  {34ae57c7-078b-4a62-8170-29f8f566c968}, !- Zone Air Exhaust Port List
  {be886470-bd24-42b5-850a-d0e9ce4fae23}, !- Zone Air Node Name
  {fa0a08f1-b6f0-48f6-8911-3f16d006393e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45d2495a-5fc4-489c-9536-94961ad87299}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02320261-d97c-41c4-9a77-84ea1774bd97}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Zone Air Node, !- Name
  {be886470-bd24-42b5-850a-d0e9ce4fae23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be886470-bd24-42b5-850a-d0e9ce4fae23}, !- Handle
  {523d0790-9501-4b31-afbe-1b0c28209a25}, !- Name
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}, !- Source Object
  11,                                     !- Outlet Port
  {02320261-d97c-41c4-9a77-84ea1774bd97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {959ebfb6-a5c3-473a-9df1-7e26cada9e4c}, !- Handle
  {34f4a530-5891-47f3-a177-0b62a46dc1db}, !- Name
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}, !- HVAC Component
  {7fed35d9-7875-41fc-906f-67a50956eddb}; !- Port 1

OS:PortList,
  {34ae57c7-078b-4a62-8170-29f8f566c968}, !- Handle
  {3311c5e4-6239-4ff2-b22c-8b7a04cceb99}, !- Name
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}; !- HVAC Component

OS:PortList,
  {fa0a08f1-b6f0-48f6-8911-3f16d006393e}, !- Handle
  {dc4627cd-ceae-4ac5-9a6e-7a3c7ae9c18f}, !- Name
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}, !- HVAC Component
  {2437a5d2-f835-40be-8818-b886abc058c1}; !- Port 1

OS:Sizing:Zone,
  {4aed8e35-f834-40e7-b61f-554357e59ebe}, !- Handle
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cb3b6d7-bea8-46d3-80a4-e71d41a81a1d}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6424f8d6-7ee8-464e-9ce0-5af393fb3259}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dae4cc93-f1d0-40b5-be30-032ccbaa3935}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground, !- Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.4191357683742,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {411333be-51bf-4307-9aec-fa32166bb5f6}; !- Thermal Zone Name

OS:Surface,
  {dfec4e30-0f12-4509-bbb9-95c1f03f81e6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {af73a92c-957b-42ba-80a9-6d0e3fe3d1bf}, !- Construction Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060441ac-11a1-438e-abca-a0ba9ac53f6b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acad1a15-75b3-471b-b551-b283ee83f4c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41c68f6-e25d-4485-b140-2c3bc969d882}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8318aa7b-a6b9-4392-b59b-d0ab355cb74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79fbee6-2fb4-4a04-99ad-6d54fa7af0f8}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e159bfe-45bc-4205-b9a4-0d537fa49647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b26b36-df21-4dea-8236-722d064cbce9}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {952da993-f846-4b2d-b6b6-f5ac3e1ed8cf}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {411333be-51bf-4307-9aec-fa32166bb5f6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e5c91af-416f-416e-b875-bff2f7345a5f}, !- Zone Air Inlet Port List
  {322e4475-ab45-4ae2-b54e-86fb42a12baa}, !- Zone Air Exhaust Port List
  {86f152ea-32e9-43e1-829c-0a385b550958}, !- Zone Air Node Name
  {d2155fbf-4756-4193-890b-f6194e68acba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd664f8d-e2da-4c30-818a-94cfb61739fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39027a81-d07d-468a-b95f-b39d46f95d0c}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone Air Node, !- Name
  {86f152ea-32e9-43e1-829c-0a385b550958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86f152ea-32e9-43e1-829c-0a385b550958}, !- Handle
  {10d23ba0-3783-4495-a947-2021712bb86d}, !- Name
  {411333be-51bf-4307-9aec-fa32166bb5f6}, !- Source Object
  11,                                     !- Outlet Port
  {39027a81-d07d-468a-b95f-b39d46f95d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e5c91af-416f-416e-b875-bff2f7345a5f}, !- Handle
  {33338773-b681-4757-bac8-c7f5545e86ec}, !- Name
  {411333be-51bf-4307-9aec-fa32166bb5f6}, !- HVAC Component
  {b1a1e9c5-237f-4898-977f-c3fe4fc6ed8d}; !- Port 1

OS:PortList,
  {322e4475-ab45-4ae2-b54e-86fb42a12baa}, !- Handle
  {ab5f4ae5-1278-4978-abc9-d3eaebf5eb1d}, !- Name
  {411333be-51bf-4307-9aec-fa32166bb5f6}; !- HVAC Component

OS:PortList,
  {d2155fbf-4756-4193-890b-f6194e68acba}, !- Handle
  {a37a24db-2fcd-4bc2-9edd-9c81dd1a85da}, !- Name
  {411333be-51bf-4307-9aec-fa32166bb5f6}, !- HVAC Component
  {03d1c2f0-3f73-40c9-abf5-b7dece9f2935}; !- Port 1

OS:Sizing:Zone,
  {1ab5b41f-cbd8-4f4f-bd69-fd08c391f217}, !- Handle
  {411333be-51bf-4307-9aec-fa32166bb5f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2846fa4-fd43-49b6-a001-5b1b9fdcfe88}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone HVAC Equipment List, !- Name
  {411333be-51bf-4307-9aec-fa32166bb5f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d001c1e-ddcf-47ef-b61c-51e5751da8d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground, !- Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.4191357683742,                      !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}; !- Thermal Zone Name

OS:Surface,
  {b7352c1f-c772-4a08-983c-c5c11cb3f4aa}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {632f1c56-8f0e-4011-8318-57d3af741028}, !- Construction Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ffb22eb-2baa-4895-a77e-660c347b963f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505b46aa-6369-4e1b-9ed2-269413793033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0d91f2-2366-41e7-b33a-b45ee31b4943}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7854fcf-74af-428c-b2a5-1400bc3856e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbaf794-0fcc-4329-b141-2ec97d6e842f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0861dfa-30d6-4dfa-aa8a-26d883476c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8318aa7b-a6b9-4392-b59b-d0ab355cb74c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41c68f6-e25d-4485-b140-2c3bc969d882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cfc4b6-304a-43b9-b7ab-68f4269f7900}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26316d30-b756-4cd6-a6e9-6256406411e1}, !- Zone Air Inlet Port List
  {99d570c1-46f0-49f5-aff9-d85ff19cc9a8}, !- Zone Air Exhaust Port List
  {1d9b8aad-3762-4957-a5d6-9ceae0fb2cbe}, !- Zone Air Node Name
  {1311c586-2da7-4c2a-a3a8-3687872d9d56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cd42ca1-27be-4f5e-9039-0b17fb6a2701}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {158b217c-1ef6-48f0-a277-b6a07cc9ae93}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone Air Node, !- Name
  {1d9b8aad-3762-4957-a5d6-9ceae0fb2cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d9b8aad-3762-4957-a5d6-9ceae0fb2cbe}, !- Handle
  {3b6de4b8-7896-402e-96a1-e213b2511caa}, !- Name
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}, !- Source Object
  11,                                     !- Outlet Port
  {158b217c-1ef6-48f0-a277-b6a07cc9ae93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26316d30-b756-4cd6-a6e9-6256406411e1}, !- Handle
  {b5cd5f47-35d2-4cdf-8e55-c0a9b89cad9b}, !- Name
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}, !- HVAC Component
  {088a0e61-5cf4-45bb-ae8d-6b93f7068cd2}; !- Port 1

OS:PortList,
  {99d570c1-46f0-49f5-aff9-d85ff19cc9a8}, !- Handle
  {a9ac301f-62d1-465e-b6cb-7397e5d1000d}, !- Name
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}; !- HVAC Component

OS:PortList,
  {1311c586-2da7-4c2a-a3a8-3687872d9d56}, !- Handle
  {507e139f-d260-467d-8ae3-2166a86da01f}, !- Name
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}, !- HVAC Component
  {ccdf8a42-f0d5-4bea-9e65-7f7e618aa67b}; !- Port 1

OS:Sizing:Zone,
  {c8b2be49-23cc-41a6-a9f7-ce833ea8e867}, !- Handle
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6c33949-a242-4acd-85c1-3e4925e9df4c}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone HVAC Equipment List, !- Name
  {30356b9a-e685-4dbc-957c-7a22a4d8215c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfa87d89-91fe-4270-b37a-1c4e5f1b75f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground, !- Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.4191357683742,                      !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {bfd3862c-6445-441c-af90-90b158cea7ce}; !- Thermal Zone Name

OS:Surface,
  {e05b8041-17b3-4375-b423-280f55479c13}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {af73a92c-957b-42ba-80a9-6d0e3fe3d1bf}, !- Construction Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  48.2209086146994, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d71d824-33ef-4d8a-bb82-de0d8de8f4ca}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0d88e22-e03f-4fcc-b2da-33dbf791d326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f98bb7-70ba-447a-ad5d-fa89081ff83c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55654e6d-5d28-4c8e-9149-9c2ebd3ba37e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43aef87d-464a-4cf7-a16f-335f2fa75d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  48.2209086146994, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7854fcf-74af-428c-b2a5-1400bc3856e3}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0d91f2-2366-41e7-b33a-b45ee31b4943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  48.2209086146994, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  48.2209086146994, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5543c47-f0b1-455b-9064-5f6338873b1b}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2209086146994, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  48.2209086146994, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfd3862c-6445-441c-af90-90b158cea7ce}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4ca86b2-cde0-40d3-91b2-861210ca848a}, !- Zone Air Inlet Port List
  {7038bd34-3241-49c0-849c-d7e8fdd368a4}, !- Zone Air Exhaust Port List
  {fff60fea-cab4-403e-ba4c-b55cd9c366ba}, !- Zone Air Node Name
  {9d86447c-390b-4b80-91f9-db19e5c9f103}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09eb8c82-62bc-4562-8e97-9b3a3757f93c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0f188af-7e4a-44b8-89ad-f8bdb69d3c88}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone Air Node, !- Name
  {fff60fea-cab4-403e-ba4c-b55cd9c366ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff60fea-cab4-403e-ba4c-b55cd9c366ba}, !- Handle
  {bd6d277e-41ca-4f7b-b486-6ad0982f272e}, !- Name
  {bfd3862c-6445-441c-af90-90b158cea7ce}, !- Source Object
  11,                                     !- Outlet Port
  {a0f188af-7e4a-44b8-89ad-f8bdb69d3c88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4ca86b2-cde0-40d3-91b2-861210ca848a}, !- Handle
  {d94701a4-4c48-484d-88ab-5d0149a5d5ff}, !- Name
  {bfd3862c-6445-441c-af90-90b158cea7ce}, !- HVAC Component
  {25249ed1-ec87-4b8d-ae22-26d45a4ff287}; !- Port 1

OS:PortList,
  {7038bd34-3241-49c0-849c-d7e8fdd368a4}, !- Handle
  {e310f54d-a6db-4e1a-a26e-a409c36898fe}, !- Name
  {bfd3862c-6445-441c-af90-90b158cea7ce}; !- HVAC Component

OS:PortList,
  {9d86447c-390b-4b80-91f9-db19e5c9f103}, !- Handle
  {cacd8a80-b47e-42e0-9a0d-a740c1b38cb8}, !- Name
  {bfd3862c-6445-441c-af90-90b158cea7ce}, !- HVAC Component
  {f99fae12-6e77-48d1-9972-19c45a24f2a7}; !- Port 1

OS:Sizing:Zone,
  {92f66e5d-5193-4d9a-b8a5-3d882b7b3f7f}, !- Handle
  {bfd3862c-6445-441c-af90-90b158cea7ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c07157e-4bdd-432a-a705-5402aee199b2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone HVAC Equipment List, !- Name
  {bfd3862c-6445-441c-af90-90b158cea7ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63084152-8c37-4ba3-b8d1-4270b212c8f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}; !- Thermal Zone Name

OS:Surface,
  {f1e72e3b-e704-46f5-972b-0392f6713926}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {987b7ea0-12ab-428a-b5bc-01c698ec5d42}, !- Construction Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  14.40190547009, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  14.40190547009, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e159bfe-45bc-4205-b9a4-0d537fa49647}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79fbee6-2fb4-4a04-99ad-6d54fa7af0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab85ffd-81f5-4ab7-b915-99b287502601}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386105e3-d038-4c7a-b64e-d7f1cc6fa779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 4.572, 5.1816,          !- X,Y,Z Vertex 1 {m}
  14.40190547009, 4.572, 0,               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c8d493-eb80-4064-b3bf-65dcacc0ab57}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbd36ab-4765-4067-b105-7bd5d7ab474d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  14.40190547009, 4.572, 5.1816;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3fd183-86d4-4708-9fbf-1fc56037febd}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.40190547009, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefec5da-348d-48b3-a674-f3b64d4b05f9}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 4.572, 5.1816,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {860a6b8a-55b6-40ff-8b31-6db049fe4224}, !- Zone Air Inlet Port List
  {d8f6f98c-60ab-4c09-8d96-eb183c3ce7d7}, !- Zone Air Exhaust Port List
  {8817c9f7-796e-4583-93ab-f6f819151695}, !- Zone Air Node Name
  {d4e038df-0578-435a-b4bd-0e6516087ef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e1c4825-c746-4df6-8fbd-26cf6799f3ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93828a84-c5c8-448b-874c-6d604d372e9e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {8817c9f7-796e-4583-93ab-f6f819151695}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8817c9f7-796e-4583-93ab-f6f819151695}, !- Handle
  {d4bc96ba-cee7-4809-9b0c-ec2d67539e82}, !- Name
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- Source Object
  11,                                     !- Outlet Port
  {93828a84-c5c8-448b-874c-6d604d372e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {860a6b8a-55b6-40ff-8b31-6db049fe4224}, !- Handle
  {cf9c4195-52c4-47e1-b265-1e59d545ca95}, !- Name
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- HVAC Component
  {39eefd62-04f5-4261-98af-5fd532444d88}; !- Port 1

OS:PortList,
  {d8f6f98c-60ab-4c09-8d96-eb183c3ce7d7}, !- Handle
  {a81a8405-bf5b-4fce-9134-e33ef6416b57}, !- Name
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- HVAC Component
  {c733f4a2-81a5-4ae8-8709-7ccc05f2b6f7}; !- Port 1

OS:PortList,
  {d4e038df-0578-435a-b4bd-0e6516087ef9}, !- Handle
  {b82de58d-6033-4cf1-9deb-fa8f43363dc7}, !- Name
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- HVAC Component
  {49032fdd-d647-49a0-bdee-a0c89dbe60f5}; !- Port 1

OS:Sizing:Zone,
  {0e688a64-b0c4-48b4-aabf-6e935e0d9084}, !- Handle
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbca12c8-c201-4027-b836-bf808b3c5787}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {ea62f619-fbfc-4c17-90db-0ba35b7593f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c64e6ffa-4310-4cff-943e-5307a62d2496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc44c8c2-76df-4763-840e-1eb84534604f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}; !- Thermal Zone Name

OS:Surface,
  {0e5e93f3-be38-45d9-bb7d-aab0f307019a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {e1433f10-1db2-4c66-895e-583ec12b4b89}, !- Construction Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 17.2524543073497, 0,    !- X,Y,Z Vertex 3 {m}
  14.40190547009, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0861dfa-30d6-4dfa-aa8a-26d883476c2c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbaf794-0fcc-4329-b141-2ec97d6e842f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bad9b6-9b73-4990-ba83-e390ac845abf}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a0cce8-1ecf-4281-a976-3cfb09689185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 17.2524543073497, 0,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae38fa8-2a34-400f-b607-250b28d5671c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba8a7ea-3a74-4886-a114-6af7b97a518c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 17.2524543073497, 0,    !- X,Y,Z Vertex 3 {m}
  14.40190547009, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386105e3-d038-4c7a-b64e-d7f1cc6fa779}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab85ffd-81f5-4ab7-b915-99b287502601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.40190547009, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3ae5dd-884e-489b-bf7a-c54ba0ddd386}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18d6a91f-37d7-46a2-a76e-4ea573dbb6ad}, !- Zone Air Inlet Port List
  {24f85c13-00c8-46b4-9607-40cce7068cec}, !- Zone Air Exhaust Port List
  {456df569-9aae-4eae-aa66-dbca70fed999}, !- Zone Air Node Name
  {6b856402-d4a3-4c9b-a79d-325749137909}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2930035-041b-4e45-a2d2-94bc5c07fe67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0831e0e4-1b1c-40ed-8bfe-45e9b8520bc4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {456df569-9aae-4eae-aa66-dbca70fed999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {456df569-9aae-4eae-aa66-dbca70fed999}, !- Handle
  {7abc3d22-39d8-4c90-9d83-6fce7cb83578}, !- Name
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- Source Object
  11,                                     !- Outlet Port
  {0831e0e4-1b1c-40ed-8bfe-45e9b8520bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18d6a91f-37d7-46a2-a76e-4ea573dbb6ad}, !- Handle
  {507e6e54-07c3-4f40-a3ce-5bc634c7664d}, !- Name
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- HVAC Component
  {40f22d25-7edd-4543-adfe-6c4227b7332e}; !- Port 1

OS:PortList,
  {24f85c13-00c8-46b4-9607-40cce7068cec}, !- Handle
  {5db24a6b-375c-4134-b597-70a353abeb64}, !- Name
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- HVAC Component
  {2f1f81dd-3ec7-4903-9a68-988bbdb9f8e0}; !- Port 1

OS:PortList,
  {6b856402-d4a3-4c9b-a79d-325749137909}, !- Handle
  {255cb9ce-ba06-4fb1-ac3d-ba713be8ca51}, !- Name
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- HVAC Component
  {c26a6043-01c3-4ff8-9131-079a3b302bcf}; !- Port 1

OS:Sizing:Zone,
  {7ec125c2-61f4-4322-95b3-c0a806dbaf67}, !- Handle
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c99846d-00b2-4e48-88de-141807477002}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {c89b6474-30c9-4e04-aae4-ac698bb9144d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b71d3f4d-e945-42ef-a4be-c51f367d4863}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3ad2f73c-7454-43e4-ae7b-67a81b94d6ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {5f02bd4f-c83f-4006-9732-8007784caf4b}; !- Thermal Zone Name

OS:Surface,
  {d192ae1e-ae4b-40a0-b36f-db044f8b9fec}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {987b7ea0-12ab-428a-b5bc-01c698ec5d42}, !- Construction Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  14.40190547009, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43aef87d-464a-4cf7-a16f-335f2fa75d96}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55654e6d-5d28-4c8e-9149-9c2ebd3ba37e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d4505f-3571-459c-aa72-0a09707ca335}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 4.57199999999996, 0,    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1be79d-7e84-49d7-8669-2b828e616dd7}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5929c280-8ce8-4344-84b1-d76d05dbdf48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  14.40190547009, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a0cce8-1ecf-4281-a976-3cfb09689185}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43bad9b6-9b73-4990-ba83-e390ac845abf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.40190547009, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.40190547009, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0825b5b-f73c-4381-882d-7df343d3db8d}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.40190547009, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.40190547009, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61357bc9-a4d3-47aa-a81b-d82422d07e98}, !- Zone Air Inlet Port List
  {8f5d20f2-f302-4b3e-b8a7-99ac0c01638b}, !- Zone Air Exhaust Port List
  {0b399c1a-bbc2-4463-9212-62a91467c9d8}, !- Zone Air Node Name
  {df9aebed-9076-4e8e-94a2-74e0f7c9798a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74d9320a-384a-418d-b05b-2364139bc678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7717618-3517-4ee9-9d57-39df5b6a0971}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {0b399c1a-bbc2-4463-9212-62a91467c9d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b399c1a-bbc2-4463-9212-62a91467c9d8}, !- Handle
  {1a89a7d1-bf30-4999-af15-7413d0d51848}, !- Name
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- Source Object
  11,                                     !- Outlet Port
  {c7717618-3517-4ee9-9d57-39df5b6a0971}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61357bc9-a4d3-47aa-a81b-d82422d07e98}, !- Handle
  {c7f6a5df-aa6e-4f72-9ce3-5f9e4891a945}, !- Name
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- HVAC Component
  {aea886ab-a2f5-473e-b8e8-14a3a79f5c66}; !- Port 1

OS:PortList,
  {8f5d20f2-f302-4b3e-b8a7-99ac0c01638b}, !- Handle
  {95c518d5-7d5d-45c1-918e-d212618a1c34}, !- Name
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- HVAC Component
  {17dbf3fc-1153-4b2d-aef3-1f06cad3960b}; !- Port 1

OS:PortList,
  {df9aebed-9076-4e8e-94a2-74e0f7c9798a}, !- Handle
  {8d4e436f-1d7b-4f49-8c6e-d26e2f6611d3}, !- Name
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- HVAC Component
  {d70f53e9-e328-4342-b257-dbf4984b1ea3}; !- Port 1

OS:Sizing:Zone,
  {7ef77b67-bb19-4763-9d72-e676a4cecf74}, !- Handle
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef800f1a-72f3-48ea-8a66-3b7e03ecf022}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {5f02bd4f-c83f-4006-9732-8007784caf4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f9f80c4-20f5-4a69-97b7-b77701d3105b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bac7c978-a7d3-4054-885b-476eb6645944}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.20367831641516,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {2d16e170-9307-4878-8840-57f3755af184}; !- Thermal Zone Name

OS:Surface,
  {69978c7e-a105-4d30-891c-05b4f5c7897f}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {8a9ab939-24d2-4dc9-aea3-39620c275838}, !- Construction Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbd36ab-4765-4067-b105-7bd5d7ab474d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c8d493-eb80-4064-b3bf-65dcacc0ab57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7958d1a6-b90c-4b59-8171-80999e7068cb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {534e2aca-9fd0-474b-8519-737ae03fe70b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4df8db9-641f-4da3-b8a3-d504241631f6}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {697d8cc0-bd63-471b-9398-4a0aa8e0b805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d62e74e-84cf-47e9-8297-f78f7e0b9fb1}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde5dd03-7ef4-42ee-920e-74e81c5064c5}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d16e170-9307-4878-8840-57f3755af184}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {469516ce-345d-42f0-a5bf-7c4b01177c18}, !- Zone Air Inlet Port List
  {9e2aefae-e991-48cf-bc6c-4a2949232776}, !- Zone Air Exhaust Port List
  {27b258fa-bccc-472d-babe-9577daa5dbef}, !- Zone Air Node Name
  {728e4bec-9031-4235-9ba5-3089e5c39a04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1692e48c-d5a1-4b2b-a2f7-771de082e590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0787de1-8b1d-418e-a2c5-27424b24215b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone Air Node, !- Name
  {27b258fa-bccc-472d-babe-9577daa5dbef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27b258fa-bccc-472d-babe-9577daa5dbef}, !- Handle
  {7e520ef6-7c10-4f5c-90d9-dc5cddc2082a}, !- Name
  {2d16e170-9307-4878-8840-57f3755af184}, !- Source Object
  11,                                     !- Outlet Port
  {d0787de1-8b1d-418e-a2c5-27424b24215b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {469516ce-345d-42f0-a5bf-7c4b01177c18}, !- Handle
  {a9469634-5375-4c39-a11f-15568afe1ec8}, !- Name
  {2d16e170-9307-4878-8840-57f3755af184}, !- HVAC Component
  {4abab543-43bb-46b0-9036-b955127f1903}; !- Port 1

OS:PortList,
  {9e2aefae-e991-48cf-bc6c-4a2949232776}, !- Handle
  {dee56438-fff4-411c-a2be-72fc52899e1d}, !- Name
  {2d16e170-9307-4878-8840-57f3755af184}; !- HVAC Component

OS:PortList,
  {728e4bec-9031-4235-9ba5-3089e5c39a04}, !- Handle
  {a99fc36e-9bb6-4764-9644-69c7bd66943c}, !- Name
  {2d16e170-9307-4878-8840-57f3755af184}, !- HVAC Component
  {91237eaa-2ab9-4ef0-904b-691b467b4c6d}; !- Port 1

OS:Sizing:Zone,
  {2e1d8b8c-6808-472c-a8da-6ebc8e1271ce}, !- Handle
  {2d16e170-9307-4878-8840-57f3755af184}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef16e499-62d0-4dd8-9e2a-1807cf087d07}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone HVAC Equipment List, !- Name
  {2d16e170-9307-4878-8840-57f3755af184}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33bb293e-ae1f-4819-b024-1e246735c5c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.20367831641516,                       !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {5ad16895-843e-4753-9942-22d22c6b8f82}; !- Thermal Zone Name

OS:Surface,
  {b5dfc2b4-ee56-4881-8d57-d5b67ca1f48e}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {178488bf-124e-41a3-b557-93515c703015}, !- Construction Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba8a7ea-3a74-4886-a114-6af7b97a518c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae38fa8-2a34-400f-b607-250b28d5671c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42e3c93-4452-498c-94ea-7bd0d7f506fb}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68db0151-a3d4-4e6d-bbbd-a51e381923b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b45da24-d367-4563-b5d6-0aab236880d4}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d8585b-c9ed-4bf3-9f03-c9d5b412830b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {534e2aca-9fd0-474b-8519-737ae03fe70b}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7958d1a6-b90c-4b59-8171-80999e7068cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ff2a29-3067-41c5-8d4c-941252c2d7f1}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ad16895-843e-4753-9942-22d22c6b8f82}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24d01780-40b4-458f-9861-258295279994}, !- Zone Air Inlet Port List
  {fe4f390c-2636-4237-b1ac-2df0ae8ff0a8}, !- Zone Air Exhaust Port List
  {63bec7de-d02f-4698-a563-d4a37b6f60b7}, !- Zone Air Node Name
  {0243d460-9de6-4dec-b974-56019b131e37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d66442a5-d3c8-4d0b-a9b4-1242284a3bb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63cac125-41fc-491d-bc19-b057ae5a8937}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone Air Node, !- Name
  {63bec7de-d02f-4698-a563-d4a37b6f60b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63bec7de-d02f-4698-a563-d4a37b6f60b7}, !- Handle
  {4d18d0cd-58cc-47b3-b1e2-34f09cd8e771}, !- Name
  {5ad16895-843e-4753-9942-22d22c6b8f82}, !- Source Object
  11,                                     !- Outlet Port
  {63cac125-41fc-491d-bc19-b057ae5a8937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24d01780-40b4-458f-9861-258295279994}, !- Handle
  {85c4dce9-acb1-4ee0-bfa6-84827393b09b}, !- Name
  {5ad16895-843e-4753-9942-22d22c6b8f82}, !- HVAC Component
  {372e453e-cb19-435b-be01-a242db813f58}; !- Port 1

OS:PortList,
  {fe4f390c-2636-4237-b1ac-2df0ae8ff0a8}, !- Handle
  {339ca2b4-8475-4291-a800-dbae1326af28}, !- Name
  {5ad16895-843e-4753-9942-22d22c6b8f82}; !- HVAC Component

OS:PortList,
  {0243d460-9de6-4dec-b974-56019b131e37}, !- Handle
  {1bf60fa5-0cae-40d1-a099-8e5f0398e4e9}, !- Name
  {5ad16895-843e-4753-9942-22d22c6b8f82}, !- HVAC Component
  {ef3d5438-55bb-43a1-af70-73e887f9ecfa}; !- Port 1

OS:Sizing:Zone,
  {d5c4e994-f79c-4cc0-96bc-fc4547ab88b1}, !- Handle
  {5ad16895-843e-4753-9942-22d22c6b8f82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a964dbfd-4f89-44d8-aaa2-567acbe97230}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone HVAC Equipment List, !- Name
  {5ad16895-843e-4753-9942-22d22c6b8f82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e2d375e-dbd6-4af9-b093-6741e2130e08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.20367831641516,                       !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {8406cf7e-15c6-472a-a612-081efb316947}; !- Thermal Zone Name

OS:Surface,
  {ef1cf75a-6708-4280-878c-3fb13d48f9a0}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {8a9ab939-24d2-4dc9-aea3-39620c275838}, !- Construction Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  26.3964543073496, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5929c280-8ce8-4344-84b1-d76d05dbdf48}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1be79d-7e84-49d7-8669-2b828e616dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46f77a5-cc36-47ec-956a-adf3c8e2e950}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cf8c37-1c91-4a37-95a6-56dcf5e6b65b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d8aed41-9b8f-45a9-8410-23ee66d23ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  26.3964543073496, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68db0151-a3d4-4e6d-bbbd-a51e381923b2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b42e3c93-4452-498c-94ea-7bd0d7f506fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66293670342566e-15, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.66293670342566e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3964543073496, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.3964543073496, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec17eb36-7578-43a8-bd48-da524850bcb2}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3964543073496, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.3964543073496, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.66293670342566e-15, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  4.66293670342566e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8406cf7e-15c6-472a-a612-081efb316947}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1135113-9b6d-45f0-a368-2a5d13f8b313}, !- Zone Air Inlet Port List
  {b9f65c9e-ff19-4cb8-869c-01ce9315be0a}, !- Zone Air Exhaust Port List
  {a50388a9-e80e-4db0-8d00-e0effc4ea802}, !- Zone Air Node Name
  {79e5e9ec-f991-4f39-b915-b83f4ba32eb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8487906b-db7f-4865-958f-a024ae3f8d59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff48f6b9-c083-4748-afa6-0d40cd8b6db2}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone Air Node, !- Name
  {a50388a9-e80e-4db0-8d00-e0effc4ea802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a50388a9-e80e-4db0-8d00-e0effc4ea802}, !- Handle
  {1ab19980-6ef3-4237-860c-d06f0d4a3fcc}, !- Name
  {8406cf7e-15c6-472a-a612-081efb316947}, !- Source Object
  11,                                     !- Outlet Port
  {ff48f6b9-c083-4748-afa6-0d40cd8b6db2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1135113-9b6d-45f0-a368-2a5d13f8b313}, !- Handle
  {cf113ae3-7a56-491c-bddf-2e55d307668c}, !- Name
  {8406cf7e-15c6-472a-a612-081efb316947}, !- HVAC Component
  {4484ec3d-5d78-4907-86a7-6c540e3305a4}; !- Port 1

OS:PortList,
  {b9f65c9e-ff19-4cb8-869c-01ce9315be0a}, !- Handle
  {6a5a4cff-7f08-46a7-8b9b-93dd658520b8}, !- Name
  {8406cf7e-15c6-472a-a612-081efb316947}; !- HVAC Component

OS:PortList,
  {79e5e9ec-f991-4f39-b915-b83f4ba32eb9}, !- Handle
  {00646a7f-f376-44f4-bf2a-899c8d6287c8}, !- Name
  {8406cf7e-15c6-472a-a612-081efb316947}, !- HVAC Component
  {f2407794-5568-42ca-9d3a-25b0afb55de0}; !- Port 1

OS:Sizing:Zone,
  {c998be1c-5464-413d-9e60-8fb7e637eb21}, !- Handle
  {8406cf7e-15c6-472a-a612-081efb316947}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {009f9b80-9449-4b41-96db-f415a5ba49b9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone HVAC Equipment List, !- Name
  {8406cf7e-15c6-472a-a612-081efb316947}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df380f15-eb10-4b22-8bf6-6bd6b25ce3b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6001326237648,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {12325d8a-dc14-4977-9d5e-115a0b407125}; !- Thermal Zone Name

OS:Surface,
  {9025e7d9-e37a-4634-a0b8-f0a62ccd022b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d703a29e-c7b1-4aaf-9b74-1e947e64d172}, !- Construction Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697d8cc0-bd63-471b-9398-4a0aa8e0b805}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4df8db9-641f-4da3-b8a3-d504241631f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48ad06d-f970-46f0-95cf-ba12b984b2fe}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef59a3b9-f7a3-4cd7-b901-01ff28a89fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7832caa7-fd05-4e02-bf00-4efd7d5e1565}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f303e1-225c-474c-b553-3732b7ff6115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e557875c-85bf-4ebb-b45b-7d3ee1a5e7dd}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b8456f-c296-4d1c-9c03-1eb491931b03}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12325d8a-dc14-4977-9d5e-115a0b407125}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3d4d2cc-5983-4208-b26f-b3672d26ab96}, !- Zone Air Inlet Port List
  {d05a65a4-f9c3-441b-9ac0-4ddd34c8a9ce}, !- Zone Air Exhaust Port List
  {26f214b4-2271-4690-8642-589dd2a7ecae}, !- Zone Air Node Name
  {066b70d0-cdc7-49f6-ae9e-dde227dbb072}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {090c3aee-ae13-4f13-b627-4f993be4f1d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f48614bf-ca7e-4a00-a65e-aa12848cb24b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {26f214b4-2271-4690-8642-589dd2a7ecae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f214b4-2271-4690-8642-589dd2a7ecae}, !- Handle
  {3e4a43d3-ce0e-4625-9fbc-0ea82c2cb3b5}, !- Name
  {12325d8a-dc14-4977-9d5e-115a0b407125}, !- Source Object
  11,                                     !- Outlet Port
  {f48614bf-ca7e-4a00-a65e-aa12848cb24b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3d4d2cc-5983-4208-b26f-b3672d26ab96}, !- Handle
  {dffc825f-28d1-47fe-8078-b704b84e318c}, !- Name
  {12325d8a-dc14-4977-9d5e-115a0b407125}, !- HVAC Component
  {2ff95418-6b1f-42c9-bcfd-d9daab0a3ea4}; !- Port 1

OS:PortList,
  {d05a65a4-f9c3-441b-9ac0-4ddd34c8a9ce}, !- Handle
  {a1731b50-8d2e-4c68-9ac6-23432c4acf3c}, !- Name
  {12325d8a-dc14-4977-9d5e-115a0b407125}; !- HVAC Component

OS:PortList,
  {066b70d0-cdc7-49f6-ae9e-dde227dbb072}, !- Handle
  {74c46803-91d4-418c-b896-81771b3a3d03}, !- Name
  {12325d8a-dc14-4977-9d5e-115a0b407125}, !- HVAC Component
  {864e74c3-113d-449d-a0da-6091de14b4a8}; !- Port 1

OS:Sizing:Zone,
  {f8bee13d-ab04-46f7-81e7-219fa3127d4b}, !- Handle
  {12325d8a-dc14-4977-9d5e-115a0b407125}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31110e4b-944f-4ec1-9139-a9bd93b2cc86}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {12325d8a-dc14-4977-9d5e-115a0b407125}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67f8e07b-39bd-45b6-a085-eae2ea087652}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6001326237648,                       !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}; !- Thermal Zone Name

OS:Surface,
  {d25cd74a-e2e4-4133-ab4f-18afbb87d5c8}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {a78575af-ca86-4627-a4f7-1a8b6f8b5971}, !- Construction Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d8585b-c9ed-4bf3-9f03-c9d5b412830b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b45da24-d367-4563-b5d6-0aab236880d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af10d6a6-e8dd-4636-a43d-7e38671f329d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8df07c-c640-4313-be17-41409805342e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a1a558-e41a-4976-8638-3a82ad078898}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69d0e47-a79a-48c6-b1a2-6313c97f6dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef59a3b9-f7a3-4cd7-b901-01ff28a89fec}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48ad06d-f970-46f0-95cf-ba12b984b2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7460d09-9d25-4b0a-8737-fe4e0d9268a1}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4634f094-4ee2-48f3-926b-7597ee8a1a73}, !- Zone Air Inlet Port List
  {9ba3b2a6-8c3c-4b2f-b133-4f9ca0364ace}, !- Zone Air Exhaust Port List
  {06d7d4d9-0002-414e-80c4-9d361a5af967}, !- Zone Air Node Name
  {c88d39a1-ba51-4d2c-a3f9-06784d706ed2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9e97d2f-e23b-46ed-b7f4-31020ec2d685}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5db54baa-378f-4627-8427-aa3b50957578}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {06d7d4d9-0002-414e-80c4-9d361a5af967}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06d7d4d9-0002-414e-80c4-9d361a5af967}, !- Handle
  {1e24c846-1020-456a-89d2-ba8bfab3e742}, !- Name
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}, !- Source Object
  11,                                     !- Outlet Port
  {5db54baa-378f-4627-8427-aa3b50957578}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4634f094-4ee2-48f3-926b-7597ee8a1a73}, !- Handle
  {464d447d-eaf5-4d51-9060-28813b02f6fd}, !- Name
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}, !- HVAC Component
  {37014806-381f-4030-839a-0e9876b2c101}; !- Port 1

OS:PortList,
  {9ba3b2a6-8c3c-4b2f-b133-4f9ca0364ace}, !- Handle
  {f420df02-2aab-4472-bb52-95520d9810a8}, !- Name
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}; !- HVAC Component

OS:PortList,
  {c88d39a1-ba51-4d2c-a3f9-06784d706ed2}, !- Handle
  {b039a366-6545-4270-a6d8-fb359662c909}, !- Name
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}, !- HVAC Component
  {1da41cb8-fbe2-4c13-9d9f-d3c8404817cb}; !- Port 1

OS:Sizing:Zone,
  {e33d6258-d243-4bce-a4f8-0c495f7d2346}, !- Handle
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ef504f6-c247-438e-95df-09d548923945}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {aaa87135-ee02-4657-8c4b-371179ffd2a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f286c6f-bebf-4bf8-826b-a64a1d5d7d17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6001326237648,                       !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}; !- Thermal Zone Name

OS:Surface,
  {ddf3d5bb-ed1b-443b-a3df-afd39352676c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d703a29e-c7b1-4aaf-9b74-1e947e64d172}, !- Construction Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  33.8190031446094, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8aed41-9b8f-45a9-8410-23ee66d23ec5}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94cf8c37-1c91-4a37-95a6-56dcf5e6b65b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24044e62-68f7-4d2e-9147-76a90210aba8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3d9b50-2d83-4765-af3f-00aeece10957}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {745fde4b-3500-4f4b-96b9-40d5d0179baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  33.8190031446094, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8df07c-c640-4313-be17-41409805342e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af10d6a6-e8dd-4636-a43d-7e38671f329d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  33.8190031446094, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  33.8190031446094, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ddf66ba-7428-4846-80cd-8f7adabdc6f0}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.8190031446094, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.8190031446094, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27dd0440-05f4-4dde-ab02-c4e868aa95cb}, !- Zone Air Inlet Port List
  {fc4cce86-ab7b-48ee-a111-21ea14c98b5f}, !- Zone Air Exhaust Port List
  {27ca066c-11d1-4837-b250-aecb692301e5}, !- Zone Air Node Name
  {6482753b-5cf0-4d82-a620-9aee8b276170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec501653-9bc6-4297-81e1-d9e9feb0311e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ede955cb-559d-4200-a333-de20b7662e5c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {27ca066c-11d1-4837-b250-aecb692301e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27ca066c-11d1-4837-b250-aecb692301e5}, !- Handle
  {ff4b4109-5f69-409c-85a1-f4c60cb6de98}, !- Name
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}, !- Source Object
  11,                                     !- Outlet Port
  {ede955cb-559d-4200-a333-de20b7662e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27dd0440-05f4-4dde-ab02-c4e868aa95cb}, !- Handle
  {821b81e0-d72a-41db-9c25-031bae94bf3f}, !- Name
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}, !- HVAC Component
  {45d2f5fb-d9a7-42a4-a7a7-e599a88604cb}; !- Port 1

OS:PortList,
  {fc4cce86-ab7b-48ee-a111-21ea14c98b5f}, !- Handle
  {0b96cac8-a7c0-47e3-913d-a10c7c79ba22}, !- Name
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}; !- HVAC Component

OS:PortList,
  {6482753b-5cf0-4d82-a620-9aee8b276170}, !- Handle
  {c2ed1f6f-788c-431a-ace2-be955dd0b4b9}, !- Name
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}, !- HVAC Component
  {4e3cf342-9f6e-41fd-bb02-172594bf824b}; !- Port 1

OS:Sizing:Zone,
  {0f1b3d59-f480-498e-9be6-1a380ba6a43f}, !- Handle
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bf0553e-39d0-4b98-ad76-7dc1af533818}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {9cf34353-26cb-40eb-b29b-3446ff21ff7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {193b3e7c-0c29-4ab2-b3c7-d2fa51a945ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground, !- Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.4191357683742,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}; !- Thermal Zone Name

OS:Surface,
  {7ca85fca-bf32-4e68-8b41-6298bcf38cb2}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {cdead6b1-65ce-4eea-8854-373ebb228fee}, !- Construction Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f303e1-225c-474c-b553-3732b7ff6115}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7832caa7-fd05-4e02-bf00-4efd7d5e1565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a01f45-54b9-47fb-9dcb-51cf23b5ff58}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14557ae5-67e0-41b3-9286-94c5890dc4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f666895-0118-4bd4-8bc1-d93fdb7c8795}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae670b0e-3747-4dc8-bf75-b01c729dc259}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b795589b-6203-4d3a-9bc5-15d6fa6a7191}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {817364ae-45bb-4689-b7b3-1519f9f4f9ab}, !- Zone Air Inlet Port List
  {3d05680c-d4df-4cdc-bc19-be0111dde51c}, !- Zone Air Exhaust Port List
  {e9d40d71-0a52-4519-970d-d509941372f3}, !- Zone Air Node Name
  {b17cd0b0-4d5a-4feb-8b2d-eb29fd840a2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f2fb078-5b82-497c-a476-e253337bddf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b3bf304-2d2a-4050-97bc-a38f5250a46e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Zone Air Node, !- Name
  {e9d40d71-0a52-4519-970d-d509941372f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9d40d71-0a52-4519-970d-d509941372f3}, !- Handle
  {1f32cab0-5a22-4014-bb8d-a78ed7ac86bf}, !- Name
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}, !- Source Object
  11,                                     !- Outlet Port
  {1b3bf304-2d2a-4050-97bc-a38f5250a46e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {817364ae-45bb-4689-b7b3-1519f9f4f9ab}, !- Handle
  {e199545f-9444-4d40-9371-4a3ae51c8ad4}, !- Name
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}, !- HVAC Component
  {7237195e-f073-45ba-be19-3f706d6a593f}; !- Port 1

OS:PortList,
  {3d05680c-d4df-4cdc-bc19-be0111dde51c}, !- Handle
  {4df1a812-4acf-4568-bbc6-857c6056ede5}, !- Name
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}; !- HVAC Component

OS:PortList,
  {b17cd0b0-4d5a-4feb-8b2d-eb29fd840a2c}, !- Handle
  {2c9e35d1-7e8c-43d3-be9d-20f48e497801}, !- Name
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}, !- HVAC Component
  {6f947fae-c14e-4b6d-84be-40d58f7692ce}; !- Port 1

OS:Sizing:Zone,
  {1f2966c3-0957-4c37-aaa8-e55f9f00d79c}, !- Handle
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2e479c0-7fc5-4d9f-b019-59923577963c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {938323fa-05c8-42ea-a2d3-dd64fecc278a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc993a97-e123-4f2a-9fda-d397e196d06c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground, !- Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.4191357683742,                       !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {8f1993aa-882e-4ab6-b53a-29df86b31076}; !- Thermal Zone Name

OS:Surface,
  {168a708b-04dc-442f-be64-b34c0a4b348c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {1b1f8c1c-8ea9-4593-b5f1-29601f67fb41}, !- Construction Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69d0e47-a79a-48c6-b1a2-6313c97f6dd2}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a1a558-e41a-4976-8638-3a82ad078898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2416e8-ee74-4add-beb4-014bbc384e17}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29f0d97-816f-4069-80e5-202ecb78f970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc88813-a1cf-467d-b928-9810cc024c9d}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14557ae5-67e0-41b3-9286-94c5890dc4d3}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a01f45-54b9-47fb-9dcb-51cf23b5ff58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c348dc-c923-4f6d-809a-378ade370e3f}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f1993aa-882e-4ab6-b53a-29df86b31076}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b9b740a-6f82-4b41-90fd-d2fb145d2852}, !- Zone Air Inlet Port List
  {de68b3ae-b0cc-45c8-9e25-cefc2b73cdb0}, !- Zone Air Exhaust Port List
  {594e64e9-f217-4192-b681-da6bfaa21852}, !- Zone Air Node Name
  {f132c923-8003-4e8a-8fcf-eb112de6e133}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {061bd71e-b30b-43e6-87cd-df38356f0e9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1474412d-6222-4eb9-adee-69fd92244e2e}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Zone Air Node, !- Name
  {594e64e9-f217-4192-b681-da6bfaa21852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {594e64e9-f217-4192-b681-da6bfaa21852}, !- Handle
  {a6ff0f61-c538-4ff7-9d93-3a33de513ec2}, !- Name
  {8f1993aa-882e-4ab6-b53a-29df86b31076}, !- Source Object
  11,                                     !- Outlet Port
  {1474412d-6222-4eb9-adee-69fd92244e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b9b740a-6f82-4b41-90fd-d2fb145d2852}, !- Handle
  {c243e320-d0a5-4782-ae40-96ddf9ce1f40}, !- Name
  {8f1993aa-882e-4ab6-b53a-29df86b31076}, !- HVAC Component
  {88047915-5db2-428e-b56d-7bf7a38acdb4}; !- Port 1

OS:PortList,
  {de68b3ae-b0cc-45c8-9e25-cefc2b73cdb0}, !- Handle
  {9a413b1a-6400-4e2d-aa75-eee116563eb2}, !- Name
  {8f1993aa-882e-4ab6-b53a-29df86b31076}; !- HVAC Component

OS:PortList,
  {f132c923-8003-4e8a-8fcf-eb112de6e133}, !- Handle
  {5ecb88c4-ff2d-4ea0-836e-5075b4827ce6}, !- Name
  {8f1993aa-882e-4ab6-b53a-29df86b31076}, !- HVAC Component
  {c0d18c91-06e7-4ad7-a6a3-c2a41bf004f9}; !- Port 1

OS:Sizing:Zone,
  {b57d45db-dac9-4b49-870c-8714a40b83e6}, !- Handle
  {8f1993aa-882e-4ab6-b53a-29df86b31076}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0613975-45e6-4510-95cb-916587fb9325}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8f1993aa-882e-4ab6-b53a-29df86b31076}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fba39105-9441-457c-a612-d41b95869259}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground, !- Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.4191357683742,                       !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e4b959c6-9598-478e-ba8d-93bf1eed8a75}, !- Building Story Name
  {6a202235-6438-4bce-96e8-ed448dd4012b}; !- Thermal Zone Name

OS:Surface,
  {f5f9bc5b-c2d4-405d-a3ba-ec9d03b888af}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {cdead6b1-65ce-4eea-8854-373ebb228fee}, !- Construction Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745fde4b-3500-4f4b-96b9-40d5d0179baa}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3d9b50-2d83-4765-af3f-00aeece10957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e64d84-aaaf-4f8d-a4fc-6eb8891fec67}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884c9ca0-d965-46c5-bafd-c64a18f0b36d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29f0d97-816f-4069-80e5-202ecb78f970}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2416e8-ee74-4add-beb4-014bbc384e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dddfee-9058-4a9d-a5c9-61b9a58e55c2}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a202235-6438-4bce-96e8-ed448dd4012b}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ce34a91-d98e-4812-8fbb-3d6768ddcd71}, !- Zone Air Inlet Port List
  {1e903d2b-e522-4221-9425-ccdf58461aa4}, !- Zone Air Exhaust Port List
  {24b1740e-9cc0-47c8-bf15-16d7d0a607a7}, !- Zone Air Node Name
  {4148ae84-7f7e-42c5-a932-14e8dadae035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff00ec53-a233-486f-b1c1-335bc7ab3abc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18eeb75e-1893-4fd8-b230-54c4e32115e7}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Zone Air Node, !- Name
  {24b1740e-9cc0-47c8-bf15-16d7d0a607a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24b1740e-9cc0-47c8-bf15-16d7d0a607a7}, !- Handle
  {fd0b76d4-d7c7-4c5a-9af3-4fb89cf75982}, !- Name
  {6a202235-6438-4bce-96e8-ed448dd4012b}, !- Source Object
  11,                                     !- Outlet Port
  {18eeb75e-1893-4fd8-b230-54c4e32115e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ce34a91-d98e-4812-8fbb-3d6768ddcd71}, !- Handle
  {89821e7d-de1d-430d-8d85-8f737f34d2b9}, !- Name
  {6a202235-6438-4bce-96e8-ed448dd4012b}, !- HVAC Component
  {25341193-11cf-48eb-b01c-4094548966ac}; !- Port 1

OS:PortList,
  {1e903d2b-e522-4221-9425-ccdf58461aa4}, !- Handle
  {91bd0c9e-0161-4a72-8923-a6a91aee5aa1}, !- Name
  {6a202235-6438-4bce-96e8-ed448dd4012b}; !- HVAC Component

OS:PortList,
  {4148ae84-7f7e-42c5-a932-14e8dadae035}, !- Handle
  {dd73cac1-9b3d-4e1c-986b-199c504bccf0}, !- Name
  {6a202235-6438-4bce-96e8-ed448dd4012b}, !- HVAC Component
  {3891d079-ea34-4561-ae19-997bf6b071cb}; !- Port 1

OS:Sizing:Zone,
  {77b35b04-e0e6-4c09-8d48-9e3bff3b589d}, !- Handle
  {6a202235-6438-4bce-96e8-ed448dd4012b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db319f3b-b650-4251-a33c-d826b18f2f11}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6a202235-6438-4bce-96e8-ed448dd4012b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8aa966b6-f754-4a62-8acf-ed1767bcee38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Handle
  Story Top,                              !- Name
  5.1816,                                 !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top, !- Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -65.9911357683742,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}; !- Thermal Zone Name

OS:Surface,
  {af4836a5-0577-405c-9353-10cb0e6bcf60}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e798dde4-fdbe-4812-a62b-994d96dde0da}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a59c01-63cf-441f-a5de-35ac78969b31}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34fa0e8b-38fb-4573-bc44-db0db686bd4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55bf1584-2614-4e80-9f4b-b0e57bd6da9c}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a556a74-b0de-4950-a4fc-2c02f9d25290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b456c966-8871-4293-a2cc-f61ca3daee26}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1792189-91d0-4211-b669-1784b8868a52}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20da8e0e-f27e-4a50-88c4-8d3d9d4ffd35}, !- Zone Air Inlet Port List
  {6c27348f-f454-42d4-913a-bdf3b98ac0bb}, !- Zone Air Exhaust Port List
  {104b22e2-8b16-488c-9b62-4235cf8561f9}, !- Zone Air Node Name
  {c13a9588-6384-409b-833e-278c01723401}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eefa5e34-e7ce-4de6-86e5-462ddfde8da3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a2b837f-f09c-41cb-920c-868bf166aef5}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Zone Air Node, !- Name
  {104b22e2-8b16-488c-9b62-4235cf8561f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {104b22e2-8b16-488c-9b62-4235cf8561f9}, !- Handle
  {bb00231e-5be2-4efb-990f-dd1b6b2897e0}, !- Name
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}, !- Source Object
  11,                                     !- Outlet Port
  {5a2b837f-f09c-41cb-920c-868bf166aef5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20da8e0e-f27e-4a50-88c4-8d3d9d4ffd35}, !- Handle
  {4f56193c-4cd0-4067-96fc-1760a3f77689}, !- Name
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}, !- HVAC Component
  {0e1fda8d-23cc-4228-94c0-96a6856d3cde}; !- Port 1

OS:PortList,
  {6c27348f-f454-42d4-913a-bdf3b98ac0bb}, !- Handle
  {f83d2846-0625-4b13-a040-c8c468589161}, !- Name
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}; !- HVAC Component

OS:PortList,
  {c13a9588-6384-409b-833e-278c01723401}, !- Handle
  {2cb0688a-12b6-4cbf-96a3-aa1eb05a6e3a}, !- Name
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}, !- HVAC Component
  {db6c934f-9081-4e78-9c8f-e3e5e9f0fd22}; !- Port 1

OS:Sizing:Zone,
  {ead6f32a-a086-4640-bc94-9cb746d92e94}, !- Handle
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d022b50-b41e-4fc0-a860-e62850e767d9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Zone HVAC Equipment List, !- Name
  {1c5e6dbe-c90f-45c1-88c3-0538af362a7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be572206-46e0-4883-864e-3050ed9cbd47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top, !- Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -65.9911357683742,                      !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}; !- Thermal Zone Name

OS:Surface,
  {ca4ffd24-997c-4884-ad79-463df7cf455d}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17b4606-e3a1-41d0-98e4-81dbce1bd924}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f626d57-f9ca-4d5c-8a8d-516b4ab40c95}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a9c3df-a254-4561-bdc0-1705f82c2e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2a8413-e007-49f7-949f-fc70cc56710f}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823f02cb-237b-47ee-afee-31a472bfc547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34fa0e8b-38fb-4573-bc44-db0db686bd4e}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a59c01-63cf-441f-a5de-35ac78969b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc5e969-2b59-4399-849a-4cb18c14f173}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a2ee089-a549-413c-b905-f43a3cc36f50}, !- Zone Air Inlet Port List
  {eedfeacd-910e-4282-95fd-50c44479e870}, !- Zone Air Exhaust Port List
  {c1dab7b9-bb54-42db-80a1-9fabbb38c57e}, !- Zone Air Node Name
  {fc42f13a-51df-4de6-84ce-c4fbd68914e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2c406eb-8f12-45d1-992b-600f4534f192}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fdb5a86-f23a-46de-9aec-2f5cfa8a4f80}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Zone Air Node, !- Name
  {c1dab7b9-bb54-42db-80a1-9fabbb38c57e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1dab7b9-bb54-42db-80a1-9fabbb38c57e}, !- Handle
  {a269b700-9dc8-4490-9420-ce2fe3e22217}, !- Name
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}, !- Source Object
  11,                                     !- Outlet Port
  {4fdb5a86-f23a-46de-9aec-2f5cfa8a4f80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a2ee089-a549-413c-b905-f43a3cc36f50}, !- Handle
  {a15553a9-9bf1-432c-bc16-77c5b19d334e}, !- Name
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}, !- HVAC Component
  {e75dcd88-cc58-4b85-829f-dd622cd21d06}; !- Port 1

OS:PortList,
  {eedfeacd-910e-4282-95fd-50c44479e870}, !- Handle
  {0b78bafd-14ca-48b6-8ef9-1b80dbc87477}, !- Name
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}; !- HVAC Component

OS:PortList,
  {fc42f13a-51df-4de6-84ce-c4fbd68914e7}, !- Handle
  {836fcc99-b6b6-41d4-8137-bec26acf4e42}, !- Name
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}, !- HVAC Component
  {be66967a-db43-4543-9988-4652981e6dd5}; !- Port 1

OS:Sizing:Zone,
  {50185d1c-3a92-4a75-8794-18936d782a01}, !- Handle
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fea76ea-8dc9-4079-a3fc-7caee522c816}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Zone HVAC Equipment List, !- Name
  {7aa0c77b-fe3b-4b98-814c-4c5d9c25d64d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11801219-7d8c-40dd-b63f-5d5ec7b61225}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top, !- Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -65.9911357683742,                      !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}; !- Thermal Zone Name

OS:Surface,
  {c7952fc1-53e5-4818-8692-71b6ba9ca187}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4442815c-9918-4e75-82e3-76d7a14e06c0}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa914df9-006f-4114-b054-f0a606f5263e}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da459dfd-9731-41cc-829b-469828b18976}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e17535-c599-4ffe-ae63-b99315e9892c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a9c3df-a254-4561-bdc0-1705f82c2e60}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f626d57-f9ca-4d5c-8a8d-516b4ab40c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b238f68-4f33-407e-a646-7ac573f86bf1}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {900054e8-28f2-4222-a0e0-7e2d47430c1d}, !- Zone Air Inlet Port List
  {514a7872-fb68-469c-9c14-21a016bb1a4e}, !- Zone Air Exhaust Port List
  {f29271dc-f481-4773-8878-246fc5085a57}, !- Zone Air Node Name
  {bc1f1ef7-dd46-43e8-8217-767c8178a74a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b7934f2-9d51-4e87-8908-66a3406d5083}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0a091c4-5e94-420a-a1b9-2c02653c4055}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Zone Air Node, !- Name
  {f29271dc-f481-4773-8878-246fc5085a57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f29271dc-f481-4773-8878-246fc5085a57}, !- Handle
  {f285d3d4-a164-404a-b54a-ea43f32347e9}, !- Name
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}, !- Source Object
  11,                                     !- Outlet Port
  {c0a091c4-5e94-420a-a1b9-2c02653c4055}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {900054e8-28f2-4222-a0e0-7e2d47430c1d}, !- Handle
  {35fcf60b-c26f-4cf3-917f-32f9127c1fa0}, !- Name
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}, !- HVAC Component
  {e2f16e6c-ae5d-4c1e-8c52-8155fed0a080}; !- Port 1

OS:PortList,
  {514a7872-fb68-469c-9c14-21a016bb1a4e}, !- Handle
  {1bbdce92-dc9a-453a-a5c2-a3e0d9569350}, !- Name
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}; !- HVAC Component

OS:PortList,
  {bc1f1ef7-dd46-43e8-8217-767c8178a74a}, !- Handle
  {56073a72-e1b2-4da6-9962-6825baa77eaf}, !- Name
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}, !- HVAC Component
  {d5e7c8d5-b8dc-4deb-b66d-c110bf6ae31a}; !- Port 1

OS:Sizing:Zone,
  {9c2d697b-a07f-4d57-abfe-df92610ffa67}, !- Handle
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ffb0d21-3ecf-44de-addf-0f3d10bc0a40}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Zone HVAC Equipment List, !- Name
  {6a4447c5-576e-461a-8a78-5b9f742f87f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9aa5936-8449-48a6-b79c-3decade7deb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top, !- Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.4191357683742,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {1faed907-08c0-4f52-b4cf-20c9efef797a}; !- Thermal Zone Name

OS:Surface,
  {246f3949-4a8a-40ef-94c5-cd537c5ffa3a}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  101.013817229399, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  101.013817229399, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a556a74-b0de-4950-a4fc-2c02f9d25290}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55bf1584-2614-4e80-9f4b-b0e57bd6da9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157b443f-e94b-4ba0-98ee-22d05b993532}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b82129d-f492-4866-aeaf-63302e97d743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  101.013817229399, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3d86ee-9ac2-46af-b3ff-f3d26db079ba}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {604758f3-6b0b-44da-93ff-03b6834a2a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  101.013817229399, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbad419-d6d1-43b9-a668-426546990c81}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  101.013817229399, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c5b561-26e2-4b04-8530-05edbeb0d08d}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1faed907-08c0-4f52-b4cf-20c9efef797a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea1fef9d-3821-42c9-9621-5c007b008e67}, !- Zone Air Inlet Port List
  {480d9c4a-2c37-4274-90e4-8adae867dfb1}, !- Zone Air Exhaust Port List
  {e25e2f30-dd1f-48c2-83ac-fd687d5b0ba4}, !- Zone Air Node Name
  {bbd04619-d58e-4549-a7ed-7619ab451706}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a87c21fa-26a5-446b-b50a-a8ad7c224a01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1859abce-0c00-4d5c-9d0a-57d0dc9d77ff}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Zone Air Node, !- Name
  {e25e2f30-dd1f-48c2-83ac-fd687d5b0ba4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e25e2f30-dd1f-48c2-83ac-fd687d5b0ba4}, !- Handle
  {4ee8770e-f86b-48b8-81c6-427c78ca379b}, !- Name
  {1faed907-08c0-4f52-b4cf-20c9efef797a}, !- Source Object
  11,                                     !- Outlet Port
  {1859abce-0c00-4d5c-9d0a-57d0dc9d77ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea1fef9d-3821-42c9-9621-5c007b008e67}, !- Handle
  {1630d173-d8c4-46f8-8a86-4e3794dccc12}, !- Name
  {1faed907-08c0-4f52-b4cf-20c9efef797a}, !- HVAC Component
  {18b9c9ad-9124-48cb-8d87-3e9a48313f78}; !- Port 1

OS:PortList,
  {480d9c4a-2c37-4274-90e4-8adae867dfb1}, !- Handle
  {e44e1bfc-8ff8-4dc5-81b4-484003998c5d}, !- Name
  {1faed907-08c0-4f52-b4cf-20c9efef797a}; !- HVAC Component

OS:PortList,
  {bbd04619-d58e-4549-a7ed-7619ab451706}, !- Handle
  {732f9671-39fb-4d3e-ba92-00ab372c7c02}, !- Name
  {1faed907-08c0-4f52-b4cf-20c9efef797a}, !- HVAC Component
  {56d1852e-9bb7-45c0-93a6-cbdda3491661}; !- Port 1

OS:Sizing:Zone,
  {6232f388-2b0e-4203-b98f-2b32fb6a0eb4}, !- Handle
  {1faed907-08c0-4f52-b4cf-20c9efef797a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36bc6d8e-fcce-449a-95fc-adcf8dc584d5}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Zone HVAC Equipment List, !- Name
  {1faed907-08c0-4f52-b4cf-20c9efef797a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c31c873-0d8e-414c-97cf-c9e6a45edca8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top, !- Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.4191357683742,                      !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {5d204854-0ed1-498f-a38e-9c821488555b}; !- Thermal Zone Name

OS:Surface,
  {0e387d01-b743-4aa3-8ddb-2824d7c9e6f2}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  101.013817229399, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823f02cb-237b-47ee-afee-31a472bfc547}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2a8413-e007-49f7-949f-fc70cc56710f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7457c520-58f6-4ea1-9cef-e93e9d16799a}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4127e17-4301-49cd-a455-15b3d6005dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d3f4f3-a0e2-4263-88a6-d1728339c5df}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d65a94-6928-4c7e-90f8-d607661c7f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  101.013817229399, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b82129d-f492-4866-aeaf-63302e97d743}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157b443f-e94b-4ba0-98ee-22d05b993532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  101.013817229399, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baee847b-b961-4bfd-9907-60675ececfbd}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d204854-0ed1-498f-a38e-9c821488555b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58022de5-94f7-437c-9f6f-ee25de164b9c}, !- Zone Air Inlet Port List
  {2365eda6-311d-4b48-9f0e-bbb416f33002}, !- Zone Air Exhaust Port List
  {b04713f5-e311-4386-a19d-1f03282c2cde}, !- Zone Air Node Name
  {086d0d2c-e75b-4319-b129-286a5db98e96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e214ea3a-8ffd-456c-a7da-ead757730cb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d57ef3f-4dea-466e-9532-371cf14a5770}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Zone Air Node, !- Name
  {b04713f5-e311-4386-a19d-1f03282c2cde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b04713f5-e311-4386-a19d-1f03282c2cde}, !- Handle
  {529aa210-f337-401f-84f9-cfb0e6705168}, !- Name
  {5d204854-0ed1-498f-a38e-9c821488555b}, !- Source Object
  11,                                     !- Outlet Port
  {2d57ef3f-4dea-466e-9532-371cf14a5770}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58022de5-94f7-437c-9f6f-ee25de164b9c}, !- Handle
  {48f728df-6fa3-406a-8f03-4d5ecc50b685}, !- Name
  {5d204854-0ed1-498f-a38e-9c821488555b}, !- HVAC Component
  {38a85fbd-07ef-4fd4-a97e-97109fb0a8cd}; !- Port 1

OS:PortList,
  {2365eda6-311d-4b48-9f0e-bbb416f33002}, !- Handle
  {02282209-41a0-463a-b4f7-253598993268}, !- Name
  {5d204854-0ed1-498f-a38e-9c821488555b}; !- HVAC Component

OS:PortList,
  {086d0d2c-e75b-4319-b129-286a5db98e96}, !- Handle
  {9c18ead3-64e4-4099-8b0c-89f8145ffdfe}, !- Name
  {5d204854-0ed1-498f-a38e-9c821488555b}, !- HVAC Component
  {127da472-65a0-462f-8704-6f66940bacbf}; !- Port 1

OS:Sizing:Zone,
  {734bb88a-d25f-48b5-b9e8-6b0b06e69f19}, !- Handle
  {5d204854-0ed1-498f-a38e-9c821488555b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9662f02-5552-432c-9696-5eff57766273}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Zone HVAC Equipment List, !- Name
  {5d204854-0ed1-498f-a38e-9c821488555b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf8efcdd-d8de-4c25-b2c8-c9507e6410b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top, !- Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.4191357683742,                      !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}; !- Thermal Zone Name

OS:Surface,
  {dbb1c929-da2d-4660-b35d-6213025483cc}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  101.013817229399, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e17535-c599-4ffe-ae63-b99315e9892c}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da459dfd-9731-41cc-829b-469828b18976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0d9f24-3539-4557-951d-ec172b2c716c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d259b2e-1df4-46e9-abc3-95a38daefa15}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd54243-d52f-474f-bb10-93e4a19483a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  101.013817229399, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4127e17-4301-49cd-a455-15b3d6005dc9}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7457c520-58f6-4ea1-9cef-e93e9d16799a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  101.013817229399, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  101.013817229399, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde3f8d0-1f8f-41f8-b34c-150f673a7abd}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101.013817229399, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  101.013817229399, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6638a62d-abb0-4a8d-952a-2a722e0c9286}, !- Zone Air Inlet Port List
  {16bcb049-45c1-4c79-a701-c674b041a26a}, !- Zone Air Exhaust Port List
  {bb127598-bc08-4ad1-af85-557e0be4e639}, !- Zone Air Node Name
  {12433d8e-96f3-4a2d-bdc8-85a3e2f3a76c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f4ac482-88ac-4295-a4a5-0247e99ac677}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ba4164f-bb94-4013-bc44-c89dbfcb0d4e}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Zone Air Node, !- Name
  {bb127598-bc08-4ad1-af85-557e0be4e639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb127598-bc08-4ad1-af85-557e0be4e639}, !- Handle
  {cff4b1a0-9428-4a48-b2a2-292892eebd4a}, !- Name
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}, !- Source Object
  11,                                     !- Outlet Port
  {4ba4164f-bb94-4013-bc44-c89dbfcb0d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6638a62d-abb0-4a8d-952a-2a722e0c9286}, !- Handle
  {adb1b2dc-cd17-4544-83dd-da17e98b203d}, !- Name
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}, !- HVAC Component
  {ae4ae5da-0b63-4330-8869-f407d10a0186}; !- Port 1

OS:PortList,
  {16bcb049-45c1-4c79-a701-c674b041a26a}, !- Handle
  {14b7ef0c-5568-4b70-ba0a-0e644aeaefdd}, !- Name
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}; !- HVAC Component

OS:PortList,
  {12433d8e-96f3-4a2d-bdc8-85a3e2f3a76c}, !- Handle
  {4cd1273c-2fcf-40e5-9124-6e7fc202ecc7}, !- Name
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}, !- HVAC Component
  {b2928e6c-ecab-47c8-8584-414c439be780}; !- Port 1

OS:Sizing:Zone,
  {1d95ec74-4a9f-4146-b746-7310f95905f2}, !- Handle
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96eb3cb6-f3fa-453d-99a0-aab44b4a0760}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Zone HVAC Equipment List, !- Name
  {e2b9294c-2d07-4bef-ae7b-5c63fe009a91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfd01fa0-4890-4c93-9d26-3370bfc1118e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Handle
  StripMall Strip mall - type 2 A  - Story Top, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.5946814610245,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {26350682-d655-44ce-8c5a-59029a67ad99}; !- Thermal Zone Name

OS:Surface,
  {84aea020-719f-4676-9963-48672491359f}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604758f3-6b0b-44da-93ff-03b6834a2a51}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd3d86ee-9ac2-46af-b3ff-f3d26db079ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69da0827-36d3-4437-96d4-4d152d40b4f3}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c01e84ec-dbc5-47d3-aa3f-d41c3ec07c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8c1b5f-7d0e-41c8-8e9d-fa11159c38f5}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b29d8c4-df39-4054-ba8a-9454decac3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a63fe66-c8b5-42f6-93a6-e2a72094c0a4}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a742c53f-871a-4fe9-a81a-1903a69675c5}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26350682-d655-44ce-8c5a-59029a67ad99}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5d29c2b-3b9c-4d1f-8fb5-e4ac53538f3d}, !- Zone Air Inlet Port List
  {f8634962-39cd-4b36-b148-5f9fa0e65d6f}, !- Zone Air Exhaust Port List
  {83f9dd3d-471d-430a-a005-e30a226cb12b}, !- Zone Air Node Name
  {d12d8aa5-9a33-454e-8ed4-c3517fb873a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {087e3631-7825-412b-8f9b-8d31d8ddd526}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c002433-a861-452d-924c-abe5e1f8f8b5}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Zone Air Node, !- Name
  {83f9dd3d-471d-430a-a005-e30a226cb12b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f9dd3d-471d-430a-a005-e30a226cb12b}, !- Handle
  {a79999a7-0ef4-4561-927c-6a89028b33d1}, !- Name
  {26350682-d655-44ce-8c5a-59029a67ad99}, !- Source Object
  11,                                     !- Outlet Port
  {3c002433-a861-452d-924c-abe5e1f8f8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5d29c2b-3b9c-4d1f-8fb5-e4ac53538f3d}, !- Handle
  {a9714d22-e1b3-4daf-b713-81cc9b7f312f}, !- Name
  {26350682-d655-44ce-8c5a-59029a67ad99}, !- HVAC Component
  {bc0a4dbc-931e-42f9-8ee1-fb1644c0e0b6}; !- Port 1

OS:PortList,
  {f8634962-39cd-4b36-b148-5f9fa0e65d6f}, !- Handle
  {06641ff8-6a9d-49a9-9924-3765b175b42e}, !- Name
  {26350682-d655-44ce-8c5a-59029a67ad99}; !- HVAC Component

OS:PortList,
  {d12d8aa5-9a33-454e-8ed4-c3517fb873a2}, !- Handle
  {cc2dbb2b-f238-4907-9969-eeac62d92587}, !- Name
  {26350682-d655-44ce-8c5a-59029a67ad99}, !- HVAC Component
  {992a5d36-67f0-46ff-a970-102da4779ddf}; !- Port 1

OS:Sizing:Zone,
  {5150ffc4-ab60-469f-af8f-de88729ec913}, !- Handle
  {26350682-d655-44ce-8c5a-59029a67ad99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de63c67f-85d6-4b90-861d-0190282ef7b9}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Zone HVAC Equipment List, !- Name
  {26350682-d655-44ce-8c5a-59029a67ad99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07a8b3bf-1ee9-4ad3-b3a3-53c768430789}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Handle
  StripMall Strip mall - type 2 B  - Story Top, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.5946814610245,                       !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}; !- Thermal Zone Name

OS:Surface,
  {7a5ef7e9-6d6a-40de-bd28-cdbb1ee66a64}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d65a94-6928-4c7e-90f8-d607661c7f02}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d3f4f3-a0e2-4263-88a6-d1728339c5df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696f1e6d-3564-4cbd-8c97-f9f7db645788}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62c31a1-6a86-46d6-bee2-4273f548264f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2788ebe7-4a68-4afd-acc0-71247b3df82d}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1d8d89-be01-4912-a2a0-e170b2690fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01e84ec-dbc5-47d3-aa3f-d41c3ec07c73}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69da0827-36d3-4437-96d4-4d152d40b4f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f759c8a4-25f7-46f3-88bb-72f312ce440f}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1db35b81-3dbe-49e5-acbf-148b992f5a14}, !- Zone Air Inlet Port List
  {30e919bb-bb3a-4bb3-9e76-43f4cfe0ade4}, !- Zone Air Exhaust Port List
  {a09960d4-0ec3-4175-9c19-e7a46425fc17}, !- Zone Air Node Name
  {12b53b45-3d2d-4ff2-acc6-04d3c48ed57f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6351da3-e99d-4b45-be25-b44b4f122606}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed55e59d-2b23-4957-a5fb-6b4d7b778fa9}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Zone Air Node, !- Name
  {a09960d4-0ec3-4175-9c19-e7a46425fc17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a09960d4-0ec3-4175-9c19-e7a46425fc17}, !- Handle
  {5d9c74a6-60fd-4ff0-8828-17ae7fd9578d}, !- Name
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}, !- Source Object
  11,                                     !- Outlet Port
  {ed55e59d-2b23-4957-a5fb-6b4d7b778fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1db35b81-3dbe-49e5-acbf-148b992f5a14}, !- Handle
  {af77bea8-547a-493d-a6de-4309e4bd14db}, !- Name
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}, !- HVAC Component
  {345d97e8-3a15-45ad-85f2-d1aa090ca8b4}; !- Port 1

OS:PortList,
  {30e919bb-bb3a-4bb3-9e76-43f4cfe0ade4}, !- Handle
  {1e72617e-5d81-47ec-91e0-7b99bd67f64e}, !- Name
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}; !- HVAC Component

OS:PortList,
  {12b53b45-3d2d-4ff2-acc6-04d3c48ed57f}, !- Handle
  {bad80317-fd72-4e6e-a6cb-f054b001ea9b}, !- Name
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}, !- HVAC Component
  {e8b4615a-eb95-4f1d-9cbc-aa866cd2c57a}; !- Port 1

OS:Sizing:Zone,
  {69a5bf92-39c7-4b0b-897c-188412deb98e}, !- Handle
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc15c813-105d-4ab8-8a55-5b8e7cc5e169}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Zone HVAC Equipment List, !- Name
  {6a94a4f0-ddc2-45eb-b809-f4ea0d3123f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {247cf260-f210-4517-b81f-1b0ed3ceed22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Handle
  StripMall Strip mall - type 2 C  - Story Top, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.5946814610245,                       !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {d6227e04-bd95-4d98-8148-877a082e64ac}; !- Thermal Zone Name

OS:Surface,
  {154d806e-c60d-4acb-992e-849400f2b00a}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  21.8244543073497, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd54243-d52f-474f-bb10-93e4a19483a5}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d259b2e-1df4-46e9-abc3-95a38daefa15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc0640a-71d1-4ca5-acff-f0f51ec29c27}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d789856b-ad7b-4531-b204-c02baa56fa86}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b59395-3c44-4b58-b70c-12f85c9798a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  21.8244543073497, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62c31a1-6a86-46d6-bee2-4273f548264f}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696f1e6d-3564-4cbd-8c97-f9f7db645788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.8244543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  21.8244543073497, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b9cf0c-7d83-4f9b-9779-a3b74c3c19e9}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8244543073497, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  21.8244543073497, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d6227e04-bd95-4d98-8148-877a082e64ac}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40e3b88e-0fa5-43e6-975c-61bdf832034a}, !- Zone Air Inlet Port List
  {f503ffcb-35ff-4823-8f13-314484613da2}, !- Zone Air Exhaust Port List
  {d46c3324-6d14-4386-9c4a-5d5df87b4e41}, !- Zone Air Node Name
  {eb762536-eba6-4607-b8a8-b0695e2cc7c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37f1976f-01e8-4c34-a022-4f35d14600d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33cb44e7-76fe-47c7-9a71-110d04719c75}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Zone Air Node, !- Name
  {d46c3324-6d14-4386-9c4a-5d5df87b4e41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d46c3324-6d14-4386-9c4a-5d5df87b4e41}, !- Handle
  {33e86f01-fe3f-4cac-8b34-145d1ba55449}, !- Name
  {d6227e04-bd95-4d98-8148-877a082e64ac}, !- Source Object
  11,                                     !- Outlet Port
  {33cb44e7-76fe-47c7-9a71-110d04719c75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40e3b88e-0fa5-43e6-975c-61bdf832034a}, !- Handle
  {bfa00912-45e0-4ebb-ae81-425bfcb2ede8}, !- Name
  {d6227e04-bd95-4d98-8148-877a082e64ac}, !- HVAC Component
  {17a78df5-2269-4389-aa14-3ea6e945cc82}; !- Port 1

OS:PortList,
  {f503ffcb-35ff-4823-8f13-314484613da2}, !- Handle
  {156bae2e-b3b2-49ed-8a9a-8497fbe848f8}, !- Name
  {d6227e04-bd95-4d98-8148-877a082e64ac}; !- HVAC Component

OS:PortList,
  {eb762536-eba6-4607-b8a8-b0695e2cc7c3}, !- Handle
  {e5059427-3cdb-463c-9f8d-e04668c4ea70}, !- Name
  {d6227e04-bd95-4d98-8148-877a082e64ac}, !- HVAC Component
  {2d428579-7dfb-4b63-9b14-07ca0216fa08}; !- Port 1

OS:Sizing:Zone,
  {5723f45a-9419-444f-b16f-c41751490f87}, !- Handle
  {d6227e04-bd95-4d98-8148-877a082e64ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
