  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00a4c192-1105-4d67-aff0-967a53bef04a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Zone HVAC Equipment List, !- Name
  {d6227e04-bd95-4d98-8148-877a082e64ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dc8429f-5cd6-4098-b5ab-83522dae795f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Top, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.4191357683742,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {580d3ea5-df00-4378-9486-3db2c6ad3339}; !- Thermal Zone Name

OS:Surface,
  {c045230f-3cab-4b0a-83df-fe6f4d78ffa5}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b29d8c4-df39-4054-ba8a-9454decac3e0}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8c1b5f-7d0e-41c8-8e9d-fa11159c38f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9572fd22-9ea6-4faf-b3c3-c04c070c3fb1}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0afb1ee-d8f4-4999-9cc8-2b5c3c6a99d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cacda56a-7932-4923-a5d7-6078921aec7b}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc5fb19-17e3-492a-a373-07272bda9479}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab612ee-f686-480f-975b-a589a2725f42}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {580d3ea5-df00-4378-9486-3db2c6ad3339}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fed2b539-e26d-4314-8194-73cff17c27ac}, !- Zone Air Inlet Port List
  {b0582bc9-f1f7-45d3-92b9-296cf952fe6b}, !- Zone Air Exhaust Port List
  {085eb04c-83f5-48e4-93a4-35e519e7f552}, !- Zone Air Node Name
  {541a2e4d-651c-4e30-ac27-7a066e320d93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f01ae6c4-52db-402f-8448-e00f0022201d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de437beb-cc32-4f04-b714-12b824507040}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Zone Air Node, !- Name
  {085eb04c-83f5-48e4-93a4-35e519e7f552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {085eb04c-83f5-48e4-93a4-35e519e7f552}, !- Handle
  {e67649e0-1c69-4c9c-8088-65ee515dc8d2}, !- Name
  {580d3ea5-df00-4378-9486-3db2c6ad3339}, !- Source Object
  11,                                     !- Outlet Port
  {de437beb-cc32-4f04-b714-12b824507040}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fed2b539-e26d-4314-8194-73cff17c27ac}, !- Handle
  {69787519-692e-4c91-83e4-957f8296ea80}, !- Name
  {580d3ea5-df00-4378-9486-3db2c6ad3339}, !- HVAC Component
  {41104268-375d-4412-9335-7f2002be8e24}; !- Port 1

OS:PortList,
  {b0582bc9-f1f7-45d3-92b9-296cf952fe6b}, !- Handle
  {b8d9403c-fb42-48d5-86b4-5aaae817a99f}, !- Name
  {580d3ea5-df00-4378-9486-3db2c6ad3339}; !- HVAC Component

OS:PortList,
  {541a2e4d-651c-4e30-ac27-7a066e320d93}, !- Handle
  {518a8368-8b6e-427e-b9e0-84578e5162de}, !- Name
  {580d3ea5-df00-4378-9486-3db2c6ad3339}, !- HVAC Component
  {870372de-a886-4596-ac45-63ca4db335ac}; !- Port 1

OS:Sizing:Zone,
  {72050c2a-4edb-4981-9038-956ac790ba59}, !- Handle
  {580d3ea5-df00-4378-9486-3db2c6ad3339}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd8ba564-2a76-41be-9b01-162f79fa4926}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Zone HVAC Equipment List, !- Name
  {580d3ea5-df00-4378-9486-3db2c6ad3339}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca39839b-a106-4bfd-9bf6-5deaedc4d689}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Top, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.4191357683742,                       !- X Origin {m}
  -8.62622715367484,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {b040519d-1cf7-4643-af52-23abb1cdb589}; !- Thermal Zone Name

OS:Surface,
  {3f2f74ff-0ccd-4a61-a922-84fabe929778}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1d8d89-be01-4912-a2a0-e170b2690fa2}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2788ebe7-4a68-4afd-acc0-71247b3df82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7842fcc-4556-473f-8563-83a885b4b67f}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb600380-c02d-41b5-b165-38f01402cbee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 17.2524543073497, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 17.2524543073497, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e87451-0d82-42d1-9332-f5bea2932152}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 17.2524543073497, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 17.2524543073497, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0afb1ee-d8f4-4999-9cc8-2b5c3c6a99d0}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9572fd22-9ea6-4faf-b3c3-c04c070c3fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc05161-afd7-443f-badc-2f1a5b841eea}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 17.2524543073497, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b040519d-1cf7-4643-af52-23abb1cdb589}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de86960a-719c-4ef9-8752-90e867e3b00a}, !- Zone Air Inlet Port List
  {8062f8e3-c2e3-4b9c-853e-f569ead91ad4}, !- Zone Air Exhaust Port List
  {27818520-ddf8-443f-8aeb-73878c5c766e}, !- Zone Air Node Name
  {170ad3be-971c-48d1-aee9-b2ad3bec3fc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10bcfc1b-1636-4c5b-94a5-f6979ddecb2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60e98e6b-94e9-4e27-9128-fc79b4196b15}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Zone Air Node, !- Name
  {27818520-ddf8-443f-8aeb-73878c5c766e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27818520-ddf8-443f-8aeb-73878c5c766e}, !- Handle
  {3c0cee26-310d-4e2f-afe2-764b702bf68a}, !- Name
  {b040519d-1cf7-4643-af52-23abb1cdb589}, !- Source Object
  11,                                     !- Outlet Port
  {60e98e6b-94e9-4e27-9128-fc79b4196b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de86960a-719c-4ef9-8752-90e867e3b00a}, !- Handle
  {e813fbf2-82c7-4c79-a80d-5900e3f61f7d}, !- Name
  {b040519d-1cf7-4643-af52-23abb1cdb589}, !- HVAC Component
  {3be88a80-03e4-4b2f-bcf6-8d81fddf5f8c}; !- Port 1

OS:PortList,
  {8062f8e3-c2e3-4b9c-853e-f569ead91ad4}, !- Handle
  {a0bab6dc-2fa4-482f-bc4c-543e6610305f}, !- Name
  {b040519d-1cf7-4643-af52-23abb1cdb589}; !- HVAC Component

OS:PortList,
  {170ad3be-971c-48d1-aee9-b2ad3bec3fc1}, !- Handle
  {8d601135-b44a-46f1-8298-0ff823f8352c}, !- Name
  {b040519d-1cf7-4643-af52-23abb1cdb589}, !- HVAC Component
  {02e463e8-4422-426c-bc3d-6862769084e3}; !- Port 1

OS:Sizing:Zone,
  {4dfccb20-4cb3-4f9b-8056-e667d9263cc4}, !- Handle
  {b040519d-1cf7-4643-af52-23abb1cdb589}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96d4436e-c2c7-45a9-9cfd-13aa03583662}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Zone HVAC Equipment List, !- Name
  {b040519d-1cf7-4643-af52-23abb1cdb589}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4843345c-096d-4373-a153-a89ac2040b88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Top, !- Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.4191357683742,                       !- X Origin {m}
  8.62622715367484,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {71feb4ef-e6e3-413c-8367-96aafd154d4f}, !- Building Story Name
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}; !- Thermal Zone Name

OS:Surface,
  {4a393019-6bfa-4e14-816d-f65ac95ca050}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b59395-3c44-4b58-b70c-12f85c9798a0}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d789856b-ad7b-4531-b204-c02baa56fa86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4ca320-9193-4de8-86d6-2551e7b83918}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368b9bbc-0df6-40a5-b9ad-33a6d39c96f9}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999996, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb600380-c02d-41b5-b165-38f01402cbee}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7842fcc-4556-473f-8563-83a885b4b67f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c932a1a-9e6e-4b7a-84df-adbaee2d5d81}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999996, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfa419e8-e6cb-4b5c-b79f-5878d41e656a}, !- Zone Air Inlet Port List
  {d9084541-4229-4679-8ded-82329f108d76}, !- Zone Air Exhaust Port List
  {d7ccebbc-0e9d-4067-9c64-13a7b0e67b74}, !- Zone Air Node Name
  {15da012c-c788-47d6-a38f-7934dfb23ba9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57be1cb0-a68b-4eb4-8d56-cbc1e089bfbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5f313a6-07ec-4d2e-9d65-0becdab174ea}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Zone Air Node, !- Name
  {d7ccebbc-0e9d-4067-9c64-13a7b0e67b74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ccebbc-0e9d-4067-9c64-13a7b0e67b74}, !- Handle
  {42a9a2be-f5f0-4e79-94b1-86dd2a32a0fa}, !- Name
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}, !- Source Object
  11,                                     !- Outlet Port
  {c5f313a6-07ec-4d2e-9d65-0becdab174ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfa419e8-e6cb-4b5c-b79f-5878d41e656a}, !- Handle
  {43db2f57-8ac8-4f96-b3f2-35757b9ef420}, !- Name
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}, !- HVAC Component
  {b1e2b29d-b907-46e6-abc2-a6e6153cd693}; !- Port 1

OS:PortList,
  {d9084541-4229-4679-8ded-82329f108d76}, !- Handle
  {e6e638fe-d791-4178-aefa-09e9b239f4f5}, !- Name
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}; !- HVAC Component

OS:PortList,
  {15da012c-c788-47d6-a38f-7934dfb23ba9}, !- Handle
  {70f5d892-90d2-44c2-8da9-9d0149a9ea57}, !- Name
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}, !- HVAC Component
  {fbcc62e7-54ee-4af8-b7db-6d90ffe6359f}; !- Port 1

OS:Sizing:Zone,
  {5d1ff632-63e4-4902-a48f-0ac5c004cbd2}, !- Handle
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4167bb24-e451-43ca-944d-7fb1bde46e3b}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Zone HVAC Equipment List, !- Name
  {aa687f6d-66b4-42bb-987e-98ccc5d3175c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69520313-5a77-4d55-8491-11e6ad77108e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {588311ac-93c9-40f7-81d4-991fca3ac21e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {61227010-5e13-45f4-a5fa-274d229ddd76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5466, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000438, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cda6f38f-785f-4857-87ac-1a5de4d2a96a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {635ccc75-4630-42ab-9fe5-2dbc850a44b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 4.44089209850063e-14, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86947983-3129-4407-b0b5-d8065b403773}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {2bba8db4-c19d-4c6a-b3f4-bc1f276e9f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 17.2270543073497, 2.73682288295328, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 17.2270543073497, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000012, 2.73682288295328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd3ba74-1925-45c2-9dae-6385c34f1312}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {9b537641-9294-4eac-8c41-675070433217}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54659999999996, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999959, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd6880b2-10d7-4baf-b849-b86a00a22a63}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {4ad5dc4d-7487-4442-9d10-de658e8b8682}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57199999999996, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd94e70-18ee-45c7-b50c-632bbbdec847}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {c4b26b36-df21-4dea-8236-722d064cbce9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 4.44089209850063e-14, 2.7330845078028, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  48.1955086146994, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  48.1955086146994, 4.44089209850063e-14, 2.7330845078028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfe50bd0-addd-48e6-9c10-51472ede5ed3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {6d62e74e-84cf-47e9-8297-f78f7e0b9fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000047, 4.44089209850063e-14, 2.73480466434673, !- X,Y,Z Vertex 1 {m}
  0.0254000000000047, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  26.3710543073496, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  26.3710543073496, 4.44089209850063e-14, 2.73480466434673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a03c2d44-5589-49a2-854f-c41c46f512c0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {d7f98bb7-70ba-447a-ad5d-fa89081ff83c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1955086146994, 4.57199999999996, 2.7330845078028, !- X,Y,Z Vertex 1 {m}
  48.1955086146994, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999996, 2.7330845078028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dde6fe9c-b615-4724-ab50-6ec3d16c7ddb}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {0b3fd183-86d4-4708-9fbf-1fc56037febd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 4.44089209850063e-14, 2.73797788859907, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  14.37650547009, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  14.37650547009, 4.44089209850063e-14, 2.73797788859907; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9e24b95-844d-4820-9a84-d5781aa1cc37}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {38d4505f-3571-459c-aa72-0a09707ca335}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.37650547009, 4.57199999999996, 2.73797788859907, !- X,Y,Z Vertex 1 {m}
  14.37650547009, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000367, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000367, 4.57199999999996, 2.73797788859907; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fad250a-67bb-4f50-a73c-224a666fd72b}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {f46f77a5-cc36-47ec-956a-adf3c8e2e950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3710543073496, 4.57199999999996, 2.73480466434673, !- X,Y,Z Vertex 1 {m}
  26.3710543073496, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57199999999996, 2.73480466434673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0296723-e462-4938-959a-67e26c4ad06f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {e557875c-85bf-4ebb-b45b-7d3ee1a5e7dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 4.44089209850063e-14, 2.7339701240423, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  33.7936031446094, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  33.7936031446094, 4.44089209850063e-14, 2.7339701240423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ebaa4e0-4efe-48fe-865b-1154409b9c61}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {24044e62-68f7-4d2e-9147-76a90210aba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7936031446094, 4.57199999999996, 2.7339701240423, !- X,Y,Z Vertex 1 {m}
  33.7936031446094, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57199999999996, 2.7339701240423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4f8c230-04c7-468b-b433-f3923a0c88d0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {0f666895-0118-4bd4-8bc1-d93fdb7c8795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000444, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75e0be1c-aa0b-446e-ad0c-3790dcab344c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {ae670b0e-3747-4dc8-bf75-b01c729dc259}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 4.44089209850063e-14, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 4.44089209850063e-14, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4820868a-6262-409e-9955-0811f76395f8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {2bc88813-a1cf-467d-b928-9810cc024c9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000036, 2.73682288295328, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 17.2270543073497, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 17.2270543073497, 2.73682288295328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee54f7e-79c2-4352-be61-3c46c60aed90}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {884c9ca0-d965-46c5-bafd-c64a18f0b36d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999964, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999996, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88f73dcf-3075-4dcb-9491-d47ceb685b36}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {78e64d84-aaaf-4f8d-a4fc-6eb8891fec67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999996, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999996, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12fc1f55-5bb0-4b74-b363-8627afb1866c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {a17b4606-e3a1-41d0-98e4-81dbce1bd924}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 17.2270543073497, 2.73682288295328, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 17.2270543073497, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000012, 2.73682288295328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a83c4a4-417b-4986-986d-e678aad2396d}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {4442815c-9918-4e75-82e3-76d7a14e06c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54659999999996, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999959, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa288ea-c12a-47bf-b162-4b877e8d0c86}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {fa914df9-006f-4114-b054-f0a606f5263e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57199999999996, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5a9c5ff-074e-45b8-ad63-fe508835f1be}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {e798dde4-fdbe-4812-a62b-994d96dde0da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5466, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000438, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be89f3a1-8acd-4557-ac3e-5f397b81b94b}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {b456c966-8871-4293-a2cc-f61ca3daee26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 4.44089209850063e-14, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e6c56da-d109-4f09-b976-da04f81e6753}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {2dbad419-d6d1-43b9-a668-426546990c81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 4.44089209850063e-14, 2.73199871530492, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  100.988417229399, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  100.988417229399, 4.44089209850063e-14, 2.73199871530492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf1145d7-7a52-4028-889e-8d5229aae091}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {3d0d9f24-3539-4557-951d-ec172b2c716c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100.988417229399, 4.57199999999996, 2.73199871530492, !- X,Y,Z Vertex 1 {m}
  100.988417229399, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57199999999996, 2.73199871530492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0027a07-3171-4a20-9a2b-831cbb243469}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {5a63fe66-c8b5-42f6-93a6-e2a72094c0a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 4.44089209850063e-14, 2.73560188235838, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  21.7990543073497, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  21.7990543073497, 4.44089209850063e-14, 2.73560188235838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49d1d72b-ff43-4512-86ae-9323e876717f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {3dc0640a-71d1-4ca5-acff-f0f51ec29c27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.7990543073497, 4.57199999999996, 2.73560188235838, !- X,Y,Z Vertex 1 {m}
  21.7990543073497, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57199999999996, 2.73560188235838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1719c4a-e757-4088-88f9-904d1ad874e4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {cacda56a-7932-4923-a5d7-6078921aec7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000444, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b03ef48-0d10-486e-a6f8-a74b1abbe8a7}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {7dc5fb19-17e3-492a-a373-07272bda9479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 4.44089209850063e-14, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 4.44089209850063e-14, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {751d8195-defb-4f48-9fb8-baabbcac90f1}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {77e87451-0d82-42d1-9332-f5bea2932152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000036, 2.73682288295328, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 17.2270543073497, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 17.2270543073497, 2.73682288295328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8eea15-b454-4e81-ad72-565f659dc913}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {0f4ca320-9193-4de8-86d6-2551e7b83918}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999996, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999996, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70279d20-2610-4e06-a985-b27730af712a}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Construction Name
  {368b9bbc-0df6-40a5-b9ad-33a6d39c96f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999964, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999996, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d66b36bb-42f5-4cf7-9ca7-d32b37ac6d15}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c8f5b6d-00ea-4add-8bd7-077403586136}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {d66b36bb-42f5-4cf7-9ca7-d32b37ac6d15}, !- People Definition Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2dbd8cca-8176-4aa4-a9a7-f18f05a0024a}, !- Work Efficiency Schedule Name
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Clothing Insulation Schedule Name
  {158fb11e-5135-42ce-b636-a4c1641d28b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Handle
  Clothing Schedule,                      !- Name
  {217a4ffa-9db6-4e46-9f6f-1c4f041e238f}, !- Schedule Type Limits Name
  {7a94f530-99e5-40b1-ab15-17566678a302}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a94f530-99e5-40b1-ab15-17566678a302}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {217a4ffa-9db6-4e46-9f6f-1c4f041e238f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca73dcbf-5698-45e0-b922-78a7f3544d2d}, !- Handle
  Schedule Rule 1,                        !- Name
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3571485-464f-4b2b-b04a-02ad398ec93c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3571485-464f-4b2b-b04a-02ad398ec93c}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {217a4ffa-9db6-4e46-9f6f-1c4f041e238f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {217a4ffa-9db6-4e46-9f6f-1c4f041e238f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {158fb11e-5135-42ce-b636-a4c1641d28b0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b75e6b87-7377-4711-a5ed-04bbbba5e5d6}, !- Schedule Type Limits Name
  {6f37eb9d-3263-4b04-9b39-6f6d4eb17758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f37eb9d-3263-4b04-9b39-6f6d4eb17758}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b75e6b87-7377-4711-a5ed-04bbbba5e5d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b75e6b87-7377-4711-a5ed-04bbbba5e5d6}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2dbd8cca-8176-4aa4-a9a7-f18f05a0024a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {e166488f-63c4-49e7-84e1-ea6ef4a203d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e166488f-63c4-49e7-84e1-ea6ef4a203d3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e6e590f5-d9ba-40ac-8365-1d732340c910}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58953f8a-bdb4-4580-984e-8e94b9009251}, !- Handle
  {e6e590f5-d9ba-40ac-8365-1d732340c910}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7fac696f-a5fb-452e-9244-afef476d80de}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {23df291c-4d93-4177-94f0-6c8904405e52}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {7fac696f-a5fb-452e-9244-afef476d80de}, !- Electric Equipment Definition Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space or SpaceType Name
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c182a88f-60d3-4023-936a-303fafb7bbe3}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c48d15ea-d1b1-423e-b947-db4c7d23edd1}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c2a3c3b1-ae62-4ea9-b702-c82e5508ebf2}, !- Number of People Schedule Name
  {94c034ea-a71d-4b14-9a29-266eddcb9b12}, !- People Activity Level Schedule Name
  {a725f5b9-df26-456c-8b2c-896d9a32e6eb}, !- Lighting Schedule Name
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97d2d1d4-4621-419c-89a9-4d6698438d7e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c2a3c3b1-ae62-4ea9-b702-c82e5508ebf2}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {69e30f4b-178a-451e-bb64-d26385862d1c}, !- Default Day Schedule Name
  {956f2230-f6ab-484a-a2ed-906c635465a1}, !- Summer Design Day Schedule Name
  {d4961c01-7353-4779-accb-fa1096586cad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69e30f4b-178a-451e-bb64-d26385862d1c}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666664,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00833333333333304,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.00833333333333335,                    !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0166666666666667,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0333333333333334,                     !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0416666666666667,                     !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.0833333333333333,                     !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.0916666666666666,                     !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.0999999999999999,                     !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  54,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  4,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  14,                                     !- Minute 20
  0.249999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  24,                                     !- Minute 21
  0.299999999999999,                      !- Value Until Time 21
  9,                                      !- Hour 22
  34,                                     !- Minute 22
  0.349999999999999,                      !- Value Until Time 22
  9,                                      !- Hour 23
  44,                                     !- Minute 23
  0.399999999999999,                      !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.4,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  54,                                     !- Minute 26
  0.351515151515152,                      !- Value Until Time 26
  12,                                     !- Hour 27
  4,                                      !- Minute 27
  0.303030303030303,                      !- Value Until Time 27
  12,                                     !- Hour 28
  14,                                     !- Minute 28
  0.254545454545455,                      !- Value Until Time 28
  12,                                     !- Hour 29
  24,                                     !- Minute 29
  0.206060606060607,                      !- Value Until Time 29
  12,                                     !- Hour 30
  26,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  36,                                     !- Minute 31
  0.572727272727273,                      !- Value Until Time 31
  12,                                     !- Hour 32
  46,                                     !- Minute 32
  0.645454545454545,                      !- Value Until Time 32
  12,                                     !- Hour 33
  56,                                     !- Minute 33
  0.718181818181817,                      !- Value Until Time 33
  13,                                     !- Hour 34
  6,                                      !- Minute 34
  0.79090909090909,                       !- Value Until Time 34
  13,                                     !- Hour 35
  7,                                      !- Minute 35
  0.8,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  17,                                     !- Minute 36
  0.783333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  27,                                     !- Minute 37
  0.766666666666667,                      !- Value Until Time 37
  13,                                     !- Hour 38
  37,                                     !- Minute 38
  0.75,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  47,                                     !- Minute 39
  0.733333333333334,                      !- Value Until Time 39
  13,                                     !- Hour 40
  57,                                     !- Minute 40
  0.716666666666667,                      !- Value Until Time 40
  14,                                     !- Hour 41
  7,                                      !- Minute 41
  0.7,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  17,                                     !- Minute 42
  0.65,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  27,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  37,                                     !- Minute 44
  0.55,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  47,                                     !- Minute 45
  0.500000000000001,                      !- Value Until Time 45
  14,                                     !- Hour 46
  57,                                     !- Minute 46
  0.450000000000001,                      !- Value Until Time 46
  15,                                     !- Hour 47
  7,                                      !- Minute 47
  0.4,                                    !- Value Until Time 47
  15,                                     !- Hour 48
  17,                                     !- Minute 48
  0.366666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  27,                                     !- Minute 49
  0.333333333333334,                      !- Value Until Time 49
  15,                                     !- Hour 50
  37,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  15,                                     !- Hour 51
  47,                                     !- Minute 51
  0.266666666666667,                      !- Value Until Time 51
  15,                                     !- Hour 52
  57,                                     !- Minute 52
  0.233333333333334,                      !- Value Until Time 52
  16,                                     !- Hour 53
  7,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  17,                                     !- Minute 54
  0.208333333333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  27,                                     !- Minute 55
  0.216666666666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  37,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  16,                                     !- Hour 57
  47,                                     !- Minute 57
  0.233333333333334,                      !- Value Until Time 57
  16,                                     !- Hour 58
  57,                                     !- Minute 58
  0.241666666666667,                      !- Value Until Time 58
  17,                                     !- Hour 59
  7,                                      !- Minute 59
  0.25,                                   !- Value Until Time 59
  17,                                     !- Hour 60
  17,                                     !- Minute 60
  0.310606060606061,                      !- Value Until Time 60
  17,                                     !- Hour 61
  27,                                     !- Minute 61
  0.371212121212122,                      !- Value Until Time 61
  17,                                     !- Hour 62
  37,                                     !- Minute 62
  0.431818181818183,                      !- Value Until Time 62
  17,                                     !- Hour 63
  47,                                     !- Minute 63
  0.492424242424244,                      !- Value Until Time 63
  17,                                     !- Hour 64
  48,                                     !- Minute 64
  0.5,                                    !- Value Until Time 64
  19,                                     !- Hour 65
  30,                                     !- Minute 65
  0.8,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  40,                                     !- Minute 66
  0.75,                                   !- Value Until Time 66
  19,                                     !- Hour 67
  50,                                     !- Minute 67
  0.699999999999999,                      !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.649999999999999,                      !- Value Until Time 68
  20,                                     !- Hour 69
  10,                                     !- Minute 69
  0.599999999999999,                      !- Value Until Time 69
  20,                                     !- Hour 70
  20,                                     !- Minute 70
  0.549999999999998,                      !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  40,                                     !- Minute 72
  0.475,                                  !- Value Until Time 72
  20,                                     !- Hour 73
  50,                                     !- Minute 73
  0.45,                                   !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.424999999999999,                      !- Value Until Time 74
  21,                                     !- Hour 75
  10,                                     !- Minute 75
  0.399999999999999,                      !- Value Until Time 75
  21,                                     !- Hour 76
  20,                                     !- Minute 76
  0.374999999999999,                      !- Value Until Time 76
  21,                                     !- Hour 77
  30,                                     !- Minute 77
  0.35,                                   !- Value Until Time 77
  21,                                     !- Hour 78
  40,                                     !- Minute 78
  0.325,                                  !- Value Until Time 78
  21,                                     !- Hour 79
  50,                                     !- Minute 79
  0.3,                                    !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.274999999999999,                      !- Value Until Time 80
  22,                                     !- Hour 81
  10,                                     !- Minute 81
  0.249999999999999,                      !- Value Until Time 81
  22,                                     !- Hour 82
  20,                                     !- Minute 82
  0.224999999999999,                      !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.2,                                    !- Value Until Time 83
  22,                                     !- Hour 84
  40,                                     !- Minute 84
  0.175,                                  !- Value Until Time 84
  22,                                     !- Hour 85
  50,                                     !- Minute 85
  0.15,                                   !- Value Until Time 85
  23,                                     !- Hour 86
  0,                                      !- Minute 86
  0.124999999999999,                      !- Value Until Time 86
  23,                                     !- Hour 87
  10,                                     !- Minute 87
  0.0999999999999993,                     !- Value Until Time 87
  23,                                     !- Hour 88
  20,                                     !- Minute 88
  0.0749999999999991,                     !- Value Until Time 88
  23,                                     !- Hour 89
  30,                                     !- Minute 89
  0.05,                                   !- Value Until Time 89
  23,                                     !- Hour 90
  40,                                     !- Minute 90
  0.0416666666666666,                     !- Value Until Time 90
  23,                                     !- Hour 91
  50,                                     !- Minute 91
  0.0333333333333332,                     !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0249999999999998;                     !- Value Until Time 92

OS:Schedule:Rule,
  {d9c2b32c-2776-4872-aedf-760f5f7a04f5}, !- Handle
  Schedule Rule 2,                        !- Name
  {c2a3c3b1-ae62-4ea9-b702-c82e5508ebf2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f6465f4-7a76-48cf-ae4e-1e6aaa38c1d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f6465f4-7a76-48cf-ae4e-1e6aaa38c1d2}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.0416666666666666,                     !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0499999999999999,                     !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  54,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  4,                                      !- Minute 10
  0.199999999999999,                      !- Value Until Time 10
  9,                                      !- Hour 11
  14,                                     !- Minute 11
  0.274999999999999,                      !- Value Until Time 11
  9,                                      !- Hour 12
  24,                                     !- Minute 12
  0.349999999999999,                      !- Value Until Time 12
  9,                                      !- Hour 13
  34,                                     !- Minute 13
  0.424999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  44,                                     !- Minute 14
  0.499999999999998,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  54,                                     !- Minute 17
  0.483333333333333,                      !- Value Until Time 17
  11,                                     !- Hour 18
  4,                                      !- Minute 18
  0.466666666666667,                      !- Value Until Time 18
  11,                                     !- Hour 19
  14,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  24,                                     !- Minute 20
  0.433333333333334,                      !- Value Until Time 20
  11,                                     !- Hour 21
  34,                                     !- Minute 21
  0.416666666666667,                      !- Value Until Time 21
  11,                                     !- Hour 22
  44,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  54,                                     !- Minute 24
  0.323809523809524,                      !- Value Until Time 24
  12,                                     !- Hour 25
  4,                                      !- Minute 25
  0.247619047619048,                      !- Value Until Time 25
  12,                                     !- Hour 26
  11,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  21,                                     !- Minute 27
  0.469047619047619,                      !- Value Until Time 27
  12,                                     !- Hour 28
  31,                                     !- Minute 28
  0.488095238095238,                      !- Value Until Time 28
  12,                                     !- Hour 29
  37,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  37,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  47,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  57,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  7,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  17,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  27,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  37,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  47,                                     !- Minute 37
  0.341666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  57,                                     !- Minute 38
  0.333333333333333,                      !- Value Until Time 38
  15,                                     !- Hour 39
  7,                                      !- Minute 39
  0.325,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  17,                                     !- Minute 40
  0.316666666666667,                      !- Value Until Time 40
  15,                                     !- Hour 41
  27,                                     !- Minute 41
  0.308333333333333,                      !- Value Until Time 41
  15,                                     !- Hour 42
  37,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  37,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  47,                                     !- Minute 44
  0.452380952380953,                      !- Value Until Time 44
  17,                                     !- Hour 45
  57,                                     !- Minute 45
  0.604761904761907,                      !- Value Until Time 45
  18,                                     !- Hour 46
  3,                                      !- Minute 46
  0.7,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  13,                                     !- Minute 47
  0.823809523809523,                      !- Value Until Time 47
  18,                                     !- Hour 48
  23,                                     !- Minute 48
  0.747619047619047,                      !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.7,                                    !- Value Until Time 49
  18,                                     !- Hour 50
  40,                                     !- Minute 50
  0.691666666666667,                      !- Value Until Time 50
  18,                                     !- Hour 51
  50,                                     !- Minute 51
  0.683333333333333,                      !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.675,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  10,                                     !- Minute 53
  0.666666666666666,                      !- Value Until Time 53
  19,                                     !- Hour 54
  20,                                     !- Minute 54
  0.658333333333333,                      !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.65,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  40,                                     !- Minute 56
  0.633333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  50,                                     !- Minute 57
  0.616666666666667,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.6,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  10,                                     !- Minute 59
  0.583333333333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  20,                                     !- Minute 60
  0.566666666666666,                      !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.55,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  40,                                     !- Minute 62
  0.516666666666666,                      !- Value Until Time 62
  20,                                     !- Hour 63
  50,                                     !- Minute 63
  0.483333333333333,                      !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.449999999999999,                      !- Value Until Time 64
  21,                                     !- Hour 65
  10,                                     !- Minute 65
  0.416666666666666,                      !- Value Until Time 65
  21,                                     !- Hour 66
  20,                                     !- Minute 66
  0.383333333333332,                      !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.35,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.249999999999999,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.199999999999999,                      !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.149999999999999,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.0999999999999982,                     !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0416666666666666,                     !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0333333333333332,                     !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0249999999999998,                     !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0166666666666664,                     !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.00833333333333304,                    !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0;                                      !- Value Until Time 80

OS:Schedule:Day,
  {956f2230-f6ab-484a-a2ed-906c635465a1}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad0107db-05de-4520-8a24-07d5c488d155}, !- Handle
  Schedule Rule 3,                        !- Name
  {c2a3c3b1-ae62-4ea9-b702-c82e5508ebf2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d7aff32-9f6e-4c1b-a12a-583a9f383d89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d7aff32-9f6e-4c1b-a12a-583a9f383d89}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666664,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00833333333333304,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.00833333333333335,                    !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0166666666666667,                     !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.0333333333333333,                     !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.0416666666666666,                     !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.0499999999999999,                     !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  54,                                     !- Minute 12
  0.125,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  4,                                      !- Minute 13
  0.199999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  14,                                     !- Minute 14
  0.274999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.349999999999999,                      !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.424999999999999,                      !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.499999999999998,                      !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  24,                                     !- Minute 20
  0.475,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  34,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  44,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  54,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  4,                                      !- Minute 24
  0.375,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  14,                                     !- Minute 25
  0.350000000000001,                      !- Value Until Time 25
  11,                                     !- Hour 26
  24,                                     !- Minute 26
  0.325000000000001,                      !- Value Until Time 26
  11,                                     !- Hour 27
  34,                                     !- Minute 27
  0.300000000000001,                      !- Value Until Time 27
  11,                                     !- Hour 28
  44,                                     !- Minute 28
  0.275000000000001,                      !- Value Until Time 28
  11,                                     !- Hour 29
  54,                                     !- Minute 29
  0.250000000000001,                      !- Value Until Time 29
  12,                                     !- Hour 30
  4,                                      !- Minute 30
  0.225000000000001,                      !- Value Until Time 30
  12,                                     !- Hour 31
  14,                                     !- Minute 31
  0.200000000000001,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  26,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  36,                                     !- Minute 34
  0.348484848484848,                      !- Value Until Time 34
  12,                                     !- Hour 35
  46,                                     !- Minute 35
  0.396969696969697,                      !- Value Until Time 35
  12,                                     !- Hour 36
  56,                                     !- Minute 36
  0.445454545454545,                      !- Value Until Time 36
  13,                                     !- Hour 37
  6,                                      !- Minute 37
  0.493939393939393,                      !- Value Until Time 37
  13,                                     !- Hour 38
  7,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  7,                                      !- Minute 39
  0.5,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  17,                                     !- Minute 40
  0.466666666666667,                      !- Value Until Time 40
  14,                                     !- Hour 41
  27,                                     !- Minute 41
  0.433333333333334,                      !- Value Until Time 41
  14,                                     !- Hour 42
  37,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  47,                                     !- Minute 43
  0.366666666666667,                      !- Value Until Time 43
  14,                                     !- Hour 44
  57,                                     !- Minute 44
  0.333333333333334,                      !- Value Until Time 44
  15,                                     !- Hour 45
  7,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  17,                                     !- Minute 46
  0.283333333333333,                      !- Value Until Time 46
  15,                                     !- Hour 47
  27,                                     !- Minute 47
  0.266666666666667,                      !- Value Until Time 47
  15,                                     !- Hour 48
  37,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  47,                                     !- Minute 49
  0.233333333333334,                      !- Value Until Time 49
  15,                                     !- Hour 50
  57,                                     !- Minute 50
  0.216666666666667,                      !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.2,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  17,                                     !- Minute 52
  0.208333333333333,                      !- Value Until Time 52
  16,                                     !- Hour 53
  27,                                     !- Minute 53
  0.216666666666667,                      !- Value Until Time 53
  16,                                     !- Hour 54
  37,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  47,                                     !- Minute 55
  0.233333333333334,                      !- Value Until Time 55
  16,                                     !- Hour 56
  57,                                     !- Minute 56
  0.241666666666667,                      !- Value Until Time 56
  17,                                     !- Hour 57
  7,                                      !- Minute 57
  0.25,                                   !- Value Until Time 57
  17,                                     !- Hour 58
  17,                                     !- Minute 58
  0.274242424242424,                      !- Value Until Time 58
  17,                                     !- Hour 59
  27,                                     !- Minute 59
  0.298484848484849,                      !- Value Until Time 59
  17,                                     !- Hour 60
  37,                                     !- Minute 60
  0.322727272727273,                      !- Value Until Time 60
  17,                                     !- Hour 61
  47,                                     !- Minute 61
  0.346969696969698,                      !- Value Until Time 61
  17,                                     !- Hour 62
  48,                                     !- Minute 62
  0.35,                                   !- Value Until Time 62
  17,                                     !- Hour 63
  58,                                     !- Minute 63
  0.574242424242424,                      !- Value Until Time 63
  18,                                     !- Hour 64
  8,                                      !- Minute 64
  0.598484848484849,                      !- Value Until Time 64
  18,                                     !- Hour 65
  18,                                     !- Minute 65
  0.622727272727273,                      !- Value Until Time 65
  18,                                     !- Hour 66
  28,                                     !- Minute 66
  0.646969696969698,                      !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.65,                                   !- Value Until Time 67
  18,                                     !- Hour 68
  40,                                     !- Minute 68
  0.658333333333333,                      !- Value Until Time 68
  18,                                     !- Hour 69
  50,                                     !- Minute 69
  0.666666666666667,                      !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.675,                                  !- Value Until Time 70
  19,                                     !- Hour 71
  10,                                     !- Minute 71
  0.683333333333333,                      !- Value Until Time 71
  19,                                     !- Hour 72
  20,                                     !- Minute 72
  0.691666666666667,                      !- Value Until Time 72
  19,                                     !- Hour 73
  30,                                     !- Minute 73
  0.7,                                    !- Value Until Time 73
  19,                                     !- Hour 74
  40,                                     !- Minute 74
  0.641666666666666,                      !- Value Until Time 74
  19,                                     !- Hour 75
  50,                                     !- Minute 75
  0.583333333333332,                      !- Value Until Time 75
  20,                                     !- Hour 76
  0,                                      !- Minute 76
  0.524999999999999,                      !- Value Until Time 76
  20,                                     !- Hour 77
  10,                                     !- Minute 77
  0.466666666666665,                      !- Value Until Time 77
  20,                                     !- Hour 78
  20,                                     !- Minute 78
  0.408333333333331,                      !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.35,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  40,                                     !- Minute 80
  0.325,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  50,                                     !- Minute 81
  0.3,                                    !- Value Until Time 81
  21,                                     !- Hour 82
  0,                                      !- Minute 82
  0.274999999999999,                      !- Value Until Time 82
  21,                                     !- Hour 83
  10,                                     !- Minute 83
  0.249999999999999,                      !- Value Until Time 83
  21,                                     !- Hour 84
  20,                                     !- Minute 84
  0.224999999999999,                      !- Value Until Time 84
  21,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2,                                    !- Value Until Time 86
  22,                                     !- Hour 87
  40,                                     !- Minute 87
  0.175,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  50,                                     !- Minute 88
  0.15,                                   !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.124999999999999,                      !- Value Until Time 89
  23,                                     !- Hour 90
  10,                                     !- Minute 90
  0.0999999999999993,                     !- Value Until Time 90
  23,                                     !- Hour 91
  20,                                     !- Minute 91
  0.0749999999999991,                     !- Value Until Time 91
  23,                                     !- Hour 92
  30,                                     !- Minute 92
  0.05,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  40,                                     !- Minute 93
  0.0416666666666666,                     !- Value Until Time 93
  23,                                     !- Hour 94
  50,                                     !- Minute 94
  0.0333333333333332,                     !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0249999999999998;                     !- Value Until Time 95

OS:Schedule:Day,
  {d4961c01-7353-4779-accb-fa1096586cad}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {94c034ea-a71d-4b14-9a29-266eddcb9b12}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  {406eaed7-862f-4855-b876-8d8972b1edff}, !- Default Day Schedule Name
  {1db9212c-647d-400d-a3cf-fae8b425f1ac}, !- Summer Design Day Schedule Name
  {997309e3-74f9-4dc8-ae76-a86143aeb7ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {406eaed7-862f-4855-b876-8d8972b1edff}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {997309e3-74f9-4dc8-ae76-a86143aeb7ab}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1db9212c-647d-400d-a3cf-fae8b425f1ac}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a725f5b9-df26-456c-8b2c-896d9a32e6eb}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {9a90de9f-560b-4d30-b890-ac5e31ff9f6a}, !- Default Day Schedule Name
  {4bd0e43c-c1e3-46d6-b526-37b5db2ce53f}, !- Summer Design Day Schedule Name
  {1bacd707-32a4-4206-a10c-4e5e2f4a4f4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a90de9f-560b-4d30-b890-ac5e31ff9f6a}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:Schedule:Day,
  {4bd0e43c-c1e3-46d6-b526-37b5db2ce53f}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bacd707-32a4-4206-a10c-4e5e2f4a4f4c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {d429ba07-2315-41eb-8ee2-d81765cf23f7}, !- Default Day Schedule Name
  {0dc995b9-2859-4765-9e66-dc98e44f502b}, !- Summer Design Day Schedule Name
  {ba4a966a-7392-4232-b08e-3f47fc892413}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d429ba07-2315-41eb-8ee2-d81765cf23f7}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0411059999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0385999999999999,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.036094,                               !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0359191764705882,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0357443529411765,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0355695294117647,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0353947058823529,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0352198823529412,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0350450588235294,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0348702352941176,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0346954117647059,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0345205882352941,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0343457647058824,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0341709411764706,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0339961176470588,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.033821294117647,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0336464705882353,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0334716470588235,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0332968235294117,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.033122,                               !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0329471764705882,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0327723529411765,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0325975294117647,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0324227058823529,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0322478823529412,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0320730588235294,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0318982352941176,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0317234117647059,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.031636,                               !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.0378501666666667,                     !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.0440643333333334,                     !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.0502785,                              !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.0564926666666667,                     !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.0627068333333334,                     !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.068921,                               !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.083074,                               !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.097227,                               !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.11138,                                !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.125533,                               !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.139686,                               !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.153839,                               !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.157646333333333,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.161453666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.165261,                               !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.169068333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.172875666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.176683,                               !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.1799315,                              !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.18318,                                !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.1864285,                              !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.189677,                               !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.1929255,                              !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.196174,                               !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.196174,                               !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.20807,                                !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.219966,                               !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.231862,                               !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.243758,                               !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.255654,                               !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.26755,                                !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.26755,                                !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.287207,                               !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.306864,                               !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.326521,                               !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.346178,                               !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.365835,                               !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.385492,                               !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.385492,                               !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.399311666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.413131333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.426951,                               !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.440770666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.454590333333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.46841,                                !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.46841,                                !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.474840303030303,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.481270606060606,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.487700909090909,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.494131212121212,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.494935,                               !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.525422090909091,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.528443181818182,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.531464272727273,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.534485363636364,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.534863,                               !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.533816333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.532769666666667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.531723,                               !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.530676333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.529629666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.528583,                               !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.530125666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.531668333333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.533211,                               !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.534753666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.536296333333333,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.537839,                               !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.537229666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.536620333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.536011,                               !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.535401666666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.534792333333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.534183,                               !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.534722833333333,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.535262666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.5358025,                              !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.536342333333333,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.536882166666667,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.537422,                               !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.539856909090909,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.542291818181818,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.544726727272727,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.547161636363636,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.547466,                               !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.540748272727273,                      !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.535587545454545,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.530426818181818,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.525266090909091,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.524621,                               !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.5176815,                              !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.510742,                               !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.5038025,                              !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.496863,                               !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.4899235,                              !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.482984,                               !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.471616,                               !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.460248,                               !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.44888,                                !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.437512,                               !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.426144,                               !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.414776,                               !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.387793666666666,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.360811333333333,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.333828999999999,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.306846666666666,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.279864333333332,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.252882,                               !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.228609333333333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.204336666666666,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.180064,                               !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.155791333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.131518666666666,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.107246,                               !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.0978933333333333,                     !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.0885406666666665,                     !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.0791879999999998,                     !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.0698353333333331,                     !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.0604826666666663,                     !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.05113,                                !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.048624,                               !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.046118,                               !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0436119999999999;                     !- Value Until Time 152

OS:Schedule:Rule,
  {f4ced10b-b413-42df-af1a-f1f8ebb7b51a}, !- Handle
  Schedule Rule 6,                        !- Name
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16542cfe-4659-45c0-a1e6-8411229b7422}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16542cfe-4659-45c0-a1e6-8411229b7422}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.521527902006144,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.521083641508789,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.520639381011434,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.520611283716868,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.520583186422302,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.520555089127736,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.52052699183317,                       !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.520498894538604,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.520470797244038,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.520442699949471,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.520414602654905,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.520386505360339,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.520358408065773,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.520330310771207,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.520302213476641,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.520274116182075,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.520246018887509,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.520217921592943,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.520189824298377,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.520161727003811,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.520133629709245,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.520105532414679,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.520077435120113,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.520049337825547,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.520021240530981,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.519993143236415,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.519965045941849,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.519936948647283,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.5199229,                              !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.520922512537965,                      !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.52192212507593,                       !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.522921737613895,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.52392135015186,                       !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.524920962689825,                      !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.52592057522779,                       !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.528164280955631,                      !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.530407986683471,                      !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.532651692411311,                      !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.534895398139152,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.537139103866992,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.539382809594832,                      !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.540005265682973,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.540627721771115,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.541250177859256,                      !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.541872633947397,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.542495090035538,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.543117546123679,                      !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.543625846074268,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.544134146024857,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.544642445975447,                      !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.545150745926036,                      !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.545659045876625,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.546167345827215,                      !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.546167345827215,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.548022006592873,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.549876667358532,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.55173132812419,                       !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.553585988889849,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.555440649655507,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.557295310421166,                      !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.557295310421166,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.560863185074341,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.564431059727516,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.56799893438069,                       !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.571566809033865,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.57513468368704,                       !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.578702558340215,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.578702558340215,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.5811418433058,                        !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.583581128271386,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.586020413236971,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.588459698202556,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.590898983168142,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.593338268133727,                      !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.593338268133727,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.595474722668062,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.597611177202396,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.599747631736731,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.601884086271066,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.602151143087858,                      !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.611596664626682,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.611621411946144,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.611646159265606,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.611670906585067,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.611674,                               !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.611045493980015,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.610416987960029,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.609788481940044,                      !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.609159975920058,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.608531469900073,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.607902963880088,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.607372524877596,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.606842085875105,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.606311646872614,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.605781207870123,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.605250768867631,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.60472032986514,                       !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.604503034278155,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.604285738691169,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.604068443104184,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.603851147517199,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.603633851930213,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.603416556343228,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.603352120606249,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.603287684869269,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.603223249132289,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.60315881339531,                       !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.60309437765833,                       !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.603029941921351,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.60398782458008,                       !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.604945707238809,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.605903589897538,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.606861472556267,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.606981207888608,                      !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.60590292221947,                       !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.605131835709659,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.604360749199848,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.603589662690037,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.603493276876311,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.602568720479698,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.601644164083086,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.600719607686474,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.599795051289861,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.598870494893249,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.597945938496636,                      !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.596452054452664,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.594958170408692,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.59346428636472,                       !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.591970402320748,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.590476518276776,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.588982634232804,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.586653040607907,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.58432344698301,                       !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.581993853358114,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.579664259733217,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.57733466610832,                       !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.575005072483423,                      !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.571028919896963,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.567052767310503,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.563076614724043,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.559100462137583,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.555124309551123,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.551148156964663,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.546507621469813,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.541867085974963,                      !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.537226550480113,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.532586014985263,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.527945479490413,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.523304943995563,                      !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.522860683498209,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.522416423000854,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.521972162503499;                      !- Value Until Time 152

OS:Schedule:Rule,
  {c154ab97-45b9-4c30-962f-65baf8faa7a2}, !- Handle
  Schedule Rule 7,                        !- Name
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2446a2f-19a4-44ce-b83f-c46fbfdaa6dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2446a2f-19a4-44ce-b83f-c46fbfdaa6dc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0977068394256317,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0965313697128158,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0953559,                              !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0961918846474403,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0970278692948806,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0978638539423209,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0986998385897612,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0995358232372015,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.100371807884642,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.101207792532082,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.102043777179522,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.102879761826963,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.103715746474403,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.104551731121843,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.105387715769284,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.106223700416724,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.107059685064164,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.107895669711605,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.108731654359045,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.109567639006485,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.110403623653925,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.111239608301366,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.112075592948806,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.112911577596246,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.113747562243687,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.114583546891127,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.115419531538567,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.116255516186008,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.117091500833448,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.117927485480888,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.118763470128328,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.119599454775769,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.120435439423209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.121271424070649,                      !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.121689416394369,                      !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.134073925702414,                      !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.146458435010458,                      !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.158842944318503,                      !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.171227453626547,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.183611962934592,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.195996472242637,                      !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.199530068966589,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.203063665690542,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.206597262414495,                      !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.210130859138448,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.2136644558624,                        !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.217198052586353,                      !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.219201292563175,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.221204532539996,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.223207772516818,                      !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.22521101249364,                       !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.227214252470462,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.229217492447284,                      !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.229217492447284,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.239883120630053,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.250548748812821,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.26121437699559,                       !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.271880005178359,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.282545633361128,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.293211261543897,                      !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.293211261543897,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.315882553382045,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.338553845220193,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.361225137058341,                      !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.383896428896489,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.406567720734637,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.429239012572784,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.429239012572785,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.443732030037029,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.458225047501272,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.472718064965515,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.487211082429758,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.501704099894002,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.516197117358245,                      !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.516197117358245,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.544797546881032,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.573397976403819,                      !- Value Until Time 77
  12,                                     !- Hour 78
  11,                                     !- Minute 78
  0.59127324485556,                       !- Value Until Time 78
  12,                                     !- Hour 79
  21,                                     !- Minute 79
  0.631893927120971,                      !- Value Until Time 79
  12,                                     !- Hour 80
  31,                                     !- Minute 80
  0.63423981812345,                       !- Value Until Time 80
  12,                                     !- Hour 81
  37,                                     !- Minute 81
  0.635706,                               !- Value Until Time 81
  12,                                     !- Hour 82
  47,                                     !- Minute 82
  0.633539092711572,                      !- Value Until Time 82
  12,                                     !- Hour 83
  57,                                     !- Minute 83
  0.631372185423144,                      !- Value Until Time 83
  13,                                     !- Hour 84
  7,                                      !- Minute 84
  0.629205278134716,                      !- Value Until Time 84
  13,                                     !- Hour 85
  17,                                     !- Minute 85
  0.627038370846289,                      !- Value Until Time 85
  13,                                     !- Hour 86
  27,                                     !- Minute 86
  0.624871463557861,                      !- Value Until Time 86
  13,                                     !- Hour 87
  37,                                     !- Minute 87
  0.622704556269433,                      !- Value Until Time 87
  13,                                     !- Hour 88
  47,                                     !- Minute 88
  0.619226962815874,                      !- Value Until Time 88
  13,                                     !- Hour 89
  57,                                     !- Minute 89
  0.615749369362316,                      !- Value Until Time 89
  14,                                     !- Hour 90
  7,                                      !- Minute 90
  0.612271775908757,                      !- Value Until Time 90
  14,                                     !- Hour 91
  17,                                     !- Minute 91
  0.608794182455198,                      !- Value Until Time 91
  14,                                     !- Hour 92
  27,                                     !- Minute 92
  0.60531658900164,                       !- Value Until Time 92
  14,                                     !- Hour 93
  37,                                     !- Minute 93
  0.601838995548081,                      !- Value Until Time 93
  14,                                     !- Hour 94
  47,                                     !- Minute 94
  0.59874384153994,                       !- Value Until Time 94
  14,                                     !- Hour 95
  57,                                     !- Minute 95
  0.595648687531799,                      !- Value Until Time 95
  15,                                     !- Hour 96
  7,                                      !- Minute 96
  0.592553533523659,                      !- Value Until Time 96
  15,                                     !- Hour 97
  17,                                     !- Minute 97
  0.589458379515518,                      !- Value Until Time 97
  15,                                     !- Hour 98
  27,                                     !- Minute 98
  0.586363225507378,                      !- Value Until Time 98
  15,                                     !- Hour 99
  37,                                     !- Minute 99
  0.583268071499237,                      !- Value Until Time 99
  15,                                     !- Hour 100
  47,                                     !- Minute 100
  0.582793990338628,                      !- Value Until Time 100
  15,                                     !- Hour 101
  57,                                     !- Minute 101
  0.582319909178021,                      !- Value Until Time 101
  16,                                     !- Hour 102
  7,                                      !- Minute 102
  0.581845828017412,                      !- Value Until Time 102
  16,                                     !- Hour 103
  17,                                     !- Minute 103
  0.581371746856803,                      !- Value Until Time 103
  16,                                     !- Hour 104
  27,                                     !- Minute 104
  0.580897665696196,                      !- Value Until Time 104
  16,                                     !- Hour 105
  37,                                     !- Minute 105
  0.580423584535587,                      !- Value Until Time 105
  16,                                     !- Hour 106
  47,                                     !- Minute 106
  0.579868792779411,                      !- Value Until Time 106
  16,                                     !- Hour 107
  57,                                     !- Minute 107
  0.579314001023235,                      !- Value Until Time 107
  17,                                     !- Hour 108
  7,                                      !- Minute 108
  0.578759209267059,                      !- Value Until Time 108
  17,                                     !- Hour 109
  17,                                     !- Minute 109
  0.578204417510882,                      !- Value Until Time 109
  17,                                     !- Hour 110
  27,                                     !- Minute 110
  0.577649625754706,                      !- Value Until Time 110
  17,                                     !- Hour 111
  37,                                     !- Minute 111
  0.57709483399853,                       !- Value Until Time 111
  17,                                     !- Hour 112
  47,                                     !- Minute 112
  0.574620593254888,                      !- Value Until Time 112
  17,                                     !- Hour 113
  57,                                     !- Minute 113
  0.572146352511245,                      !- Value Until Time 113
  18,                                     !- Hour 114
  3,                                      !- Minute 114
  0.57059995204647,                       !- Value Until Time 114
  18,                                     !- Hour 115
  13,                                     !- Minute 115
  0.542714730064689,                      !- Value Until Time 115
  18,                                     !- Hour 116
  23,                                     !- Minute 116
  0.531403181809518,                      !- Value Until Time 116
  18,                                     !- Hour 117
  30,                                     !- Minute 117
  0.524333464150037,                      !- Value Until Time 117
  18,                                     !- Hour 118
  40,                                     !- Minute 118
  0.515765413003844,                      !- Value Until Time 118
  18,                                     !- Hour 119
  50,                                     !- Minute 119
  0.507197361857652,                      !- Value Until Time 119
  19,                                     !- Hour 120
  0,                                      !- Minute 120
  0.498629310711459,                      !- Value Until Time 120
  19,                                     !- Hour 121
  10,                                     !- Minute 121
  0.490061259565267,                      !- Value Until Time 121
  19,                                     !- Hour 122
  20,                                     !- Minute 122
  0.481493208419074,                      !- Value Until Time 122
  19,                                     !- Hour 123
  30,                                     !- Minute 123
  0.472925157272881,                      !- Value Until Time 123
  19,                                     !- Hour 124
  40,                                     !- Minute 124
  0.460943601977218,                      !- Value Until Time 124
  19,                                     !- Hour 125
  50,                                     !- Minute 125
  0.448962046681553,                      !- Value Until Time 125
  20,                                     !- Hour 126
  0,                                      !- Minute 126
  0.43698049138589,                       !- Value Until Time 126
  20,                                     !- Hour 127
  10,                                     !- Minute 127
  0.424998936090225,                      !- Value Until Time 127
  20,                                     !- Hour 128
  20,                                     !- Minute 128
  0.413017380794561,                      !- Value Until Time 128
  20,                                     !- Hour 129
  30,                                     !- Minute 129
  0.401035825498898,                      !- Value Until Time 129
  20,                                     !- Hour 130
  40,                                     !- Minute 130
  0.378201764797332,                      !- Value Until Time 130
  20,                                     !- Hour 131
  50,                                     !- Minute 131
  0.355367704095766,                      !- Value Until Time 131
  21,                                     !- Hour 132
  0,                                      !- Minute 132
  0.332533643394199,                      !- Value Until Time 132
  21,                                     !- Hour 133
  10,                                     !- Minute 133
  0.309699582692633,                      !- Value Until Time 133
  21,                                     !- Hour 134
  20,                                     !- Minute 134
  0.286865521991067,                      !- Value Until Time 134
  21,                                     !- Hour 135
  30,                                     !- Minute 135
  0.264031461289502,                      !- Value Until Time 135
  21,                                     !- Hour 136
  40,                                     !- Minute 136
  0.244657324560461,                      !- Value Until Time 136
  21,                                     !- Hour 137
  50,                                     !- Minute 137
  0.225283187831421,                      !- Value Until Time 137
  22,                                     !- Hour 138
  0,                                      !- Minute 138
  0.20590905110238,                       !- Value Until Time 138
  22,                                     !- Hour 139
  10,                                     !- Minute 139
  0.186534914373338,                      !- Value Until Time 139
  22,                                     !- Hour 140
  20,                                     !- Minute 140
  0.167160777644298,                      !- Value Until Time 140
  22,                                     !- Hour 141
  30,                                     !- Minute 141
  0.147786640915258,                      !- Value Until Time 141
  22,                                     !- Hour 142
  40,                                     !- Minute 142
  0.140223653808864,                      !- Value Until Time 142
  22,                                     !- Hour 143
  50,                                     !- Minute 143
  0.13266066670247,                       !- Value Until Time 143
  23,                                     !- Hour 144
  0,                                      !- Minute 144
  0.125097679596076,                      !- Value Until Time 144
  23,                                     !- Hour 145
  10,                                     !- Minute 145
  0.117534692489683,                      !- Value Until Time 145
  23,                                     !- Hour 146
  20,                                     !- Minute 146
  0.109971705383289,                      !- Value Until Time 146
  23,                                     !- Hour 147
  30,                                     !- Minute 147
  0.102408718276895,                      !- Value Until Time 147
  23,                                     !- Hour 148
  40,                                     !- Minute 148
  0.101233248564079,                      !- Value Until Time 148
  23,                                     !- Hour 149
  50,                                     !- Minute 149
  0.100057778851263,                      !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.0988823091384476;                     !- Value Until Time 150

OS:Schedule:Day,
  {0dc995b9-2859-4765-9e66-dc98e44f502b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {096aeef8-5b3d-4183-9f44-80e07f9eb9d8}, !- Handle
  Schedule Rule 8,                        !- Name
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4095df3c-a806-4359-97fb-02b2651e7058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4095df3c-a806-4359-97fb-02b2651e7058}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.1169908090813,                        !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.109671383750623,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.102351958419947,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.102002026717204,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.101652095014461,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.101302163311718,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.100952231608975,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.100602299906232,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.100252368203489,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0999024365007459,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0995525047980029,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0992025730952598,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0988526413925169,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0985027096897739,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0981527779870308,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0978028462842878,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0974529145815447,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0971029828788017,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0967530511760587,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0964031194733157,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0960531877705726,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0957032560678296,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0953533243650866,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0950033926623435,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0946534609596006,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0943035292568575,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0939535975541145,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0936036658513714,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.0934287,                              !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.0971693304087108,                     !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.100909960817422,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.104650591226132,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.108391221634843,                      !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.112131852043554,                      !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.115872482452265,                      !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.126960982911802,                      !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.138049483371338,                      !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.149137983830875,                      !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.160226484290412,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.171314984749948,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.182403485209485,                      !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.186636957822049,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.190870430434613,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.195103903047177,                      !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.199337375659741,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.203570848272305,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.207804320884869,                      !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.209546185721392,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.211288050557914,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.213029915394436,                      !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.214771780230959,                      !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.216513645067481,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.218255509904004,                      !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.218255509904004,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.226492651732135,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.234729793560265,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.242966935388396,                      !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.251204077216527,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.259441219044658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.267678360872789,                      !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.267678360872789,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.288310214651531,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.308942068430273,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.329573922209017,                      !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.350205775987759,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.370837629766501,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.391469483545244,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.391469483545244,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.410219793940626,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.428970104336006,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.447720414731387,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.466470725126767,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.485221035522148,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.503971345917529,                      !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.503971345917529,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.522724936302171,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.541478526686813,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.560232117071455,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.578985707456097,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.581329906254178,                      !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.620353095338032,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.621154664829862,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.621956234321692,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.622757803813522,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.622858,                               !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.620961785129403,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.619065570258806,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.61716935538821,                       !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.615273140517613,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.613376925647016,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.611480710776419,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.608018389498013,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.604556068219607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.601093746941201,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.597631425662795,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.594169104384389,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.590706783105983,                      !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.587931177255607,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.58515557140523,                       !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.582379965554854,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.579604359704478,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.576828753854102,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.574053148003726,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.571321257196948,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.56858936639017,                       !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.565857475583392,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.563125584776614,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.560393693969836,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.557661803163058,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.55761019436937,                       !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.557558585575683,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.557506976781995,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.557455367988308,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.557448916889097,                      !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.54199096716675,                       !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.536590771071155,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.53119057497556,                       !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.525790378879966,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.525115354368016,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.519318170692498,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.513520987016979,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.50772380334146,                       !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.501926619665941,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.496129435990423,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.490332252314904,                      !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.480023885732731,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.469715519150557,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.459407152568383,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.44909878598621,                       !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.438790419404036,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.428482052821862,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.404179632471408,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.379877212120954,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.355574791770501,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.331272371420048,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.306969951069594,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.282667530719141,                      !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.261785213694029,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.240902896668917,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.220020579643805,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.199138262618694,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.178255945593582,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.157373628568472,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.155522775541061,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.15367192251365,                       !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.151821069486238,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.149970216458827,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.148119363431416,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.146268510404005,                      !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.138949085073329,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.131629659742653,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.124310234411976;                      !- Value Until Time 152

OS:Schedule:Day,
  {ba4a966a-7392-4232-b08e-3f47fc892413}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {97d2d1d4-4621-419c-89a9-4d6698438d7e}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {21b5d39b-ade6-44e7-b549-c6e89598ca93}, !- Default Day Schedule Name
  {7c74aac5-5b46-48b4-b0b7-8773ad7250c1}, !- Summer Design Day Schedule Name
  {d60fc6c2-894d-4fcf-bf15-4aa454be5392}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21b5d39b-ade6-44e7-b549-c6e89598ca93}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {d60fc6c2-894d-4fcf-bf15-4aa454be5392}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7c74aac5-5b46-48b4-b0b7-8773ad7250c1}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {324d04db-f035-4f3c-8159-318837de7459}, !- Handle
  Schedule Rule 9,                        !- Name
  {97d2d1d4-4621-419c-89a9-4d6698438d7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60a83cfd-3116-407b-b6c9-6bbdc8116ea9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60a83cfd-3116-407b-b6c9-6bbdc8116ea9}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {a190e181-3b7c-40de-a9ec-b74593124b52}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f95f5cdf-66d6-49be-832d-23fcecae2ee1}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {a190e181-3b7c-40de-a9ec-b74593124b52}, !- People Definition Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2dbd8cca-8176-4aa4-a9a7-f18f05a0024a}, !- Work Efficiency Schedule Name
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Clothing Insulation Schedule Name
  {158fb11e-5135-42ce-b636-a4c1641d28b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7204dfbb-35fb-4d05-aeb1-d94bc0a88427}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ce9008a-ddb0-400a-8f48-86f2bae1b11a}, !- Handle
  {7204dfbb-35fb-4d05-aeb1-d94bc0a88427}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8e0a8d3c-09b9-4416-9e74-74c57fa5fa9d}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  168.778115334008,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1859f425-5e56-434d-823d-935d3c7196e3}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {8e0a8d3c-09b9-4416-9e74-74c57fa5fa9d}, !- Electric Equipment Definition Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space or SpaceType Name
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ea340924-1778-46c8-ac58-1d447db01cff}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1194.80124469263,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {4fc24d66-474d-4a9c-b4f5-34186905360c}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {ea340924-1778-46c8-ac58-1d447db01cff}, !- Gas Equipment Definition Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f61cedf4-8096-4647-86fd-bc0ece626e36}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9df8a825-5771-4add-82d2-0e8c48381c91}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c2a3c3b1-ae62-4ea9-b702-c82e5508ebf2}, !- Number of People Schedule Name
  {94c034ea-a71d-4b14-9a29-266eddcb9b12}, !- People Activity Level Schedule Name
  {a725f5b9-df26-456c-8b2c-896d9a32e6eb}, !- Lighting Schedule Name
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Electric Equipment Schedule Name
  {4c363f17-cded-42bf-a84a-458948c9bd1a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97d2d1d4-4621-419c-89a9-4d6698438d7e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4c363f17-cded-42bf-a84a-458948c9bd1a}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {ff1f6cd1-3de4-4efc-affa-35ef05c0908e}, !- Default Day Schedule Name
  {a45376e8-3be2-4d91-9432-da8f0a93746f}, !- Summer Design Day Schedule Name
  {a95c5ce6-33d1-4a56-b363-20c14a8982f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff1f6cd1-3de4-4efc-affa-35ef05c0908e}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:Schedule:Rule,
  {ec0541cb-4a5a-4273-a4ff-f87c9a7807a4}, !- Handle
  Schedule Rule 10,                       !- Name
  {4c363f17-cded-42bf-a84a-458948c9bd1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10b6ca1f-6181-4e09-9c5d-9c725c267205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10b6ca1f-6181-4e09-9c5d-9c725c267205}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.04,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  24,                                     !- Minute 11
  0.0833333333333333,                     !- Value Until Time 11
  8,                                      !- Hour 12
  34,                                     !- Minute 12
  0.0916666666666666,                     !- Value Until Time 12
  8,                                      !- Hour 13
  44,                                     !- Minute 13
  0.0999999999999999,                     !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  54,                                     !- Minute 15
  0.108333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  4,                                      !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  9,                                      !- Hour 17
  14,                                     !- Minute 17
  0.125,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  24,                                     !- Minute 18
  0.133333333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  34,                                     !- Minute 19
  0.141666666666667,                      !- Value Until Time 19
  9,                                      !- Hour 20
  44,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  54,                                     !- Minute 22
  0.158333333333333,                      !- Value Until Time 22
  10,                                     !- Hour 23
  4,                                      !- Minute 23
  0.166666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  14,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  24,                                     !- Minute 25
  0.183333333333333,                      !- Value Until Time 25
  10,                                     !- Hour 26
  34,                                     !- Minute 26
  0.191666666666667,                      !- Value Until Time 26
  10,                                     !- Hour 27
  44,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  54,                                     !- Minute 29
  0.191666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  4,                                      !- Minute 30
  0.183333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  14,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  24,                                     !- Minute 32
  0.166666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  34,                                     !- Minute 33
  0.158333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  44,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  54,                                     !- Minute 36
  0.166666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  4,                                      !- Minute 37
  0.183333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  14,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  12,                                     !- Hour 39
  24,                                     !- Minute 39
  0.216666666666666,                      !- Value Until Time 39
  12,                                     !- Hour 40
  34,                                     !- Minute 40
  0.233333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  44,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  7,                                      !- Minute 43
  0.25,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  17,                                     !- Minute 44
  0.241666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  27,                                     !- Minute 45
  0.233333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.225,                                  !- Value Until Time 46
  13,                                     !- Hour 47
  47,                                     !- Minute 47
  0.216666666666667,                      !- Value Until Time 47
  13,                                     !- Hour 48
  57,                                     !- Minute 48
  0.208333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  7,                                      !- Minute 49
  0.2,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  17,                                     !- Minute 50
  0.191666666666667,                      !- Value Until Time 50
  14,                                     !- Hour 51
  27,                                     !- Minute 51
  0.183333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.175,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  47,                                     !- Minute 53
  0.166666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  57,                                     !- Minute 54
  0.158333333333333,                      !- Value Until Time 54
  15,                                     !- Hour 55
  7,                                      !- Minute 55
  0.15,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  17,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  27,                                     !- Minute 57
  0.166666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  37,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  15,                                     !- Hour 59
  47,                                     !- Minute 59
  0.183333333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  57,                                     !- Minute 60
  0.191666666666667,                      !- Value Until Time 60
  16,                                     !- Hour 61
  7,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  16,                                     !- Hour 62
  17,                                     !- Minute 62
  0.216666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  27,                                     !- Minute 63
  0.233333333333334,                      !- Value Until Time 63
  16,                                     !- Hour 64
  37,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  47,                                     !- Minute 65
  0.266666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  57,                                     !- Minute 66
  0.283333333333334,                      !- Value Until Time 66
  17,                                     !- Hour 67
  7,                                      !- Minute 67
  0.3,                                    !- Value Until Time 67
  18,                                     !- Hour 68
  37,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  18,                                     !- Hour 69
  47,                                     !- Minute 69
  0.255555555555555,                      !- Value Until Time 69
  18,                                     !- Hour 70
  57,                                     !- Minute 70
  0.21111111111111,                       !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.2,                                    !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  19,                                     !- Hour 73
  40,                                     !- Minute 73
  0.191666666666667,                      !- Value Until Time 73
  19,                                     !- Hour 74
  50,                                     !- Minute 74
  0.183333333333333,                      !- Value Until Time 74
  20,                                     !- Hour 75
  0,                                      !- Minute 75
  0.175,                                  !- Value Until Time 75
  20,                                     !- Hour 76
  10,                                     !- Minute 76
  0.166666666666666,                      !- Value Until Time 76
  20,                                     !- Hour 77
  20,                                     !- Minute 77
  0.158333333333333,                      !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  0.15,                                   !- Value Until Time 78
  20,                                     !- Hour 79
  40,                                     !- Minute 79
  0.141666666666667,                      !- Value Until Time 79
  20,                                     !- Hour 80
  50,                                     !- Minute 80
  0.133333333333333,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.125,                                  !- Value Until Time 81
  21,                                     !- Hour 82
  10,                                     !- Minute 82
  0.116666666666666,                      !- Value Until Time 82
  21,                                     !- Hour 83
  20,                                     !- Minute 83
  0.108333333333333,                      !- Value Until Time 83
  21,                                     !- Hour 84
  30,                                     !- Minute 84
  0.1,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  40,                                     !- Minute 85
  0.0916666666666666,                     !- Value Until Time 85
  21,                                     !- Hour 86
  50,                                     !- Minute 86
  0.0833333333333332,                     !- Value Until Time 86
  22,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0749999999999998,                     !- Value Until Time 87
  22,                                     !- Hour 88
  10,                                     !- Minute 88
  0.0666666666666664,                     !- Value Until Time 88
  22,                                     !- Hour 89
  20,                                     !- Minute 89
  0.058333333333333,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.05,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  40,                                     !- Minute 91
  0.045,                                  !- Value Until Time 91
  22,                                     !- Hour 92
  50,                                     !- Minute 92
  0.0399999999999999,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0349999999999999,                     !- Value Until Time 93
  23,                                     !- Hour 94
  10,                                     !- Minute 94
  0.0299999999999999,                     !- Value Until Time 94
  23,                                     !- Hour 95
  20,                                     !- Minute 95
  0.0249999999999998,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.02,                                   !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.02;                                   !- Value Until Time 97

OS:Schedule:Day,
  {a45376e8-3be2-4d91-9432-da8f0a93746f}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a95c5ce6-33d1-4a56-b363-20c14a8982f2}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {8fe7c377-9a44-4123-8f59-e370131bca07}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {81b45257-9440-4e32-8e2d-04e7105d05e9}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {8fe7c377-9a44-4123-8f59-e370131bca07}, !- People Definition Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2dbd8cca-8176-4aa4-a9a7-f18f05a0024a}, !- Work Efficiency Schedule Name
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Clothing Insulation Schedule Name
  {158fb11e-5135-42ce-b636-a4c1641d28b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b4a3302a-a15f-43da-8c9b-5fb10181d93f}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f836589a-9c3c-45c7-87d4-e482fca79a9f}, !- Handle
  {b4a3302a-a15f-43da-8c9b-5fb10181d93f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {84560b1c-5fbe-4d80-ae94-26b392bd79f1}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e126c06b-ea1a-4f7f-962c-0f16a5f7acd5}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {84560b1c-5fbe-4d80-ae94-26b392bd79f1}, !- Electric Equipment Definition Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space or SpaceType Name
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b2f196b0-ed09-4ee8-af40-d9d98a2376de}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8ce201e6-28a7-4c5b-9276-3f0cdb8d0b70}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Number of People Schedule Name
  {7520a68b-cc8c-4657-9ac3-5f27432c068f}, !- People Activity Level Schedule Name
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Lighting Schedule Name
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f0bd47a9-3fda-488f-a7dc-b53ac3ffa3f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {03d3d2b6-b7ad-48e4-9a68-7591cd717e77}, !- Default Day Schedule Name
  {f5e5b6c3-0c0c-4afe-9879-9f5936a2e5d0}, !- Summer Design Day Schedule Name
  {a9993640-3c79-4e89-9111-a97d90562c16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03d3d2b6-b7ad-48e4-9a68-7591cd717e77}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  9,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  9,                                      !- Hour 4
  14,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  9,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  9,                                      !- Hour 6
  34,                                     !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  54,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  10,                                     !- Hour 10
  4,                                      !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  10,                                     !- Hour 11
  14,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  24,                                     !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  10,                                     !- Hour 13
  34,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  10,                                     !- Hour 14
  44,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  54,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  4,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  14,                                     !- Minute 18
  0.349999999999999,                      !- Value Until Time 18
  11,                                     !- Hour 19
  24,                                     !- Minute 19
  0.399999999999999,                      !- Value Until Time 19
  11,                                     !- Hour 20
  34,                                     !- Minute 20
  0.449999999999999,                      !- Value Until Time 20
  11,                                     !- Hour 21
  44,                                     !- Minute 21
  0.499999999999999,                      !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  24,                                     !- Minute 24
  0.588888888888889,                      !- Value Until Time 24
  12,                                     !- Hour 25
  34,                                     !- Minute 25
  0.677777777777777,                      !- Value Until Time 25
  12,                                     !- Hour 26
  37,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  7,                                      !- Minute 27
  0.7,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  17,                                     !- Minute 28
  0.716666666666667,                      !- Value Until Time 28
  15,                                     !- Hour 29
  27,                                     !- Minute 29
  0.733333333333333,                      !- Value Until Time 29
  15,                                     !- Hour 30
  37,                                     !- Minute 30
  0.75,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  47,                                     !- Minute 31
  0.766666666666666,                      !- Value Until Time 31
  15,                                     !- Hour 32
  57,                                     !- Minute 32
  0.783333333333333,                      !- Value Until Time 32
  16,                                     !- Hour 33
  7,                                      !- Minute 33
  0.8,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  17,                                     !- Minute 34
  0.783333333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  27,                                     !- Minute 35
  0.766666666666666,                      !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  47,                                     !- Minute 37
  0.733333333333333,                      !- Value Until Time 37
  16,                                     !- Hour 38
  57,                                     !- Minute 38
  0.716666666666666,                      !- Value Until Time 38
  17,                                     !- Hour 39
  7,                                      !- Minute 39
  0.7,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  17,                                     !- Minute 40
  0.666666666666666,                      !- Value Until Time 40
  17,                                     !- Hour 41
  27,                                     !- Minute 41
  0.633333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  37,                                     !- Minute 42
  0.599999999999999,                      !- Value Until Time 42
  17,                                     !- Hour 43
  47,                                     !- Minute 43
  0.566666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  57,                                     !- Minute 44
  0.533333333333332,                      !- Value Until Time 44
  18,                                     !- Hour 45
  7,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  37,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  47,                                     !- Minute 47
  0.41111111111111,                       !- Value Until Time 47
  18,                                     !- Hour 48
  57,                                     !- Minute 48
  0.322222222222221,                      !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3,                                    !- Value Until Time 49
  19,                                     !- Hour 50
  10,                                     !- Minute 50
  0.275,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  20,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.224999999999999,                      !- Value Until Time 52
  19,                                     !- Hour 53
  40,                                     !- Minute 53
  0.199999999999999,                      !- Value Until Time 53
  19,                                     !- Hour 54
  50,                                     !- Minute 54
  0.174999999999999,                      !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0.149999999999999,                      !- Value Until Time 55
  20,                                     !- Hour 56
  10,                                     !- Minute 56
  0.124999999999999,                      !- Value Until Time 56
  20,                                     !- Hour 57
  20,                                     !- Minute 57
  0.0999999999999986,                     !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0749999999999984,                     !- Value Until Time 58
  20,                                     !- Hour 59
  40,                                     !- Minute 59
  0.0499999999999982,                     !- Value Until Time 59
  20,                                     !- Hour 60
  50,                                     !- Minute 60
  0.024999999999998,                      !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0,                                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0;                                      !- Value Until Time 62

OS:Schedule:Rule,
  {cc743dc2-a2d3-4136-8881-3acaf4a5c18c}, !- Handle
  Schedule Rule 11,                       !- Name
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90da3d76-0dca-4151-9529-c2148a000345}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90da3d76-0dca-4151-9529-c2148a000345}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  9,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  9,                                      !- Hour 4
  14,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  9,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  9,                                      !- Hour 6
  34,                                     !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  54,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  10,                                     !- Hour 10
  4,                                      !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  10,                                     !- Hour 11
  14,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  24,                                     !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  10,                                     !- Hour 13
  34,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  10,                                     !- Hour 14
  44,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  54,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  4,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  14,                                     !- Minute 18
  0.349999999999999,                      !- Value Until Time 18
  11,                                     !- Hour 19
  24,                                     !- Minute 19
  0.399999999999999,                      !- Value Until Time 19
  11,                                     !- Hour 20
  34,                                     !- Minute 20
  0.449999999999999,                      !- Value Until Time 20
  11,                                     !- Hour 21
  44,                                     !- Minute 21
  0.499999999999999,                      !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  54,                                     !- Minute 23
  0.538095238095238,                      !- Value Until Time 23
  12,                                     !- Hour 24
  4,                                      !- Minute 24
  0.576190476190476,                      !- Value Until Time 24
  12,                                     !- Hour 25
  11,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  37,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  47,                                     !- Minute 27
  0.766666666666666,                      !- Value Until Time 27
  16,                                     !- Hour 28
  57,                                     !- Minute 28
  0.733333333333333,                      !- Value Until Time 28
  17,                                     !- Hour 29
  7,                                      !- Minute 29
  0.699999999999999,                      !- Value Until Time 29
  17,                                     !- Hour 30
  17,                                     !- Minute 30
  0.666666666666666,                      !- Value Until Time 30
  17,                                     !- Hour 31
  27,                                     !- Minute 31
  0.633333333333332,                      !- Value Until Time 31
  17,                                     !- Hour 32
  37,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  17,                                     !- Hour 33
  47,                                     !- Minute 33
  0.528888888888888,                      !- Value Until Time 33
  17,                                     !- Hour 34
  57,                                     !- Minute 34
  0.457777777777777,                      !- Value Until Time 34
  18,                                     !- Hour 35
  7,                                      !- Minute 35
  0.386666666666665,                      !- Value Until Time 35
  18,                                     !- Hour 36
  17,                                     !- Minute 36
  0.315555555555553,                      !- Value Until Time 36
  18,                                     !- Hour 37
  27,                                     !- Minute 37
  0.244444444444442,                      !- Value Until Time 37
  18,                                     !- Hour 38
  33,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  18,                                     !- Hour 39
  43,                                     !- Minute 39
  0.182222222222222,                      !- Value Until Time 39
  18,                                     !- Hour 40
  53,                                     !- Minute 40
  0.164444444444444,                      !- Value Until Time 40
  19,                                     !- Hour 41
  3,                                      !- Minute 41
  0.146666666666666,                      !- Value Until Time 41
  19,                                     !- Hour 42
  13,                                     !- Minute 42
  0.128888888888888,                      !- Value Until Time 42
  19,                                     !- Hour 43
  23,                                     !- Minute 43
  0.11111111111111,                       !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.1,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  40,                                     !- Minute 45
  0.0833333333333332,                     !- Value Until Time 45
  19,                                     !- Hour 46
  50,                                     !- Minute 46
  0.0666666666666664,                     !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0499999999999996,                     !- Value Until Time 47
  20,                                     !- Hour 48
  10,                                     !- Minute 48
  0.0333333333333329,                     !- Value Until Time 48
  20,                                     !- Hour 49
  20,                                     !- Minute 49
  0.0166666666666661,                     !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Rule,
  {ad15eb16-5d4b-4f91-9c88-6587811a0918}, !- Handle
  Schedule Rule 12,                       !- Name
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1d9e7d0-6cd6-4f42-a6b1-e8abd363c58b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1d9e7d0-6cd6-4f42-a6b1-e8abd363c58b}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  54,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  11,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  11,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  11,                                     !- Hour 5
  24,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  11,                                     !- Hour 6
  34,                                     !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  11,                                     !- Hour 7
  44,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  54,                                     !- Minute 9
  0.138095238095238,                      !- Value Until Time 9
  12,                                     !- Hour 10
  4,                                      !- Minute 10
  0.176190476190476,                      !- Value Until Time 10
  12,                                     !- Hour 11
  11,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  21,                                     !- Minute 12
  0.223188405797101,                      !- Value Until Time 12
  12,                                     !- Hour 13
  31,                                     !- Minute 13
  0.246376811594203,                      !- Value Until Time 13
  12,                                     !- Hour 14
  41,                                     !- Minute 14
  0.269565217391304,                      !- Value Until Time 14
  12,                                     !- Hour 15
  51,                                     !- Minute 15
  0.292753623188405,                      !- Value Until Time 15
  13,                                     !- Hour 16
  1,                                      !- Minute 16
  0.315942028985507,                      !- Value Until Time 16
  13,                                     !- Hour 17
  11,                                     !- Minute 17
  0.339130434782608,                      !- Value Until Time 17
  13,                                     !- Hour 18
  21,                                     !- Minute 18
  0.36231884057971,                       !- Value Until Time 18
  13,                                     !- Hour 19
  31,                                     !- Minute 19
  0.385507246376811,                      !- Value Until Time 19
  13,                                     !- Hour 20
  37,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  7,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  17,                                     !- Minute 22
  0.351515151515151,                      !- Value Until Time 22
  17,                                     !- Hour 23
  27,                                     !- Minute 23
  0.303030303030302,                      !- Value Until Time 23
  17,                                     !- Hour 24
  37,                                     !- Minute 24
  0.254545454545454,                      !- Value Until Time 24
  17,                                     !- Hour 25
  47,                                     !- Minute 25
  0.206060606060605,                      !- Value Until Time 25
  17,                                     !- Hour 26
  48,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  58,                                     !- Minute 27
  0.0757575757575756,                     !- Value Until Time 27
  18,                                     !- Hour 28
  8,                                      !- Minute 28
  0.0515151515151512,                     !- Value Until Time 28
  18,                                     !- Hour 29
  18,                                     !- Minute 29
  0.0272727272727268,                     !- Value Until Time 29
  18,                                     !- Hour 30
  28,                                     !- Minute 30
  0.00303030303030234,                    !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:Schedule:Day,
  {a9993640-3c79-4e89-9111-a97d90562c16}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5e5b6c3-0c0c-4afe-9879-9f5936a2e5d0}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7520a68b-cc8c-4657-9ac3-5f27432c068f}, !- Handle
  StripMall Activity,                     !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  {223abd3c-4025-4b30-b72c-55716a41a522}, !- Default Day Schedule Name
  {484e0f2b-8243-4bc4-938f-7a8a836b3ca0}, !- Summer Design Day Schedule Name
  {9e0a24be-a9fd-4151-b415-78b3f9e79661}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {223abd3c-4025-4b30-b72c-55716a41a522}, !- Handle
  StripMall Activity Default,             !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9e0a24be-a9fd-4151-b415-78b3f9e79661}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {484e0f2b-8243-4bc4-938f-7a8a836b3ca0}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {34a05387-b776-47fc-a5e8-c6f6a8b7a172}, !- Default Day Schedule Name
  {9ea23b56-e467-4ecb-98cd-faef50d61477}, !- Summer Design Day Schedule Name
  {b1ada4fd-6d0f-4de5-ad95-65cc92a3ea77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34a05387-b776-47fc-a5e8-c6f6a8b7a172}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {9ea23b56-e467-4ecb-98cd-faef50d61477}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6557141e-4138-447a-aa8e-d63940121680}, !- Handle
  Schedule Rule 14,                       !- Name
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dffe6e28-2007-4cac-a155-fe0e2514a67e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dffe6e28-2007-4cac-a155-fe0e2514a67e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166664597522206,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0147019431435994,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0127374265349783,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.012237919612038,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0117384126890976,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0112389057661573,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.010739398843217,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0102398919202766,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00974038499733632,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00924087807439593,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00874137115145564,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00824186422851535,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.00774235730557496,                    !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.00724285038263467,                    !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00674334345969438,                    !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.00624383653675399,                    !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0057443296138137,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0052448226908734,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.00474531576793302,                    !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.00424580884499273,                    !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.00374630192205233,                    !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.00324679499911203,                    !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.00274728807617176,                    !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00224778115323136,                    !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.00174827423029107,                    !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.00124876730735077,                    !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.000749260384410387,                   !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.000249753461470097,                   !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.000277500843937302,                   !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.000555001687874611,                   !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.00083250253181192,                    !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.00111000337574921,                    !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.00138750421968652,                    !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00166500506362383,                    !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.00227811448998364,                    !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.00289122391634355,                    !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.00350433334270336,                    !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.00411744276906317,                    !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.00473055219542308,                    !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.00534366162178289,                    !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.00683105255845595,                    !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.00831844349512913,                    !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.0098058344318022,                     !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.0112932253684753,                     !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.0127806163051484,                     !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.0142680072418215,                     !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.0173436774749397,                     !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.0204193477080578,                     !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.023495017941176,                      !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.0265706881742941,                     !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.0296463584074123,                     !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.0327220286405304,                     !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.0327220286405304,                     !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.0499388089050859,                     !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.0671555891696419,                     !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.0843723694341971,                     !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.101589149698752,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.118805929963308,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.136022710227864,                      !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.136022710227864,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.189972180710531,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.243921651193198,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.297871121675865,                      !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.351820592158532,                      !- Value Until Time 65
