  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.405770062641199,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.459719533123867,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.459719533123868,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.519652066681233,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.579584600238597,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.639517133795961,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.699449667353326,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.75938220091069,                       !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.819314734468054,                      !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.819314734468055,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.854817561390649,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.890320388313242,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.925823215235836,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.961326042158428,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.965763895523753,                      !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.969585618361082,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.969669184005975,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.969752749650868,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.969836315295761,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.969846761001372,                      !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.969908724073291,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.969970687145208,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.970032650217125,                      !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.970094613289043,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.97015657636096,                       !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.970218539432878,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.970228555860732,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.970238572288585,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.970248588716439,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.970258605144293,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.970268621572146,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.970278638,                            !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.970243834729241,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.970209031458483,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.970174228187724,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.970139424916965,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.970104621646207,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.970069818375448,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.970011698355479,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.969953578335509,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.969895458315539,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.969837338295569,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.9697792182756,                        !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.96972109825563,                       !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.969195632676664,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.968670167097698,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.968144701518733,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.967619235939766,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.967553552742396,                      !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.897013587620147,                      !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.860376942215472,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.823740296810797,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.787103651406122,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.782524070730539,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.748065311402443,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.713606552074346,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.67914779274625,                       !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.644689033418154,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.610230274090058,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.575771514761963,                      !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.543915505701676,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.512059496641391,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.480203487581104,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.448347478520819,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.416491469460532,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.384635460400247,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.348375482239456,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.312115504078665,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.275855525917873,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.239595547757082,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.20333556959629,                       !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.1670755914355,                        !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.150274760487782,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.133473929540063,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.116673098592345,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.0998722676446265,                     !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.0830714366969078,                     !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.0662706057491901,                     !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.059312925822109,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.0523552458950285,                     !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.0453975659679477,                     !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.0384398860408668,                     !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.031482206113786,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.0245245261867055,                     !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.0225600095780843,                     !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.020595492969463,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0186309763608419;                     !- Value Until Time 152

OS:Schedule:Day,
  {b1ada4fd-6d0f-4de5-ad95-65cc92a3ea77}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {2b821227-0769-40e0-ae1b-9c673b4b980f}, !- Default Day Schedule Name
  {9ce036fc-cdeb-4229-8b5f-c45f3a500bb3}, !- Summer Design Day Schedule Name
  {c5c608c6-6ae2-4e83-bd32-26a597685d7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b821227-0769-40e0-ae1b-9c673b4b980f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.4956,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.4866,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4776,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.476443137254902,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.475286274509804,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.474129411764706,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.472972549019608,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.47181568627451,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.470658823529412,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.469501960784314,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.468345098039216,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.467188235294118,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.466031372549019,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.464874509803921,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.463717647058823,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.462560784313725,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.461403921568627,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.460247058823529,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.459090196078431,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.457933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.456776470588235,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.455619607843137,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.454462745098039,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.453305882352941,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.452149019607843,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.450992156862745,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.449835294117647,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.448678431372549,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.4481,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.445316666666667,                      !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.442533333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.43975,                                !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.436966666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.434183333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4314,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.42935,                                !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.4273,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.42525,                                !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.4232,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.42115,                                !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.4191,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.418766666666667,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.418433333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.4181,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.417766666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.417433333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.4171,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.41745,                                !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.4178,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.41815,                                !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.4185,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.41885,                                !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.4192,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.4192,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.419783333333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.420366666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.42095,                                !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.421533333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.422116666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.4227,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.4227,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.424283333333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.425866666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.42745,                                !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.429033333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.430616666666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.4322,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.4322,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.435533333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.438866666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.4422,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.445533333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.448866666666667,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.4522,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4522,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.463012121212121,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.473824242424242,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.484636363636364,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.495448484848485,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.4968,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.575648484848485,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.59329696969697,                       !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.610945454545454,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.628593939393939,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.6308,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.64225,                                !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.6537,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.66515,                                !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.6766,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.68805,                                !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.6995,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.707916666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.716333333333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.72475,                                !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.733166666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.741583333333333,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.75,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.754033333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.758066666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.7621,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.766133333333333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.770166666666666,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.7742,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.775583333333333,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.776966666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.77835,                                !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.779733333333333,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.781116666666667,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.7825,                                 !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.783687878787879,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.784875757575758,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.786063636363636,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.787251515151515,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.7874,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.78920303030303,                       !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.785106060606061,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.781009090909091,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.776912121212121,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.7764,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.77145,                                !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.7665,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.76155,                                !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.7566,                                 !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.75165,                                !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.7467,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.73905,                                !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.7314,                                 !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.72375,                                !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.7161,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.70845,                                !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.7008,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.69105,                                !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.6813,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.67155,                                !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.6618,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.65205,                                !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.6423,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.63274,                                !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.62318,                                !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.61362,                                !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.60406,                                !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.5945,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.58494,                                !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.57605,                                !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.56716,                                !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.55827,                                !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.54938,                                !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.54049,                                !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.5316,                                 !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.5226,                                 !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.5136,                                 !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.5046;                                 !- Value Until Time 152

OS:Schedule:Day,
  {9ce036fc-cdeb-4229-8b5f-c45f3a500bb3}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2c00bf1-e1ae-418f-8e15-0c4d4f6275e9}, !- Handle
  Schedule Rule 16,                       !- Name
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {537fe07b-ef02-4704-88d0-6b5fafc5d4a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {537fe07b-ef02-4704-88d0-6b5fafc5d4a8}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.229859687584895,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.213905261477858,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.197950835370823,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.195535978674274,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.193121121977723,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.190706265281174,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.188291408584625,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.185876551888073,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.183461695191524,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.179041279543602,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.174620863895681,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.170200448247759,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.165780032599837,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.161359616951915,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.156939201303994,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.156939201303994,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.152477855881553,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.148016510459115,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.143555165036675,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.139093819614234,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.134632474191797,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.130171128769356,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.130171128769356,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.127060465906003,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.123949803042652,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.120839140179299,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.117728477315946,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.114617814452595,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.111507151589242,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.110647626324368,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.109788101059495,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.108928575794621,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.108069050529747,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.107209525264874,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.10635,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1093378735398,                        !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.112325747079597,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.115313620619397,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.118301494159197,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.121289367698994,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.124277241238794,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.128697656886716,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.133118072534637,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.137538488182559,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.141958903830481,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.146379319478403,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.150799735126324,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.156202465362673,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.161605195599022,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.167007925835371,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.17241065607172,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.177813386308069,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.183216116544417,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.183216116544417,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.190296967535995,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.197377818527575,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.204458669519153,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.21153952051073,                       !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.21862037150231,                       !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.225701222493888,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.225701222493888,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.229876059494703,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.234050896495517,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.238225733496332,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.242400570497148,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.246575407497963,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.250750244498777,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.250750244498777,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.255170660146699,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.259591075794621,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.264011491442543,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.268431907090464,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.272852322738386,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.277272738386308,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.277272738386308,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.285540552838903,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.293808367291496,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.302076181744091,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.310343996196686,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.318611810649279,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.326879625101875,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.326879625101875,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.338053453545232,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.34922728198859,                       !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.360401110431948,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.371574938875306,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.382748767318664,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.393922595762021,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.393922595762021,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.407797789323553,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.421672982885086,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.435548176446618,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.44942337000815,                       !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.463298563569682,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.477173757131214,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.477173757131214,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.493995894458028,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.510818031784841,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.527640169111654,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.544462306438468,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.561284443765281,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.578106581092094,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.578106581092094,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.590876670741646,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.603646760391198,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.61641685004075,                       !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.629186939690302,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.641957029339853,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.654727118989405,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.662217267726161,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.669707416462918,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.677197565199674,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.68468771393643,                       !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.692177862673187,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.699668011409943,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.701223342841618,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.702778674273296,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.704334005704971,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705889337136647,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707444668568325,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705234460744364,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701468921488725,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.697703382233089,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.693937842977453,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.690172303721814,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.686406764466178,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.677074775876121,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.667742787286064,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.658410798696007,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.649078810105949,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.639746821515892,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.630414832925836,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.615925692746536,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.601436552567237,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.586947412387938,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.572458272208639,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.55796913202934,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.543479991850041,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.524447646699267,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.505415301548492,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.486382956397718,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.467350611246944,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.44831826609617,                       !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.429285920945395,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.40668449945667,                       !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.384083077967943,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.361481656479218,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.33888023499049,                       !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.316278813501765,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.29367739201304,                       !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.277722965906003,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.261768539798968,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.245814113691932;                      !- Value Until Time 154

OS:Schedule:Day,
  {c5c608c6-6ae2-4e83-bd32-26a597685d7a}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0bd47a9-3fda-488f-a7dc-b53ac3ffa3f7}, !- Handle
  StripMall Infil Half On,                !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {6f5a94be-69c7-4228-957a-61ee8ff8a77f}, !- Default Day Schedule Name
  {929c4fa8-7c1c-4202-a719-ee7ca4e59d3a}, !- Summer Design Day Schedule Name
  {59a027a6-d221-402c-8788-91820055caf5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f5a94be-69c7-4228-957a-61ee8ff8a77f}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {929c4fa8-7c1c-4202-a719-ee7ca4e59d3a}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5fc9f29-bd21-4702-a138-33b780e1fdc0}, !- Handle
  Schedule Rule 17,                       !- Name
  {f0bd47a9-3fda-488f-a7dc-b53ac3ffa3f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {636db02c-298f-4c1c-92b1-33ee23a4e650}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {636db02c-298f-4c1c-92b1-33ee23a4e650}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf6bc04c-72be-47a5-a233-af871ca2500d}, !- Handle
  Schedule Rule 18,                       !- Name
  {f0bd47a9-3fda-488f-a7dc-b53ac3ffa3f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccebbf09-196b-44bb-a411-f492c52f6b82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccebbf09-196b-44bb-a411-f492c52f6b82}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {59a027a6-d221-402c-8788-91820055caf5}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {39a9ee6b-2d44-4ba6-8b86-18b930837c27}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c3f26b0-20d7-4b6c-8057-6adabbeccca3}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {39a9ee6b-2d44-4ba6-8b86-18b930837c27}, !- People Definition Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2dbd8cca-8176-4aa4-a9a7-f18f05a0024a}, !- Work Efficiency Schedule Name
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Clothing Insulation Schedule Name
  {158fb11e-5135-42ce-b636-a4c1641d28b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {88d62c35-80f8-461d-962d-5128866a71a7}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f0335191-8bed-4dd8-83bd-d13524c276cd}, !- Handle
  {88d62c35-80f8-461d-962d-5128866a71a7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d2e8e317-f037-48d7-a9af-a8277de41c21}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9399f13e-a12b-4f70-a6d4-450ad6c79c97}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {d2e8e317-f037-48d7-a9af-a8277de41c21}, !- Electric Equipment Definition Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space or SpaceType Name
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {800d4be2-5c99-41f9-9437-7666db78406a}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0ee1647d-e950-421e-9fff-cf1ffd16ec50}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Number of People Schedule Name
  {7520a68b-cc8c-4657-9ac3-5f27432c068f}, !- People Activity Level Schedule Name
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Lighting Schedule Name
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f0bd47a9-3fda-488f-a7dc-b53ac3ffa3f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {28f98684-d382-46df-8dbc-31be6b3e1b2b}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f875610b-7a38-4017-bbce-1acc238b7cc5}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {28f98684-d382-46df-8dbc-31be6b3e1b2b}, !- People Definition Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2dbd8cca-8176-4aa4-a9a7-f18f05a0024a}, !- Work Efficiency Schedule Name
  {26cd5af3-e9d2-43ac-bf0b-076eac0db4df}, !- Clothing Insulation Schedule Name
  {158fb11e-5135-42ce-b636-a4c1641d28b0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {73f33d6d-f705-414d-a6e1-adc74c17aea6}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9cc88b5f-a5da-40be-8a81-2b222066b04a}, !- Handle
  {73f33d6d-f705-414d-a6e1-adc74c17aea6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {39ee0159-9953-4924-aab6-a7ea65e0a652}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4528b906-3eaa-480e-9cb0-8a655fbc9832}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {39ee0159-9953-4924-aab6-a7ea65e0a652}, !- Electric Equipment Definition Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space or SpaceType Name
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {389b34d3-cfd5-4615-9712-dd5a11504019}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1a1dc0f9-0f07-469d-b342-78ac7989f351}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Number of People Schedule Name
  {7520a68b-cc8c-4657-9ac3-5f27432c068f}, !- People Activity Level Schedule Name
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Lighting Schedule Name
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f0bd47a9-3fda-488f-a7dc-b53ac3ffa3f7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {8a9ab939-24d2-4dc9-aea3-39620c275838}, !- Handle
  Foundation F 126 Perim 264 Area 12068,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  120.684589093201,                       !- Area {m2}
  26.3964543073496;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {178488bf-124e-41a3-b557-93515c703015}, !- Handle
  Foundation F 126 Perim 00 Area 4554,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  455.403621813593,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d703a29e-c7b1-4aaf-9b74-1e947e64d172}, !- Handle
  Foundation F 126 Perim 3382 Area 15462, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  154.620482377153,                       !- Area {m2}
  33.8190031446094;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e1433f10-1db2-4c66-895e-583ec12b4b89}, !- Handle
  Foundation F 126 Perim 00 Area 24847,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  248.468216061497,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cdead6b1-65ce-4eea-8854-373ebb228fee}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {632f1c56-8f0e-4011-8318-57d3af741028}, !- Handle
  Foundation F 126 Perim 00 Area 83193,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  831.929022533986,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {af73a92c-957b-42ba-80a9-6d0e3fe3d1bf}, !- Handle
  Foundation F 126 Perim 4822 Area 22047, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  220.465994186403,                       !- Area {m2}
  48.2209086146994;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b1f8c1c-8ea9-4593-b5f1-29601f67fb41}, !- Handle
  Foundation F 126 Perim 1725 Area 7888,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  78.8782210932029,                       !- Area {m2}
  17.2524543073497;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {987b7ea0-12ab-428a-b5bc-01c698ec5d42}, !- Handle
  Foundation F 126 Perim 144 Area 6585,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  65.8455118092507,                       !- Area {m2}
  14.40190547009;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a78575af-ca86-4627-a4f7-1a8b6f8b5971}, !- Handle
  Foundation F 126 Perim 00 Area 58346,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  583.46080647249,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {21b90554-6133-4094-b0ea-0d41d2a5449d}, !- Handle
  ComStock DOE Ref 1980-2004 - StMall - ASHRAE 169-2013-3A, !- Name
  {b1b486be-aadf-4267-b9df-132f1ef9f707}, !- Default Exterior Surface Constructions Name
  {8a9b6827-efce-4edc-828e-5609a75b0e1f}, !- Default Interior Surface Constructions Name
  {51b147f7-33ef-4a03-a3ce-fdf199b27125}, !- Default Ground Contact Surface Constructions Name
  {fa9caafb-6c7d-4461-968d-395796f629e5}, !- Default Exterior SubSurface Constructions Name
  {a79c3722-8fda-44b4-8866-f784a88e7386}, !- Default Interior SubSurface Constructions Name
  {2b976e7a-df70-40c6-8b54-e869f526f768}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b1b486be-aadf-4267-b9df-132f1ef9f707}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9a2cdc6e-d34e-4f6b-8ddb-1d2fb287f832}, !- Floor Construction Name
  {afb117b4-f5fb-4c61-acab-649c69a3fb51}, !- Wall Construction Name
  {39a3946f-1e80-46f6-843a-23fd222e7758}; !- Roof Ceiling Construction Name

OS:Construction,
  {9a2cdc6e-d34e-4f6b-8ddb-1d2fb287f832}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {12f1ab5d-4b5f-4293-b9f9-45f0590f99bb}, !- Layer 1
  {72b58c2a-de37-4e97-bdd2-a1214674c1f4}, !- Layer 2
  {100d8ed9-e467-4cd3-87c3-5a96605d1621}; !- Layer 3

OS:StandardsInformation:Construction,
  {408e1658-348a-41e5-ab68-f27ae67363ec}, !- Handle
  {9a2cdc6e-d34e-4f6b-8ddb-1d2fb287f832}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {12f1ab5d-4b5f-4293-b9f9-45f0590f99bb}, !- Handle
  Typical Insulation R-5.51,              !- Name
  Smooth,                                 !- Roughness
  0.970972286725383,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {72b58c2a-de37-4e97-bdd2-a1214674c1f4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {100d8ed9-e467-4cd3-87c3-5a96605d1621}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {561bcc17-21ee-4072-8f5c-2a9ff07e2dab}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1f1aa05a-a71d-47ab-97ae-70d168e18f1b}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {39a3946f-1e80-46f6-843a-23fd222e7758}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {7088d393-3df7-4cae-a327-7523604992ce}, !- Layer 1
  {56ac97e0-661a-4d8d-8e2f-863bef1d328a}, !- Layer 2
  {6f8bfcd3-b65a-40c0-8771-9e90d59fbb11}; !- Layer 3

OS:StandardsInformation:Construction,
  {6210f1d6-0111-4fa4-871b-0e64623a1284}, !- Handle
  {39a3946f-1e80-46f6-843a-23fd222e7758}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {7088d393-3df7-4cae-a327-7523604992ce}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {56ac97e0-661a-4d8d-8e2f-863bef1d328a}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6f8bfcd3-b65a-40c0-8771-9e90d59fbb11}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {8a9b6827-efce-4edc-828e-5609a75b0e1f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Floor Construction Name
  {3488af63-85d0-4368-9c34-90d7ac7a9d4a}, !- Wall Construction Name
  {4f229035-066b-433a-92de-b4452cb1adc4}; !- Roof Ceiling Construction Name

OS:Construction,
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {af0bb161-0420-4233-81c1-8fe3113b968f}, !- Layer 1
  {f1ad65f5-edd5-430f-8645-86c71c9c0a38}; !- Layer 2

OS:StandardsInformation:Construction,
  {83e26687-6237-4fde-a7b2-636174f7232b}, !- Handle
  {78a19096-c9f3-406b-99db-09f22064a7d8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {af0bb161-0420-4233-81c1-8fe3113b968f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f1ad65f5-edd5-430f-8645-86c71c9c0a38}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {3488af63-85d0-4368-9c34-90d7ac7a9d4a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {54f8bb54-39ce-4d60-aaef-5eb5ce80544f}, !- Layer 1
  {54f8bb54-39ce-4d60-aaef-5eb5ce80544f}; !- Layer 2

OS:StandardsInformation:Construction,
  {79eeaa91-e7e4-4489-a246-76c9c1e6a04e}, !- Handle
  {3488af63-85d0-4368-9c34-90d7ac7a9d4a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {54f8bb54-39ce-4d60-aaef-5eb5ce80544f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f1ad65f5-edd5-430f-8645-86c71c9c0a38}, !- Layer 1
  {af0bb161-0420-4233-81c1-8fe3113b968f}; !- Layer 2

OS:StandardsInformation:Construction,
  {778e5a63-9ea1-4613-b535-e5f517c2013d}, !- Handle
  {4f229035-066b-433a-92de-b4452cb1adc4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {51b147f7-33ef-4a03-a3ce-fdf199b27125}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c7961428-bcfc-43a8-8321-2e9d67ba62f6}, !- Floor Construction Name
  {8e867dd3-2931-40e7-b1e4-8d6dc6aa4f9b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c7961428-bcfc-43a8-8321-2e9d67ba62f6}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {e2472d5b-1b90-4b8d-8f44-f887d1e5250e}, !- Layer 1
  {100d8ed9-e467-4cd3-87c3-5a96605d1621}; !- Layer 2

OS:StandardsInformation:Construction,
  {2e128c73-4dcf-484d-bf16-8fb7246bf892}, !- Handle
  {c7961428-bcfc-43a8-8321-2e9d67ba62f6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {905472c7-d2d7-46c0-b2e5-c7c7894be86f}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e2472d5b-1b90-4b8d-8f44-f887d1e5250e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8e867dd3-2931-40e7-b1e4-8d6dc6aa4f9b}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {905472c7-d2d7-46c0-b2e5-c7c7894be86f}, !- Layer 1
  {338646ec-724f-483c-a6de-205d71dc0fc6}; !- Layer 2

OS:StandardsInformation:Construction,
  {e5bd35f0-014f-4761-9791-cf6a7ff9f42e}, !- Handle
  {8e867dd3-2931-40e7-b1e4-8d6dc6aa4f9b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {338646ec-724f-483c-a6de-205d71dc0fc6}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {fa9caafb-6c7d-4461-968d-395796f629e5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1f51cd8f-6b72-4796-a0a0-7545ee67735f}, !- Fixed Window Construction Name
  {a98fa267-bfaf-421f-9375-4bc6373aad9b}, !- Operable Window Construction Name
  {1e141c53-41be-41a1-8960-dcb3b0ade6f6}, !- Door Construction Name
  {7929dcbf-3010-4514-8624-788478798eda}, !- Glass Door Construction Name
  {3518b440-d725-443d-a62d-05e5ab74a281}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3067b124-4720-44d8-9397-4aef31584399}, !- Tubular Daylight Dome Construction Name
  {3067b124-4720-44d8-9397-4aef31584399}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1f51cd8f-6b72-4796-a0a0-7545ee67735f}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {3a4ac2af-5ff4-4077-a8f8-e42f28c87bf9}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ae80f84-d02c-4ce8-b044-57f49e7ec83f}, !- Handle
  {1f51cd8f-6b72-4796-a0a0-7545ee67735f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {3a4ac2af-5ff4-4077-a8f8-e42f28c87bf9}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:Construction,
  {a98fa267-bfaf-421f-9375-4bc6373aad9b}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {6a8382ff-ff5d-4b39-a616-33976d2829ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d5210db-49c7-473d-8d54-aec378b57073}, !- Handle
  {a98fa267-bfaf-421f-9375-4bc6373aad9b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6a8382ff-ff5d-4b39-a616-33976d2829ee}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:Construction,
  {1e141c53-41be-41a1-8960-dcb3b0ade6f6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {90819e8d-4d4f-4411-97d7-f1646824a969}, !- Layer 1
  {bc9d212b-8430-46a7-ac93-5191e035a016}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b1ff771-15c7-451d-846e-a9bb1aaf6d7f}, !- Handle
  {1e141c53-41be-41a1-8960-dcb3b0ade6f6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {90819e8d-4d4f-4411-97d7-f1646824a969}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bc9d212b-8430-46a7-ac93-5191e035a016}, !- Handle
  Typical Insulation R-5.51 1,            !- Name
  Smooth,                                 !- Roughness
  0.970972286725383,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7929dcbf-3010-4514-8624-788478798eda}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {fb710ecc-8114-4f25-8105-8c947e1a354d}; !- Layer 1

OS:StandardsInformation:Construction,
  {fcaea8bf-7c1f-40b2-ad06-a21555694dd2}, !- Handle
  {7929dcbf-3010-4514-8624-788478798eda}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {fb710ecc-8114-4f25-8105-8c947e1a354d}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {3518b440-d725-443d-a62d-05e5ab74a281}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bc9d212b-8430-46a7-ac93-5191e035a016}; !- Layer 1

OS:StandardsInformation:Construction,
  {d1676118-8179-4827-9e01-fa4018455678}, !- Handle
  {3518b440-d725-443d-a62d-05e5ab74a281}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {3067b124-4720-44d8-9397-4aef31584399}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {129dd564-b398-4952-beb5-17b655ac94e6}; !- Layer 1

OS:StandardsInformation:Construction,
  {24fa8f3e-82b4-455d-9e0d-0b411ed77d53}, !- Handle
  {3067b124-4720-44d8-9397-4aef31584399}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {129dd564-b398-4952-beb5-17b655ac94e6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a79c3722-8fda-44b4-8866-f784a88e7386}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3067b124-4720-44d8-9397-4aef31584399}, !- Fixed Window Construction Name
  {3067b124-4720-44d8-9397-4aef31584399}, !- Operable Window Construction Name
  {b0a06bf9-73d5-48f9-a316-08971115ccf5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b0a06bf9-73d5-48f9-a316-08971115ccf5}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6ad6cd32-5b0e-478f-a8f3-9afe7631b266}; !- Layer 1

OS:StandardsInformation:Construction,
  {63e0e6d7-e0d5-4460-902b-b9daf8715541}, !- Handle
  {b0a06bf9-73d5-48f9-a316-08971115ccf5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6ad6cd32-5b0e-478f-a8f3-9afe7631b266}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2b976e7a-df70-40c6-8b54-e869f526f768}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6ad6cd32-5b0e-478f-a8f3-9afe7631b266}; !- Layer 1

OS:StandardsInformation:Construction,
  {b015855c-ff38-4022-ac37-f8b5bb7e16f6}, !- Handle
  {2b976e7a-df70-40c6-8b54-e869f526f768}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {afb117b4-f5fb-4c61-acab-649c69a3fb51}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-7.69, !- Name
  ,                                       !- Surface Rendering Name
  {561bcc17-21ee-4072-8f5c-2a9ff07e2dab}, !- Layer 1
  {1f1aa05a-a71d-47ab-97ae-70d168e18f1b}, !- Layer 2
  {bc9d212b-8430-46a7-ac93-5191e035a016}, !- Layer 3
  {1f1aa05a-a71d-47ab-97ae-70d168e18f1b}; !- Layer 4

OS:StandardsInformation:Construction,
  {599dee42-b00b-44ae-951b-328aa8fa1d29}, !- Handle
  {afb117b4-f5fb-4c61-acab-649c69a3fb51}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Handle
  Always On Discrete,                     !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {1e5d018d-1f2f-4000-9994-8a02ff5503d2}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0a6b8f9-ee5d-4d69-a311-c06cbee5fec8}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground Infiltration, !- Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afc8b28b-ddf9-49f7-a636-7fd22d928237}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground Infiltration, !- Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee8653e2-3655-448e-a4ce-e7da70b03dd2}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f2b3c67-751b-49ad-8a49-e1baa5c14638}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground Infiltration, !- Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {368c5ba7-d7d0-43e0-a866-449dc972b6b6}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4dee8dd-4733-41ba-b575-9f7fa54951f7}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b77ba90-007a-4fb0-85e5-6c22908ebf64}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Infiltration, !- Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab655238-0bd5-4c32-993e-0def3b545c9d}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Infiltration, !- Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd7eb301-2838-4ee9-be92-6f0a5cd55f19}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Infiltration, !- Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b7a3cdb-a047-4b91-904e-9d5c1e60e719}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Infiltration, !- Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {487d283c-1318-4ebf-bf89-460271481d3b}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Infiltration, !- Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a24b3de-bbb9-41a9-8fd2-f422847a84a7}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Infiltration, !- Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9eb3a753-8d7e-417f-ae7a-962c40860020}, !- Handle
  StripMall Strip mall - type 2 A  - Story Top Infiltration, !- Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e18842b7-000f-48b4-a617-ad9a29b0ab3d}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Top Infiltration, !- Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab8230ee-e51d-4b91-a0be-30e008de4adf}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Top Infiltration, !- Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f8c83c8-49b6-4d75-861c-f54390509bce}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Infiltration, !- Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad0d9a1f-143d-4a64-a291-e58aa63f563e}, !- Handle
  StripMall Strip mall - type 2 C  - Story Top Infiltration, !- Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b161b49-f444-425b-bc68-12c63149e5a9}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Top Infiltration, !- Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5b8bb09-6937-4c4c-a7c5-6e43cb32042e}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Infiltration, !- Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49a2f306-8753-47a6-8f95-540af9d64a67}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Infiltration, !- Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e204739-6d46-4c8e-ab19-ea7fb8615932}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Infiltration, !- Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e55ff391-8845-4235-9edc-aa285ceec14a}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Infiltration, !- Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cde4d57-eaca-40db-8fa4-f13281892f90}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Infiltration, !- Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space or SpaceType Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {026f5518-4b65-4ba5-a130-33b3742b214f}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {7217cd5d-00ee-47c6-ad6e-b99ce03362e3}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {600e6862-4c06-40ce-a5a5-35657039bd5d}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {c5b17302-c7e7-4db8-80e5-4498ea782e4c}, !- Default Day Schedule Name
  {a0a49299-153f-4160-8408-de8f073431b8}, !- Summer Design Day Schedule Name
  {16757da3-f0f4-42bb-9ef8-42dbb4ac18f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5b17302-c7e7-4db8-80e5-4498ea782e4c}, !- Handle
  30 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0167955150933333,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0167955150933333,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0160652753066666,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.139475799253333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0401631882666666,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.119759325013333,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0664518205866666,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.178908747733333,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0993126109866665,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0328607904,                           !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0993126109866665,                     !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0270188721066666,                     !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0233676731733333,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00365119893333333,                    !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0993126109866665,                     !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0795961367466665,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.219071936,                            !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0496563054933333,                     !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:AdditionalProperties,
  {4b54f007-9249-41e9-b56f-a259fac9ba62}, !- Handle
  {600e6862-4c06-40ce-a5a5-35657039bd5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1651.2959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:21:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:21:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16757da3-f0f4-42bb-9ef8-42dbb4ac18f4}, !- Handle
  30 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0a49299-153f-4160-8408-de8f073431b8}, !- Handle
  30 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ecbf938-2d25-4041-b874-77fb80161661}, !- Handle
  30 space(s) Occ Sch Saturday Rule,      !- Name
  {600e6862-4c06-40ce-a5a5-35657039bd5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37973a86-52cd-4554-a993-bf3d4bf047c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37973a86-52cd-4554-a993-bf3d4bf047c6}, !- Handle
  30 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0167955150933333,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0167955150933333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.189132104746666,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03943294848,                          !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0868985346133332,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0270188721066666,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.162843472426666,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0167955150933333,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05038654528,                          !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0160652753066667,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0795961367466665,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0270188721066666,                     !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0664518205866666,                     !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0562284635733333,                     !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0730239786666665,                     !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0664518205866666,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {4df6fbf2-0312-4930-97c2-dbcf7a4df428}, !- Handle
  30 space(s) Occ Sch Sunday Rule,        !- Name
  {600e6862-4c06-40ce-a5a5-35657039bd5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4956eb6-93a5-4999-a6ed-df5d11711f63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4956eb6-93a5-4999-a6ed-df5d11711f63}, !- Handle
  30 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0167955150933333,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0167955150933333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14896891648,                          !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0598796625066666,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0401631882666666,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0328607903999999,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.146047957333333,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0657215807999999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0335910301866666,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0167955150933333,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0467353463466666,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0270188721066666,                     !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00657215807999999,                    !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0160652753066667,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.11610812608,                          !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0496563054933333,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {fd5f6e31-d477-4627-a693-9c340b5426eb}, !- Handle
  Elevator Schedule 1,                    !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {2962fc0b-b3d6-442b-83c7-8183dea34a8d}, !- Default Day Schedule Name
  {5d461a62-cc7e-49cb-861d-e08747c760bf}, !- Summer Design Day Schedule Name
  {50cedf75-10a9-4379-aaf0-55a83e344c33}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2e842c08-741e-4f77-9948-6e09145a6327}, !- Handle
  {fd5f6e31-d477-4627-a693-9c340b5426eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1651.2959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:21:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:21:08 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.21907193599999999;                    !- Feature Value 7

OS:Schedule:Day,
  {2962fc0b-b3d6-442b-83c7-8183dea34a8d}, !- Handle
  30 space(s) Occ Sch Default 1,          !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00559850503111102,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00279925251555545,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.00279925251555555,                    !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.00559850503111111,                    !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00839775754666667,                    !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0111970100622222,                     !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0139962625777778,                     !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0167955150933333,                     !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0166738084622222,                     !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0165521018311111,                     !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0164303951999999,                     !- Value Until Time 13
  7,                                      !- Hour 14
  25,                                     !- Minute 14
  0.0163086885688888,                     !- Value Until Time 14
  7,                                      !- Hour 15
  35,                                     !- Minute 15
  0.0161869819377777,                     !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0160652753066666,                     !- Value Until Time 16
  7,                                      !- Hour 17
  55,                                     !- Minute 17
  0.0366336959644444,                     !- Value Until Time 17
  8,                                      !- Hour 18
  5,                                      !- Minute 18
  0.0572021166222221,                     !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0777705372799998,                     !- Value Until Time 19
  8,                                      !- Hour 20
  24,                                     !- Minute 20
  0.0983389579377775,                     !- Value Until Time 20
  8,                                      !- Hour 21
  34,                                     !- Minute 21
  0.118907378595555,                      !- Value Until Time 21
  8,                                      !- Hour 22
  44,                                     !- Minute 22
  0.139475799253333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  45,                                     !- Minute 23
  0.139475799253333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.122923697422222,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.106371595591111,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.08981949376,                          !- Value Until Time 26
  9,                                      !- Hour 27
  24,                                     !- Minute 27
  0.073267391928889,                      !- Value Until Time 27
  9,                                      !- Hour 28
  34,                                     !- Minute 28
  0.056715290097778,                      !- Value Until Time 28
  9,                                      !- Hour 29
  44,                                     !- Minute 29
  0.0401631882666669,                     !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0401631882666666,                     !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.0534292110577776,                     !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.0666952338488886,                     !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.0799612566399997,                     !- Value Until Time 33
  10,                                     !- Hour 34
  24,                                     !- Minute 34
  0.0932272794311107,                     !- Value Until Time 34
  10,                                     !- Hour 35
  34,                                     !- Minute 35
  0.106493302222222,                      !- Value Until Time 35
  10,                                     !- Hour 36
  44,                                     !- Minute 36
  0.119759325013333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.119759325013333,                      !- Value Until Time 37
  10,                                     !- Hour 38
  54,                                     !- Minute 38
  0.110874740942222,                      !- Value Until Time 38
  11,                                     !- Hour 39
  4,                                      !- Minute 39
  0.101990156871111,                      !- Value Until Time 39
  11,                                     !- Hour 40
  14,                                     !- Minute 40
  0.0931055727999999,                     !- Value Until Time 40
  11,                                     !- Hour 41
  24,                                     !- Minute 41
  0.0842209887288889,                     !- Value Until Time 41
  11,                                     !- Hour 42
  34,                                     !- Minute 42
  0.0753364046577778,                     !- Value Until Time 42
  11,                                     !- Hour 43
  44,                                     !- Minute 43
  0.0664518205866668,                     !- Value Until Time 43
  11,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0664518205866666,                     !- Value Until Time 44
  11,                                     !- Hour 45
  54,                                     !- Minute 45
  0.0937141059555553,                     !- Value Until Time 45
  12,                                     !- Hour 46
  4,                                      !- Minute 46
  0.120976391324444,                      !- Value Until Time 46
  12,                                     !- Hour 47
  14,                                     !- Minute 47
  0.148238676693333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  24,                                     !- Minute 48
  0.175500962062222,                      !- Value Until Time 48
  12,                                     !- Hour 49
  26,                                     !- Minute 49
  0.178908747733333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  36,                                     !- Minute 50
  0.0832030787232323,                     !- Value Until Time 50
  12,                                     !- Hour 51
  46,                                     !- Minute 51
  0.067093546459798,                      !- Value Until Time 51
  12,                                     !- Hour 52
  56,                                     !- Minute 52
  0.0509840141963638,                     !- Value Until Time 52
  13,                                     !- Hour 53
  6,                                      !- Minute 53
  0.0348744819329295,                     !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.0328607904,                           !- Value Until Time 54
  13,                                     !- Hour 55
  17,                                     !- Minute 55
  0.043936093831111,                      !- Value Until Time 55
  13,                                     !- Hour 56
  27,                                     !- Minute 56
  0.0550113972622221,                     !- Value Until Time 56
  13,                                     !- Hour 57
  37,                                     !- Minute 57
  0.0660867006933331,                     !- Value Until Time 57
  13,                                     !- Hour 58
  47,                                     !- Minute 58
  0.0771620041244442,                     !- Value Until Time 58
  13,                                     !- Hour 59
  57,                                     !- Minute 59
  0.0882373075555552,                     !- Value Until Time 59
  14,                                     !- Hour 60
  7,                                      !- Minute 60
  0.0993126109866665,                     !- Value Until Time 60
  14,                                     !- Hour 61
  17,                                     !- Minute 61
  0.0872636545066666,                     !- Value Until Time 61
  14,                                     !- Hour 62
  27,                                     !- Minute 62
  0.0752146980266666,                     !- Value Until Time 62
  14,                                     !- Hour 63
  37,                                     !- Minute 63
  0.0631657415466667,                     !- Value Until Time 63
  14,                                     !- Hour 64
  47,                                     !- Minute 64
  0.0511167850666667,                     !- Value Until Time 64
  14,                                     !- Hour 65
  57,                                     !- Minute 65
  0.0390678285866668,                     !- Value Until Time 65
  15,                                     !- Hour 66
  7,                                      !- Minute 66
  0.0270188721066666,                     !- Value Until Time 66
  15,                                     !- Hour 67
  17,                                     !- Minute 67
  0.026410338951111,                      !- Value Until Time 67
  15,                                     !- Hour 68
  27,                                     !- Minute 68
  0.0258018057955555,                     !- Value Until Time 68
  15,                                     !- Hour 69
  37,                                     !- Minute 69
  0.02519327264,                          !- Value Until Time 69
  15,                                     !- Hour 70
  47,                                     !- Minute 70
  0.0245847394844444,                     !- Value Until Time 70
  15,                                     !- Hour 71
  57,                                     !- Minute 71
  0.0239762063288889,                     !- Value Until Time 71
  16,                                     !- Hour 72
  7,                                      !- Minute 72
  0.0233676731733333,                     !- Value Until Time 72
  16,                                     !- Hour 73
  17,                                     !- Minute 73
  0.0200815941333333,                     !- Value Until Time 73
  16,                                     !- Hour 74
  27,                                     !- Minute 74
  0.0167955150933333,                     !- Value Until Time 74
  16,                                     !- Hour 75
  37,                                     !- Minute 75
  0.0135094360533332,                     !- Value Until Time 75
  16,                                     !- Hour 76
  47,                                     !- Minute 76
  0.0102233570133332,                     !- Value Until Time 76
  16,                                     !- Hour 77
  57,                                     !- Minute 77
  0.00693727797333321,                    !- Value Until Time 77
  17,                                     !- Hour 78
  7,                                      !- Minute 78
  0.00365119893333333,                    !- Value Until Time 78
  17,                                     !- Hour 79
  17,                                     !- Minute 79
  0.0268418442795961,                     !- Value Until Time 79
  17,                                     !- Hour 80
  27,                                     !- Minute 80
  0.0500324896258588,                     !- Value Until Time 80
  17,                                     !- Hour 81
  37,                                     !- Minute 81
  0.0732231349721216,                     !- Value Until Time 81
  17,                                     !- Hour 82
  47,                                     !- Minute 82
  0.0964137803183843,                     !- Value Until Time 82
  17,                                     !- Hour 83
  48,                                     !- Minute 83
  0.0993126109866665,                     !- Value Until Time 83
  17,                                     !- Hour 84
  58,                                     !- Minute 84
  0.0603001035959593,                     !- Value Until Time 84
  18,                                     !- Hour 85
  8,                                      !- Minute 85
  0.0410040704452522,                     !- Value Until Time 85
  18,                                     !- Hour 86
  18,                                     !- Minute 86
  0.021708037294545,                      !- Value Until Time 86
  18,                                     !- Hour 87
  28,                                     !- Minute 87
  0.00241200414383783,                    !- Value Until Time 87
  18,                                     !- Hour 88
  30,                                     !- Minute 88
  0,                                      !- Value Until Time 88
  18,                                     !- Hour 89
  40,                                     !- Minute 89
  0.0365119893333336,                     !- Value Until Time 89
  18,                                     !- Hour 90
  50,                                     !- Minute 90
  0.0730239786666672,                     !- Value Until Time 90
  19,                                     !- Hour 91
  0,                                      !- Minute 91
  0.109535968000001,                      !- Value Until Time 91
  19,                                     !- Hour 92
  10,                                     !- Minute 92
  0.146047957333334,                      !- Value Until Time 92
  19,                                     !- Hour 93
  20,                                     !- Minute 93
  0.182559946666668,                      !- Value Until Time 93
  19,                                     !- Hour 94
  30,                                     !- Minute 94
  0.219071936,                            !- Value Until Time 94
  19,                                     !- Hour 95
  40,                                     !- Minute 95
  0.190835997582222,                      !- Value Until Time 95
  19,                                     !- Hour 96
  50,                                     !- Minute 96
  0.162600059164444,                      !- Value Until Time 96
  20,                                     !- Hour 97
  0,                                      !- Minute 97
  0.134364120746666,                      !- Value Until Time 97
  20,                                     !- Hour 98
  10,                                     !- Minute 98
  0.106128182328888,                      !- Value Until Time 98
  20,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0778922439111101,                     !- Value Until Time 99
  20,                                     !- Hour 100
  30,                                     !- Minute 100
  0.0496563054933333,                     !- Value Until Time 100
  21,                                     !- Hour 101
  30,                                     !- Minute 101
  0.0496563054933333,                     !- Value Until Time 101
  21,                                     !- Hour 102
  40,                                     !- Minute 102
  0.0413802545777777,                     !- Value Until Time 102
  21,                                     !- Hour 103
  50,                                     !- Minute 103
  0.0331042036622221,                     !- Value Until Time 103
  22,                                     !- Hour 104
  0,                                      !- Minute 104
  0.0248281527466665,                     !- Value Until Time 104
  22,                                     !- Hour 105
  10,                                     !- Minute 105
  0.0165521018311109,                     !- Value Until Time 105
  22,                                     !- Hour 106
  20,                                     !- Minute 106
  0.00827605091555525,                    !- Value Until Time 106
  22,                                     !- Hour 107
  30,                                     !- Minute 107
  0,                                      !- Value Until Time 107
  22,                                     !- Hour 108
  40,                                     !- Minute 108
  0.00279925251555557,                    !- Value Until Time 108
  22,                                     !- Hour 109
  50,                                     !- Minute 109
  0.00559850503111114,                    !- Value Until Time 109
  23,                                     !- Hour 110
  0,                                      !- Minute 110
  0.00839775754666671,                    !- Value Until Time 110
  23,                                     !- Hour 111
  10,                                     !- Minute 111
  0.0111970100622223,                     !- Value Until Time 111
  23,                                     !- Hour 112
  20,                                     !- Minute 112
  0.0139962625777778,                     !- Value Until Time 112
  23,                                     !- Hour 113
  30,                                     !- Minute 113
  0.0167955150933333,                     !- Value Until Time 113
  23,                                     !- Hour 114
  40,                                     !- Minute 114
  0.0139962625777777,                     !- Value Until Time 114
  23,                                     !- Hour 115
  50,                                     !- Minute 115
  0.0111970100622222,                     !- Value Until Time 115
  24,                                     !- Hour 116
  0,                                      !- Minute 116
  0.00839775754666659;                    !- Value Until Time 116

OS:Schedule:Day,
  {5d461a62-cc7e-49cb-861d-e08747c760bf}, !- Handle
  30 space(s) Occ Sch Summer Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50cedf75-10a9-4379-aaf0-55a83e344c33}, !- Handle
  30 space(s) Occ Sch Winter Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7eb0d8a6-aa8f-407d-9f4d-bc88284ab7b8}, !- Handle
  30 space(s) Occ Sch Sunday Rule 1,      !- Name
  {fd5f6e31-d477-4627-a693-9c340b5426eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {107edde6-4f4d-4b49-88bd-66b2883f8459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {107edde6-4f4d-4b49-88bd-66b2883f8459}, !- Handle
  30 space(s) Occ Sch Sunday 1,           !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00559850503111102,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00279925251555545,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.00279925251555555,                    !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.00559850503111111,                    !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00839775754666667,                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0111970100622222,                     !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0139962625777778,                     !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0167955150933333,                     !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0388244153244445,                     !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0608533155555556,                     !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0828822157866666,                     !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.104911116017778,                      !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.126940016248889,                      !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.14896891648,                          !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.14896891648,                          !- Value Until Time 17
  8,                                      !- Hour 18
  54,                                     !- Minute 18
  0.124140763733333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0993126109866668,                     !- Value Until Time 19
  9,                                      !- Hour 20
  14,                                     !- Minute 20
  0.0744844582400003,                     !- Value Until Time 20
  9,                                      !- Hour 21
  24,                                     !- Minute 21
  0.0496563054933337,                     !- Value Until Time 21
  9,                                      !- Hour 22
  34,                                     !- Minute 22
  0.0248281527466671,                     !- Value Until Time 22
  9,                                      !- Hour 23
  44,                                     !- Minute 23
  5.29243907294585e-16,                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  9,                                      !- Hour 25
  54,                                     !- Minute 25
  0.00997994375111106,                    !- Value Until Time 25
  10,                                     !- Hour 26
  4,                                      !- Minute 26
  0.0199598875022221,                     !- Value Until Time 26
  10,                                     !- Hour 27
  14,                                     !- Minute 27
  0.0299398312533332,                     !- Value Until Time 27
  10,                                     !- Hour 28
  24,                                     !- Minute 28
  0.0399197750044443,                     !- Value Until Time 28
  10,                                     !- Hour 29
  34,                                     !- Minute 29
  0.0498997187555553,                     !- Value Until Time 29
  10,                                     !- Hour 30
  44,                                     !- Minute 30
  0.0598796625066664,                     !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0598796625066666,                     !- Value Until Time 31
  10,                                     !- Hour 32
  54,                                     !- Minute 32
  0.0565935834666666,                     !- Value Until Time 32
  11,                                     !- Hour 33
  4,                                      !- Minute 33
  0.0533075044266666,                     !- Value Until Time 33
  11,                                     !- Hour 34
  14,                                     !- Minute 34
  0.0500214253866666,                     !- Value Until Time 34
  11,                                     !- Hour 35
  24,                                     !- Minute 35
  0.0467353463466666,                     !- Value Until Time 35
  11,                                     !- Hour 36
  34,                                     !- Minute 36
  0.0434492673066667,                     !- Value Until Time 36
  11,                                     !- Hour 37
  44,                                     !- Minute 37
  0.0401631882666667,                     !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0401631882666666,                     !- Value Until Time 38
  11,                                     !- Hour 39
  54,                                     !- Minute 39
  0.0383929099959595,                     !- Value Until Time 39
  12,                                     !- Hour 40
  4,                                      !- Minute 40
  0.0366226317252525,                     !- Value Until Time 40
  12,                                     !- Hour 41
  14,                                     !- Minute 41
  0.0348523534545454,                     !- Value Until Time 41
  12,                                     !- Hour 42
  24,                                     !- Minute 42
  0.0330820751838383,                     !- Value Until Time 42
  12,                                     !- Hour 43
  26,                                     !- Minute 43
  0.0328607903999999,                     !- Value Until Time 43
  12,                                     !- Hour 44
  36,                                     !- Minute 44
  0.110642391919192,                      !- Value Until Time 44
  12,                                     !- Hour 45
  46,                                     !- Minute 45
  0.0752368265050506,                     !- Value Until Time 45
  12,                                     !- Hour 46
  56,                                     !- Minute 46
  0.0398312610909094,                     !- Value Until Time 46
  13,                                     !- Hour 47
  6,                                      !- Minute 47
  0.00442569567676817,                    !- Value Until Time 47
  13,                                     !- Hour 48
  7,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  13,                                     !- Hour 49
  17,                                     !- Minute 49
  0.0109535967999999,                     !- Value Until Time 49
  13,                                     !- Hour 50
  27,                                     !- Minute 50
  0.0219071935999999,                     !- Value Until Time 50
  13,                                     !- Hour 51
  37,                                     !- Minute 51
  0.0328607903999998,                     !- Value Until Time 51
  13,                                     !- Hour 52
  47,                                     !- Minute 52
  0.0438143871999998,                     !- Value Until Time 52
  13,                                     !- Hour 53
  57,                                     !- Minute 53
  0.0547679839999997,                     !- Value Until Time 53
  14,                                     !- Hour 54
  7,                                      !- Minute 54
  0.0657215807999999,                     !- Value Until Time 54
  14,                                     !- Hour 55
  17,                                     !- Minute 55
  0.060366489031111,                      !- Value Until Time 55
  14,                                     !- Hour 56
  27,                                     !- Minute 56
  0.0550113972622222,                     !- Value Until Time 56
  14,                                     !- Hour 57
  37,                                     !- Minute 57
  0.0496563054933333,                     !- Value Until Time 57
  14,                                     !- Hour 58
  47,                                     !- Minute 58
  0.0443012137244444,                     !- Value Until Time 58
  14,                                     !- Hour 59
  57,                                     !- Minute 59
  0.0389461219555556,                     !- Value Until Time 59
  15,                                     !- Hour 60
  7,                                      !- Minute 60
  0.0335910301866666,                     !- Value Until Time 60
  15,                                     !- Hour 61
  17,                                     !- Minute 61
  0.0307917776711111,                     !- Value Until Time 61
  15,                                     !- Hour 62
  27,                                     !- Minute 62
  0.0279925251555555,                     !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.02519327264,                          !- Value Until Time 63
  15,                                     !- Hour 64
  47,                                     !- Minute 64
  0.0223940201244444,                     !- Value Until Time 64
  15,                                     !- Hour 65
  57,                                     !- Minute 65
  0.0195947676088889,                     !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.0167955150933333,                     !- Value Until Time 66
  16,                                     !- Hour 67
  17,                                     !- Minute 67
  0.0217854869688889,                     !- Value Until Time 67
  16,                                     !- Hour 68
  27,                                     !- Minute 68
  0.0267754588444445,                     !- Value Until Time 68
  16,                                     !- Hour 69
  37,                                     !- Minute 69
  0.0317654307200001,                     !- Value Until Time 69
  16,                                     !- Hour 70
  47,                                     !- Minute 70
  0.0367554025955556,                     !- Value Until Time 70
  16,                                     !- Hour 71
  57,                                     !- Minute 71
  0.0417453744711112,                     !- Value Until Time 71
  17,                                     !- Hour 72
  7,                                      !- Minute 72
  0.0467353463466666,                     !- Value Until Time 72
  17,                                     !- Hour 73
  17,                                     !- Minute 73
  0.0419555950157575,                     !- Value Until Time 73
  17,                                     !- Hour 74
  27,                                     !- Minute 74
  0.0371758436848484,                     !- Value Until Time 74
  17,                                     !- Hour 75
  37,                                     !- Minute 75
  0.0323960923539392,                     !- Value Until Time 75
  17,                                     !- Hour 76
  47,                                     !- Minute 76
  0.0276163410230301,                     !- Value Until Time 76
  17,                                     !- Hour 77
  48,                                     !- Minute 77
  0.0270188721066666,                     !- Value Until Time 77
  17,                                     !- Hour 78
  58,                                     !- Minute 78
  0.00887351983191921,                    !- Value Until Time 78
  18,                                     !- Hour 79
  8,                                      !- Minute 79
  0.0111748815838384,                     !- Value Until Time 79
  18,                                     !- Hour 80
  18,                                     !- Minute 80
  0.0134762433357576,                     !- Value Until Time 80
  18,                                     !- Hour 81
  28,                                     !- Minute 81
  0.0157776050876769,                     !- Value Until Time 81
  18,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0160652753066667,                     !- Value Until Time 82
  18,                                     !- Hour 83
  40,                                     !- Minute 83
  0.032739083768889,                      !- Value Until Time 83
  18,                                     !- Hour 84
  50,                                     !- Minute 84
  0.0494128922311114,                     !- Value Until Time 84
  19,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0660867006933337,                     !- Value Until Time 85
  19,                                     !- Hour 86
  10,                                     !- Minute 86
  0.082760509155556,                      !- Value Until Time 86
  19,                                     !- Hour 87
  20,                                     !- Minute 87
  0.0994343176177784,                     !- Value Until Time 87
  19,                                     !- Hour 88
  30,                                     !- Minute 88
  0.11610812608,                          !- Value Until Time 88
  19,                                     !- Hour 89
  40,                                     !- Minute 89
  0.105032822648889,                      !- Value Until Time 89
  19,                                     !- Hour 90
  50,                                     !- Minute 90
  0.0939575192177776,                     !- Value Until Time 90
  20,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0828822157866664,                     !- Value Until Time 91
  20,                                     !- Hour 92
  10,                                     !- Minute 92
  0.0718069123555552,                     !- Value Until Time 92
  20,                                     !- Hour 93
  20,                                     !- Minute 93
  0.060731608924444,                      !- Value Until Time 93
  20,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0496563054933333,                     !- Value Until Time 94
  20,                                     !- Hour 95
  40,                                     !- Minute 95
  0.0413802545777777,                     !- Value Until Time 95
  20,                                     !- Hour 96
  50,                                     !- Minute 96
  0.0331042036622221,                     !- Value Until Time 96
  21,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0248281527466665,                     !- Value Until Time 97
  21,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0165521018311109,                     !- Value Until Time 98
  21,                                     !- Hour 99
  20,                                     !- Minute 99
  0.00827605091555525,                    !- Value Until Time 99
  21,                                     !- Hour 100
  30,                                     !- Minute 100
  0,                                      !- Value Until Time 100
  22,                                     !- Hour 101
  30,                                     !- Minute 101
  0,                                      !- Value Until Time 101
  22,                                     !- Hour 102
  40,                                     !- Minute 102
  0.00279925251555557,                    !- Value Until Time 102
  22,                                     !- Hour 103
  50,                                     !- Minute 103
  0.00559850503111114,                    !- Value Until Time 103
  23,                                     !- Hour 104
  0,                                      !- Minute 104
  0.00839775754666671,                    !- Value Until Time 104
  23,                                     !- Hour 105
  10,                                     !- Minute 105
  0.0111970100622223,                     !- Value Until Time 105
  23,                                     !- Hour 106
  20,                                     !- Minute 106
  0.0139962625777778,                     !- Value Until Time 106
  23,                                     !- Hour 107
  30,                                     !- Minute 107
  0.0167955150933333,                     !- Value Until Time 107
  23,                                     !- Hour 108
  40,                                     !- Minute 108
  0.0139962625777777,                     !- Value Until Time 108
  23,                                     !- Hour 109
  50,                                     !- Minute 109
  0.0111970100622222,                     !- Value Until Time 109
  24,                                     !- Hour 110
  0,                                      !- Minute 110
  0.00839775754666659;                    !- Value Until Time 110

OS:Schedule:Rule,
  {a83e4c5c-0dec-4ae6-b8ed-efedd9eb7fd4}, !- Handle
  30 space(s) Occ Sch Saturday Rule 1,    !- Name
  {fd5f6e31-d477-4627-a693-9c340b5426eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48a1686b-2d74-4197-a459-aefafd840707}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48a1686b-2d74-4197-a459-aefafd840707}, !- Handle
  30 space(s) Occ Sch Saturday 1,         !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00279925251555555,                    !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.00559850503111111,                    !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00839775754666667,                    !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0111970100622222,                     !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0139962625777778,                     !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0167955150933333,                     !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0455182800355555,                     !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0742410449777776,                     !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.10296380992,                          !- Value Until Time 10
  8,                                      !- Hour 11
  24,                                     !- Minute 11
  0.131686574862222,                      !- Value Until Time 11
  8,                                      !- Hour 12
  34,                                     !- Minute 12
  0.160409339804444,                      !- Value Until Time 12
  8,                                      !- Hour 13
  44,                                     !- Minute 13
  0.189132104746666,                      !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.189132104746666,                      !- Value Until Time 14
  8,                                      !- Hour 15
  54,                                     !- Minute 15
  0.164182245368888,                      !- Value Until Time 15
  9,                                      !- Hour 16
  4,                                      !- Minute 16
  0.139232385991111,                      !- Value Until Time 16
  9,                                      !- Hour 17
  14,                                     !- Minute 17
  0.114282526613333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  24,                                     !- Minute 18
  0.0893326672355557,                     !- Value Until Time 18
  9,                                      !- Hour 19
  34,                                     !- Minute 19
  0.0643828078577781,                     !- Value Until Time 19
  9,                                      !- Hour 20
  44,                                     !- Minute 20
  0.0394329484800005,                     !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.03943294848,                          !- Value Until Time 21
  9,                                      !- Hour 22
  54,                                     !- Minute 22
  0.0473438795022222,                     !- Value Until Time 22
  10,                                     !- Hour 23
  4,                                      !- Minute 23
  0.0552548105244444,                     !- Value Until Time 23
  10,                                     !- Hour 24
  14,                                     !- Minute 24
  0.0631657415466665,                     !- Value Until Time 24
  10,                                     !- Hour 25
  24,                                     !- Minute 25
  0.0710766725688887,                     !- Value Until Time 25
  10,                                     !- Hour 26
  34,                                     !- Minute 26
  0.0789876035911108,                     !- Value Until Time 26
  10,                                     !- Hour 27
  44,                                     !- Minute 27
  0.086898534613333,                      !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0868985346133332,                     !- Value Until Time 28
  10,                                     !- Hour 29
  54,                                     !- Minute 29
  0.0769185908622221,                     !- Value Until Time 29
  11,                                     !- Hour 30
  4,                                      !- Minute 30
  0.0669386471111111,                     !- Value Until Time 30
  11,                                     !- Hour 31
  14,                                     !- Minute 31
  0.05695870336,                          !- Value Until Time 31
  11,                                     !- Hour 32
  24,                                     !- Minute 32
  0.0469787596088889,                     !- Value Until Time 32
  11,                                     !- Hour 33
  34,                                     !- Minute 33
  0.0369988158577779,                     !- Value Until Time 33
  11,                                     !- Hour 34
  44,                                     !- Minute 34
  0.0270188721066668,                     !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0270188721066666,                     !- Value Until Time 35
  11,                                     !- Hour 36
  54,                                     !- Minute 36
  0.0787615769904757,                     !- Value Until Time 36
  12,                                     !- Hour 37
  4,                                      !- Minute 37
  0.130504281874285,                      !- Value Until Time 37
  12,                                     !- Hour 38
  11,                                     !- Minute 38
  0.162843472426666,                      !- Value Until Time 38
  12,                                     !- Hour 39
  21,                                     !- Minute 39
  0.0103972236292064,                     !- Value Until Time 39
  12,                                     !- Hour 40
  31,                                     !- Minute 40
  0.0039989321650794,                     !- Value Until Time 40
  12,                                     !- Hour 41
  37,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  12,                                     !- Hour 42
  47,                                     !- Minute 42
  0.00839775754666664,                    !- Value Until Time 42
  12,                                     !- Hour 43
  57,                                     !- Minute 43
  0.0167955150933333,                     !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.0251932726399999,                     !- Value Until Time 44
  13,                                     !- Hour 45
  17,                                     !- Minute 45
  0.0335910301866666,                     !- Value Until Time 45
  13,                                     !- Hour 46
  27,                                     !- Minute 46
  0.0419887877333332,                     !- Value Until Time 46
  13,                                     !- Hour 47
  37,                                     !- Minute 47
  0.05038654528,                          !- Value Until Time 47
  13,                                     !- Hour 48
  47,                                     !- Minute 48
  0.0446663336177778,                     !- Value Until Time 48
  13,                                     !- Hour 49
  57,                                     !- Minute 49
  0.0389461219555556,                     !- Value Until Time 49
  14,                                     !- Hour 50
  7,                                      !- Minute 50
  0.0332259102933334,                     !- Value Until Time 50
  14,                                     !- Hour 51
  17,                                     !- Minute 51
  0.0275056986311112,                     !- Value Until Time 51
  14,                                     !- Hour 52
  27,                                     !- Minute 52
  0.021785486968889,                      !- Value Until Time 52
  14,                                     !- Hour 53
  37,                                     !- Minute 53
  0.0160652753066667,                     !- Value Until Time 53
  14,                                     !- Hour 54
  47,                                     !- Minute 54
  0.0133877294222223,                     !- Value Until Time 54
  14,                                     !- Hour 55
  57,                                     !- Minute 55
  0.0107101835377778,                     !- Value Until Time 55
  15,                                     !- Hour 56
  7,                                      !- Minute 56
  0.00803263765333338,                    !- Value Until Time 56
  15,                                     !- Hour 57
  17,                                     !- Minute 57
  0.00535509176888894,                    !- Value Until Time 57
  15,                                     !- Hour 58
  27,                                     !- Minute 58
  0.0026775458844445,                     !- Value Until Time 58
  15,                                     !- Hour 59
  37,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  47,                                     !- Minute 60
  0.013266022791111,                      !- Value Until Time 60
  15,                                     !- Hour 61
  57,                                     !- Minute 61
  0.0265320455822221,                     !- Value Until Time 61
  16,                                     !- Hour 62
  7,                                      !- Minute 62
  0.0397980683733333,                     !- Value Until Time 62
  16,                                     !- Hour 63
  17,                                     !- Minute 63
  0.0530640911644444,                     !- Value Until Time 63
  16,                                     !- Hour 64
  27,                                     !- Minute 64
  0.0663301139555556,                     !- Value Until Time 64
  16,                                     !- Hour 65
  37,                                     !- Minute 65
  0.0795961367466665,                     !- Value Until Time 65
  16,                                     !- Hour 66
  47,                                     !- Minute 66
  0.0708332593066665,                     !- Value Until Time 66
  16,                                     !- Hour 67
  57,                                     !- Minute 67
  0.0620703818666664,                     !- Value Until Time 67
  17,                                     !- Hour 68
  7,                                      !- Minute 68
  0.0533075044266664,                     !- Value Until Time 68
  17,                                     !- Hour 69
  17,                                     !- Minute 69
  0.0445446269866663,                     !- Value Until Time 69
  17,                                     !- Hour 70
  27,                                     !- Minute 70
  0.0357817495466663,                     !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.0270188721066666,                     !- Value Until Time 71
  17,                                     !- Hour 72
  47,                                     !- Minute 72
  0.0420409477180953,                     !- Value Until Time 72
  17,                                     !- Hour 73
  57,                                     !- Minute 73
  0.057063023329524,                      !- Value Until Time 73
  18,                                     !- Hour 74
  3,                                      !- Minute 74
  0.0664518205866666,                     !- Value Until Time 74
  18,                                     !- Hour 75
  13,                                     !- Minute 75
  0.062557208391111,                      !- Value Until Time 75
  18,                                     !- Hour 76
  23,                                     !- Minute 76
  0.0586625961955555,                     !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.0562284635733333,                     !- Value Until Time 77
  18,                                     !- Hour 78
  40,                                     !- Minute 78
  0.0590277160888888,                     !- Value Until Time 78
  18,                                     !- Hour 79
  50,                                     !- Minute 79
  0.0618269686044444,                     !- Value Until Time 79
  19,                                     !- Hour 80
  0,                                      !- Minute 80
  0.06462622112,                          !- Value Until Time 80
  19,                                     !- Hour 81
  10,                                     !- Minute 81
  0.0674254736355555,                     !- Value Until Time 81
  19,                                     !- Hour 82
  20,                                     !- Minute 82
  0.0702247261511111,                     !- Value Until Time 82
  19,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0730239786666665,                     !- Value Until Time 83
  19,                                     !- Hour 84
  40,                                     !- Minute 84
  0.0719286189866665,                     !- Value Until Time 84
  19,                                     !- Hour 85
  50,                                     !- Minute 85
  0.0708332593066665,                     !- Value Until Time 85
  20,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0697378996266665,                     !- Value Until Time 86
  20,                                     !- Hour 87
  10,                                     !- Minute 87
  0.0686425399466665,                     !- Value Until Time 87
  20,                                     !- Hour 88
  20,                                     !- Minute 88
  0.0675471802666665,                     !- Value Until Time 88
  20,                                     !- Hour 89
  30,                                     !- Minute 89
  0.0664518205866666,                     !- Value Until Time 89
  20,                                     !- Hour 90
  40,                                     !- Minute 90
  0.0553765171555554,                     !- Value Until Time 90
  20,                                     !- Hour 91
  50,                                     !- Minute 91
  0.0443012137244442,                     !- Value Until Time 91
  21,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0332259102933331,                     !- Value Until Time 92
  21,                                     !- Hour 93
  10,                                     !- Minute 93
  0.0221506068622219,                     !- Value Until Time 93
  21,                                     !- Hour 94
  20,                                     !- Minute 94
  0.0110753034311107,                     !- Value Until Time 94
  21,                                     !- Hour 95
  30,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  21,                                     !- Hour 96
  40,                                     !- Minute 96
  0.00279925251555557,                    !- Value Until Time 96
  21,                                     !- Hour 97
  50,                                     !- Minute 97
  0.00559850503111114,                    !- Value Until Time 97
  22,                                     !- Hour 98
  0,                                      !- Minute 98
  0.00839775754666671,                    !- Value Until Time 98
  22,                                     !- Hour 99
  10,                                     !- Minute 99
  0.0111970100622223,                     !- Value Until Time 99
  22,                                     !- Hour 100
  20,                                     !- Minute 100
  0.0139962625777778,                     !- Value Until Time 100
  22,                                     !- Hour 101
  30,                                     !- Minute 101
  0.0167955150933333,                     !- Value Until Time 101
  22,                                     !- Hour 102
  40,                                     !- Minute 102
  0.0139962625777777,                     !- Value Until Time 102
  22,                                     !- Hour 103
  50,                                     !- Minute 103
  0.0111970100622222,                     !- Value Until Time 103
  23,                                     !- Hour 104
  0,                                      !- Minute 104
  0.00839775754666659,                    !- Value Until Time 104
  23,                                     !- Hour 105
  10,                                     !- Minute 105
  0.00559850503111102,                    !- Value Until Time 105
  23,                                     !- Hour 106
  20,                                     !- Minute 106
  0.00279925251555545,                    !- Value Until Time 106
  23,                                     !- Hour 107
  30,                                     !- Minute 107
  0,                                      !- Value Until Time 107
  24,                                     !- Hour 108
  0,                                      !- Minute 108
  0;                                      !- Value Until Time 108

OS:Schedule:Ruleset,
  {d5c47e5f-0c6d-4ba0-9202-bba4b8e95220}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42079f41-150a-40a7-b3a0-420f0420c3a0}, !- Default Day Schedule Name
  {a6da44e2-d0ba-4fdb-bfd9-ddd7d6f77791}, !- Summer Design Day Schedule Name
  {82036ace-4f5b-487a-8efd-566f94d4fe3e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3aae9475-6a9b-49d0-b30b-2f1065e503a0}, !- Handle
  {d5c47e5f-0c6d-4ba0-9202-bba4b8e95220}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1651.2959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:21:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:21:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42079f41-150a-40a7-b3a0-420f0420c3a0}, !- Handle
  30 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {a6da44e2-d0ba-4fdb-bfd9-ddd7d6f77791}, !- Handle
  30 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82036ace-4f5b-487a-8efd-566f94d4fe3e}, !- Handle
  30 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1219c44c-18f5-41e1-885b-19386a930f0f}, !- Handle
  30 space(s) Occ Sch Sunday Rule 2,      !- Name
  {d5c47e5f-0c6d-4ba0-9202-bba4b8e95220}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83080f5a-2676-4514-b500-151d5a44959c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83080f5a-2676-4514-b500-151d5a44959c}, !- Handle
  30 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {29184b93-218b-47b4-8af4-dcde35050289}, !- Handle
  30 space(s) Occ Sch Saturday Rule 2,    !- Name
  {d5c47e5f-0c6d-4ba0-9202-bba4b8e95220}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d29dc815-999f-4ed7-ad0a-4a28590d4d49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d29dc815-999f-4ed7-ad0a-4a28590d4d49}, !- Handle
  30 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {a9921533-e882-4574-9041-d9289dc7646e}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb888406-95d1-487d-bbff-dacab4dc2ede}, !- Default Day Schedule Name
  {a7d51f56-e088-460a-a76e-12758e4d54c3}, !- Summer Design Day Schedule Name
  {a957e7c0-e616-481e-89a5-8a20fe4df6be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {22e002ba-27df-4fd3-a376-c96f1b076df3}, !- Handle
  {a9921533-e882-4574-9041-d9289dc7646e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1651.2959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:21:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:21:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb888406-95d1-487d-bbff-dacab4dc2ede}, !- Handle
  30 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {a7d51f56-e088-460a-a76e-12758e4d54c3}, !- Handle
  30 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a957e7c0-e616-481e-89a5-8a20fe4df6be}, !- Handle
  30 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7403dc58-b874-46c3-8841-864fdec95c4f}, !- Handle
  30 space(s) Occ Sch Sunday Rule 3,      !- Name
  {a9921533-e882-4574-9041-d9289dc7646e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caf69203-7f0e-47be-9a02-5ec5c0d08f4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caf69203-7f0e-47be-9a02-5ec5c0d08f4e}, !- Handle
  30 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {7d6917d7-bc7b-4de5-8d73-fccab6a51f44}, !- Handle
  30 space(s) Occ Sch Saturday Rule 3,    !- Name
  {a9921533-e882-4574-9041-d9289dc7646e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed59a302-f612-4c4a-8088-c0b05bd89b6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed59a302-f612-4c4a-8088-c0b05bd89b6b}, !- Handle
  30 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:ElectricEquipment:Definition,
  {f339d5f7-5796-4ebf-bbb2-57debbb2497f}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b766dacf-4ad1-49d0-a0ec-e3c2c8054ebe}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {f339d5f7-5796-4ebf-bbb2-57debbb2497f}, !- Electric Equipment Definition Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space or SpaceType Name
  {fd5f6e31-d477-4627-a693-9c340b5426eb}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2ba148f2-125a-458c-8008-cd6a238b6144}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {38b3500f-d1f9-45cd-9e4e-d5e2a46e0edc}, !- Handle
  Parking Areas and Drives,               !- Name
  {2ba148f2-125a-458c-8008-cd6a238b6144}, !- Exterior Lights Definition Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  173773.255813953,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4c4f3204-84d6-47bc-8185-93b87a65baee}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {15154c97-af30-4095-a102-7a81e025cc78}, !- Handle
  Building Facades,                       !- Name
  {4c4f3204-84d6-47bc-8185-93b87a65baee}, !- Exterior Lights Definition Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17666.9182372025,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f8c60b77-2968-4f8e-a348-d8a8bf9478a5}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {08b9e4b9-24d4-44ca-9fe9-dbeea2506f20}, !- Handle
  Main Entries,                           !- Name
  {f8c60b77-2968-4f8e-a348-d8a8bf9478a5}, !- Exterior Lights Definition Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  144,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {382c85a9-dd9c-4d3b-b1f0-88582dc6f3d6}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {95e41b8e-5b74-434b-a18f-42bb2fb6386d}, !- Handle
  Other Doors,                            !- Name
  {382c85a9-dd9c-4d3b-b1f0-88582dc6f3d6}, !- Exterior Lights Definition Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  88.1999999999998,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  {d245452c-12c0-4d8e-8b9d-7734e44ccfa9}, !- Default Day Schedule Name
  {b8d7da96-4de8-4608-9895-bc53dda9b8f0}, !- Summer Design Day Schedule Name
  {c8faeb46-6e46-42bf-b13d-89ddcdb54cf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d245452c-12c0-4d8e-8b9d-7734e44ccfa9}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8faeb46-6e46-42bf-b13d-89ddcdb54cf4}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b8d7da96-4de8-4608-9895-bc53dda9b8f0}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {72feb873-7357-406c-8c74-f77e3c3bc594}, !- Handle
  Schedule Rule 19,                       !- Name
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c80b407e-40cc-4b87-8686-010a03794efc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c80b407e-40cc-4b87-8686-010a03794efc}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {c64e6ffa-4310-4cff-943e-5307a62d2496}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.234146639993695,                      !- Maximum Flow Rate {m3/s}
  {895c525b-3b30-40f4-b599-e835467a2c4d}, !- Air Inlet Node Name
  {0c04f40c-764d-498a-b0ce-2e4920f79229}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {91ed3846-dddf-4a45-b819-cabc33ad2281}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c733f4a2-81a5-4ae8-8709-7ccc05f2b6f7}, !- Inlet Port
  {895c525b-3b30-40f4-b599-e835467a2c4d}; !- Outlet Port

OS:Connection,
  {c733f4a2-81a5-4ae8-8709-7ccc05f2b6f7}, !- Handle
  {9e05691b-423a-4bd6-a071-58ebdd9ee342}, !- Name
  {d8f6f98c-60ab-4c09-8d96-eb183c3ce7d7}, !- Source Object
  3,                                      !- Outlet Port
  {91ed3846-dddf-4a45-b819-cabc33ad2281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895c525b-3b30-40f4-b599-e835467a2c4d}, !- Handle
  {b900db2e-73c3-49d4-9fb0-c3973b1ab6c8}, !- Name
  {91ed3846-dddf-4a45-b819-cabc33ad2281}, !- Source Object
  3,                                      !- Outlet Port
  {c64e6ffa-4310-4cff-943e-5307a62d2496}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0f2006b-4b81-4b4e-b8dd-aeb66ea5aa5a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0c04f40c-764d-498a-b0ce-2e4920f79229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c04f40c-764d-498a-b0ce-2e4920f79229}, !- Handle
  {b620897d-43c1-44c9-bb5d-b2c6ee00ab97}, !- Name
  {c64e6ffa-4310-4cff-943e-5307a62d2496}, !- Source Object
  7,                                      !- Outlet Port
  {e0f2006b-4b81-4b4e-b8dd-aeb66ea5aa5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b71d3f4d-e945-42ef-a4be-c51f367d4863}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.883552976314683,                      !- Maximum Flow Rate {m3/s}
  {31dd1bfe-0247-477c-95bc-4a8250a507a5}, !- Air Inlet Node Name
  {a99cbdeb-f8d5-491b-ad14-3b15c77be721}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eb23a080-edcd-42f2-8f67-f9a1c48cc2ae}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2f1f81dd-3ec7-4903-9a68-988bbdb9f8e0}, !- Inlet Port
  {31dd1bfe-0247-477c-95bc-4a8250a507a5}; !- Outlet Port

OS:Connection,
  {2f1f81dd-3ec7-4903-9a68-988bbdb9f8e0}, !- Handle
  {110acf4a-a233-4c80-bef9-12de88f09129}, !- Name
  {24f85c13-00c8-46b4-9607-40cce7068cec}, !- Source Object
  3,                                      !- Outlet Port
  {eb23a080-edcd-42f2-8f67-f9a1c48cc2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dd1bfe-0247-477c-95bc-4a8250a507a5}, !- Handle
  {f41cc26b-aef1-407b-8dca-05b5ad5b862c}, !- Name
  {eb23a080-edcd-42f2-8f67-f9a1c48cc2ae}, !- Source Object
  3,                                      !- Outlet Port
  {b71d3f4d-e945-42ef-a4be-c51f367d4863}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37708f2a-362d-4753-a268-c82c697a5384}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a99cbdeb-f8d5-491b-ad14-3b15c77be721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a99cbdeb-f8d5-491b-ad14-3b15c77be721}, !- Handle
  {561a81d2-ed0a-4285-81e2-a6ecb0cb637e}, !- Name
  {b71d3f4d-e945-42ef-a4be-c51f367d4863}, !- Source Object
  7,                                      !- Outlet Port
  {37708f2a-362d-4753-a268-c82c697a5384}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3f9f80c4-20f5-4a69-97b7-b77701d3105b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.234146639993696,                      !- Maximum Flow Rate {m3/s}
  {d8bd75c4-61db-4c26-a7ea-b44ad36dc64d}, !- Air Inlet Node Name
  {4cbef0bb-6f35-4557-83bf-f71a814ae65f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c282af0d-d3a9-4837-8e4e-e06c3ded5ed2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {17dbf3fc-1153-4b2d-aef3-1f06cad3960b}, !- Inlet Port
  {d8bd75c4-61db-4c26-a7ea-b44ad36dc64d}; !- Outlet Port

OS:Connection,
  {17dbf3fc-1153-4b2d-aef3-1f06cad3960b}, !- Handle
  {1253a955-56ca-4fce-a69d-16cb56462667}, !- Name
  {8f5d20f2-f302-4b3e-b8a7-99ac0c01638b}, !- Source Object
  3,                                      !- Outlet Port
  {c282af0d-d3a9-4837-8e4e-e06c3ded5ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bd75c4-61db-4c26-a7ea-b44ad36dc64d}, !- Handle
  {b8a775a4-ba06-4ecc-b341-716f77f9f5ec}, !- Name
  {c282af0d-d3a9-4837-8e4e-e06c3ded5ed2}, !- Source Object
  3,                                      !- Outlet Port
  {3f9f80c4-20f5-4a69-97b7-b77701d3105b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96906d34-4e60-4b23-a292-7349d129a7e5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4cbef0bb-6f35-4557-83bf-f71a814ae65f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cbef0bb-6f35-4557-83bf-f71a814ae65f}, !- Handle
  {430bfd8d-ae5f-49cd-a3a1-42cabad7e502}, !- Name
  {3f9f80c4-20f5-4a69-97b7-b77701d3105b}, !- Source Object
  7,                                      !- Outlet Port
  {96906d34-4e60-4b23-a292-7349d129a7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {82162ade-bfab-4d44-9223-27baa8525ca9}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {e15a58fd-696a-492a-a88d-511b4c74ca13}, !- Default Day Schedule Name
  {44c0e65e-5a56-44c5-ad0c-2f637f424637}, !- Summer Design Day Schedule Name
  {6f1faccd-b473-4287-a76f-aa11fc4761ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e15a58fd-696a-492a-a88d-511b4c74ca13}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0833333333333321,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0416666666666652,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.00625000000000001,                    !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.01875,                                !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.025,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.03125,                                !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375000000000001,                     !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0437500000000001,                     !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0500000000000001,                     !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0562500000000001,                     !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.0625000000000001,                     !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.0687500000000001,                     !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0750000000000001,                     !- Value Until Time 16
  8,                                      !- Hour 17
  25,                                     !- Minute 17
  0.08125,                                !- Value Until Time 17
  8,                                      !- Hour 18
  35,                                     !- Minute 18
  0.0875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.09375,                                !- Value Until Time 19
  8,                                      !- Hour 20
  54,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  4,                                      !- Minute 21
  0.10625,                                !- Value Until Time 21
  9,                                      !- Hour 22
  14,                                     !- Minute 22
  0.1125,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  24,                                     !- Minute 23
  0.11875,                                !- Value Until Time 23
  9,                                      !- Hour 24
  34,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  44,                                     !- Minute 25
  0.13125,                                !- Value Until Time 25
  9,                                      !- Hour 26
  54,                                     !- Minute 26
  0.1375,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  4,                                      !- Minute 27
  0.14375,                                !- Value Until Time 27
  10,                                     !- Hour 28
  14,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.305555555555555,                      !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.46111111111111,                       !- Value Until Time 32
  11,                                     !- Hour 33
  37,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  47,                                     !- Minute 34
  0.491666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  57,                                     !- Minute 35
  0.483333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  7,                                      !- Minute 36
  0.475,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  17,                                     !- Minute 37
  0.466666666666667,                      !- Value Until Time 37
  12,                                     !- Hour 38
  27,                                     !- Minute 38
  0.458333333333333,                      !- Value Until Time 38
  12,                                     !- Hour 39
  37,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  47,                                     !- Minute 40
  0.441666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  57,                                     !- Minute 41
  0.433333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  7,                                      !- Minute 42
  0.425,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  17,                                     !- Minute 43
  0.416666666666667,                      !- Value Until Time 43
  13,                                     !- Hour 44
  27,                                     !- Minute 44
  0.408333333333334,                      !- Value Until Time 44
  13,                                     !- Hour 45
  37,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  47,                                     !- Minute 46
  0.391666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  57,                                     !- Minute 47
  0.383333333333333,                      !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  17,                                     !- Minute 49
  0.366666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  27,                                     !- Minute 50
  0.358333333333333,                      !- Value Until Time 50
  14,                                     !- Hour 51
  37,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  47,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  14,                                     !- Hour 53
  57,                                     !- Minute 53
  0.333333333333334,                      !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.325,                                  !- Value Until Time 54
  15,                                     !- Hour 55
  17,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  27,                                     !- Minute 56
  0.308333333333334,                      !- Value Until Time 56
  15,                                     !- Hour 57
  37,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  7,                                      !- Minute 58
  0.3,                                    !- Value Until Time 58
  17,                                     !- Hour 59
  17,                                     !- Minute 59
  0.324242424242424,                      !- Value Until Time 59
  17,                                     !- Hour 60
  27,                                     !- Minute 60
  0.348484848484849,                      !- Value Until Time 60
  17,                                     !- Hour 61
  37,                                     !- Minute 61
  0.372727272727273,                      !- Value Until Time 61
  17,                                     !- Hour 62
  47,                                     !- Minute 62
  0.396969696969698,                      !- Value Until Time 62
  17,                                     !- Hour 63
  48,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.5,                                    !- Value Until Time 64
  18,                                     !- Hour 65
  40,                                     !- Minute 65
  0.483333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  50,                                     !- Minute 66
  0.466666666666666,                      !- Value Until Time 66
  19,                                     !- Hour 67
  0,                                      !- Minute 67
  0.45,                                   !- Value Until Time 67
  19,                                     !- Hour 68
  10,                                     !- Minute 68
  0.433333333333333,                      !- Value Until Time 68
  19,                                     !- Hour 69
  20,                                     !- Minute 69
  0.416666666666666,                      !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4,                                    !- Value Until Time 70
  19,                                     !- Hour 71
  40,                                     !- Minute 71
  0.416666666666667,                      !- Value Until Time 71
  19,                                     !- Hour 72
  50,                                     !- Minute 72
  0.433333333333334,                      !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.45,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  10,                                     !- Minute 74
  0.466666666666667,                      !- Value Until Time 74
  20,                                     !- Hour 75
  20,                                     !- Minute 75
  0.483333333333334,                      !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.5,                                    !- Value Until Time 76
  20,                                     !- Hour 77
  40,                                     !- Minute 77
  0.483333333333333,                      !- Value Until Time 77
  20,                                     !- Hour 78
  50,                                     !- Minute 78
  0.466666666666666,                      !- Value Until Time 78
  21,                                     !- Hour 79
  0,                                      !- Minute 79
  0.45,                                   !- Value Until Time 79
  21,                                     !- Hour 80
  10,                                     !- Minute 80
  0.433333333333333,                      !- Value Until Time 80
  21,                                     !- Hour 81
  20,                                     !- Minute 81
  0.416666666666666,                      !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4,                                    !- Value Until Time 82
  21,                                     !- Hour 83
  40,                                     !- Minute 83
  0.366666666666666,                      !- Value Until Time 83
  21,                                     !- Hour 84
  50,                                     !- Minute 84
  0.333333333333333,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.299999999999999,                      !- Value Until Time 85
  22,                                     !- Hour 86
  10,                                     !- Minute 86
  0.266666666666666,                      !- Value Until Time 86
  22,                                     !- Hour 87
  20,                                     !- Minute 87
  0.233333333333332,                      !- Value Until Time 87
  22,                                     !- Hour 88
  30,                                     !- Minute 88
  0.2,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  40,                                     !- Minute 89
  0.208333333333333,                      !- Value Until Time 89
  22,                                     !- Hour 90
  50,                                     !- Minute 90
  0.216666666666667,                      !- Value Until Time 90
  23,                                     !- Hour 91
  0,                                      !- Minute 91
  0.225,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  10,                                     !- Minute 92
  0.233333333333334,                      !- Value Until Time 92
  23,                                     !- Hour 93
  20,                                     !- Minute 93
  0.241666666666667,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.25,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  40,                                     !- Minute 95
  0.208333333333333,                      !- Value Until Time 95
  23,                                     !- Hour 96
  50,                                     !- Minute 96
  0.166666666666666,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.124999999999999;                      !- Value Until Time 97

OS:Schedule:Day,
  {44c0e65e-5a56-44c5-ad0c-2f637f424637}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {88f0b4e7-d8ba-4348-9225-6be078a72adb}, !- Handle
  Schedule Rule 20,                       !- Name
  {82162ade-bfab-4d44-9223-27baa8525ca9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8a96fd2-f242-4d4e-97e7-8daad98672ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8a96fd2-f242-4d4e-97e7-8daad98672ee}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0666666666666657,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0333333333333321,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  55,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0500000000000001,                     !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  24,                                     !- Minute 8
  0.0999999999999999,                     !- Value Until Time 8
  8,                                      !- Hour 9
  34,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  44,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  54,                                     !- Minute 12
  0.225,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  4,                                      !- Minute 13
  0.299999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  14,                                     !- Minute 14
  0.374999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.449999999999999,                      !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.524999999999999,                      !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.599999999999998,                      !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  54,                                     !- Minute 19
  0.591666666666667,                      !- Value Until Time 19
  10,                                     !- Hour 20
  4,                                      !- Minute 20
  0.583333333333333,                      !- Value Until Time 20
  10,                                     !- Hour 21
  14,                                     !- Minute 21
  0.575,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.566666666666667,                      !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.558333333333334,                      !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  54,                                     !- Minute 26
  0.533333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  4,                                      !- Minute 27
  0.516666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  14,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  24,                                     !- Minute 29
  0.483333333333334,                      !- Value Until Time 29
  11,                                     !- Hour 30
  34,                                     !- Minute 30
  0.466666666666667,                      !- Value Until Time 30
  11,                                     !- Hour 31
  44,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  54,                                     !- Minute 33
  0.437878787878788,                      !- Value Until Time 33
  12,                                     !- Hour 34
  4,                                      !- Minute 34
  0.425757575757576,                      !- Value Until Time 34
  12,                                     !- Hour 35
  14,                                     !- Minute 35
  0.413636363636364,                      !- Value Until Time 35
  12,                                     !- Hour 36
  24,                                     !- Minute 36
  0.401515151515152,                      !- Value Until Time 36
  12,                                     !- Hour 37
  26,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  12,                                     !- Hour 38
  36,                                     !- Minute 38
  0.437878787878788,                      !- Value Until Time 38
  12,                                     !- Hour 39
  46,                                     !- Minute 39
  0.425757575757576,                      !- Value Until Time 39
  12,                                     !- Hour 40
  56,                                     !- Minute 40
  0.413636363636364,                      !- Value Until Time 40
  13,                                     !- Hour 41
  6,                                      !- Minute 41
  0.401515151515152,                      !- Value Until Time 41
  13,                                     !- Hour 42
  7,                                      !- Minute 42
  0.4,                                    !- Value Until Time 42
  13,                                     !- Hour 43
  17,                                     !- Minute 43
  0.391666666666667,                      !- Value Until Time 43
  13,                                     !- Hour 44
  27,                                     !- Minute 44
  0.383333333333333,                      !- Value Until Time 44
  13,                                     !- Hour 45
  37,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  47,                                     !- Minute 46
  0.366666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  57,                                     !- Minute 47
  0.358333333333333,                      !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.35,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  17,                                     !- Minute 49
  0.341666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  27,                                     !- Minute 50
  0.333333333333333,                      !- Value Until Time 50
  14,                                     !- Hour 51
  37,                                     !- Minute 51
  0.325,                                  !- Value Until Time 51
  14,                                     !- Hour 52
  47,                                     !- Minute 52
  0.316666666666667,                      !- Value Until Time 52
  14,                                     !- Hour 53
  57,                                     !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.3,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.3,                                    !- Value Until Time 55
  17,                                     !- Hour 56
  17,                                     !- Minute 56
  0.324242424242424,                      !- Value Until Time 56
  17,                                     !- Hour 57
  27,                                     !- Minute 57
  0.348484848484849,                      !- Value Until Time 57
  17,                                     !- Hour 58
  37,                                     !- Minute 58
  0.372727272727273,                      !- Value Until Time 58
  17,                                     !- Hour 59
  47,                                     !- Minute 59
  0.396969696969698,                      !- Value Until Time 59
  17,                                     !- Hour 60
  48,                                     !- Minute 60
  0.4,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  58,                                     !- Minute 61
  0.562121212121212,                      !- Value Until Time 61
  18,                                     !- Hour 62
  8,                                      !- Minute 62
  0.574242424242424,                      !- Value Until Time 62
  18,                                     !- Hour 63
  18,                                     !- Minute 63
  0.586363636363637,                      !- Value Until Time 63
  18,                                     !- Hour 64
  28,                                     !- Minute 64
  0.598484848484849,                      !- Value Until Time 64
  18,                                     !- Hour 65
  30,                                     !- Minute 65
  0.6,                                    !- Value Until Time 65
  18,                                     !- Hour 66
  40,                                     !- Minute 66
  0.583333333333333,                      !- Value Until Time 66
  18,                                     !- Hour 67
  50,                                     !- Minute 67
  0.566666666666666,                      !- Value Until Time 67
  19,                                     !- Hour 68
  0,                                      !- Minute 68
  0.55,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  10,                                     !- Minute 69
  0.533333333333333,                      !- Value Until Time 69
  19,                                     !- Hour 70
  20,                                     !- Minute 70
  0.516666666666666,                      !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  19,                                     !- Hour 72
  40,                                     !- Minute 72
  0.508333333333333,                      !- Value Until Time 72
  19,                                     !- Hour 73
  50,                                     !- Minute 73
  0.516666666666667,                      !- Value Until Time 73
  20,                                     !- Hour 74
  0,                                      !- Minute 74
  0.525,                                  !- Value Until Time 74
  20,                                     !- Hour 75
  10,                                     !- Minute 75
  0.533333333333334,                      !- Value Until Time 75
  20,                                     !- Hour 76
  20,                                     !- Minute 76
  0.541666666666667,                      !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  0.55,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  40,                                     !- Minute 78
  0.533333333333333,                      !- Value Until Time 78
  20,                                     !- Hour 79
  50,                                     !- Minute 79
  0.516666666666666,                      !- Value Until Time 79
  21,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5,                                    !- Value Until Time 80
  21,                                     !- Hour 81
  10,                                     !- Minute 81
  0.483333333333333,                      !- Value Until Time 81
  21,                                     !- Hour 82
  20,                                     !- Minute 82
  0.466666666666666,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.45,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  40,                                     !- Minute 84
  0.416666666666666,                      !- Value Until Time 84
  21,                                     !- Hour 85
  50,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  22,                                     !- Hour 86
  0,                                      !- Minute 86
  0.349999999999999,                      !- Value Until Time 86
  22,                                     !- Hour 87
  10,                                     !- Minute 87
  0.316666666666666,                      !- Value Until Time 87
  22,                                     !- Hour 88
  20,                                     !- Minute 88
  0.283333333333332,                      !- Value Until Time 88
  22,                                     !- Hour 89
  30,                                     !- Minute 89
  0.25,                                   !- Value Until Time 89
  22,                                     !- Hour 90
  40,                                     !- Minute 90
  0.241666666666667,                      !- Value Until Time 90
  22,                                     !- Hour 91
  50,                                     !- Minute 91
  0.233333333333333,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.225,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  10,                                     !- Minute 93
  0.216666666666666,                      !- Value Until Time 93
  23,                                     !- Hour 94
  20,                                     !- Minute 94
  0.208333333333333,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.2,                                    !- Value Until Time 95
  23,                                     !- Hour 96
  40,                                     !- Minute 96
  0.166666666666666,                      !- Value Until Time 96
  23,                                     !- Hour 97
  50,                                     !- Minute 97
  0.133333333333333,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0999999999999993;                     !- Value Until Time 98

OS:Schedule:Day,
  {6f1faccd-b473-4287-a76f-aa11fc4761ad}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {3ffd5fd1-2827-4867-afd8-e0e5a1f6b4bb}, !- Handle
  Schedule Rule 21,                       !- Name
  {82162ade-bfab-4d44-9223-27baa8525ca9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d2646ea-a2a3-41d7-8f0c-427d6a22a9b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d2646ea-a2a3-41d7-8f0c-427d6a22a9b5}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  8,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  8,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0916666666666667,                     !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  54,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  9,                                      !- Hour 15
  4,                                      !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  14,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  24,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  34,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  44,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  54,                                     !- Minute 22
  0.208333333333333,                      !- Value Until Time 22
  11,                                     !- Hour 23
  4,                                      !- Minute 23
  0.266666666666666,                      !- Value Until Time 23
  11,                                     !- Hour 24
  14,                                     !- Minute 24
  0.324999999999999,                      !- Value Until Time 24
  11,                                     !- Hour 25
  24,                                     !- Minute 25
  0.383333333333333,                      !- Value Until Time 25
  11,                                     !- Hour 26
  34,                                     !- Minute 26
  0.441666666666666,                      !- Value Until Time 26
  11,                                     !- Hour 27
  44,                                     !- Minute 27
  0.499999999999999,                      !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  54,                                     !- Minute 29
  0.480952380952381,                      !- Value Until Time 29
  12,                                     !- Hour 30
  4,                                      !- Minute 30
  0.461904761904762,                      !- Value Until Time 30
  12,                                     !- Hour 31
  11,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  37,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  47,                                     !- Minute 33
  0.491666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  57,                                     !- Minute 34
  0.483333333333333,                      !- Value Until Time 34
  13,                                     !- Hour 35
  7,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  17,                                     !- Minute 36
  0.466666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  27,                                     !- Minute 37
  0.458333333333333,                      !- Value Until Time 37
  13,                                     !- Hour 38
  37,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  47,                                     !- Minute 39
  0.441666666666667,                      !- Value Until Time 39
  13,                                     !- Hour 40
  57,                                     !- Minute 40
  0.433333333333333,                      !- Value Until Time 40
  14,                                     !- Hour 41
  7,                                      !- Minute 41
  0.425,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  17,                                     !- Minute 42
  0.416666666666667,                      !- Value Until Time 42
  14,                                     !- Hour 43
  27,                                     !- Minute 43
  0.408333333333334,                      !- Value Until Time 43
  14,                                     !- Hour 44
  37,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  15,                                     !- Hour 45
  37,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  47,                                     !- Minute 46
  0.391666666666667,                      !- Value Until Time 46
  15,                                     !- Hour 47
  57,                                     !- Minute 47
  0.383333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  7,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  16,                                     !- Hour 49
  17,                                     !- Minute 49
  0.366666666666667,                      !- Value Until Time 49
  16,                                     !- Hour 50
  27,                                     !- Minute 50
  0.358333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  37,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  16,                                     !- Hour 52
  47,                                     !- Minute 52
  0.358333333333333,                      !- Value Until Time 52
  16,                                     !- Hour 53
  57,                                     !- Minute 53
  0.366666666666667,                      !- Value Until Time 53
  17,                                     !- Hour 54
  7,                                      !- Minute 54
  0.375,                                  !- Value Until Time 54
  17,                                     !- Hour 55
  17,                                     !- Minute 55
  0.383333333333334,                      !- Value Until Time 55
  17,                                     !- Hour 56
  27,                                     !- Minute 56
  0.391666666666667,                      !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  47,                                     !- Minute 58
  0.457142857142858,                      !- Value Until Time 58
  17,                                     !- Hour 59
  57,                                     !- Minute 59
  0.514285714285715,                      !- Value Until Time 59
  18,                                     !- Hour 60
  3,                                      !- Minute 60
  0.55,                                   !- Value Until Time 60
  18,                                     !- Hour 61
  13,                                     !- Minute 61
  0.530952380952381,                      !- Value Until Time 61
  18,                                     !- Hour 62
  23,                                     !- Minute 62
  0.511904761904762,                      !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.5,                                    !- Value Until Time 63
  18,                                     !- Hour 64
  40,                                     !- Minute 64
  0.508333333333333,                      !- Value Until Time 64
  18,                                     !- Hour 65
  50,                                     !- Minute 65
  0.516666666666667,                      !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.525,                                  !- Value Until Time 66
  19,                                     !- Hour 67
  10,                                     !- Minute 67
  0.533333333333334,                      !- Value Until Time 67
  19,                                     !- Hour 68
  20,                                     !- Minute 68
  0.541666666666667,                      !- Value Until Time 68
  19,                                     !- Hour 69
  30,                                     !- Minute 69
  0.55,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  40,                                     !- Minute 70
  0.525,                                  !- Value Until Time 70
  19,                                     !- Hour 71
  50,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  0,                                      !- Minute 72
  0.474999999999999,                      !- Value Until Time 72
  20,                                     !- Hour 73
  10,                                     !- Minute 73
  0.449999999999999,                      !- Value Until Time 73
  20,                                     !- Hour 74
  20,                                     !- Minute 74
  0.424999999999999,                      !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.4,                                    !- Value Until Time 75
  20,                                     !- Hour 76
  40,                                     !- Minute 76
  0.383333333333333,                      !- Value Until Time 76
  20,                                     !- Hour 77
  50,                                     !- Minute 77
  0.366666666666666,                      !- Value Until Time 77
  21,                                     !- Hour 78
  0,                                      !- Minute 78
  0.35,                                   !- Value Until Time 78
  21,                                     !- Hour 79
  10,                                     !- Minute 79
  0.333333333333333,                      !- Value Until Time 79
  21,                                     !- Hour 80
  20,                                     !- Minute 80
  0.316666666666666,                      !- Value Until Time 80
  21,                                     !- Hour 81
  30,                                     !- Minute 81
  0.3,                                    !- Value Until Time 81
  21,                                     !- Hour 82
  40,                                     !- Minute 82
  0.283333333333333,                      !- Value Until Time 82
  21,                                     !- Hour 83
  50,                                     !- Minute 83
  0.266666666666666,                      !- Value Until Time 83
  22,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  22,                                     !- Hour 85
  10,                                     !- Minute 85
  0.233333333333333,                      !- Value Until Time 85
  22,                                     !- Hour 86
  20,                                     !- Minute 86
  0.216666666666666,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.2,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  40,                                     !- Minute 88
  0.166666666666666,                      !- Value Until Time 88
  22,                                     !- Hour 89
  50,                                     !- Minute 89
  0.133333333333333,                      !- Value Until Time 89
  23,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0999999999999993,                     !- Value Until Time 90
  23,                                     !- Hour 91
  10,                                     !- Minute 91
  0.0666666666666657,                     !- Value Until Time 91
  23,                                     !- Hour 92
  20,                                     !- Minute 92
  0.0333333333333321,                     !- Value Until Time 92
  23,                                     !- Hour 93
  30,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0;                                      !- Value Until Time 94

OS:WaterUse:Connections,
  {45057ac7-ec38-4151-8280-046b922cd3c8}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 3.63gpm at 180F, !- Name
  {2cc6c5e9-769f-4970-8f04-0dba2b262af7}, !- Inlet Node Name
  {af582cae-a9c4-4fc8-b814-858fc868b10b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58cbd255-02fb-45a3-8fa0-00e831cff4d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b2ed792-52a3-4bcb-bbda-c0cec3fc6270}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 3.63gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000228753871611939,                   !- Peak Flow Rate {m3/s}
  {b93a3649-7146-4282-b910-d3b8aa7fd084}, !- Target Temperature Schedule Name
  {26072cd1-a938-4e12-9134-f469cf7eb98a}, !- Sensible Fraction Schedule Name
  {46ec4abf-b325-4d18-bb65-52307a560374}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26072cd1-a938-4e12-9134-f469cf7eb98a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {c86f6e5d-90e5-4838-894d-8030f47b44be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c86f6e5d-90e5-4838-894d-8030f47b44be}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46ec4abf-b325-4d18-bb65-52307a560374}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {9d59499e-2cde-47ba-88e6-534e45fccf64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d59499e-2cde-47ba-88e6-534e45fccf64}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b93a3649-7146-4282-b910-d3b8aa7fd084}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {ae06de1a-5426-4ff8-ad05-63b7ec1785ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae06de1a-5426-4ff8-ad05-63b7ec1785ca}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {58cbd255-02fb-45a3-8fa0-00e831cff4d2}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 3.63gpm at 180F, !- Name
  {6b2ed792-52a3-4bcb-bbda-c0cec3fc6270}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82162ade-bfab-4d44-9223-27baa8525ca9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {98f47c3e-47e6-4633-8bc9-e3a948254a59}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 2.42gpm at 140F, !- Name
  {7785a51a-4cea-4ec4-8db9-527bbfe9e980}, !- Inlet Node Name
  {99059552-ac53-4a5e-8410-5047c8c3c5b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a77405f3-edc7-405f-92c4-9a6e7e4899c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9cd4d3e-67d7-4ca3-911a-3757db6bc906}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 2.42gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000152502581074626,                   !- Peak Flow Rate {m3/s}
  {af2fa08b-ce9a-4a4c-9cf2-43993a83174d}, !- Target Temperature Schedule Name
  {26072cd1-a938-4e12-9134-f469cf7eb98a}, !- Sensible Fraction Schedule Name
  {46ec4abf-b325-4d18-bb65-52307a560374}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af2fa08b-ce9a-4a4c-9cf2-43993a83174d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {932dc49b-b48e-4885-89a1-937fb3b9bb03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {932dc49b-b48e-4885-89a1-937fb3b9bb03}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a77405f3-edc7-405f-92c4-9a6e7e4899c6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 2.42gpm at 140F, !- Name
  {b9cd4d3e-67d7-4ca3-911a-3757db6bc906}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82162ade-bfab-4d44-9223-27baa8525ca9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f93435bb-1a8c-4dc0-b4ba-042ed441e7de}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8b7721b-92cb-4a39-8f53-35caff067e31}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e7d1ce21-53ff-4a89-a799-30dcedb936d0}, !- Plant Side Inlet Node Name
  {22b37b12-2de4-48de-a39c-ecd574900770}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1c43f0e0-ab7e-46b4-8d65-1857fd7fb449}, !- Demand Side Inlet Node Name
  {ad054a77-561a-4664-9cea-b5e878de14d2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2dd71e99-2228-4582-b2f8-5c2eade45db5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {02abdbac-6ef0-4863-8454-ba103e7e6b17}, !- Demand Mixer Name
  {9fc3d56d-429e-49d0-a428-432206b50693}, !- Demand Splitter Name
  {ab0eb59c-3e06-4752-aa8d-acc6ab89e3a6}, !- Supply Mixer Name
  {63a3bdd6-8962-4247-868a-18a333a8ba71}; !- Supply Splitter Name

OS:Node,
  {7441e8b1-95b1-4e1a-a493-1ffe9d5a65a9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {e7d1ce21-53ff-4a89-a799-30dcedb936d0}, !- Inlet Port
  {aac1bc2b-e4e9-4c88-ae36-7d1b76998792}; !- Outlet Port

OS:Node,
  {f8b7721b-92cb-4a39-8f53-35caff067e31}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {3b8e4777-df0f-428c-bfdf-c1e05117b484}, !- Inlet Port
  {22b37b12-2de4-48de-a39c-ecd574900770}; !- Outlet Port

OS:Node,
  {188da0aa-acc4-46f8-952d-082687a86b7a}, !- Handle
  228gal Electricity Water Heater - 228kBtu/hr Supply Inlet Water Node, !- Name
  {efe0af6d-255c-4038-8777-54c078923cff}, !- Inlet Port
  {0bddb612-5ea9-4c41-893c-8825e978b39a}; !- Outlet Port

OS:Connector:Mixer,
  {ab0eb59c-3e06-4752-aa8d-acc6ab89e3a6}, !- Handle
  Connector Mixer 1,                      !- Name
  {4cb72f7a-61e0-4244-9862-ffa5f7cebcd0}, !- Outlet Branch Name
  {461f8b4c-aacd-4ea0-bfc0-b8c5440e55cf}, !- Inlet Branch Name 1
  {ecc436e2-523d-4b31-917e-5fc0807a554c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {63a3bdd6-8962-4247-868a-18a333a8ba71}, !- Handle
  Connector Splitter 1,                   !- Name
  {39eef7af-f252-4c5f-b2a3-c2a111455507}, !- Inlet Branch Name
  {efe0af6d-255c-4038-8777-54c078923cff}, !- Outlet Branch Name 1
  {d7e5efb5-a75e-4721-8d79-485f0f98def5}; !- Outlet Branch Name 2

OS:Connection,
  {e7d1ce21-53ff-4a89-a799-30dcedb936d0}, !- Handle
  {da163221-d5a8-4ba2-aed2-515731590138}, !- Name
  {f93435bb-1a8c-4dc0-b4ba-042ed441e7de}, !- Source Object
  14,                                     !- Outlet Port
  {7441e8b1-95b1-4e1a-a493-1ffe9d5a65a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe0af6d-255c-4038-8777-54c078923cff}, !- Handle
  {fa6d50f1-4b43-4c94-8ac8-96daf6e96335}, !- Name
  {63a3bdd6-8962-4247-868a-18a333a8ba71}, !- Source Object
  3,                                      !- Outlet Port
  {188da0aa-acc4-46f8-952d-082687a86b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b37b12-2de4-48de-a39c-ecd574900770}, !- Handle
  {d37e7d55-59ae-4248-98ef-ff0d82763433}, !- Name
  {f8b7721b-92cb-4a39-8f53-35caff067e31}, !- Source Object
  3,                                      !- Outlet Port
  {f93435bb-1a8c-4dc0-b4ba-042ed441e7de}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {68184cbd-4ee9-4803-b6f6-679b10968eec}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {1c43f0e0-ab7e-46b4-8d65-1857fd7fb449}, !- Inlet Port
  {837ed8c0-6f54-41b1-9c0a-a6e5d3ec712a}; !- Outlet Port

OS:Node,
  {da61b0f3-f380-49eb-af8d-89bf48ddd4a2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {2def5fa9-7f1f-436b-900a-fb60b2b52adb}, !- Inlet Port
  {ad054a77-561a-4664-9cea-b5e878de14d2}; !- Outlet Port

OS:Node,
  {abb788b4-f519-4744-94d4-3396d5893946}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {41490d7e-0b98-4a65-9df5-553a97965f9f}, !- Inlet Port
  {025ceda9-e2ec-45ca-884c-ae08aeea360e}; !- Outlet Port

OS:Connector:Mixer,
  {02abdbac-6ef0-4863-8454-ba103e7e6b17}, !- Handle
  Connector Mixer 2,                      !- Name
  {4cfd8237-0c52-40b3-aaf2-6e9c3ba845d0}, !- Outlet Branch Name
  {4a2405e1-22e5-4309-b330-3a2c2554fc1f}, !- Inlet Branch Name 1
  {f5de85e2-d7e4-4e9b-aa4d-93438bbfa0b4}, !- Inlet Branch Name 2
  {fe7f74fe-95a7-4e0c-8816-74a34b464169}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9fc3d56d-429e-49d0-a428-432206b50693}, !- Handle
  Connector Splitter 2,                   !- Name
  {ecf5cfd3-f591-4d77-a2fb-b58eb0f97848}, !- Inlet Branch Name
  {41490d7e-0b98-4a65-9df5-553a97965f9f}, !- Outlet Branch Name 1
  {1fd2e8e4-4a16-4704-83e3-cdd542b2cbfc}, !- Outlet Branch Name 2
  {694dddf9-063f-4a9f-809c-612f3c7b222d}; !- Outlet Branch Name 3

OS:Connection,
  {1c43f0e0-ab7e-46b4-8d65-1857fd7fb449}, !- Handle
  {50fd68e3-c3f7-4562-a942-a2b5e5c46f07}, !- Name
  {f93435bb-1a8c-4dc0-b4ba-042ed441e7de}, !- Source Object
  17,                                     !- Outlet Port
  {68184cbd-4ee9-4803-b6f6-679b10968eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41490d7e-0b98-4a65-9df5-553a97965f9f}, !- Handle
  {7e78e0ad-03c3-4d9f-becb-d001e5a2e34f}, !- Name
  {9fc3d56d-429e-49d0-a428-432206b50693}, !- Source Object
  3,                                      !- Outlet Port
  {abb788b4-f519-4744-94d4-3396d5893946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad054a77-561a-4664-9cea-b5e878de14d2}, !- Handle
  {cfe1afc9-fc0d-4f1b-b167-484805e87e6d}, !- Name
  {da61b0f3-f380-49eb-af8d-89bf48ddd4a2}, !- Source Object
  3,                                      !- Outlet Port
  {f93435bb-1a8c-4dc0-b4ba-042ed441e7de}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {78e89467-d7fe-4bca-b118-929147532add}, !- Handle
  {f93435bb-1a8c-4dc0-b4ba-042ed441e7de}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2dd71e99-2228-4582-b2f8-5c2eade45db5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {afca6546-dd4d-428f-9254-1dd71a84463e}, !- Schedule Type Limits Name
  {19ef8f27-0ee8-4dd2-91d0-fd6f223d2638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19ef8f27-0ee8-4dd2-91d0-fd6f223d2638}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {afca6546-dd4d-428f-9254-1dd71a84463e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bd9df4e1-b970-4fc0-9e66-0e436ee6cdbe}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Schedule Name
  {f8b7721b-92cb-4a39-8f53-35caff067e31}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cdb390cd-9f0b-493e-aa5e-0bc419328a8d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {aac1bc2b-e4e9-4c88-ae36-7d1b76998792}, !- Inlet Node Name
  {3f3d2cd8-f671-4995-8393-fabac94f641d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {31e9e163-b7ea-4d7d-8cc2-e7a0aa120b16}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {3f3d2cd8-f671-4995-8393-fabac94f641d}, !- Inlet Port
  {39eef7af-f252-4c5f-b2a3-c2a111455507}; !- Outlet Port

OS:Connection,
  {aac1bc2b-e4e9-4c88-ae36-7d1b76998792}, !- Handle
  {380296c5-71b9-42b9-9ff7-0a21f693ef03}, !- Name
  {7441e8b1-95b1-4e1a-a493-1ffe9d5a65a9}, !- Source Object
  3,                                      !- Outlet Port
  {cdb390cd-9f0b-493e-aa5e-0bc419328a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3d2cd8-f671-4995-8393-fabac94f641d}, !- Handle
  {fb7c5af4-f015-4d5f-a4d4-9c9166a1267e}, !- Name
  {cdb390cd-9f0b-493e-aa5e-0bc419328a8d}, !- Source Object
  3,                                      !- Outlet Port
  {31e9e163-b7ea-4d7d-8cc2-e7a0aa120b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39eef7af-f252-4c5f-b2a3-c2a111455507}, !- Handle
  {bc73bd40-2c5b-4103-875c-9ff050d753b2}, !- Name
  {31e9e163-b7ea-4d7d-8cc2-e7a0aa120b16}, !- Source Object
  3,                                      !- Outlet Port
  {63a3bdd6-8962-4247-868a-18a333a8ba71}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {89e050ef-c1bb-43ad-8bb1-3245ffeff393}, !- Handle
  228gal Electricity Water Heater - 228kBtu/hr 1.0 Therm Eff, !- Name
  0.86468963469313,                       !- Tank Volume {m3}
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  66945.2971218313,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {91ef5f08-ebb1-4806-b719-8558712c5c05}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.13719704761034,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.13719704761034,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0bddb612-5ea9-4c41-893c-8825e978b39a}, !- Use Side Inlet Node Name
  {a1f0741f-5d71-46fc-81e2-f2e5ca7aa8e6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {91ef5f08-ebb1-4806-b719-8558712c5c05}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {53f6bab0-bad8-4fe2-b664-88b9934b8385}, !- Schedule Type Limits Name
  {4f722446-0aea-4db1-9836-f9c77004bbbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f722446-0aea-4db1-9836-f9c77004bbbf}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {53f6bab0-bad8-4fe2-b664-88b9934b8385}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7846c006-03df-4425-ab20-b45199f6a5eb}, !- Handle
  228gal Electricity Water Heater - 228kBtu/hr Supply Outlet Water Node, !- Name
  {a1f0741f-5d71-46fc-81e2-f2e5ca7aa8e6}, !- Inlet Port
  {461f8b4c-aacd-4ea0-bfc0-b8c5440e55cf}; !- Outlet Port

OS:Connection,
  {0bddb612-5ea9-4c41-893c-8825e978b39a}, !- Handle
  {a9e3bf3e-e69b-445d-8bb0-333e316cf8cf}, !- Name
  {188da0aa-acc4-46f8-952d-082687a86b7a}, !- Source Object
  3,                                      !- Outlet Port
  {89e050ef-c1bb-43ad-8bb1-3245ffeff393}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a1f0741f-5d71-46fc-81e2-f2e5ca7aa8e6}, !- Handle
  {9156cb9e-2138-4084-9c87-8e5ed182d469}, !- Name
  {89e050ef-c1bb-43ad-8bb1-3245ffeff393}, !- Source Object
  32,                                     !- Outlet Port
  {7846c006-03df-4425-ab20-b45199f6a5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461f8b4c-aacd-4ea0-bfc0-b8c5440e55cf}, !- Handle
  {653217b8-03e7-4b28-ad07-40ef9d4d78f7}, !- Name
  {7846c006-03df-4425-ab20-b45199f6a5eb}, !- Source Object
  3,                                      !- Outlet Port
  {ab0eb59c-3e06-4752-aa8d-acc6ab89e3a6}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {d2f1015b-ee70-4212-ba2a-2975ca6dbd11}, !- Handle
  {89e050ef-c1bb-43ad-8bb1-3245ffeff393}; !- Object Name

OS:Schedule:Ruleset,
  {7ded8f51-e7d0-457d-8d6d-8e03210bb33a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {5cf0ce6d-0121-43aa-ba22-ced98689ce4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cf0ce6d-0121-43aa-ba22-ced98689ce4c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {58cdfee0-2e36-4d1e-9936-e0eaad0c6d05}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {f469a3aa-14d0-499d-921e-6200db81064d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f469a3aa-14d0-499d-921e-6200db81064d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {48741e4d-7c60-4db3-8afc-2d4dd1473b1d}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a2bf812-9e05-4d8c-a7c2-0823b30864b5}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {48741e4d-7c60-4db3-8afc-2d4dd1473b1d}; !- Layer 1

OS:Pipe:Indoor,
  {69505b85-c128-4d96-a3c2-586ddbf64fe3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {2a2bf812-9e05-4d8c-a7c2-0823b30864b5}, !- Construction
  {837ed8c0-6f54-41b1-9c0a-a6e5d3ec712a}, !- Fluid Inlet Node
  {5237ecd6-4643-4d2c-8cae-a400f2d990b4}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {7ded8f51-e7d0-457d-8d6d-8e03210bb33a}, !- Ambient Temperature Schedule
  {58cdfee0-2e36-4d1e-9936-e0eaad0c6d05}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {1e1db6ab-1e23-4383-9165-13cf458768b9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {5237ecd6-4643-4d2c-8cae-a400f2d990b4}, !- Inlet Port
  {ecf5cfd3-f591-4d77-a2fb-b58eb0f97848}; !- Outlet Port

OS:Connection,
  {837ed8c0-6f54-41b1-9c0a-a6e5d3ec712a}, !- Handle
  {9de03611-9690-4ee7-9f9f-b753dbb269a2}, !- Name
  {68184cbd-4ee9-4803-b6f6-679b10968eec}, !- Source Object
  3,                                      !- Outlet Port
  {69505b85-c128-4d96-a3c2-586ddbf64fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5237ecd6-4643-4d2c-8cae-a400f2d990b4}, !- Handle
  {ff79104b-b629-4d79-9ef9-aed033c5fddb}, !- Name
  {69505b85-c128-4d96-a3c2-586ddbf64fe3}, !- Source Object
  4,                                      !- Outlet Port
  {1e1db6ab-1e23-4383-9165-13cf458768b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf5cfd3-f591-4d77-a2fb-b58eb0f97848}, !- Handle
  {8a26d914-657f-411d-8082-6e4227df16e5}, !- Name
  {1e1db6ab-1e23-4383-9165-13cf458768b9}, !- Source Object
  3,                                      !- Outlet Port
  {9fc3d56d-429e-49d0-a428-432206b50693}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc83e0a5-8aab-4612-bf81-ec144adbd3df}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4a430440-ca16-4864-b30d-eaa37e6b6ab5}, !- Inlet Node Name
  {95419e5a-3c9d-41a4-979f-9b51e43c62df}; !- Outlet Node Name

OS:Node,
  {48a6d69d-eeae-462a-a98f-b56bee7074d8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d7e5efb5-a75e-4721-8d79-485f0f98def5}, !- Inlet Port
  {4a430440-ca16-4864-b30d-eaa37e6b6ab5}; !- Outlet Port

OS:Connection,
  {d7e5efb5-a75e-4721-8d79-485f0f98def5}, !- Handle
  {db14ab30-3d05-42b0-b2db-14c9ffd3396c}, !- Name
  {63a3bdd6-8962-4247-868a-18a333a8ba71}, !- Source Object
  4,                                      !- Outlet Port
  {48a6d69d-eeae-462a-a98f-b56bee7074d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3efbb1f4-c700-45d4-9c90-2da2be470a27}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {95419e5a-3c9d-41a4-979f-9b51e43c62df}, !- Inlet Port
  {ecc436e2-523d-4b31-917e-5fc0807a554c}; !- Outlet Port

OS:Connection,
  {4a430440-ca16-4864-b30d-eaa37e6b6ab5}, !- Handle
  {010cd3e4-fec5-41d6-9513-40cf22353f1d}, !- Name
  {48a6d69d-eeae-462a-a98f-b56bee7074d8}, !- Source Object
  3,                                      !- Outlet Port
  {bc83e0a5-8aab-4612-bf81-ec144adbd3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95419e5a-3c9d-41a4-979f-9b51e43c62df}, !- Handle
  {4b441918-1df1-4763-85ac-36a2d56d2c5c}, !- Name
  {bc83e0a5-8aab-4612-bf81-ec144adbd3df}, !- Source Object
  3,                                      !- Outlet Port
  {3efbb1f4-c700-45d4-9c90-2da2be470a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc436e2-523d-4b31-917e-5fc0807a554c}, !- Handle
  {072120a8-1e73-4bea-8332-893c6b3bc2a7}, !- Name
  {3efbb1f4-c700-45d4-9c90-2da2be470a27}, !- Source Object
  3,                                      !- Outlet Port
  {ab0eb59c-3e06-4752-aa8d-acc6ab89e3a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba7fddd1-2762-468d-b7c5-6b4cd3b92bb4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {025ceda9-e2ec-45ca-884c-ae08aeea360e}, !- Inlet Node Name
  {0068769b-9e47-473f-a1a3-fc0f92b4050e}; !- Outlet Node Name

OS:Node,
  {308ed5c2-d6c2-4d11-9de8-0a585658aedf}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0068769b-9e47-473f-a1a3-fc0f92b4050e}, !- Inlet Port
  {4a2405e1-22e5-4309-b330-3a2c2554fc1f}; !- Outlet Port

OS:Connection,
  {025ceda9-e2ec-45ca-884c-ae08aeea360e}, !- Handle
  {ec09dade-d20a-448c-a48c-28c4bf5305e5}, !- Name
  {abb788b4-f519-4744-94d4-3396d5893946}, !- Source Object
  3,                                      !- Outlet Port
  {ba7fddd1-2762-468d-b7c5-6b4cd3b92bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0068769b-9e47-473f-a1a3-fc0f92b4050e}, !- Handle
  {42908cfb-419c-45c7-8392-dfa786ae6754}, !- Name
  {ba7fddd1-2762-468d-b7c5-6b4cd3b92bb4}, !- Source Object
  3,                                      !- Outlet Port
  {308ed5c2-d6c2-4d11-9de8-0a585658aedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2405e1-22e5-4309-b330-3a2c2554fc1f}, !- Handle
  {4d2a8378-f097-46a7-b803-1458c1077089}, !- Name
  {308ed5c2-d6c2-4d11-9de8-0a585658aedf}, !- Source Object
  3,                                      !- Outlet Port
  {02abdbac-6ef0-4863-8454-ba103e7e6b17}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {994802c2-0381-4c08-a057-f47d9129b766}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9d61b86a-e2b9-45a6-b400-56fc7e41f8f1}, !- Inlet Node Name
  {3b8e4777-df0f-428c-bfdf-c1e05117b484}; !- Outlet Node Name

OS:Node,
  {7ddd9644-ea11-4e78-8c4d-e911c860ab9d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4cb72f7a-61e0-4244-9862-ffa5f7cebcd0}, !- Inlet Port
  {9d61b86a-e2b9-45a6-b400-56fc7e41f8f1}; !- Outlet Port

OS:Connection,
  {4cb72f7a-61e0-4244-9862-ffa5f7cebcd0}, !- Handle
  {07cab5c0-aaa2-4339-9a51-48366f066be3}, !- Name
  {ab0eb59c-3e06-4752-aa8d-acc6ab89e3a6}, !- Source Object
  2,                                      !- Outlet Port
  {7ddd9644-ea11-4e78-8c4d-e911c860ab9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d61b86a-e2b9-45a6-b400-56fc7e41f8f1}, !- Handle
  {c5422272-c858-4046-9b2b-0051509332b8}, !- Name
  {7ddd9644-ea11-4e78-8c4d-e911c860ab9d}, !- Source Object
  3,                                      !- Outlet Port
  {994802c2-0381-4c08-a057-f47d9129b766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8e4777-df0f-428c-bfdf-c1e05117b484}, !- Handle
  {1f500acc-1e51-424c-8a20-0d7c6c2cc1d6}, !- Name
  {994802c2-0381-4c08-a057-f47d9129b766}, !- Source Object
  3,                                      !- Outlet Port
  {f8b7721b-92cb-4a39-8f53-35caff067e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57789eb5-2966-4502-b841-71122565e529}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c2e3d3ce-9430-4fb7-a9f8-f10a5c3d28ac}, !- Inlet Node Name
  {2def5fa9-7f1f-436b-900a-fb60b2b52adb}; !- Outlet Node Name

OS:Node,
  {c853c6d8-3dea-4c20-a6c1-c0766c4eecdd}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4cfd8237-0c52-40b3-aaf2-6e9c3ba845d0}, !- Inlet Port
  {c2e3d3ce-9430-4fb7-a9f8-f10a5c3d28ac}; !- Outlet Port

OS:Connection,
  {4cfd8237-0c52-40b3-aaf2-6e9c3ba845d0}, !- Handle
  {42fe7fc3-092b-4b98-be30-15c694fda091}, !- Name
  {02abdbac-6ef0-4863-8454-ba103e7e6b17}, !- Source Object
  2,                                      !- Outlet Port
  {c853c6d8-3dea-4c20-a6c1-c0766c4eecdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e3d3ce-9430-4fb7-a9f8-f10a5c3d28ac}, !- Handle
  {c2ecea14-9ff3-4de1-a52f-4bfe2ad39829}, !- Name
  {c853c6d8-3dea-4c20-a6c1-c0766c4eecdd}, !- Source Object
  3,                                      !- Outlet Port
  {57789eb5-2966-4502-b841-71122565e529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2def5fa9-7f1f-436b-900a-fb60b2b52adb}, !- Handle
  {0f96f785-82c7-476f-bbff-99295fe8ebcf}, !- Name
  {57789eb5-2966-4502-b841-71122565e529}, !- Source Object
  3,                                      !- Outlet Port
  {da61b0f3-f380-49eb-af8d-89bf48ddd4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec8c7828-102e-42f4-a31c-eb4e8d800818}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 2.42gpm at 140F Inlet Water Node, !- Name
  {1fd2e8e4-4a16-4704-83e3-cdd542b2cbfc}, !- Inlet Port
  {7785a51a-4cea-4ec4-8db9-527bbfe9e980}; !- Outlet Port

OS:Connection,
  {1fd2e8e4-4a16-4704-83e3-cdd542b2cbfc}, !- Handle
  {48b73ecc-367a-401c-b411-3599376b99af}, !- Name
  {9fc3d56d-429e-49d0-a428-432206b50693}, !- Source Object
  4,                                      !- Outlet Port
  {ec8c7828-102e-42f4-a31c-eb4e8d800818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99a37db4-1d07-4507-b5a8-f63b13b5959d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 2.42gpm at 140F Outlet Water Node, !- Name
  {99059552-ac53-4a5e-8410-5047c8c3c5b1}, !- Inlet Port
  {f5de85e2-d7e4-4e9b-aa4d-93438bbfa0b4}; !- Outlet Port

OS:Connection,
  {7785a51a-4cea-4ec4-8db9-527bbfe9e980}, !- Handle
  {4cd15cc7-616d-4fbf-87e2-47f68217328a}, !- Name
  {ec8c7828-102e-42f4-a31c-eb4e8d800818}, !- Source Object
  3,                                      !- Outlet Port
  {98f47c3e-47e6-4633-8bc9-e3a948254a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99059552-ac53-4a5e-8410-5047c8c3c5b1}, !- Handle
  {588ee327-542f-4ddc-9978-21a3733caace}, !- Name
  {98f47c3e-47e6-4633-8bc9-e3a948254a59}, !- Source Object
  3,                                      !- Outlet Port
  {99a37db4-1d07-4507-b5a8-f63b13b5959d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5de85e2-d7e4-4e9b-aa4d-93438bbfa0b4}, !- Handle
  {932a6e86-7f26-4afc-af5c-e0b17a5b5fb0}, !- Name
  {99a37db4-1d07-4507-b5a8-f63b13b5959d}, !- Source Object
  3,                                      !- Outlet Port
  {02abdbac-6ef0-4863-8454-ba103e7e6b17}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {91620d1f-6a49-4d68-aed9-d60015465bf7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7fce0df7-7a8f-4cd9-b9f2-fa0f2bcfa10e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d6d15c89-9373-4bc3-bdd4-b8f7e85a5fbc}, !- Plant Side Inlet Node Name
  {924a3de3-108e-4826-a0c4-f21ffaf2c6a2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ea4f5a6c-988e-484f-86eb-4463fcff83fc}, !- Demand Side Inlet Node Name
  {d3cf1660-50fd-46e2-bc5d-c90762af0e05}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b3cc8e97-c260-452f-96cb-5da8effae07e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9d9a760c-4bd2-4a7e-800c-b2baae70f4ea}, !- Demand Mixer Name
  {8eda3774-b4f1-4a8b-a998-6e99335f9282}, !- Demand Splitter Name
  {550508bd-d864-4f70-a750-f6b195de9be8}, !- Supply Mixer Name
  {2b556740-0eed-4d26-b2e1-724e67774325}; !- Supply Splitter Name

OS:Node,
  {5cfdbd52-8148-4025-9963-aacec3563ee1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {d6d15c89-9373-4bc3-bdd4-b8f7e85a5fbc}, !- Inlet Port
  {fcd7ab83-59f2-46f0-999c-f55696edb676}; !- Outlet Port

OS:Node,
  {7fce0df7-7a8f-4cd9-b9f2-fa0f2bcfa10e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {94151256-f1ef-4cd7-b6f3-ddcc326915fe}, !- Inlet Port
  {924a3de3-108e-4826-a0c4-f21ffaf2c6a2}; !- Outlet Port

OS:Node,
  {01418c3e-353b-4ab1-8d19-3b1a616a6d35}, !- Handle
  6.0gal Electricity Booster Water Heater - 44kBtu/hr Supply Inlet Water Node, !- Name
  {f79cf65e-93d1-4663-9e5b-99b4de979267}, !- Inlet Port
  {888f88ec-ecc8-4902-aac7-f5ef613de142}; !- Outlet Port

OS:Connector:Mixer,
  {550508bd-d864-4f70-a750-f6b195de9be8}, !- Handle
  Connector Mixer 3,                      !- Name
  {4d067680-5c7a-4bd3-b6ef-68d1feee497d}, !- Outlet Branch Name
  {7aadf8b6-00f0-4e60-99ab-8e994109d4e4}, !- Inlet Branch Name 1
  {48376cb5-0e78-4c29-a293-35a05c82a762}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b556740-0eed-4d26-b2e1-724e67774325}, !- Handle
  Connector Splitter 3,                   !- Name
  {6b1d66da-7f94-497b-a280-13d7235174db}, !- Inlet Branch Name
  {f79cf65e-93d1-4663-9e5b-99b4de979267}, !- Outlet Branch Name 1
  {a1703dda-ef51-4d46-9284-acd109c97f0b}; !- Outlet Branch Name 2

OS:Connection,
  {d6d15c89-9373-4bc3-bdd4-b8f7e85a5fbc}, !- Handle
  {da31aac0-4361-47d3-a4c1-32ca14ab1c30}, !- Name
  {91620d1f-6a49-4d68-aed9-d60015465bf7}, !- Source Object
  14,                                     !- Outlet Port
  {5cfdbd52-8148-4025-9963-aacec3563ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79cf65e-93d1-4663-9e5b-99b4de979267}, !- Handle
  {34e9d1cb-5a5e-432e-b823-ac2f6e0fce24}, !- Name
  {2b556740-0eed-4d26-b2e1-724e67774325}, !- Source Object
  3,                                      !- Outlet Port
  {01418c3e-353b-4ab1-8d19-3b1a616a6d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924a3de3-108e-4826-a0c4-f21ffaf2c6a2}, !- Handle
  {9922ce80-3ff8-4b81-8578-c0afce2ad4c6}, !- Name
  {7fce0df7-7a8f-4cd9-b9f2-fa0f2bcfa10e}, !- Source Object
  3,                                      !- Outlet Port
  {91620d1f-6a49-4d68-aed9-d60015465bf7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {51b46ff2-45a7-4431-8a38-bb214f7b1c05}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {ea4f5a6c-988e-484f-86eb-4463fcff83fc}, !- Inlet Port
  {380e0d9d-6e2a-47fb-b128-0116850a94a6}; !- Outlet Port

OS:Node,
  {a2171bc5-53af-4309-81ee-00f7648354c0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {d227dafb-0d0e-4792-a478-8f187c3af65e}, !- Inlet Port
  {d3cf1660-50fd-46e2-bc5d-c90762af0e05}; !- Outlet Port

OS:Node,
  {7aa8185f-36dd-4abc-a39a-5e4619c484c5}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {8bc28643-3240-4dd1-a29a-ec0f619f05d6}, !- Inlet Port
  {37959685-6674-4f3c-b222-9caeac782c0d}; !- Outlet Port

OS:Connector:Mixer,
  {9d9a760c-4bd2-4a7e-800c-b2baae70f4ea}, !- Handle
  Connector Mixer 4,                      !- Name
  {9df699ff-afd5-4548-9724-9c0b204440da}, !- Outlet Branch Name
  {a53a5e51-52b6-4008-9e27-55cf31af3ae0}, !- Inlet Branch Name 1
  {ba7a84e3-db32-4c75-9fdc-f9870e4c54c3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8eda3774-b4f1-4a8b-a998-6e99335f9282}, !- Handle
  Connector Splitter 4,                   !- Name
  {ef8ae9f0-2669-4454-aa55-6a51378b17bb}, !- Inlet Branch Name
  {8bc28643-3240-4dd1-a29a-ec0f619f05d6}, !- Outlet Branch Name 1
  {7215b3db-847c-4ced-aa5a-f32d4eeb2fb9}; !- Outlet Branch Name 2

OS:Connection,
  {ea4f5a6c-988e-484f-86eb-4463fcff83fc}, !- Handle
  {1bee5210-6fe5-4d39-bab1-701e19cedb1f}, !- Name
  {91620d1f-6a49-4d68-aed9-d60015465bf7}, !- Source Object
  17,                                     !- Outlet Port
  {51b46ff2-45a7-4431-8a38-bb214f7b1c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc28643-3240-4dd1-a29a-ec0f619f05d6}, !- Handle
  {b3416aa5-fb55-4e03-bc24-38c965c4c583}, !- Name
  {8eda3774-b4f1-4a8b-a998-6e99335f9282}, !- Source Object
  3,                                      !- Outlet Port
  {7aa8185f-36dd-4abc-a39a-5e4619c484c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3cf1660-50fd-46e2-bc5d-c90762af0e05}, !- Handle
  {70060ac6-6aa2-4f66-9e32-7e1a4fad78a9}, !- Name
  {a2171bc5-53af-4309-81ee-00f7648354c0}, !- Source Object
  3,                                      !- Outlet Port
  {91620d1f-6a49-4d68-aed9-d60015465bf7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {053ce309-76de-4b00-8cab-9155b15f8edf}, !- Handle
  {91620d1f-6a49-4d68-aed9-d60015465bf7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b3cc8e97-c260-452f-96cb-5da8effae07e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {fcd01cd3-d6cd-4611-94d4-d22879a0ee7e}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {166f9a77-78f4-4a3c-ab57-a3d9a372d0de}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {fcd01cd3-d6cd-4611-94d4-d22879a0ee7e}, !- Schedule Type Limits Name
  {2d25b665-1b19-49d2-bd82-91cac32ae114}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d25b665-1b19-49d2-bd82-91cac32ae114}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {fcd01cd3-d6cd-4611-94d4-d22879a0ee7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9d1ff7f9-042e-4dc3-a60f-ec881606f1b7}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {166f9a77-78f4-4a3c-ab57-a3d9a372d0de}, !- Schedule Name
  {7fce0df7-7a8f-4cd9-b9f2-fa0f2bcfa10e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ee533b5e-08cf-4e6d-951d-ba32ff9593e3}, !- Handle
  Booster Water Loop Pump,                !- Name
  {cfc938d5-556f-4c13-bbab-014c425de510}, !- Inlet Node Name
  {eb32e089-8dda-4c8f-bb46-1ea4c74e7d83}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bc025824-6f2f-4297-8630-57253b9f425b}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {eb32e089-8dda-4c8f-bb46-1ea4c74e7d83}, !- Inlet Port
  {6b1d66da-7f94-497b-a280-13d7235174db}; !- Outlet Port

OS:Connection,
  {eb32e089-8dda-4c8f-bb46-1ea4c74e7d83}, !- Handle
  {e89f70bd-61a3-4546-9ed5-b6477ba3f23a}, !- Name
  {ee533b5e-08cf-4e6d-951d-ba32ff9593e3}, !- Source Object
  3,                                      !- Outlet Port
  {bc025824-6f2f-4297-8630-57253b9f425b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1d66da-7f94-497b-a280-13d7235174db}, !- Handle
  {636cd765-c9d3-4c89-ae6a-a9cd61c9563a}, !- Name
  {bc025824-6f2f-4297-8630-57253b9f425b}, !- Source Object
  3,                                      !- Outlet Port
  {2b556740-0eed-4d26-b2e1-724e67774325}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {db959154-b7e2-48e8-9280-a51994ac9e8a}, !- Handle
  6.0gal Electricity Booster Water Heater - 44kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {166f9a77-78f4-4a3c-ab57-a3d9a372d0de}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  12853.4970473916,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {dc1a0f20-a495-4139-bf1f-ca75c4961e6e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {888f88ec-ecc8-4902-aac7-f5ef613de142}, !- Use Side Inlet Node Name
  {92b4a7fd-c82f-4dd9-8ad7-3cbedc2594ee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dc1a0f20-a495-4139-bf1f-ca75c4961e6e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {fcd01cd3-d6cd-4611-94d4-d22879a0ee7e}, !- Schedule Type Limits Name
  {d23df199-4e50-4020-91ad-082af9864429}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d23df199-4e50-4020-91ad-082af9864429}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {fcd01cd3-d6cd-4611-94d4-d22879a0ee7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {85a66258-eb0a-4109-96fa-e57abb9f87ff}, !- Handle
  6.0gal Electricity Booster Water Heater - 44kBtu/hr Supply Outlet Water Node, !- Name
  {92b4a7fd-c82f-4dd9-8ad7-3cbedc2594ee}, !- Inlet Port
  {7aadf8b6-00f0-4e60-99ab-8e994109d4e4}; !- Outlet Port

OS:Connection,
  {888f88ec-ecc8-4902-aac7-f5ef613de142}, !- Handle
  {fe39790f-9d8a-4a14-acc0-9b77615f7dc0}, !- Name
  {01418c3e-353b-4ab1-8d19-3b1a616a6d35}, !- Source Object
  3,                                      !- Outlet Port
  {db959154-b7e2-48e8-9280-a51994ac9e8a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {92b4a7fd-c82f-4dd9-8ad7-3cbedc2594ee}, !- Handle
  {4a06839a-c527-4716-a25a-bbc3f3e39831}, !- Name
  {db959154-b7e2-48e8-9280-a51994ac9e8a}, !- Source Object
  32,                                     !- Outlet Port
  {85a66258-eb0a-4109-96fa-e57abb9f87ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aadf8b6-00f0-4e60-99ab-8e994109d4e4}, !- Handle
  {f69ef44a-8177-4662-a10f-859e14a3c7a8}, !- Name
  {85a66258-eb0a-4109-96fa-e57abb9f87ff}, !- Source Object
  3,                                      !- Outlet Port
  {550508bd-d864-4f70-a750-f6b195de9be8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fcf93dc-c19f-4374-b3e4-386e13aaf85f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {42f5978e-4853-48e0-b670-1867ea0d326c}, !- Inlet Node Name
  {01dba702-febf-44d6-a36e-105cc3d6c198}; !- Outlet Node Name

OS:Node,
  {0ee684eb-022a-4b85-bdc4-c891962f00dd}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {a1703dda-ef51-4d46-9284-acd109c97f0b}, !- Inlet Port
  {42f5978e-4853-48e0-b670-1867ea0d326c}; !- Outlet Port

OS:Connection,
  {a1703dda-ef51-4d46-9284-acd109c97f0b}, !- Handle
  {6708ee5a-49be-4190-a864-9d526e5874a3}, !- Name
  {2b556740-0eed-4d26-b2e1-724e67774325}, !- Source Object
  4,                                      !- Outlet Port
  {0ee684eb-022a-4b85-bdc4-c891962f00dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17db2257-401c-4827-99f9-676fa1b30e1b}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {01dba702-febf-44d6-a36e-105cc3d6c198}, !- Inlet Port
  {48376cb5-0e78-4c29-a293-35a05c82a762}; !- Outlet Port

OS:Connection,
  {42f5978e-4853-48e0-b670-1867ea0d326c}, !- Handle
  {cbc9f622-741d-474e-93e5-504cd6d68596}, !- Name
  {0ee684eb-022a-4b85-bdc4-c891962f00dd}, !- Source Object
  3,                                      !- Outlet Port
  {5fcf93dc-c19f-4374-b3e4-386e13aaf85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01dba702-febf-44d6-a36e-105cc3d6c198}, !- Handle
  {7b67e22a-1edc-4a5e-aad1-f9bdb9d3ee3d}, !- Name
  {5fcf93dc-c19f-4374-b3e4-386e13aaf85f}, !- Source Object
  3,                                      !- Outlet Port
  {17db2257-401c-4827-99f9-676fa1b30e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48376cb5-0e78-4c29-a293-35a05c82a762}, !- Handle
  {6d19dd2a-e919-4a5e-810f-d4fc41ecc8dd}, !- Name
  {17db2257-401c-4827-99f9-676fa1b30e1b}, !- Source Object
  3,                                      !- Outlet Port
  {550508bd-d864-4f70-a750-f6b195de9be8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0cf572a2-7a3c-440e-be66-02a6d44df6b3}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {37959685-6674-4f3c-b222-9caeac782c0d}, !- Inlet Node Name
  {60a16955-3646-4da4-b59d-1b6112df422d}; !- Outlet Node Name

OS:Node,
  {0b411784-db0a-4656-8ca3-b3540abf5c12}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {60a16955-3646-4da4-b59d-1b6112df422d}, !- Inlet Port
  {a53a5e51-52b6-4008-9e27-55cf31af3ae0}; !- Outlet Port

OS:Connection,
  {37959685-6674-4f3c-b222-9caeac782c0d}, !- Handle
  {69adacf1-a922-4f29-aa8d-548178fff076}, !- Name
  {7aa8185f-36dd-4abc-a39a-5e4619c484c5}, !- Source Object
  3,                                      !- Outlet Port
  {0cf572a2-7a3c-440e-be66-02a6d44df6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a16955-3646-4da4-b59d-1b6112df422d}, !- Handle
  {e1c6adfd-6e9b-4072-ac17-e4440234b7fb}, !- Name
  {0cf572a2-7a3c-440e-be66-02a6d44df6b3}, !- Source Object
  3,                                      !- Outlet Port
  {0b411784-db0a-4656-8ca3-b3540abf5c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53a5e51-52b6-4008-9e27-55cf31af3ae0}, !- Handle
  {755c952b-1354-4d6e-b29e-6f6932545975}, !- Name
  {0b411784-db0a-4656-8ca3-b3540abf5c12}, !- Source Object
  3,                                      !- Outlet Port
  {9d9a760c-4bd2-4a7e-800c-b2baae70f4ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd20dd28-ec05-4496-b7fe-e154875196c1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b4f76b33-1e4b-4902-b818-7a4f9c8d1f3b}, !- Inlet Node Name
  {94151256-f1ef-4cd7-b6f3-ddcc326915fe}; !- Outlet Node Name

OS:Node,
  {81462670-4d3e-4aa8-a23e-266bf4132a20}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {4d067680-5c7a-4bd3-b6ef-68d1feee497d}, !- Inlet Port
  {b4f76b33-1e4b-4902-b818-7a4f9c8d1f3b}; !- Outlet Port

OS:Connection,
  {4d067680-5c7a-4bd3-b6ef-68d1feee497d}, !- Handle
  {a9555633-5310-4a3a-8340-75bb418ae8c3}, !- Name
  {550508bd-d864-4f70-a750-f6b195de9be8}, !- Source Object
  2,                                      !- Outlet Port
  {81462670-4d3e-4aa8-a23e-266bf4132a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f76b33-1e4b-4902-b818-7a4f9c8d1f3b}, !- Handle
  {eb1a0817-336b-4811-a6ce-c8df548c6ed5}, !- Name
  {81462670-4d3e-4aa8-a23e-266bf4132a20}, !- Source Object
  3,                                      !- Outlet Port
  {bd20dd28-ec05-4496-b7fe-e154875196c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94151256-f1ef-4cd7-b6f3-ddcc326915fe}, !- Handle
  {5e20e6f6-e47e-4088-a2ad-f14c0917a148}, !- Name
  {bd20dd28-ec05-4496-b7fe-e154875196c1}, !- Source Object
  3,                                      !- Outlet Port
  {7fce0df7-7a8f-4cd9-b9f2-fa0f2bcfa10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33d8ef0a-77c3-40e1-99a8-71c461c0a371}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {380e0d9d-6e2a-47fb-b128-0116850a94a6}, !- Inlet Node Name
  {1d4795fd-cf7b-4d8b-875b-c2a49cdc0369}; !- Outlet Node Name

OS:Node,
  {6ce551f4-3357-4b30-9085-7c0bbb48a1d6}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {1d4795fd-cf7b-4d8b-875b-c2a49cdc0369}, !- Inlet Port
  {ef8ae9f0-2669-4454-aa55-6a51378b17bb}; !- Outlet Port

OS:Connection,
  {380e0d9d-6e2a-47fb-b128-0116850a94a6}, !- Handle
  {7f42cd1b-22b3-4def-8561-5fb640deb350}, !- Name
  {51b46ff2-45a7-4431-8a38-bb214f7b1c05}, !- Source Object
  3,                                      !- Outlet Port
  {33d8ef0a-77c3-40e1-99a8-71c461c0a371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4795fd-cf7b-4d8b-875b-c2a49cdc0369}, !- Handle
  {6d1c8300-b114-4598-9f9b-bae2f3165a87}, !- Name
  {33d8ef0a-77c3-40e1-99a8-71c461c0a371}, !- Source Object
  3,                                      !- Outlet Port
  {6ce551f4-3357-4b30-9085-7c0bbb48a1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8ae9f0-2669-4454-aa55-6a51378b17bb}, !- Handle
  {e86a23f8-4f6a-4e43-9736-d711140dce4a}, !- Name
  {6ce551f4-3357-4b30-9085-7c0bbb48a1d6}, !- Source Object
  3,                                      !- Outlet Port
  {8eda3774-b4f1-4a8b-a998-6e99335f9282}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5232d7c8-2f7a-4529-82d7-178e66c4cfd9}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ce279b86-58bc-49cb-8145-4370acda26f7}, !- Inlet Node Name
  {d227dafb-0d0e-4792-a478-8f187c3af65e}; !- Outlet Node Name

OS:Node,
  {651947d9-703f-4d87-9151-c719d516e1a8}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {9df699ff-afd5-4548-9724-9c0b204440da}, !- Inlet Port
  {ce279b86-58bc-49cb-8145-4370acda26f7}; !- Outlet Port

OS:Connection,
  {9df699ff-afd5-4548-9724-9c0b204440da}, !- Handle
  {8fa691f3-b4ad-4816-b79f-69dfe7ee0f96}, !- Name
  {9d9a760c-4bd2-4a7e-800c-b2baae70f4ea}, !- Source Object
  2,                                      !- Outlet Port
  {651947d9-703f-4d87-9151-c719d516e1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce279b86-58bc-49cb-8145-4370acda26f7}, !- Handle
  {352ef93e-d3a2-484a-9b2f-b612f48e7321}, !- Name
  {651947d9-703f-4d87-9151-c719d516e1a8}, !- Source Object
  3,                                      !- Outlet Port
  {5232d7c8-2f7a-4529-82d7-178e66c4cfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d227dafb-0d0e-4792-a478-8f187c3af65e}, !- Handle
  {d2e9693d-e02b-4fb5-953f-0059e0722ae6}, !- Name
  {5232d7c8-2f7a-4529-82d7-178e66c4cfd9}, !- Source Object
  3,                                      !- Outlet Port
  {a2171bc5-53af-4309-81ee-00f7648354c0}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f2e12e34-a596-4394-b688-f55efe5f7f61}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {f089876a-7bae-421e-8a5b-84b9682d2f2c}, !- Loop Demand Side Inlet Node
  {441aa436-97bb-4160-95b8-51699e12beb7}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {fcd7ab83-59f2-46f0-999c-f55696edb676}, !- Loop Supply Side Inlet Node
  {435831f3-2914-40eb-a296-867351ba3766}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {722c8ba8-e056-4989-9f50-63bf2c48602c}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {435831f3-2914-40eb-a296-867351ba3766}, !- Inlet Port
  {cfc938d5-556f-4c13-bbab-014c425de510}; !- Outlet Port

OS:Connection,
  {fcd7ab83-59f2-46f0-999c-f55696edb676}, !- Handle
  {912edca7-6f9a-424b-8d33-59d6bce7006e}, !- Name
  {5cfdbd52-8148-4025-9963-aacec3563ee1}, !- Source Object
  3,                                      !- Outlet Port
  {f2e12e34-a596-4394-b688-f55efe5f7f61}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {435831f3-2914-40eb-a296-867351ba3766}, !- Handle
  {a24182d7-a8bc-438d-b58e-42417586187a}, !- Name
  {f2e12e34-a596-4394-b688-f55efe5f7f61}, !- Source Object
  7,                                      !- Outlet Port
  {722c8ba8-e056-4989-9f50-63bf2c48602c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc938d5-556f-4c13-bbab-014c425de510}, !- Handle
  {c8d05f02-1295-459b-9aea-3570e021dcf9}, !- Name
  {722c8ba8-e056-4989-9f50-63bf2c48602c}, !- Source Object
  3,                                      !- Outlet Port
  {ee533b5e-08cf-4e6d-951d-ba32ff9593e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {514cad5d-1815-4ddb-9845-63fb0e1af190}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {694dddf9-063f-4a9f-809c-612f3c7b222d}, !- Inlet Port
  {f089876a-7bae-421e-8a5b-84b9682d2f2c}; !- Outlet Port

OS:Connection,
  {694dddf9-063f-4a9f-809c-612f3c7b222d}, !- Handle
  {460bbeb0-bb01-4148-8ad5-67863907d6fa}, !- Name
  {9fc3d56d-429e-49d0-a428-432206b50693}, !- Source Object
  5,                                      !- Outlet Port
  {514cad5d-1815-4ddb-9845-63fb0e1af190}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8d97b3f-181b-4024-80e8-a6a2522a6d0a}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {441aa436-97bb-4160-95b8-51699e12beb7}, !- Inlet Port
  {990e7c69-5dcb-48f1-8a74-e2342322fa88}; !- Outlet Port

OS:Connection,
  {f089876a-7bae-421e-8a5b-84b9682d2f2c}, !- Handle
  {bf2aaed4-70cb-4c1b-8ae7-232868c7db0c}, !- Name
  {514cad5d-1815-4ddb-9845-63fb0e1af190}, !- Source Object
  3,                                      !- Outlet Port
  {f2e12e34-a596-4394-b688-f55efe5f7f61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {441aa436-97bb-4160-95b8-51699e12beb7}, !- Handle
  {467bce76-0f7e-4da5-9f26-c34a822452cf}, !- Name
  {f2e12e34-a596-4394-b688-f55efe5f7f61}, !- Source Object
  4,                                      !- Outlet Port
  {c8d97b3f-181b-4024-80e8-a6a2522a6d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {b1430f4c-575d-4d8d-94f6-a7476589a898}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {990e7c69-5dcb-48f1-8a74-e2342322fa88}, !- Inlet Node
  {df8af2e7-06e0-4ae3-8bca-97a33293ed72}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
