  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {c3c1cbad-0370-4f2d-ab7f-2c725fe9da48}; !- Source Temperature Schedule Name {C}

OS:Node,
  {6da34540-4884-4c10-a057-1180e596239e}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {df8af2e7-06e0-4ae3-8bca-97a33293ed72}, !- Inlet Port
  {fe7f74fe-95a7-4e0c-8816-74a34b464169}; !- Outlet Port

OS:Connection,
  {990e7c69-5dcb-48f1-8a74-e2342322fa88}, !- Handle
  {4bd67eb6-875d-4144-873a-d038941e958e}, !- Name
  {c8d97b3f-181b-4024-80e8-a6a2522a6d0a}, !- Source Object
  3,                                      !- Outlet Port
  {b1430f4c-575d-4d8d-94f6-a7476589a898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8af2e7-06e0-4ae3-8bca-97a33293ed72}, !- Handle
  {a0ab381f-ce8b-4324-9cb8-2ee4dcd73efe}, !- Name
  {b1430f4c-575d-4d8d-94f6-a7476589a898}, !- Source Object
  3,                                      !- Outlet Port
  {6da34540-4884-4c10-a057-1180e596239e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7f74fe-95a7-4e0c-8816-74a34b464169}, !- Handle
  {df4c41d9-2e42-4fca-8e3a-e34b314ea0e1}, !- Name
  {6da34540-4884-4c10-a057-1180e596239e}, !- Source Object
  3,                                      !- Outlet Port
  {02abdbac-6ef0-4863-8454-ba103e7e6b17}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {d2ebca86-baec-4f3d-b8db-c6451b486d4b}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {c3c1cbad-0370-4f2d-ab7f-2c725fe9da48}, !- Handle
  Mains Water Temperature,                !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {7285515f-9f1e-49a8-82ef-d6cdd7f09e70}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {c3c1cbad-0370-4f2d-ab7f-2c725fe9da48}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {44c5bab6-1e98-4dcf-9f18-5b72bd663e56}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {7285515f-9f1e-49a8-82ef-d6cdd7f09e70} = {d2ebca86-baec-4f3d-b8db-c6451b486d4b}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7cfeacba-048b-463d-b66a-dc28a251c171}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {44c5bab6-1e98-4dcf-9f18-5b72bd663e56}; !- Program Name 1

OS:Node,
  {57fe7e47-9b84-48df-af2d-507a1bae40b3}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 3.63gpm at 180F Inlet Water Node, !- Name
  {7215b3db-847c-4ced-aa5a-f32d4eeb2fb9}, !- Inlet Port
  {2cc6c5e9-769f-4970-8f04-0dba2b262af7}; !- Outlet Port

OS:Connection,
  {7215b3db-847c-4ced-aa5a-f32d4eeb2fb9}, !- Handle
  {9e7beb03-a6ff-4cff-871b-3f8761f93b1c}, !- Name
  {8eda3774-b4f1-4a8b-a998-6e99335f9282}, !- Source Object
  4,                                      !- Outlet Port
  {57fe7e47-9b84-48df-af2d-507a1bae40b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1edca497-296c-4286-a872-2d76314ff6e8}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 3.63gpm at 180F Outlet Water Node, !- Name
  {af582cae-a9c4-4fc8-b814-858fc868b10b}, !- Inlet Port
  {ba7a84e3-db32-4c75-9fdc-f9870e4c54c3}; !- Outlet Port

OS:Connection,
  {2cc6c5e9-769f-4970-8f04-0dba2b262af7}, !- Handle
  {265cc2cc-a88c-4ab7-81d3-a3a0979092b6}, !- Name
  {57fe7e47-9b84-48df-af2d-507a1bae40b3}, !- Source Object
  3,                                      !- Outlet Port
  {45057ac7-ec38-4151-8280-046b922cd3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af582cae-a9c4-4fc8-b814-858fc868b10b}, !- Handle
  {2e00fc18-404f-428b-9e4d-1089e6f5865b}, !- Name
  {45057ac7-ec38-4151-8280-046b922cd3c8}, !- Source Object
  3,                                      !- Outlet Port
  {1edca497-296c-4286-a872-2d76314ff6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7a84e3-db32-4c75-9fdc-f9870e4c54c3}, !- Handle
  {6e70f7c6-e4a9-4542-8da8-87d8cbb5956b}, !- Name
  {1edca497-296c-4286-a872-2d76314ff6e8}, !- Source Object
  3,                                      !- Outlet Port
  {9d9a760c-4bd2-4a7e-800c-b2baae70f4ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2e1c5550-84b1-49a8-8ec3-171a04ecbafb}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {ac208c86-0297-4df4-a46b-cfa25580114b}, !- Default Day Schedule Name
  {2c1bd5d9-d1a2-4a60-a5fa-d733f492e4ee}, !- Summer Design Day Schedule Name
  {bf329be7-4e3b-402f-ba98-c36ac1594189}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac208c86-0297-4df4-a46b-cfa25580114b}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  10,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  10,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  10,                                     !- Hour 5
  24,                                     !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  10,                                     !- Hour 6
  34,                                     !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  44,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  54,                                     !- Minute 9
  0.106666666666667,                      !- Value Until Time 9
  11,                                     !- Hour 10
  4,                                      !- Minute 10
  0.113333333333333,                      !- Value Until Time 10
  11,                                     !- Hour 11
  14,                                     !- Minute 11
  0.12,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  24,                                     !- Minute 12
  0.126666666666667,                      !- Value Until Time 12
  11,                                     !- Hour 13
  34,                                     !- Minute 13
  0.133333333333333,                      !- Value Until Time 13
  11,                                     !- Hour 14
  44,                                     !- Minute 14
  0.14,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.14,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  54,                                     !- Minute 16
  0.176363636363636,                      !- Value Until Time 16
  12,                                     !- Hour 17
  4,                                      !- Minute 17
  0.212727272727272,                      !- Value Until Time 17
  12,                                     !- Hour 18
  14,                                     !- Minute 18
  0.249090909090909,                      !- Value Until Time 18
  12,                                     !- Hour 19
  24,                                     !- Minute 19
  0.285454545454545,                      !- Value Until Time 19
  12,                                     !- Hour 20
  26,                                     !- Minute 20
  0.29,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  36,                                     !- Minute 21
  0.322121212121212,                      !- Value Until Time 21
  12,                                     !- Hour 22
  46,                                     !- Minute 22
  0.334242424242424,                      !- Value Until Time 22
  12,                                     !- Hour 23
  56,                                     !- Minute 23
  0.346363636363636,                      !- Value Until Time 23
  13,                                     !- Hour 24
  6,                                      !- Minute 24
  0.358484848484848,                      !- Value Until Time 24
  13,                                     !- Hour 25
  7,                                      !- Minute 25
  0.36,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.36,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  17,                                     !- Minute 27
  0.356666666666667,                      !- Value Until Time 27
  14,                                     !- Hour 28
  27,                                     !- Minute 28
  0.353333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  37,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  47,                                     !- Minute 30
  0.346666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  57,                                     !- Minute 31
  0.343333333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  7,                                      !- Minute 32
  0.34,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  17,                                     !- Minute 33
  0.341666666666667,                      !- Value Until Time 33
  15,                                     !- Hour 34
  27,                                     !- Minute 34
  0.343333333333333,                      !- Value Until Time 34
  15,                                     !- Hour 35
  37,                                     !- Minute 35
  0.345,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  47,                                     !- Minute 36
  0.346666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  57,                                     !- Minute 37
  0.348333333333333,                      !- Value Until Time 37
  16,                                     !- Hour 38
  7,                                      !- Minute 38
  0.35,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  17,                                     !- Minute 39
  0.353333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  27,                                     !- Minute 40
  0.356666666666667,                      !- Value Until Time 40
  16,                                     !- Hour 41
  37,                                     !- Minute 41
  0.36,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  47,                                     !- Minute 42
  0.363333333333333,                      !- Value Until Time 42
  16,                                     !- Hour 43
  57,                                     !- Minute 43
  0.366666666666667,                      !- Value Until Time 43
  17,                                     !- Hour 44
  7,                                      !- Minute 44
  0.37,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  17,                                     !- Minute 45
  0.362727272727273,                      !- Value Until Time 45
  17,                                     !- Hour 46
  27,                                     !- Minute 46
  0.355454545454545,                      !- Value Until Time 46
  17,                                     !- Hour 47
  37,                                     !- Minute 47
  0.348181818181818,                      !- Value Until Time 47
  17,                                     !- Hour 48
  47,                                     !- Minute 48
  0.340909090909091,                      !- Value Until Time 48
  17,                                     !- Hour 49
  48,                                     !- Minute 49
  0.34,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  58,                                     !- Minute 50
  0.254848484848485,                      !- Value Until Time 50
  18,                                     !- Hour 51
  8,                                      !- Minute 51
  0.25969696969697,                       !- Value Until Time 51
  18,                                     !- Hour 52
  18,                                     !- Minute 52
  0.264545454545455,                      !- Value Until Time 52
  18,                                     !- Hour 53
  28,                                     !- Minute 53
  0.26939393939394,                       !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.27,                                   !- Value Until Time 54
  18,                                     !- Hour 55
  40,                                     !- Minute 55
  0.26,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  50,                                     !- Minute 56
  0.25,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.24,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  10,                                     !- Minute 58
  0.23,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  20,                                     !- Minute 59
  0.22,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  30,                                     !- Minute 60
  0.21,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  40,                                     !- Minute 61
  0.201666666666667,                      !- Value Until Time 61
  19,                                     !- Hour 62
  50,                                     !- Minute 62
  0.193333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.185,                                  !- Value Until Time 63
  20,                                     !- Hour 64
  10,                                     !- Minute 64
  0.176666666666666,                      !- Value Until Time 64
  20,                                     !- Hour 65
  20,                                     !- Minute 65
  0.168333333333333,                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.16,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.16,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.14,                                   !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.13,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.12,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.11,                                   !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.1,                                    !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0833333333333332,                     !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0666666666666664,                     !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0499999999999996,                     !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0333333333333329,                     !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0166666666666661,                     !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0;                                      !- Value Until Time 80

OS:Schedule:Day,
  {2c1bd5d9-d1a2-4a60-a5fa-d733f492e4ee}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {e26d7feb-2fc9-4f6b-8901-a546323692b9}, !- Handle
  Schedule Rule 22,                       !- Name
  {2e1c5550-84b1-49a8-8ec3-171a04ecbafb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f35c8b2-4bbb-4bad-8d66-c9b9c5b58c69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f35c8b2-4bbb-4bad-8d66-c9b9c5b58c69}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00333333333333332,                    !- Value Until Time 2
  8,                                      !- Hour 3
  34,                                     !- Minute 3
  0.00666666666666664,                    !- Value Until Time 3
  8,                                      !- Hour 4
  44,                                     !- Minute 4
  0.00999999999999996,                    !- Value Until Time 4
  8,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0133333333333333,                     !- Value Until Time 5
  9,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0166666666666666,                     !- Value Until Time 6
  9,                                      !- Hour 7
  14,                                     !- Minute 7
  0.0199999999999999,                     !- Value Until Time 7
  9,                                      !- Hour 8
  24,                                     !- Minute 8
  0.0233333333333333,                     !- Value Until Time 8
  9,                                      !- Hour 9
  34,                                     !- Minute 9
  0.0266666666666666,                     !- Value Until Time 9
  9,                                      !- Hour 10
  44,                                     !- Minute 10
  0.0299999999999999,                     !- Value Until Time 10
  9,                                      !- Hour 11
  54,                                     !- Minute 11
  0.0333333333333332,                     !- Value Until Time 11
  10,                                     !- Hour 12
  4,                                      !- Minute 12
  0.0366666666666665,                     !- Value Until Time 12
  10,                                     !- Hour 13
  14,                                     !- Minute 13
  0.0399999999999999,                     !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.04,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.04,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  54,                                     !- Minute 16
  0.0583333333333333,                     !- Value Until Time 16
  11,                                     !- Hour 17
  4,                                      !- Minute 17
  0.0766666666666665,                     !- Value Until Time 17
  11,                                     !- Hour 18
  14,                                     !- Minute 18
  0.0949999999999998,                     !- Value Until Time 18
  11,                                     !- Hour 19
  24,                                     !- Minute 19
  0.113333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  34,                                     !- Minute 20
  0.131666666666666,                      !- Value Until Time 20
  11,                                     !- Hour 21
  44,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  54,                                     !- Minute 23
  0.169393939393939,                      !- Value Until Time 23
  12,                                     !- Hour 24
  4,                                      !- Minute 24
  0.188787878787879,                      !- Value Until Time 24
  12,                                     !- Hour 25
  14,                                     !- Minute 25
  0.208181818181818,                      !- Value Until Time 25
  12,                                     !- Hour 26
  24,                                     !- Minute 26
  0.227575757575757,                      !- Value Until Time 26
  12,                                     !- Hour 27
  26,                                     !- Minute 27
  0.23,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  36,                                     !- Minute 28
  0.341818181818182,                      !- Value Until Time 28
  12,                                     !- Hour 29
  46,                                     !- Minute 29
  0.363636363636364,                      !- Value Until Time 29
  12,                                     !- Hour 30
  56,                                     !- Minute 30
  0.385454545454545,                      !- Value Until Time 30
  13,                                     !- Hour 31
  6,                                      !- Minute 31
  0.407272727272727,                      !- Value Until Time 31
  13,                                     !- Hour 32
  7,                                      !- Minute 32
  0.41,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  17,                                     !- Minute 33
  0.445,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  27,                                     !- Minute 34
  0.48,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  0.515,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  47,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  13,                                     !- Hour 37
  57,                                     !- Minute 37
  0.585,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  7,                                      !- Minute 38
  0.62,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  17,                                     !- Minute 39
  0.616666666666667,                      !- Value Until Time 39
  14,                                     !- Hour 40
  27,                                     !- Minute 40
  0.613333333333333,                      !- Value Until Time 40
  14,                                     !- Hour 41
  37,                                     !- Minute 41
  0.61,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  47,                                     !- Minute 42
  0.606666666666667,                      !- Value Until Time 42
  14,                                     !- Hour 43
  57,                                     !- Minute 43
  0.603333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  7,                                      !- Minute 44
  0.6,                                    !- Value Until Time 44
  15,                                     !- Hour 45
  17,                                     !- Minute 45
  0.591666666666667,                      !- Value Until Time 45
  15,                                     !- Hour 46
  27,                                     !- Minute 46
  0.583333333333333,                      !- Value Until Time 46
  15,                                     !- Hour 47
  37,                                     !- Minute 47
  0.575,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  47,                                     !- Minute 48
  0.566666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  57,                                     !- Minute 49
  0.558333333333334,                      !- Value Until Time 49
  16,                                     !- Hour 50
  7,                                      !- Minute 50
  0.55,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  17,                                     !- Minute 51
  0.533333333333333,                      !- Value Until Time 51
  16,                                     !- Hour 52
  27,                                     !- Minute 52
  0.516666666666666,                      !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  47,                                     !- Minute 54
  0.483333333333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  57,                                     !- Minute 55
  0.466666666666666,                      !- Value Until Time 55
  17,                                     !- Hour 56
  7,                                      !- Minute 56
  0.45,                                   !- Value Until Time 56
  17,                                     !- Hour 57
  17,                                     !- Minute 57
  0.462121212121212,                      !- Value Until Time 57
  17,                                     !- Hour 58
  27,                                     !- Minute 58
  0.474242424242424,                      !- Value Until Time 58
  17,                                     !- Hour 59
  37,                                     !- Minute 59
  0.486363636363637,                      !- Value Until Time 59
  17,                                     !- Hour 60
  47,                                     !- Minute 60
  0.498484848484849,                      !- Value Until Time 60
  17,                                     !- Hour 61
  48,                                     !- Minute 61
  0.5,                                    !- Value Until Time 61
  17,                                     !- Hour 62
  58,                                     !- Minute 62
  0.462424242424242,                      !- Value Until Time 62
  18,                                     !- Hour 63
  8,                                      !- Minute 63
  0.464848484848485,                      !- Value Until Time 63
  18,                                     !- Hour 64
  18,                                     !- Minute 64
  0.467272727272727,                      !- Value Until Time 64
  18,                                     !- Hour 65
  28,                                     !- Minute 65
  0.46969696969697,                       !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.47,                                   !- Value Until Time 66
  18,                                     !- Hour 67
  40,                                     !- Minute 67
  0.448333333333333,                      !- Value Until Time 67
  18,                                     !- Hour 68
  50,                                     !- Minute 68
  0.426666666666666,                      !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.405,                                  !- Value Until Time 69
  19,                                     !- Hour 70
  10,                                     !- Minute 70
  0.383333333333333,                      !- Value Until Time 70
  19,                                     !- Hour 71
  20,                                     !- Minute 71
  0.361666666666666,                      !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.34,                                   !- Value Until Time 72
  19,                                     !- Hour 73
  40,                                     !- Minute 73
  0.338333333333333,                      !- Value Until Time 73
  19,                                     !- Hour 74
  50,                                     !- Minute 74
  0.336666666666667,                      !- Value Until Time 74
  20,                                     !- Hour 75
  0,                                      !- Minute 75
  0.335,                                  !- Value Until Time 75
  20,                                     !- Hour 76
  10,                                     !- Minute 76
  0.333333333333333,                      !- Value Until Time 76
  20,                                     !- Hour 77
  20,                                     !- Minute 77
  0.331666666666667,                      !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33,                                   !- Value Until Time 78
  20,                                     !- Hour 79
  40,                                     !- Minute 79
  0.313333333333333,                      !- Value Until Time 79
  20,                                     !- Hour 80
  50,                                     !- Minute 80
  0.296666666666666,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.28,                                   !- Value Until Time 81
  21,                                     !- Hour 82
  10,                                     !- Minute 82
  0.263333333333333,                      !- Value Until Time 82
  21,                                     !- Hour 83
  20,                                     !- Minute 83
  0.246666666666666,                      !- Value Until Time 83
  21,                                     !- Hour 84
  30,                                     !- Minute 84
  0.23,                                   !- Value Until Time 84
  21,                                     !- Hour 85
  40,                                     !- Minute 85
  0.213333333333333,                      !- Value Until Time 85
  21,                                     !- Hour 86
  50,                                     !- Minute 86
  0.196666666666666,                      !- Value Until Time 86
  22,                                     !- Hour 87
  0,                                      !- Minute 87
  0.18,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  10,                                     !- Minute 88
  0.163333333333333,                      !- Value Until Time 88
  22,                                     !- Hour 89
  20,                                     !- Minute 89
  0.146666666666666,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.13,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  40,                                     !- Minute 91
  0.108333333333333,                      !- Value Until Time 91
  22,                                     !- Hour 92
  50,                                     !- Minute 92
  0.0866666666666664,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0649999999999995,                     !- Value Until Time 93
  23,                                     !- Hour 94
  10,                                     !- Minute 94
  0.0433333333333327,                     !- Value Until Time 94
  23,                                     !- Hour 95
  20,                                     !- Minute 95
  0.0216666666666659,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0,                                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0;                                      !- Value Until Time 97

OS:Schedule:Day,
  {bf329be7-4e3b-402f-ba98-c36ac1594189}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {7ed54248-b825-414a-a4f5-947f5946af69}, !- Handle
  Schedule Rule 23,                       !- Name
  {2e1c5550-84b1-49a8-8ec3-171a04ecbafb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {768d005f-d76f-4299-9276-5ca5e7dc2aca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {768d005f-d76f-4299-9276-5ca5e7dc2aca}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0866666666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  59,                                     !- Minute 4
  0.065,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0216666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.0333333333333332,                     !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0666666666666664,                     !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.0999999999999996,                     !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.166666666666666,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.199999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.205,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.215,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.225,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.23,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.245,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.29,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.305,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.38,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.53,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.569999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.609999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.641666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.633333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.616666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.608333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.458333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.483333333333334,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.491666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.493333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.486666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.48,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.473333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.466666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.46,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.461666666666667,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.463333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.465,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.466666666666667,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.468333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.47,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.448333333333333,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.426666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.405,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.361666666666666,                      !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.34,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.338333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.336666666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.335,                                  !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.331666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0.33,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  40,                                     !- Minute 94
  0.313333333333333,                      !- Value Until Time 94
  21,                                     !- Hour 95
  50,                                     !- Minute 95
  0.296666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  10,                                     !- Minute 97
  0.263333333333333,                      !- Value Until Time 97
  22,                                     !- Hour 98
  20,                                     !- Minute 98
  0.246666666666666,                      !- Value Until Time 98
  22,                                     !- Hour 99
  30,                                     !- Minute 99
  0.23,                                   !- Value Until Time 99
  22,                                     !- Hour 100
  40,                                     !- Minute 100
  0.213333333333333,                      !- Value Until Time 100
  22,                                     !- Hour 101
  50,                                     !- Minute 101
  0.196666666666666,                      !- Value Until Time 101
  23,                                     !- Hour 102
  0,                                      !- Minute 102
  0.18,                                   !- Value Until Time 102
  23,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  23,                                     !- Hour 104
  20,                                     !- Minute 104
  0.146666666666666,                      !- Value Until Time 104
  23,                                     !- Hour 105
  30,                                     !- Minute 105
  0.13,                                   !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.13;                                   !- Value Until Time 106

OS:WaterUse:Connections,
  {90352318-6cd7-4c38-b935-41ea63acee88}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 7 units WUC 0.21gpm at 140F, !- Name
  {33333396-c529-4c8d-89d4-1d69cc5f7b92}, !- Inlet Node Name
  {be046133-1669-4c9f-a0b6-b00e419e8017}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {988a068e-7a6f-42ce-a13e-f0fa525a1674}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29cb4526-74cc-445f-a137-e05a3dd198b9}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 7 units Service Water Use Def 0.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.32489412438945e-05,                   !- Peak Flow Rate {m3/s}
  {af2fa08b-ce9a-4a4c-9cf2-43993a83174d}, !- Target Temperature Schedule Name
  {26072cd1-a938-4e12-9134-f469cf7eb98a}, !- Sensible Fraction Schedule Name
  {46ec4abf-b325-4d18-bb65-52307a560374}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {988a068e-7a6f-42ce-a13e-f0fa525a1674}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 7 units Service Water Use 0.21gpm at 140F, !- Name
  {29cb4526-74cc-445f-a137-e05a3dd198b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2e1c5550-84b1-49a8-8ec3-171a04ecbafb}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7ed584eb-759d-481a-b849-2e5ab381c447}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ef8fdbd4-cc36-4fa7-93f1-b71613a6e133}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {99e11bc6-b322-46b2-8513-58968f539288}, !- Plant Side Inlet Node Name
  {d6a4fc67-fddf-4d95-827c-7dd1a5496802}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bff5e922-750b-4aa7-854a-9dbccfa0f42f}, !- Demand Side Inlet Node Name
  {3225c709-d512-40d5-b090-0f7c10bf0cf0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {00dbcdcc-0bd2-4a85-8858-ce65089bc22d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f36382c6-9724-448d-b590-7feb71bddf47}, !- Demand Mixer Name
  {cd0d986c-7c4f-416d-8271-1ebe5bfb5983}, !- Demand Splitter Name
  {98ba91c6-c715-4397-995e-da6553b4b8c6}, !- Supply Mixer Name
  {ac8683dd-a47e-4e9a-8028-8e15388878b3}; !- Supply Splitter Name

OS:Node,
  {2637cf0d-cff5-45e7-95bd-a17bdfd89cb0}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {99e11bc6-b322-46b2-8513-58968f539288}, !- Inlet Port
  {b9fe11de-9c43-4d48-8cdf-27180e844925}; !- Outlet Port

OS:Node,
  {ef8fdbd4-cc36-4fa7-93f1-b71613a6e133}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {8c234be7-37aa-4efe-923d-cc5576b087d3}, !- Inlet Port
  {d6a4fc67-fddf-4d95-827c-7dd1a5496802}; !- Outlet Port

OS:Node,
  {d9cfba62-7bd5-41bd-813d-473922d4b380}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {79a1103b-3e6c-481b-88c0-96140fa5e261}, !- Inlet Port
  {0a7e89d8-31cd-40f7-a101-7414269a7d3e}; !- Outlet Port

OS:Connector:Mixer,
  {98ba91c6-c715-4397-995e-da6553b4b8c6}, !- Handle
  Connector Mixer 5,                      !- Name
  {aa971584-89a7-43b1-b5e8-eb92bb95a8d6}, !- Outlet Branch Name
  {74a2a7f5-3113-42e8-b769-72e24bbcd5c5}, !- Inlet Branch Name 1
  {ffac6917-96a0-4018-a9f2-fcfd819b1a16}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ac8683dd-a47e-4e9a-8028-8e15388878b3}, !- Handle
  Connector Splitter 5,                   !- Name
  {d8186634-9f65-4be8-a12c-cfc0c0daae18}, !- Inlet Branch Name
  {79a1103b-3e6c-481b-88c0-96140fa5e261}, !- Outlet Branch Name 1
  {10963096-fe8f-4d26-9d8a-bf2f4cb6eeda}; !- Outlet Branch Name 2

OS:Connection,
  {99e11bc6-b322-46b2-8513-58968f539288}, !- Handle
  {2431d4ea-30fa-40eb-bc21-848bf3cf754b}, !- Name
  {7ed584eb-759d-481a-b849-2e5ab381c447}, !- Source Object
  14,                                     !- Outlet Port
  {2637cf0d-cff5-45e7-95bd-a17bdfd89cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a1103b-3e6c-481b-88c0-96140fa5e261}, !- Handle
  {66d3fc98-85cb-47c8-9c84-860aff43770e}, !- Name
  {ac8683dd-a47e-4e9a-8028-8e15388878b3}, !- Source Object
  3,                                      !- Outlet Port
  {d9cfba62-7bd5-41bd-813d-473922d4b380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a4fc67-fddf-4d95-827c-7dd1a5496802}, !- Handle
  {62967def-fc5b-421b-9353-c76fd908e4fd}, !- Name
  {ef8fdbd4-cc36-4fa7-93f1-b71613a6e133}, !- Source Object
  3,                                      !- Outlet Port
  {7ed584eb-759d-481a-b849-2e5ab381c447}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba16b4d6-1394-4e78-a27d-20860d75c0bc}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {bff5e922-750b-4aa7-854a-9dbccfa0f42f}, !- Inlet Port
  {0be965f6-3968-489e-a2fd-27c7666491a9}; !- Outlet Port

OS:Node,
  {3610362d-febf-4f35-be90-8c8e41c063ad}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {efe91e66-0d38-4136-b8f2-f4b98fc6de71}, !- Inlet Port
  {3225c709-d512-40d5-b090-0f7c10bf0cf0}; !- Outlet Port

OS:Node,
  {f82eae61-7ae9-420b-958f-8159053b4acd}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {b78b2604-0f7c-4699-a3ec-b085fbdb9194}, !- Inlet Port
  {1a2f0579-2964-4e84-ae0a-bdd8772e4793}; !- Outlet Port

OS:Connector:Mixer,
  {f36382c6-9724-448d-b590-7feb71bddf47}, !- Handle
  Connector Mixer 6,                      !- Name
  {20070526-9bee-4d95-83ac-2919652d1782}, !- Outlet Branch Name
  {78b92b5c-4be5-4a40-93ad-ebe73a39cde3}, !- Inlet Branch Name 1
  {fedb7b66-4f16-4292-9fc0-930c8c28b619}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cd0d986c-7c4f-416d-8271-1ebe5bfb5983}, !- Handle
  Connector Splitter 6,                   !- Name
  {7ffe4137-72a5-4e62-92ad-e85cd5a2f259}, !- Inlet Branch Name
  {b78b2604-0f7c-4699-a3ec-b085fbdb9194}, !- Outlet Branch Name 1
  {9f9724e4-4ff9-4e8b-b1fe-ccdab63192aa}; !- Outlet Branch Name 2

OS:Connection,
  {bff5e922-750b-4aa7-854a-9dbccfa0f42f}, !- Handle
  {c9be07ce-15f6-4313-99e3-0b08e94557e1}, !- Name
  {7ed584eb-759d-481a-b849-2e5ab381c447}, !- Source Object
  17,                                     !- Outlet Port
  {ba16b4d6-1394-4e78-a27d-20860d75c0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78b2604-0f7c-4699-a3ec-b085fbdb9194}, !- Handle
  {66462cae-4588-49a7-aa0b-6e8fca9c2ae6}, !- Name
  {cd0d986c-7c4f-416d-8271-1ebe5bfb5983}, !- Source Object
  3,                                      !- Outlet Port
  {f82eae61-7ae9-420b-958f-8159053b4acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3225c709-d512-40d5-b090-0f7c10bf0cf0}, !- Handle
  {7855997e-7cc3-4903-86a7-7f250d4cb83c}, !- Name
  {3610362d-febf-4f35-be90-8c8e41c063ad}, !- Source Object
  3,                                      !- Outlet Port
  {7ed584eb-759d-481a-b849-2e5ab381c447}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {88845c36-9bd2-4639-b5aa-4be4e586ef32}, !- Handle
  {7ed584eb-759d-481a-b849-2e5ab381c447}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {00dbcdcc-0bd2-4a85-8858-ce65089bc22d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {e8c5b924-9fc6-4381-b628-b2449506809b}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Schedule Name
  {ef8fdbd4-cc36-4fa7-93f1-b71613a6e133}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8358745c-e255-4ca1-834b-2f54bf9a9c7c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {b9fe11de-9c43-4d48-8cdf-27180e844925}, !- Inlet Node Name
  {76bd6591-5796-4fe7-89af-b76053d0237b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b402e7ab-c56b-4f13-87d5-903c0fbe8c2c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {76bd6591-5796-4fe7-89af-b76053d0237b}, !- Inlet Port
  {d8186634-9f65-4be8-a12c-cfc0c0daae18}; !- Outlet Port

OS:Connection,
  {b9fe11de-9c43-4d48-8cdf-27180e844925}, !- Handle
  {dc02d9e2-407f-4b4e-b666-9ec85cd0e3b5}, !- Name
  {2637cf0d-cff5-45e7-95bd-a17bdfd89cb0}, !- Source Object
  3,                                      !- Outlet Port
  {8358745c-e255-4ca1-834b-2f54bf9a9c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76bd6591-5796-4fe7-89af-b76053d0237b}, !- Handle
  {8e0b503a-96bb-4508-90c3-413662a769d5}, !- Name
  {8358745c-e255-4ca1-834b-2f54bf9a9c7c}, !- Source Object
  3,                                      !- Outlet Port
  {b402e7ab-c56b-4f13-87d5-903c0fbe8c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8186634-9f65-4be8-a12c-cfc0c0daae18}, !- Handle
  {a2d5be63-8340-49ae-b4ba-e6920d606181}, !- Name
  {b402e7ab-c56b-4f13-87d5-903c0fbe8c2c}, !- Source Object
  3,                                      !- Outlet Port
  {ac8683dd-a47e-4e9a-8028-8e15388878b3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3da42e6f-dd1f-49b2-b8cf-e1c601d94fdc}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  1.32489412438945,                       !- Tank Volume {m3}
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41029.9498241111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {91ef5f08-ebb1-4806-b719-8558712c5c05}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0a7e89d8-31cd-40f7-a101-7414269a7d3e}, !- Use Side Inlet Node Name
  {33d14df3-92bc-4bdb-b7d7-050db5c0eddd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {631d1cf7-c51d-4106-b10b-a298f0b042cc}, !- Handle
  {3da42e6f-dd1f-49b2-b8cf-e1c601d94fdc}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:Node,
  {c5cf70d3-4894-45ec-a6e7-262ca88e5b7a}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {33d14df3-92bc-4bdb-b7d7-050db5c0eddd}, !- Inlet Port
  {74a2a7f5-3113-42e8-b769-72e24bbcd5c5}; !- Outlet Port

OS:Connection,
  {0a7e89d8-31cd-40f7-a101-7414269a7d3e}, !- Handle
  {5d32d808-c40f-427d-8973-551170f71004}, !- Name
  {d9cfba62-7bd5-41bd-813d-473922d4b380}, !- Source Object
  3,                                      !- Outlet Port
  {3da42e6f-dd1f-49b2-b8cf-e1c601d94fdc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {33d14df3-92bc-4bdb-b7d7-050db5c0eddd}, !- Handle
  {2daa7435-afe5-4ac5-ad3d-34c9e96144ad}, !- Name
  {3da42e6f-dd1f-49b2-b8cf-e1c601d94fdc}, !- Source Object
  32,                                     !- Outlet Port
  {c5cf70d3-4894-45ec-a6e7-262ca88e5b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a2a7f5-3113-42e8-b769-72e24bbcd5c5}, !- Handle
  {49c45bea-9ad9-4a7a-8d35-716eb315b493}, !- Name
  {c5cf70d3-4894-45ec-a6e7-262ca88e5b7a}, !- Source Object
  3,                                      !- Outlet Port
  {98ba91c6-c715-4397-995e-da6553b4b8c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec0f745a-0fe3-4f3f-9974-4b1311e13574}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {4e087ac5-7853-440c-937c-0418c45163c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e087ac5-7853-440c-937c-0418c45163c0}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dcc14cb-ea1d-4c7f-95e3-360a197e67e2}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {dd7440de-6688-4fe2-a885-4963d402160f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd7440de-6688-4fe2-a885-4963d402160f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a09fdf9c-6870-4b0f-ac1f-1129fb81ac81}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc5712f9-dde0-4b31-8fb4-6a258069223e}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {a09fdf9c-6870-4b0f-ac1f-1129fb81ac81}; !- Layer 1

OS:Pipe:Indoor,
  {6c9f2901-1870-4f9f-8580-3b6cb40bd75f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 140.0ft, !- Name
  {fc5712f9-dde0-4b31-8fb4-6a258069223e}, !- Construction
  {0be965f6-3968-489e-a2fd-27c7666491a9}, !- Fluid Inlet Node
  {2e3952c1-3d3f-448c-a5ea-839b521aff4d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ec0f745a-0fe3-4f3f-9974-4b1311e13574}, !- Ambient Temperature Schedule
  {6dcc14cb-ea1d-4c7f-95e3-360a197e67e2}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  42.672;                                 !- Pipe Length {m}

OS:Node,
  {67699f88-e14e-4faf-9793-3a8a2a288915}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 140.0ft Outlet Water Node, !- Name
  {2e3952c1-3d3f-448c-a5ea-839b521aff4d}, !- Inlet Port
  {7ffe4137-72a5-4e62-92ad-e85cd5a2f259}; !- Outlet Port

OS:Connection,
  {0be965f6-3968-489e-a2fd-27c7666491a9}, !- Handle
  {8d226a88-6632-470b-8974-016ec669b2ce}, !- Name
  {ba16b4d6-1394-4e78-a27d-20860d75c0bc}, !- Source Object
  3,                                      !- Outlet Port
  {6c9f2901-1870-4f9f-8580-3b6cb40bd75f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e3952c1-3d3f-448c-a5ea-839b521aff4d}, !- Handle
  {aa6edc76-1499-4123-b1da-c8d84413c94b}, !- Name
  {6c9f2901-1870-4f9f-8580-3b6cb40bd75f}, !- Source Object
  4,                                      !- Outlet Port
  {67699f88-e14e-4faf-9793-3a8a2a288915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffe4137-72a5-4e62-92ad-e85cd5a2f259}, !- Handle
  {6f5641e3-641a-43b1-8ce5-e3dabcbb2628}, !- Name
  {67699f88-e14e-4faf-9793-3a8a2a288915}, !- Source Object
  3,                                      !- Outlet Port
  {cd0d986c-7c4f-416d-8271-1ebe5bfb5983}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d59bda66-3467-41d4-aa23-7cb56299d8a1}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {48cc7ec5-5060-4c58-981d-3af2d4a59e29}, !- Inlet Node Name
  {346c95a9-a094-4ed0-b6fd-88fb7b080556}; !- Outlet Node Name

OS:Node,
  {a1899388-2eb2-4816-a53a-3d85cc312253}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {10963096-fe8f-4d26-9d8a-bf2f4cb6eeda}, !- Inlet Port
  {48cc7ec5-5060-4c58-981d-3af2d4a59e29}; !- Outlet Port

OS:Connection,
  {10963096-fe8f-4d26-9d8a-bf2f4cb6eeda}, !- Handle
  {4fb11b9d-9584-4a98-b340-cc1e13df0da1}, !- Name
  {ac8683dd-a47e-4e9a-8028-8e15388878b3}, !- Source Object
  4,                                      !- Outlet Port
  {a1899388-2eb2-4816-a53a-3d85cc312253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {397afce0-b6ac-43b5-b9cc-968d65bbde8d}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {346c95a9-a094-4ed0-b6fd-88fb7b080556}, !- Inlet Port
  {ffac6917-96a0-4018-a9f2-fcfd819b1a16}; !- Outlet Port

OS:Connection,
  {48cc7ec5-5060-4c58-981d-3af2d4a59e29}, !- Handle
  {7a27089f-ba9f-48b3-8578-9c5762f4ce1c}, !- Name
  {a1899388-2eb2-4816-a53a-3d85cc312253}, !- Source Object
  3,                                      !- Outlet Port
  {d59bda66-3467-41d4-aa23-7cb56299d8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346c95a9-a094-4ed0-b6fd-88fb7b080556}, !- Handle
  {5b783b53-d5e1-4301-ad3f-f59c3ef696a7}, !- Name
  {d59bda66-3467-41d4-aa23-7cb56299d8a1}, !- Source Object
  3,                                      !- Outlet Port
  {397afce0-b6ac-43b5-b9cc-968d65bbde8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffac6917-96a0-4018-a9f2-fcfd819b1a16}, !- Handle
  {63d6d937-9339-4075-bf94-edb08f72c3cb}, !- Name
  {397afce0-b6ac-43b5-b9cc-968d65bbde8d}, !- Source Object
  3,                                      !- Outlet Port
  {98ba91c6-c715-4397-995e-da6553b4b8c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66b08009-123e-4437-b0ca-8a27f7e89866}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {1a2f0579-2964-4e84-ae0a-bdd8772e4793}, !- Inlet Node Name
  {6006df8b-24b9-4c2e-b19f-69f59ff22487}; !- Outlet Node Name

OS:Node,
  {17ef690d-3eec-4e69-b7d6-baae9de1e2d2}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {6006df8b-24b9-4c2e-b19f-69f59ff22487}, !- Inlet Port
  {78b92b5c-4be5-4a40-93ad-ebe73a39cde3}; !- Outlet Port

OS:Connection,
  {1a2f0579-2964-4e84-ae0a-bdd8772e4793}, !- Handle
  {90ed3172-a4ea-4c23-80f0-cf2bbf4c2884}, !- Name
  {f82eae61-7ae9-420b-958f-8159053b4acd}, !- Source Object
  3,                                      !- Outlet Port
  {66b08009-123e-4437-b0ca-8a27f7e89866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6006df8b-24b9-4c2e-b19f-69f59ff22487}, !- Handle
  {0276522c-8e2f-445b-aa0b-a3817d5e213f}, !- Name
  {66b08009-123e-4437-b0ca-8a27f7e89866}, !- Source Object
  3,                                      !- Outlet Port
  {17ef690d-3eec-4e69-b7d6-baae9de1e2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b92b5c-4be5-4a40-93ad-ebe73a39cde3}, !- Handle
  {8e69b9e6-d429-4d85-a116-1fd51c3f6a3c}, !- Name
  {17ef690d-3eec-4e69-b7d6-baae9de1e2d2}, !- Source Object
  3,                                      !- Outlet Port
  {f36382c6-9724-448d-b590-7feb71bddf47}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b3d54390-307d-485f-856b-6109368894d1}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {b2979466-dbe4-4bcb-a6e2-0470f5a15d04}, !- Inlet Node Name
  {8c234be7-37aa-4efe-923d-cc5576b087d3}; !- Outlet Node Name

OS:Node,
  {0e425acb-662f-4d08-924a-d7e9db3209b9}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {aa971584-89a7-43b1-b5e8-eb92bb95a8d6}, !- Inlet Port
  {b2979466-dbe4-4bcb-a6e2-0470f5a15d04}; !- Outlet Port

OS:Connection,
  {aa971584-89a7-43b1-b5e8-eb92bb95a8d6}, !- Handle
  {7373bead-280f-4616-9d9c-dd874e2c1e81}, !- Name
  {98ba91c6-c715-4397-995e-da6553b4b8c6}, !- Source Object
  2,                                      !- Outlet Port
  {0e425acb-662f-4d08-924a-d7e9db3209b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2979466-dbe4-4bcb-a6e2-0470f5a15d04}, !- Handle
  {4904edb2-c883-442a-bf89-7ad2fd66d90e}, !- Name
  {0e425acb-662f-4d08-924a-d7e9db3209b9}, !- Source Object
  3,                                      !- Outlet Port
  {b3d54390-307d-485f-856b-6109368894d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c234be7-37aa-4efe-923d-cc5576b087d3}, !- Handle
  {5b80c2ca-6284-4058-bf39-6595ca98561b}, !- Name
  {b3d54390-307d-485f-856b-6109368894d1}, !- Source Object
  3,                                      !- Outlet Port
  {ef8fdbd4-cc36-4fa7-93f1-b71613a6e133}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {04a45c61-e624-4766-bb8f-9b35a7a972db}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {709eb58c-5e20-41ad-b809-1e843ef8e8a2}, !- Inlet Node Name
  {efe91e66-0d38-4136-b8f2-f4b98fc6de71}; !- Outlet Node Name

OS:Node,
  {3915be14-14e5-4ac3-b803-a55477208cee}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {20070526-9bee-4d95-83ac-2919652d1782}, !- Inlet Port
  {709eb58c-5e20-41ad-b809-1e843ef8e8a2}; !- Outlet Port

OS:Connection,
  {20070526-9bee-4d95-83ac-2919652d1782}, !- Handle
  {1c0cbd63-f711-4dd7-8ad4-a40bc525758d}, !- Name
  {f36382c6-9724-448d-b590-7feb71bddf47}, !- Source Object
  2,                                      !- Outlet Port
  {3915be14-14e5-4ac3-b803-a55477208cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709eb58c-5e20-41ad-b809-1e843ef8e8a2}, !- Handle
  {7c7f199b-1199-450d-9efc-ecfb76311285}, !- Name
  {3915be14-14e5-4ac3-b803-a55477208cee}, !- Source Object
  3,                                      !- Outlet Port
  {04a45c61-e624-4766-bb8f-9b35a7a972db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe91e66-0d38-4136-b8f2-f4b98fc6de71}, !- Handle
  {f8d2ce56-a334-4ef2-8945-28874f592321}, !- Name
  {04a45c61-e624-4766-bb8f-9b35a7a972db}, !- Source Object
  3,                                      !- Outlet Port
  {3610362d-febf-4f35-be90-8c8e41c063ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46f886eb-6b0c-41e3-9ce3-f3660aa528b2}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 7 units WUC 0.21gpm at 140F Inlet Water Node, !- Name
  {9f9724e4-4ff9-4e8b-b1fe-ccdab63192aa}, !- Inlet Port
  {33333396-c529-4c8d-89d4-1d69cc5f7b92}; !- Outlet Port

OS:Connection,
  {9f9724e4-4ff9-4e8b-b1fe-ccdab63192aa}, !- Handle
  {b27fe24e-3a23-479d-824c-a9f29f4f0a84}, !- Name
  {cd0d986c-7c4f-416d-8271-1ebe5bfb5983}, !- Source Object
  4,                                      !- Outlet Port
  {46f886eb-6b0c-41e3-9ce3-f3660aa528b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21afdf7e-19c6-4bbe-b424-c27acd0de28f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 7 units WUC 0.21gpm at 140F Outlet Water Node, !- Name
  {be046133-1669-4c9f-a0b6-b00e419e8017}, !- Inlet Port
  {fedb7b66-4f16-4292-9fc0-930c8c28b619}; !- Outlet Port

OS:Connection,
  {33333396-c529-4c8d-89d4-1d69cc5f7b92}, !- Handle
  {830cb7fd-ea1a-4768-826a-33e0f2949976}, !- Name
  {46f886eb-6b0c-41e3-9ce3-f3660aa528b2}, !- Source Object
  3,                                      !- Outlet Port
  {90352318-6cd7-4c38-b935-41ea63acee88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be046133-1669-4c9f-a0b6-b00e419e8017}, !- Handle
  {5016a3bf-0af4-49fe-b63f-b08340033401}, !- Name
  {90352318-6cd7-4c38-b935-41ea63acee88}, !- Source Object
  3,                                      !- Outlet Port
  {21afdf7e-19c6-4bbe-b424-c27acd0de28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fedb7b66-4f16-4292-9fc0-930c8c28b619}, !- Handle
  {34ece755-02ef-496a-9fba-5575afda7445}, !- Name
  {21afdf7e-19c6-4bbe-b424-c27acd0de28f}, !- Source Object
  3,                                      !- Outlet Port
  {f36382c6-9724-448d-b590-7feb71bddf47}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d142d240-93be-44d2-ab67-eb073868cd81}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {692e5f31-1c79-40cb-addb-562fb5701a45}, !- Default Day Schedule Name
  {c64e1c5f-77dc-4a76-891a-42587534ffd6}, !- Summer Design Day Schedule Name
  {9236bc59-44da-4f88-8321-71f9141623b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {692e5f31-1c79-40cb-addb-562fb5701a45}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  54,                                     !- Minute 2
  0.0199999999999999,                     !- Value Until Time 2
  11,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0399999999999999,                     !- Value Until Time 3
  11,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0599999999999998,                     !- Value Until Time 4
  11,                                     !- Hour 5
  24,                                     !- Minute 5
  0.0799999999999997,                     !- Value Until Time 5
  11,                                     !- Hour 6
  34,                                     !- Minute 6
  0.0999999999999996,                     !- Value Until Time 6
  11,                                     !- Hour 7
  44,                                     !- Minute 7
  0.12,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.12,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  54,                                     !- Minute 9
  0.124848484848485,                      !- Value Until Time 9
  12,                                     !- Hour 10
  4,                                      !- Minute 10
  0.12969696969697,                       !- Value Until Time 10
  12,                                     !- Hour 11
  14,                                     !- Minute 11
  0.134545454545454,                      !- Value Until Time 11
  12,                                     !- Hour 12
  24,                                     !- Minute 12
  0.139393939393939,                      !- Value Until Time 12
  12,                                     !- Hour 13
  26,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  36,                                     !- Minute 14
  0.29969696969697,                       !- Value Until Time 14
  12,                                     !- Hour 15
  46,                                     !- Minute 15
  0.309393939393939,                      !- Value Until Time 15
  12,                                     !- Hour 16
  56,                                     !- Minute 16
  0.319090909090909,                      !- Value Until Time 16
  13,                                     !- Hour 17
  6,                                      !- Minute 17
  0.328787878787879,                      !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.33,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  17,                                     !- Minute 19
  0.341666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  27,                                     !- Minute 20
  0.353333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  37,                                     !- Minute 21
  0.365,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  47,                                     !- Minute 22
  0.376666666666667,                      !- Value Until Time 22
  13,                                     !- Hour 23
  57,                                     !- Minute 23
  0.388333333333333,                      !- Value Until Time 23
  14,                                     !- Hour 24
  7,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  17,                                     !- Minute 25
  0.393333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  27,                                     !- Minute 26
  0.386666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  37,                                     !- Minute 27
  0.38,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  47,                                     !- Minute 28
  0.373333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  57,                                     !- Minute 29
  0.366666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.36,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  17,                                     !- Minute 31
  0.361666666666667,                      !- Value Until Time 31
  15,                                     !- Hour 32
  27,                                     !- Minute 32
  0.363333333333333,                      !- Value Until Time 32
  15,                                     !- Hour 33
  37,                                     !- Minute 33
  0.365,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  47,                                     !- Minute 34
  0.366666666666667,                      !- Value Until Time 34
  15,                                     !- Hour 35
  57,                                     !- Minute 35
  0.368333333333333,                      !- Value Until Time 35
  16,                                     !- Hour 36
  7,                                      !- Minute 36
  0.37,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  17,                                     !- Minute 37
  0.366666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  27,                                     !- Minute 38
  0.363333333333333,                      !- Value Until Time 38
  16,                                     !- Hour 39
  37,                                     !- Minute 39
  0.36,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  47,                                     !- Minute 40
  0.356666666666667,                      !- Value Until Time 40
  16,                                     !- Hour 41
  57,                                     !- Minute 41
  0.353333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  7,                                      !- Minute 42
  0.35,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  17,                                     !- Minute 43
  0.354848484848485,                      !- Value Until Time 43
  17,                                     !- Hour 44
  27,                                     !- Minute 44
  0.35969696969697,                       !- Value Until Time 44
  17,                                     !- Hour 45
  37,                                     !- Minute 45
  0.364545454545455,                      !- Value Until Time 45
  17,                                     !- Hour 46
  47,                                     !- Minute 46
  0.369393939393939,                      !- Value Until Time 46
  17,                                     !- Hour 47
  48,                                     !- Minute 47
  0.37,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {c64e1c5f-77dc-4a76-891a-42587534ffd6}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {ddb5c6cb-9c42-4f4a-8f58-d232ad6afa6e}, !- Handle
  Schedule Rule 24,                       !- Name
  {d142d240-93be-44d2-ab67-eb073868cd81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb1bdd21-4018-4c12-b431-4cfe1505548d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb1bdd21-4018-4c12-b431-4cfe1505548d}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0249999999999999,                     !- Value Until Time 2
  10,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0499999999999998,                     !- Value Until Time 3
  10,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0749999999999997,                     !- Value Until Time 4
  10,                                     !- Hour 5
  24,                                     !- Minute 5
  0.0999999999999996,                     !- Value Until Time 5
  10,                                     !- Hour 6
  34,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  44,                                     !- Minute 7
  0.149999999999999,                      !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  54,                                     !- Minute 9
  0.163333333333333,                      !- Value Until Time 9
  11,                                     !- Hour 10
  4,                                      !- Minute 10
  0.176666666666667,                      !- Value Until Time 10
  11,                                     !- Hour 11
  14,                                     !- Minute 11
  0.19,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  24,                                     !- Minute 12
  0.203333333333333,                      !- Value Until Time 12
  11,                                     !- Hour 13
  34,                                     !- Minute 13
  0.216666666666666,                      !- Value Until Time 13
  11,                                     !- Hour 14
  44,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.23,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  54,                                     !- Minute 16
  0.251818181818182,                      !- Value Until Time 16
  12,                                     !- Hour 17
  4,                                      !- Minute 17
  0.273636363636363,                      !- Value Until Time 17
  12,                                     !- Hour 18
  14,                                     !- Minute 18
  0.295454545454545,                      !- Value Until Time 18
  12,                                     !- Hour 19
  24,                                     !- Minute 19
  0.317272727272727,                      !- Value Until Time 19
  12,                                     !- Hour 20
  26,                                     !- Minute 20
  0.32,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  36,                                     !- Minute 21
  0.448787878787879,                      !- Value Until Time 21
  12,                                     !- Hour 22
  46,                                     !- Minute 22
  0.487575757575757,                      !- Value Until Time 22
  12,                                     !- Hour 23
  56,                                     !- Minute 23
  0.526363636363636,                      !- Value Until Time 23
  13,                                     !- Hour 24
  6,                                      !- Minute 24
  0.565151515151515,                      !- Value Until Time 24
  13,                                     !- Hour 25
  7,                                      !- Minute 25
  0.57,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  17,                                     !- Minute 26
  0.578333333333333,                      !- Value Until Time 26
  13,                                     !- Hour 27
  27,                                     !- Minute 27
  0.586666666666667,                      !- Value Until Time 27
  13,                                     !- Hour 28
  37,                                     !- Minute 28
  0.595,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  47,                                     !- Minute 29
  0.603333333333333,                      !- Value Until Time 29
  13,                                     !- Hour 30
  57,                                     !- Minute 30
  0.611666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  7,                                      !- Minute 31
  0.62,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  17,                                     !- Minute 32
  0.618333333333333,                      !- Value Until Time 32
  14,                                     !- Hour 33
  27,                                     !- Minute 33
  0.616666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  37,                                     !- Minute 34
  0.615,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  47,                                     !- Minute 35
  0.613333333333333,                      !- Value Until Time 35
  14,                                     !- Hour 36
  57,                                     !- Minute 36
  0.611666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  7,                                      !- Minute 37
  0.61,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  17,                                     !- Minute 38
  0.591666666666667,                      !- Value Until Time 38
  15,                                     !- Hour 39
  27,                                     !- Minute 39
  0.573333333333333,                      !- Value Until Time 39
  15,                                     !- Hour 40
  37,                                     !- Minute 40
  0.555,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  47,                                     !- Minute 41
  0.536666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  57,                                     !- Minute 42
  0.518333333333334,                      !- Value Until Time 42
  16,                                     !- Hour 43
  7,                                      !- Minute 43
  0.5,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  17,                                     !- Minute 44
  0.491666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  27,                                     !- Minute 45
  0.483333333333333,                      !- Value Until Time 45
  16,                                     !- Hour 46
  37,                                     !- Minute 46
  0.475,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  47,                                     !- Minute 47
  0.466666666666666,                      !- Value Until Time 47
  16,                                     !- Hour 48
  57,                                     !- Minute 48
  0.458333333333333,                      !- Value Until Time 48
  17,                                     !- Hour 49
  7,                                      !- Minute 49
  0.45,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  17,                                     !- Minute 50
  0.452424242424243,                      !- Value Until Time 50
  17,                                     !- Hour 51
  27,                                     !- Minute 51
  0.454848484848485,                      !- Value Until Time 51
  17,                                     !- Hour 52
  37,                                     !- Minute 52
  0.457272727272727,                      !- Value Until Time 52
  17,                                     !- Hour 53
  47,                                     !- Minute 53
  0.45969696969697,                       !- Value Until Time 53
  17,                                     !- Hour 54
  48,                                     !- Minute 54
  0.46,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  58,                                     !- Minute 55
  0.457878787878788,                      !- Value Until Time 55
  18,                                     !- Hour 56
  8,                                      !- Minute 56
  0.445757575757576,                      !- Value Until Time 56
  18,                                     !- Hour 57
  18,                                     !- Minute 57
  0.433636363636363,                      !- Value Until Time 57
  18,                                     !- Hour 58
  28,                                     !- Minute 58
  0.421515151515151,                      !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.42,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  40,                                     !- Minute 60
  0.406666666666667,                      !- Value Until Time 60
  18,                                     !- Hour 61
  50,                                     !- Minute 61
  0.393333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.38,                                   !- Value Until Time 62
  19,                                     !- Hour 63
  10,                                     !- Minute 63
  0.366666666666666,                      !- Value Until Time 63
  19,                                     !- Hour 64
  20,                                     !- Minute 64
  0.353333333333333,                      !- Value Until Time 64
  19,                                     !- Hour 65
  30,                                     !- Minute 65
  0.34,                                   !- Value Until Time 65
  19,                                     !- Hour 66
  40,                                     !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  19,                                     !- Hour 67
  50,                                     !- Minute 67
  0.226666666666666,                      !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.169999999999999,                      !- Value Until Time 68
  20,                                     !- Hour 69
  10,                                     !- Minute 69
  0.113333333333332,                      !- Value Until Time 69
  20,                                     !- Hour 70
  20,                                     !- Minute 70
  0.0566666666666647,                     !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0;                                      !- Value Until Time 72

OS:Schedule:Day,
  {9236bc59-44da-4f88-8321-71f9141623b9}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {cc513cb4-76ed-4e4b-81ef-a2a35c8bc2a9}, !- Handle
  Schedule Rule 25,                       !- Name
  {d142d240-93be-44d2-ab67-eb073868cd81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cb50fd8-02f8-4fef-a451-932a68002dad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cb50fd8-02f8-4fef-a451-932a68002dad}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0333333333333332,                     !- Value Until Time 2
  10,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0666666666666664,                     !- Value Until Time 3
  10,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0999999999999996,                     !- Value Until Time 4
  10,                                     !- Hour 5
  24,                                     !- Minute 5
  0.133333333333333,                      !- Value Until Time 5
  10,                                     !- Hour 6
  34,                                     !- Minute 6
  0.166666666666666,                      !- Value Until Time 6
  10,                                     !- Hour 7
  44,                                     !- Minute 7
  0.199999999999999,                      !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  54,                                     !- Minute 9
  0.206666666666667,                      !- Value Until Time 9
  11,                                     !- Hour 10
  4,                                      !- Minute 10
  0.213333333333333,                      !- Value Until Time 10
  11,                                     !- Hour 11
  14,                                     !- Minute 11
  0.22,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  24,                                     !- Minute 12
  0.226666666666667,                      !- Value Until Time 12
  11,                                     !- Hour 13
  34,                                     !- Minute 13
  0.233333333333333,                      !- Value Until Time 13
  11,                                     !- Hour 14
  44,                                     !- Minute 14
  0.24,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.24,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  54,                                     !- Minute 16
  0.251428571428571,                      !- Value Until Time 16
  12,                                     !- Hour 17
  4,                                      !- Minute 17
  0.262857142857143,                      !- Value Until Time 17
  12,                                     !- Hour 18
  11,                                     !- Minute 18
  0.27,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  21,                                     !- Minute 19
  0.465714285714286,                      !- Value Until Time 19
  12,                                     !- Hour 20
  31,                                     !- Minute 20
  0.511428571428571,                      !- Value Until Time 20
  12,                                     !- Hour 21
  37,                                     !- Minute 21
  0.54,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  47,                                     !- Minute 22
  0.553333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  57,                                     !- Minute 23
  0.566666666666667,                      !- Value Until Time 23
  13,                                     !- Hour 24
  7,                                      !- Minute 24
  0.58,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  17,                                     !- Minute 25
  0.593333333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  27,                                     !- Minute 26
  0.606666666666666,                      !- Value Until Time 26
  13,                                     !- Hour 27
  37,                                     !- Minute 27
  0.62,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  47,                                     !- Minute 28
  0.616666666666667,                      !- Value Until Time 28
  13,                                     !- Hour 29
  57,                                     !- Minute 29
  0.613333333333333,                      !- Value Until Time 29
  14,                                     !- Hour 30
  7,                                      !- Minute 30
  0.61,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  17,                                     !- Minute 31
  0.606666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  27,                                     !- Minute 32
  0.603333333333333,                      !- Value Until Time 32
  14,                                     !- Hour 33
  37,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  47,                                     !- Minute 34
  0.583333333333333,                      !- Value Until Time 34
  14,                                     !- Hour 35
  57,                                     !- Minute 35
  0.566666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  7,                                      !- Minute 36
  0.55,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  17,                                     !- Minute 37
  0.533333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  27,                                     !- Minute 38
  0.516666666666667,                      !- Value Until Time 38
  15,                                     !- Hour 39
  37,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  47,                                     !- Minute 40
  0.496666666666667,                      !- Value Until Time 40
  15,                                     !- Hour 41
  57,                                     !- Minute 41
  0.493333333333333,                      !- Value Until Time 41
  16,                                     !- Hour 42
  7,                                      !- Minute 42
  0.49,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  17,                                     !- Minute 43
  0.486666666666667,                      !- Value Until Time 43
  16,                                     !- Hour 44
  27,                                     !- Minute 44
  0.483333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  37,                                     !- Minute 45
  0.48,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  47,                                     !- Minute 46
  0.478333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  57,                                     !- Minute 47
  0.476666666666667,                      !- Value Until Time 47
  17,                                     !- Hour 48
  7,                                      !- Minute 48
  0.475,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  17,                                     !- Minute 49
  0.473333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  27,                                     !- Minute 50
  0.471666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  37,                                     !- Minute 51
  0.47,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  47,                                     !- Minute 52
  0.42047619047619,                       !- Value Until Time 52
  17,                                     !- Hour 53
  57,                                     !- Minute 53
  0.37095238095238,                       !- Value Until Time 53
  18,                                     !- Hour 54
  3,                                      !- Minute 54
  0.34,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:WaterUse:Connections,
  {c3c7bbf8-f152-40a6-baae-861af4f7e2ae}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 7 units WUC 0.21gpm at 140F, !- Name
  {85df03b0-4155-4ac0-b0e8-b20b0606d069}, !- Inlet Node Name
  {78eb6ce7-8470-4d2f-ab07-49437ea5eb53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59934ed6-d5b3-4bbe-8215-c4f1b6370528}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6a04128-e48e-402e-a266-0e012e1950aa}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 7 units Service Water Use Def 0.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.32489412438945e-05,                   !- Peak Flow Rate {m3/s}
  {af2fa08b-ce9a-4a4c-9cf2-43993a83174d}, !- Target Temperature Schedule Name
  {26072cd1-a938-4e12-9134-f469cf7eb98a}, !- Sensible Fraction Schedule Name
  {46ec4abf-b325-4d18-bb65-52307a560374}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {59934ed6-d5b3-4bbe-8215-c4f1b6370528}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 7 units Service Water Use 0.21gpm at 140F, !- Name
  {b6a04128-e48e-402e-a266-0e012e1950aa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d142d240-93be-44d2-ab67-eb073868cd81}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {79c459ab-6484-4499-a5c2-8cd7b52ef560}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6d834ed3-2dac-4908-9da4-304ddfbfee7b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a572861b-3a80-4c1f-b525-c5b88a45fd59}, !- Plant Side Inlet Node Name
  {eb11d9d3-39e6-4250-afc7-f64588b5ff3e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2e49d569-bc71-4038-bf6e-000ac0638837}, !- Demand Side Inlet Node Name
  {0114c451-0876-4d2b-959b-de00e4961afe}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ac5311ac-dc5d-4920-83dc-d716f37261f1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a9f8327c-d75c-4a20-a74d-119d5ebe241a}, !- Demand Mixer Name
  {7768334c-8759-4304-967c-a3780469a785}, !- Demand Splitter Name
  {e92f52df-012a-4e5c-845d-f33755dff8d3}, !- Supply Mixer Name
  {2769078d-35f3-4c70-bd4a-1665a7874700}; !- Supply Splitter Name

OS:Node,
  {fba49994-690f-405e-b49d-4fe5e0934150}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {a572861b-3a80-4c1f-b525-c5b88a45fd59}, !- Inlet Port
  {f28aa8a7-f719-4dfb-94f8-c6f880498654}; !- Outlet Port

OS:Node,
  {6d834ed3-2dac-4908-9da4-304ddfbfee7b}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {2684a17a-708b-473a-ae68-b6b91b632fa0}, !- Inlet Port
  {eb11d9d3-39e6-4250-afc7-f64588b5ff3e}; !- Outlet Port

OS:Node,
  {e9e2482c-db75-40df-8617-7a1147725932}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {425dae58-f464-456f-aae9-f821705ea02c}, !- Inlet Port
  {8eaa45d0-48e6-48db-aa18-42f6734b3260}; !- Outlet Port

OS:Connector:Mixer,
  {e92f52df-012a-4e5c-845d-f33755dff8d3}, !- Handle
  Connector Mixer 7,                      !- Name
  {c1e3ecc9-176c-464b-ac89-ad53218aab8f}, !- Outlet Branch Name
  {129b2546-0e21-4eab-99ab-b68eb72b825f}, !- Inlet Branch Name 1
  {b04036c2-1a1f-4e84-83ef-bec21f5a586e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2769078d-35f3-4c70-bd4a-1665a7874700}, !- Handle
  Connector Splitter 7,                   !- Name
  {43338b31-a216-4f7c-912a-6ccc02629133}, !- Inlet Branch Name
  {425dae58-f464-456f-aae9-f821705ea02c}, !- Outlet Branch Name 1
  {17bc6a90-b281-4470-a2fc-0fa507b63f2b}; !- Outlet Branch Name 2

OS:Connection,
  {a572861b-3a80-4c1f-b525-c5b88a45fd59}, !- Handle
  {80e85703-f314-4ec2-9310-604fd8452d9f}, !- Name
  {79c459ab-6484-4499-a5c2-8cd7b52ef560}, !- Source Object
  14,                                     !- Outlet Port
  {fba49994-690f-405e-b49d-4fe5e0934150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425dae58-f464-456f-aae9-f821705ea02c}, !- Handle
  {47742cfe-ac7c-42e4-9cfe-f132e13dd7d1}, !- Name
  {2769078d-35f3-4c70-bd4a-1665a7874700}, !- Source Object
  3,                                      !- Outlet Port
  {e9e2482c-db75-40df-8617-7a1147725932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb11d9d3-39e6-4250-afc7-f64588b5ff3e}, !- Handle
  {8ba9d732-3e01-4a64-9949-e2af439812f9}, !- Name
  {6d834ed3-2dac-4908-9da4-304ddfbfee7b}, !- Source Object
  3,                                      !- Outlet Port
  {79c459ab-6484-4499-a5c2-8cd7b52ef560}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {79108b43-f0c8-4fc0-90fa-980e4d67cc8f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {2e49d569-bc71-4038-bf6e-000ac0638837}, !- Inlet Port
  {1d64852e-0288-4399-9f91-537326a6e6cd}; !- Outlet Port

OS:Node,
  {6feca703-d1d4-444b-a110-6b8fe35d7985}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {94d1ffd0-a20d-4f2e-ad24-5c6ac916fa82}, !- Inlet Port
  {0114c451-0876-4d2b-959b-de00e4961afe}; !- Outlet Port

OS:Node,
  {995fda1c-516f-4cc1-93a4-1d7accea4453}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {ade60a5a-40b7-4497-ba2a-2c32d3373106}, !- Inlet Port
  {62929611-ec0b-4441-ab62-f3eb6b199de6}; !- Outlet Port

OS:Connector:Mixer,
  {a9f8327c-d75c-4a20-a74d-119d5ebe241a}, !- Handle
  Connector Mixer 8,                      !- Name
  {518c7920-2f00-41b0-8c6e-9ba616226d19}, !- Outlet Branch Name
  {24577a7d-7834-433c-873d-9c21fbea8fb6}, !- Inlet Branch Name 1
  {05937949-cbad-409f-adcb-90eb325c3cbb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7768334c-8759-4304-967c-a3780469a785}, !- Handle
  Connector Splitter 8,                   !- Name
  {2417a655-439b-4bbd-ad03-36701a4fe725}, !- Inlet Branch Name
  {ade60a5a-40b7-4497-ba2a-2c32d3373106}, !- Outlet Branch Name 1
  {1f3c0e73-e215-4189-961f-d3a767249ea1}; !- Outlet Branch Name 2

OS:Connection,
  {2e49d569-bc71-4038-bf6e-000ac0638837}, !- Handle
  {646d6ce1-3038-4913-acd5-404cdc470b31}, !- Name
  {79c459ab-6484-4499-a5c2-8cd7b52ef560}, !- Source Object
  17,                                     !- Outlet Port
  {79108b43-f0c8-4fc0-90fa-980e4d67cc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade60a5a-40b7-4497-ba2a-2c32d3373106}, !- Handle
  {90c168f6-7eb5-4525-ad1c-d1a78912522c}, !- Name
  {7768334c-8759-4304-967c-a3780469a785}, !- Source Object
  3,                                      !- Outlet Port
  {995fda1c-516f-4cc1-93a4-1d7accea4453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0114c451-0876-4d2b-959b-de00e4961afe}, !- Handle
  {a5baa557-fd71-4e9a-922e-a34f4d5d6e6d}, !- Name
  {6feca703-d1d4-444b-a110-6b8fe35d7985}, !- Source Object
  3,                                      !- Outlet Port
  {79c459ab-6484-4499-a5c2-8cd7b52ef560}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7105244c-d8a6-47e0-8d00-da705d4329dd}, !- Handle
  {79c459ab-6484-4499-a5c2-8cd7b52ef560}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ac5311ac-dc5d-4920-83dc-d716f37261f1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {ae90096a-5979-4ad2-8a01-e3099e610bee}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Schedule Name
  {6d834ed3-2dac-4908-9da4-304ddfbfee7b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8bb9b9e1-5f7e-43bb-a0ad-9e2793dbfce5}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {f28aa8a7-f719-4dfb-94f8-c6f880498654}, !- Inlet Node Name
  {44e2c994-879d-42d4-aeea-6ab8f165655c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {85c0ac2c-49a4-4266-a31b-b2673e5d089a}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {44e2c994-879d-42d4-aeea-6ab8f165655c}, !- Inlet Port
  {43338b31-a216-4f7c-912a-6ccc02629133}; !- Outlet Port

OS:Connection,
  {f28aa8a7-f719-4dfb-94f8-c6f880498654}, !- Handle
  {eaf6caf0-3209-4c9f-9492-0262b0ffe4fb}, !- Name
  {fba49994-690f-405e-b49d-4fe5e0934150}, !- Source Object
  3,                                      !- Outlet Port
  {8bb9b9e1-5f7e-43bb-a0ad-9e2793dbfce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e2c994-879d-42d4-aeea-6ab8f165655c}, !- Handle
  {421842c5-659e-4a96-a7d3-6d6ba41da85c}, !- Name
  {8bb9b9e1-5f7e-43bb-a0ad-9e2793dbfce5}, !- Source Object
  3,                                      !- Outlet Port
  {85c0ac2c-49a4-4266-a31b-b2673e5d089a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43338b31-a216-4f7c-912a-6ccc02629133}, !- Handle
  {730ab262-91dd-4b23-ad78-a7a63cb32830}, !- Name
  {85c0ac2c-49a4-4266-a31b-b2673e5d089a}, !- Source Object
  3,                                      !- Outlet Port
  {2769078d-35f3-4c70-bd4a-1665a7874700}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {30d4aa6c-8d93-48c4-a6d1-b43fed5e603a}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff, !- Name
  1.32489412438945,                       !- Tank Volume {m3}
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41029.9498241111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {91ef5f08-ebb1-4806-b719-8558712c5c05}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8eaa45d0-48e6-48db-aa18-42f6734b3260}, !- Use Side Inlet Node Name
  {81c56a6f-e433-4a6d-a3f1-76cca2208e75}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {54bc30a4-fa35-43b0-a212-3a10a31d7afc}, !- Handle
  {30d4aa6c-8d93-48c4-a6d1-b43fed5e603a}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:Node,
  {13ffd9ac-0a10-4f61-aa39-eff8e2d46e8d}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {81c56a6f-e433-4a6d-a3f1-76cca2208e75}, !- Inlet Port
  {129b2546-0e21-4eab-99ab-b68eb72b825f}; !- Outlet Port

OS:Connection,
  {8eaa45d0-48e6-48db-aa18-42f6734b3260}, !- Handle
  {8987b7e4-19b5-4ece-800f-056f229d4427}, !- Name
  {e9e2482c-db75-40df-8617-7a1147725932}, !- Source Object
  3,                                      !- Outlet Port
  {30d4aa6c-8d93-48c4-a6d1-b43fed5e603a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {81c56a6f-e433-4a6d-a3f1-76cca2208e75}, !- Handle
  {69af964f-28ce-4eb5-b419-f13ef8997559}, !- Name
  {30d4aa6c-8d93-48c4-a6d1-b43fed5e603a}, !- Source Object
  32,                                     !- Outlet Port
  {13ffd9ac-0a10-4f61-aa39-eff8e2d46e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129b2546-0e21-4eab-99ab-b68eb72b825f}, !- Handle
  {9badc3c2-cff9-4c30-910f-7b3392919a96}, !- Name
  {13ffd9ac-0a10-4f61-aa39-eff8e2d46e8d}, !- Source Object
  3,                                      !- Outlet Port
  {e92f52df-012a-4e5c-845d-f33755dff8d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bf5a0730-f1ce-4b91-8e6f-4c4314a24595}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {67b610b9-e622-481a-8bed-3e91db6e20c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67b610b9-e622-481a-8bed-3e91db6e20c6}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {938f2f49-2bec-474d-86eb-9c5e2003ee75}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {d5c22502-12f5-4671-bbba-2803a917340f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5c22502-12f5-4671-bbba-2803a917340f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {97a7f995-1671-47a0-8be3-76e7af1ce10f}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {193c9f24-f6e1-4582-8f8f-e43b36237c77}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {97a7f995-1671-47a0-8be3-76e7af1ce10f}; !- Layer 1

OS:Pipe:Indoor,
  {156c92ce-e326-419e-830a-ede64b83a318}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 140.0ft, !- Name
  {193c9f24-f6e1-4582-8f8f-e43b36237c77}, !- Construction
  {1d64852e-0288-4399-9f91-537326a6e6cd}, !- Fluid Inlet Node
  {97cdb638-3035-4f9e-b88d-9e94dba46bdf}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {bf5a0730-f1ce-4b91-8e6f-4c4314a24595}, !- Ambient Temperature Schedule
  {938f2f49-2bec-474d-86eb-9c5e2003ee75}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  42.672;                                 !- Pipe Length {m}

OS:Node,
  {980bf275-6bca-433d-a922-062e7c122de4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 140.0ft Outlet Water Node, !- Name
  {97cdb638-3035-4f9e-b88d-9e94dba46bdf}, !- Inlet Port
  {2417a655-439b-4bbd-ad03-36701a4fe725}; !- Outlet Port

OS:Connection,
  {1d64852e-0288-4399-9f91-537326a6e6cd}, !- Handle
  {144fb88d-b2be-43fb-953b-ec56089dafdd}, !- Name
  {79108b43-f0c8-4fc0-90fa-980e4d67cc8f}, !- Source Object
  3,                                      !- Outlet Port
  {156c92ce-e326-419e-830a-ede64b83a318}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97cdb638-3035-4f9e-b88d-9e94dba46bdf}, !- Handle
  {75b67c02-fa8d-4fcb-9d0a-a1e12e1a389f}, !- Name
  {156c92ce-e326-419e-830a-ede64b83a318}, !- Source Object
  4,                                      !- Outlet Port
  {980bf275-6bca-433d-a922-062e7c122de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2417a655-439b-4bbd-ad03-36701a4fe725}, !- Handle
  {35d4cae5-07da-4c67-8efb-c135662e78f6}, !- Name
  {980bf275-6bca-433d-a922-062e7c122de4}, !- Source Object
  3,                                      !- Outlet Port
  {7768334c-8759-4304-967c-a3780469a785}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c9dabf2-16cf-465d-9777-3db8ab7ebf79}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {9bc6fc71-b8cf-4361-9343-5d75a870870b}, !- Inlet Node Name
  {be4482b2-4e60-4eba-b0ea-b125506ac6be}; !- Outlet Node Name

OS:Node,
  {4ec2ea8f-494b-4ef9-953d-82aa996a0af4}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {17bc6a90-b281-4470-a2fc-0fa507b63f2b}, !- Inlet Port
  {9bc6fc71-b8cf-4361-9343-5d75a870870b}; !- Outlet Port

OS:Connection,
  {17bc6a90-b281-4470-a2fc-0fa507b63f2b}, !- Handle
  {c660d6cb-f7c9-4f10-8057-dff6cd974bb1}, !- Name
  {2769078d-35f3-4c70-bd4a-1665a7874700}, !- Source Object
  4,                                      !- Outlet Port
  {4ec2ea8f-494b-4ef9-953d-82aa996a0af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34d82229-a904-4219-b69c-026a5bc2b608}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {be4482b2-4e60-4eba-b0ea-b125506ac6be}, !- Inlet Port
  {b04036c2-1a1f-4e84-83ef-bec21f5a586e}; !- Outlet Port

OS:Connection,
  {9bc6fc71-b8cf-4361-9343-5d75a870870b}, !- Handle
  {869fd572-078d-49da-87f0-422853fbeb05}, !- Name
  {4ec2ea8f-494b-4ef9-953d-82aa996a0af4}, !- Source Object
  3,                                      !- Outlet Port
  {6c9dabf2-16cf-465d-9777-3db8ab7ebf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4482b2-4e60-4eba-b0ea-b125506ac6be}, !- Handle
  {b3b6b5e7-f69c-4ed0-bd5c-77892d32d961}, !- Name
  {6c9dabf2-16cf-465d-9777-3db8ab7ebf79}, !- Source Object
  3,                                      !- Outlet Port
  {34d82229-a904-4219-b69c-026a5bc2b608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04036c2-1a1f-4e84-83ef-bec21f5a586e}, !- Handle
  {bd91b923-79aa-4a6f-8c3d-d193f0ff591e}, !- Name
  {34d82229-a904-4219-b69c-026a5bc2b608}, !- Source Object
  3,                                      !- Outlet Port
  {e92f52df-012a-4e5c-845d-f33755dff8d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b3585040-8884-4558-b4bc-acd013e6e767}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {62929611-ec0b-4441-ab62-f3eb6b199de6}, !- Inlet Node Name
  {9f1ab0bc-9503-427a-a50e-a616b4394715}; !- Outlet Node Name

OS:Node,
  {4e738cdc-7fe9-4dcc-a8d7-18d96a2d1509}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {9f1ab0bc-9503-427a-a50e-a616b4394715}, !- Inlet Port
  {24577a7d-7834-433c-873d-9c21fbea8fb6}; !- Outlet Port

OS:Connection,
  {62929611-ec0b-4441-ab62-f3eb6b199de6}, !- Handle
  {ceadd86c-7f96-4995-af65-b5f49ead83ec}, !- Name
  {995fda1c-516f-4cc1-93a4-1d7accea4453}, !- Source Object
  3,                                      !- Outlet Port
  {b3585040-8884-4558-b4bc-acd013e6e767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1ab0bc-9503-427a-a50e-a616b4394715}, !- Handle
  {fecb82e5-0711-4dae-b7be-69f0e5058235}, !- Name
  {b3585040-8884-4558-b4bc-acd013e6e767}, !- Source Object
  3,                                      !- Outlet Port
  {4e738cdc-7fe9-4dcc-a8d7-18d96a2d1509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24577a7d-7834-433c-873d-9c21fbea8fb6}, !- Handle
  {4d7ecbf7-0c1c-433a-b196-ae07227c9765}, !- Name
  {4e738cdc-7fe9-4dcc-a8d7-18d96a2d1509}, !- Source Object
  3,                                      !- Outlet Port
  {a9f8327c-d75c-4a20-a74d-119d5ebe241a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {38030944-0f8f-4dec-a202-4c2f4ae47f53}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {2a73864b-460b-4a9a-aa3f-d4d54350f4c6}, !- Inlet Node Name
  {2684a17a-708b-473a-ae68-b6b91b632fa0}; !- Outlet Node Name

OS:Node,
  {3e627073-674c-4931-9d31-fc7c20a49e18}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {c1e3ecc9-176c-464b-ac89-ad53218aab8f}, !- Inlet Port
  {2a73864b-460b-4a9a-aa3f-d4d54350f4c6}; !- Outlet Port

OS:Connection,
  {c1e3ecc9-176c-464b-ac89-ad53218aab8f}, !- Handle
  {ff272cce-c4cc-4959-8236-81562619fb3d}, !- Name
  {e92f52df-012a-4e5c-845d-f33755dff8d3}, !- Source Object
  2,                                      !- Outlet Port
  {3e627073-674c-4931-9d31-fc7c20a49e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a73864b-460b-4a9a-aa3f-d4d54350f4c6}, !- Handle
  {30ea7f6c-4f62-4a74-954b-740af4263754}, !- Name
  {3e627073-674c-4931-9d31-fc7c20a49e18}, !- Source Object
  3,                                      !- Outlet Port
  {38030944-0f8f-4dec-a202-4c2f4ae47f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2684a17a-708b-473a-ae68-b6b91b632fa0}, !- Handle
  {c9e1dfc1-8ed5-4e29-9c49-1455a073997b}, !- Name
  {38030944-0f8f-4dec-a202-4c2f4ae47f53}, !- Source Object
  3,                                      !- Outlet Port
  {6d834ed3-2dac-4908-9da4-304ddfbfee7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fa64d92-1652-4209-94b4-492d48a1a61d}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {37c3f39d-2b50-4903-8f74-f85cf8586b86}, !- Inlet Node Name
  {94d1ffd0-a20d-4f2e-ad24-5c6ac916fa82}; !- Outlet Node Name

OS:Node,
  {7beefadc-7fc2-42e0-bbb0-4b06cfe88724}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {518c7920-2f00-41b0-8c6e-9ba616226d19}, !- Inlet Port
  {37c3f39d-2b50-4903-8f74-f85cf8586b86}; !- Outlet Port

OS:Connection,
  {518c7920-2f00-41b0-8c6e-9ba616226d19}, !- Handle
  {0a08cbf8-b1c6-4a0a-9ca6-3dbe6de310d4}, !- Name
  {a9f8327c-d75c-4a20-a74d-119d5ebe241a}, !- Source Object
  2,                                      !- Outlet Port
  {7beefadc-7fc2-42e0-bbb0-4b06cfe88724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c3f39d-2b50-4903-8f74-f85cf8586b86}, !- Handle
  {bacef201-c0e4-482c-979a-97b8d4c55fc1}, !- Name
  {7beefadc-7fc2-42e0-bbb0-4b06cfe88724}, !- Source Object
  3,                                      !- Outlet Port
  {4fa64d92-1652-4209-94b4-492d48a1a61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d1ffd0-a20d-4f2e-ad24-5c6ac916fa82}, !- Handle
  {5a26ea6e-ee7f-469e-9445-3ca8b3e77c16}, !- Name
  {4fa64d92-1652-4209-94b4-492d48a1a61d}, !- Source Object
  3,                                      !- Outlet Port
  {6feca703-d1d4-444b-a110-6b8fe35d7985}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0629eeef-f059-417f-b08b-0603764348d3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 7 units WUC 0.21gpm at 140F Inlet Water Node, !- Name
  {1f3c0e73-e215-4189-961f-d3a767249ea1}, !- Inlet Port
  {85df03b0-4155-4ac0-b0e8-b20b0606d069}; !- Outlet Port

OS:Connection,
  {1f3c0e73-e215-4189-961f-d3a767249ea1}, !- Handle
  {6444be47-7675-4abb-9e52-c82b2ef46892}, !- Name
  {7768334c-8759-4304-967c-a3780469a785}, !- Source Object
  4,                                      !- Outlet Port
  {0629eeef-f059-417f-b08b-0603764348d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0000b313-2697-43df-bd47-fc8a4a564f22}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 7 units WUC 0.21gpm at 140F Outlet Water Node, !- Name
  {78eb6ce7-8470-4d2f-ab07-49437ea5eb53}, !- Inlet Port
  {05937949-cbad-409f-adcb-90eb325c3cbb}; !- Outlet Port

OS:Connection,
  {85df03b0-4155-4ac0-b0e8-b20b0606d069}, !- Handle
  {59e1edfc-c151-446f-9d8d-ccd3cdb3d452}, !- Name
  {0629eeef-f059-417f-b08b-0603764348d3}, !- Source Object
  3,                                      !- Outlet Port
  {c3c7bbf8-f152-40a6-baae-861af4f7e2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78eb6ce7-8470-4d2f-ab07-49437ea5eb53}, !- Handle
  {4377e04c-210c-4507-bf3f-40ccbb3b6b6e}, !- Name
  {c3c7bbf8-f152-40a6-baae-861af4f7e2ae}, !- Source Object
  3,                                      !- Outlet Port
  {0000b313-2697-43df-bd47-fc8a4a564f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05937949-cbad-409f-adcb-90eb325c3cbb}, !- Handle
  {1273abc4-bf44-4f4a-b7dc-e559546e62e6}, !- Name
  {0000b313-2697-43df-bd47-fc8a4a564f22}, !- Source Object
  3,                                      !- Outlet Port
  {a9f8327c-d75c-4a20-a74d-119d5ebe241a}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3a53b392-c4c4-46ca-9f9c-f570b76ee75f}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {cff5e5ca-19a6-4e36-b08e-2ee63af3b658}, !- Default Day Schedule Name
  {d218a88f-77c5-4b00-96b8-7c72a4a33fe6}, !- Summer Design Day Schedule Name
  {83c3cf4a-eb0c-49fc-b040-d8188d9eb920}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cff5e5ca-19a6-4e36-b08e-2ee63af3b658}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  54,                                     !- Minute 2
  0.029090909090909,                      !- Value Until Time 2
  12,                                     !- Hour 3
  4,                                      !- Minute 3
  0.058181818181818,                      !- Value Until Time 3
  12,                                     !- Hour 4
  14,                                     !- Minute 4
  0.087272727272727,                      !- Value Until Time 4
  12,                                     !- Hour 5
  24,                                     !- Minute 5
  0.116363636363636,                      !- Value Until Time 5
  12,                                     !- Hour 6
  26,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  36,                                     !- Minute 7
  0.294848484848485,                      !- Value Until Time 7
  12,                                     !- Hour 8
  46,                                     !- Minute 8
  0.29969696969697,                       !- Value Until Time 8
  12,                                     !- Hour 9
  56,                                     !- Minute 9
  0.304545454545454,                      !- Value Until Time 9
  13,                                     !- Hour 10
  6,                                      !- Minute 10
  0.309393939393939,                      !- Value Until Time 10
  13,                                     !- Hour 11
  7,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  17,                                     !- Minute 12
  0.318333333333333,                      !- Value Until Time 12
  13,                                     !- Hour 13
  27,                                     !- Minute 13
  0.326666666666667,                      !- Value Until Time 13
  13,                                     !- Hour 14
  37,                                     !- Minute 14
  0.335,                                  !- Value Until Time 14
  13,                                     !- Hour 15
  47,                                     !- Minute 15
  0.343333333333333,                      !- Value Until Time 15
  13,                                     !- Hour 16
  57,                                     !- Minute 16
  0.351666666666666,                      !- Value Until Time 16
  14,                                     !- Hour 17
  7,                                      !- Minute 17
  0.36,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  7,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  17,                                     !- Minute 19
  0.356666666666667,                      !- Value Until Time 19
  15,                                     !- Hour 20
  27,                                     !- Minute 20
  0.353333333333333,                      !- Value Until Time 20
  15,                                     !- Hour 21
  37,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  47,                                     !- Minute 22
  0.346666666666667,                      !- Value Until Time 22
  15,                                     !- Hour 23
  57,                                     !- Minute 23
  0.343333333333333,                      !- Value Until Time 23
  16,                                     !- Hour 24
  7,                                      !- Minute 24
  0.34,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  17,                                     !- Minute 25
  0.341666666666667,                      !- Value Until Time 25
  16,                                     !- Hour 26
  27,                                     !- Minute 26
  0.343333333333333,                      !- Value Until Time 26
  16,                                     !- Hour 27
  37,                                     !- Minute 27
  0.345,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  47,                                     !- Minute 28
  0.346666666666667,                      !- Value Until Time 28
  16,                                     !- Hour 29
  57,                                     !- Minute 29
  0.348333333333333,                      !- Value Until Time 29
  17,                                     !- Hour 30
  7,                                      !- Minute 30
  0.35,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  17,                                     !- Minute 31
  0.354848484848485,                      !- Value Until Time 31
  17,                                     !- Hour 32
  27,                                     !- Minute 32
  0.35969696969697,                       !- Value Until Time 32
  17,                                     !- Hour 33
  37,                                     !- Minute 33
  0.364545454545455,                      !- Value Until Time 33
  17,                                     !- Hour 34
  47,                                     !- Minute 34
  0.369393939393939,                      !- Value Until Time 34
  17,                                     !- Hour 35
  48,                                     !- Minute 35
  0.37,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {d218a88f-77c5-4b00-96b8-7c72a4a33fe6}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {9e32cbd3-1646-4bd9-9882-9ecf5750249d}, !- Handle
  Schedule Rule 26,                       !- Name
  {3a53b392-c4c4-46ca-9f9c-f570b76ee75f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0b55589-d9c2-4cf9-acc9-9d1d8938b1cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0b55589-d9c2-4cf9-acc9-9d1d8938b1cf}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  54,                                     !- Minute 2
  0.0249999999999999,                     !- Value Until Time 2
  11,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0499999999999998,                     !- Value Until Time 3
  11,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0749999999999997,                     !- Value Until Time 4
  11,                                     !- Hour 5
  24,                                     !- Minute 5
  0.0999999999999996,                     !- Value Until Time 5
  11,                                     !- Hour 6
  34,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  44,                                     !- Minute 7
  0.149999999999999,                      !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  54,                                     !- Minute 9
  0.174242424242424,                      !- Value Until Time 9
  12,                                     !- Hour 10
  4,                                      !- Minute 10
  0.198484848484848,                      !- Value Until Time 10
  12,                                     !- Hour 11
  14,                                     !- Minute 11
  0.222727272727272,                      !- Value Until Time 11
  12,                                     !- Hour 12
  24,                                     !- Minute 12
  0.246969696969697,                      !- Value Until Time 12
  12,                                     !- Hour 13
  26,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  36,                                     !- Minute 14
  0.448787878787879,                      !- Value Until Time 14
  12,                                     !- Hour 15
  46,                                     !- Minute 15
  0.487575757575757,                      !- Value Until Time 15
  12,                                     !- Hour 16
  56,                                     !- Minute 16
  0.526363636363636,                      !- Value Until Time 16
  13,                                     !- Hour 17
  6,                                      !- Minute 17
  0.565151515151515,                      !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  17,                                     !- Minute 19
  0.578333333333333,                      !- Value Until Time 19
  13,                                     !- Hour 20
  27,                                     !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  13,                                     !- Hour 21
  37,                                     !- Minute 21
  0.595,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  47,                                     !- Minute 22
  0.603333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  57,                                     !- Minute 23
  0.611666666666667,                      !- Value Until Time 23
  14,                                     !- Hour 24
  7,                                      !- Minute 24
  0.62,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  17,                                     !- Minute 25
  0.618333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  27,                                     !- Minute 26
  0.616666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  37,                                     !- Minute 27
  0.615,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  47,                                     !- Minute 28
  0.613333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  57,                                     !- Minute 29
  0.611666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.61,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  17,                                     !- Minute 31
  0.591666666666667,                      !- Value Until Time 31
  15,                                     !- Hour 32
  27,                                     !- Minute 32
  0.573333333333333,                      !- Value Until Time 32
  15,                                     !- Hour 33
  37,                                     !- Minute 33
  0.555,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  47,                                     !- Minute 34
  0.536666666666667,                      !- Value Until Time 34
  15,                                     !- Hour 35
  57,                                     !- Minute 35
  0.518333333333334,                      !- Value Until Time 35
  16,                                     !- Hour 36
  7,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  17,                                     !- Minute 37
  0.491666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  27,                                     !- Minute 38
  0.483333333333333,                      !- Value Until Time 38
  16,                                     !- Hour 39
  37,                                     !- Minute 39
  0.475,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  47,                                     !- Minute 40
  0.466666666666666,                      !- Value Until Time 40
  16,                                     !- Hour 41
  57,                                     !- Minute 41
  0.458333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  7,                                      !- Minute 42
  0.45,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  17,                                     !- Minute 43
  0.452424242424243,                      !- Value Until Time 43
  17,                                     !- Hour 44
  27,                                     !- Minute 44
  0.454848484848485,                      !- Value Until Time 44
  17,                                     !- Hour 45
  37,                                     !- Minute 45
  0.457272727272727,                      !- Value Until Time 45
  17,                                     !- Hour 46
  47,                                     !- Minute 46
  0.45969696969697,                       !- Value Until Time 46
  17,                                     !- Hour 47
  48,                                     !- Minute 47
  0.46,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  58,                                     !- Minute 48
  0.457878787878788,                      !- Value Until Time 48
  18,                                     !- Hour 49
  8,                                      !- Minute 49
  0.445757575757576,                      !- Value Until Time 49
  18,                                     !- Hour 50
  18,                                     !- Minute 50
  0.433636363636363,                      !- Value Until Time 50
  18,                                     !- Hour 51
  28,                                     !- Minute 51
  0.421515151515151,                      !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.42,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  40,                                     !- Minute 53
  0.406666666666667,                      !- Value Until Time 53
  18,                                     !- Hour 54
  50,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.38,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  10,                                     !- Minute 56
  0.366666666666666,                      !- Value Until Time 56
  19,                                     !- Hour 57
  20,                                     !- Minute 57
  0.353333333333333,                      !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.34,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  40,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  50,                                     !- Minute 60
  0.226666666666666,                      !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.169999999999999,                      !- Value Until Time 61
  20,                                     !- Hour 62
  10,                                     !- Minute 62
  0.113333333333332,                      !- Value Until Time 62
  20,                                     !- Hour 63
  20,                                     !- Minute 63
  0.0566666666666647,                     !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:Schedule:Day,
  {83c3cf4a-eb0c-49fc-b040-d8188d9eb920}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {82e56561-e6a3-4460-b077-759b00d08fd2}, !- Handle
  Schedule Rule 27,                       !- Name
  {3a53b392-c4c4-46ca-9f9c-f570b76ee75f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4d735fd-795d-445b-8e95-2265bc4ee255}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4d735fd-795d-445b-8e95-2265bc4ee255}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  54,                                     !- Minute 2
  0.0333333333333332,                     !- Value Until Time 2
  11,                                     !- Hour 3
  4,                                      !- Minute 3
  0.0666666666666664,                     !- Value Until Time 3
  11,                                     !- Hour 4
  14,                                     !- Minute 4
  0.0999999999999996,                     !- Value Until Time 4
  11,                                     !- Hour 5
  24,                                     !- Minute 5
  0.133333333333333,                      !- Value Until Time 5
  11,                                     !- Hour 6
  34,                                     !- Minute 6
  0.166666666666666,                      !- Value Until Time 6
  11,                                     !- Hour 7
  44,                                     !- Minute 7
  0.199999999999999,                      !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  54,                                     !- Minute 9
  0.226666666666667,                      !- Value Until Time 9
  12,                                     !- Hour 10
  4,                                      !- Minute 10
  0.253333333333333,                      !- Value Until Time 10
  12,                                     !- Hour 11
  11,                                     !- Minute 11
  0.27,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  21,                                     !- Minute 12
  0.465714285714286,                      !- Value Until Time 12
  12,                                     !- Hour 13
  31,                                     !- Minute 13
  0.511428571428571,                      !- Value Until Time 13
  12,                                     !- Hour 14
  37,                                     !- Minute 14
  0.54,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  47,                                     !- Minute 15
  0.548333333333333,                      !- Value Until Time 15
  12,                                     !- Hour 16
  57,                                     !- Minute 16
  0.556666666666667,                      !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.565,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  17,                                     !- Minute 18
  0.573333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  27,                                     !- Minute 19
  0.581666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  37,                                     !- Minute 20
  0.59,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  47,                                     !- Minute 21
  0.591666666666667,                      !- Value Until Time 21
  13,                                     !- Hour 22
  57,                                     !- Minute 22
  0.593333333333333,                      !- Value Until Time 22
  14,                                     !- Hour 23
  7,                                      !- Minute 23
  0.595,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  17,                                     !- Minute 24
  0.596666666666667,                      !- Value Until Time 24
  14,                                     !- Hour 25
  27,                                     !- Minute 25
  0.598333333333333,                      !- Value Until Time 25
  14,                                     !- Hour 26
  37,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  47,                                     !- Minute 27
  0.581666666666667,                      !- Value Until Time 27
  14,                                     !- Hour 28
  57,                                     !- Minute 28
  0.563333333333333,                      !- Value Until Time 28
  15,                                     !- Hour 29
  7,                                      !- Minute 29
  0.545,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  17,                                     !- Minute 30
  0.526666666666667,                      !- Value Until Time 30
  15,                                     !- Hour 31
  27,                                     !- Minute 31
  0.508333333333334,                      !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.49,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  47,                                     !- Minute 33
  0.488333333333333,                      !- Value Until Time 33
  15,                                     !- Hour 34
  57,                                     !- Minute 34
  0.486666666666667,                      !- Value Until Time 34
  16,                                     !- Hour 35
  7,                                      !- Minute 35
  0.485,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  17,                                     !- Minute 36
  0.483333333333333,                      !- Value Until Time 36
  16,                                     !- Hour 37
  27,                                     !- Minute 37
  0.481666666666667,                      !- Value Until Time 37
  16,                                     !- Hour 38
  37,                                     !- Minute 38
  0.48,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  47,                                     !- Minute 39
  0.478333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  57,                                     !- Minute 40
  0.476666666666667,                      !- Value Until Time 40
  17,                                     !- Hour 41
  7,                                      !- Minute 41
  0.475,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  17,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  27,                                     !- Minute 43
  0.471666666666667,                      !- Value Until Time 43
  17,                                     !- Hour 44
  37,                                     !- Minute 44
  0.47,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  47,                                     !- Minute 45
  0.466190476190476,                      !- Value Until Time 45
  17,                                     !- Hour 46
  57,                                     !- Minute 46
  0.462380952380952,                      !- Value Until Time 46
  18,                                     !- Hour 47
  3,                                      !- Minute 47
  0.46,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:WaterUse:Connections,
  {3ead6989-6825-4cdb-90fd-8b45b4e528e1}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 13 units WUC 0.39gpm at 140F, !- Name
  {dfa6bf07-43ff-4afa-bd75-5f341c36e979}, !- Inlet Node Name
  {583cbf5a-58e3-42e9-abc7-ed25b21da33d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51121557-1bf1-41e3-81ac-8a5814a00f8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d9bb3b3-9384-4ba3-b1e5-6d46484c12e5}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 13 units Service Water Use Def 0.39gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.4605176595804e-05,                    !- Peak Flow Rate {m3/s}
  {af2fa08b-ce9a-4a4c-9cf2-43993a83174d}, !- Target Temperature Schedule Name
  {26072cd1-a938-4e12-9134-f469cf7eb98a}, !- Sensible Fraction Schedule Name
  {46ec4abf-b325-4d18-bb65-52307a560374}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {51121557-1bf1-41e3-81ac-8a5814a00f8d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 13 units Service Water Use 0.39gpm at 140F, !- Name
  {0d9bb3b3-9384-4ba3-b1e5-6d46484c12e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3a53b392-c4c4-46ca-9f9c-f570b76ee75f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1706a91c-3201-427b-807e-6fbb43c0ff00}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2faeea43-f9c4-4822-bd46-3e3aba68e66d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2e6567de-04e8-48a6-9df7-226566b5620d}, !- Plant Side Inlet Node Name
  {f00fbe7c-6323-4882-8227-83dac9ea8497}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {401a56d7-b12c-49dd-8762-c7b3876f0d51}, !- Demand Side Inlet Node Name
  {8d16e388-be96-4272-a9f9-5edcc5b6d3f3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3cfa4d7a-f8c7-40fe-9057-cf1c7130f48f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {911457b6-ba69-4ea1-93fa-013ecdd48046}, !- Demand Mixer Name
  {58deb6a1-a238-4041-bc9c-650d7c40fbde}, !- Demand Splitter Name
  {937adfb8-7a2d-4eee-abcf-997ca0d678cf}, !- Supply Mixer Name
  {f641f26a-b825-4f61-9bdf-34b1855c94c6}; !- Supply Splitter Name

OS:Node,
  {8d57c82e-9da4-47dd-a0b4-0bb4d2979f5d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2e6567de-04e8-48a6-9df7-226566b5620d}, !- Inlet Port
  {cf78d360-7602-4d86-bb50-d1eeb206c1e7}; !- Outlet Port

OS:Node,
  {2faeea43-f9c4-4822-bd46-3e3aba68e66d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {e07cc4a1-bace-4efb-9502-0ad235ba1096}, !- Inlet Port
  {f00fbe7c-6323-4882-8227-83dac9ea8497}; !- Outlet Port

OS:Node,
  {d6cf4709-4974-4c3e-a3bf-3c11e6557357}, !- Handle
  13X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {ed71708e-bee1-47cd-b081-2172e146413d}, !- Inlet Port
  {9a2a56fe-a212-4935-b5c1-b41c6748ad41}; !- Outlet Port

OS:Connector:Mixer,
  {937adfb8-7a2d-4eee-abcf-997ca0d678cf}, !- Handle
  Connector Mixer 9,                      !- Name
  {db699c5e-0f79-4c49-bbf6-7cb43294d828}, !- Outlet Branch Name
  {8600394f-bde6-4b13-bf5d-63545f9ef1cc}, !- Inlet Branch Name 1
  {425ecaf3-2705-464e-aedf-5489e970985f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f641f26a-b825-4f61-9bdf-34b1855c94c6}, !- Handle
  Connector Splitter 9,                   !- Name
  {d737e6ac-b3fe-422c-ae4b-f26e5ee4e722}, !- Inlet Branch Name
  {ed71708e-bee1-47cd-b081-2172e146413d}, !- Outlet Branch Name 1
  {51ababca-8544-4152-95b6-3d9bc51ae248}; !- Outlet Branch Name 2

OS:Connection,
  {2e6567de-04e8-48a6-9df7-226566b5620d}, !- Handle
  {4e3b7765-804c-4938-ac73-f5ef5cea4b27}, !- Name
  {1706a91c-3201-427b-807e-6fbb43c0ff00}, !- Source Object
  14,                                     !- Outlet Port
  {8d57c82e-9da4-47dd-a0b4-0bb4d2979f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed71708e-bee1-47cd-b081-2172e146413d}, !- Handle
  {0984a1a2-89f8-4c9a-b6ca-f6686e2eedaa}, !- Name
  {f641f26a-b825-4f61-9bdf-34b1855c94c6}, !- Source Object
  3,                                      !- Outlet Port
  {d6cf4709-4974-4c3e-a3bf-3c11e6557357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00fbe7c-6323-4882-8227-83dac9ea8497}, !- Handle
  {daa29554-30df-4252-ba46-a9b30cd6598f}, !- Name
  {2faeea43-f9c4-4822-bd46-3e3aba68e66d}, !- Source Object
  3,                                      !- Outlet Port
  {1706a91c-3201-427b-807e-6fbb43c0ff00}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f94889eb-54eb-4147-b560-1e6ee8ce8dd1}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {401a56d7-b12c-49dd-8762-c7b3876f0d51}, !- Inlet Port
  {95747b6e-a02b-4409-945d-cbdd8011f3ca}; !- Outlet Port

OS:Node,
  {01490f8e-5b1b-421a-a156-d79ae98adb76}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {adec572d-fc04-487d-8e31-4562f6edacfa}, !- Inlet Port
  {8d16e388-be96-4272-a9f9-5edcc5b6d3f3}; !- Outlet Port

OS:Node,
  {44d7ed09-9d18-4003-94ff-08752ccd5c10}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {e84c8d25-eadd-4b79-bd5c-bc8f24f948c2}, !- Inlet Port
  {3c619744-bdcb-44cd-b88c-42928d5725f2}; !- Outlet Port

OS:Connector:Mixer,
  {911457b6-ba69-4ea1-93fa-013ecdd48046}, !- Handle
  Connector Mixer 10,                     !- Name
  {2ac489a5-6829-4950-add2-8364b7412cce}, !- Outlet Branch Name
  {2685163a-4643-43e3-876c-e225b4c6aa65}, !- Inlet Branch Name 1
  {75a3b786-1941-460a-871f-ad4c9b73b287}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {58deb6a1-a238-4041-bc9c-650d7c40fbde}, !- Handle
  Connector Splitter 10,                  !- Name
  {e059893c-a01c-4037-a61a-a04b0755f8fb}, !- Inlet Branch Name
  {e84c8d25-eadd-4b79-bd5c-bc8f24f948c2}, !- Outlet Branch Name 1
  {0b6321bf-d5d4-4c59-8ecc-6e62fc54c20e}; !- Outlet Branch Name 2

OS:Connection,
  {401a56d7-b12c-49dd-8762-c7b3876f0d51}, !- Handle
  {79029989-f4fa-40ab-b1ee-9421d8382f80}, !- Name
  {1706a91c-3201-427b-807e-6fbb43c0ff00}, !- Source Object
  17,                                     !- Outlet Port
  {f94889eb-54eb-4147-b560-1e6ee8ce8dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84c8d25-eadd-4b79-bd5c-bc8f24f948c2}, !- Handle
  {1c1554ef-c617-41e8-8c80-50d89837b0bd}, !- Name
  {58deb6a1-a238-4041-bc9c-650d7c40fbde}, !- Source Object
  3,                                      !- Outlet Port
  {44d7ed09-9d18-4003-94ff-08752ccd5c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d16e388-be96-4272-a9f9-5edcc5b6d3f3}, !- Handle
  {69a8b54f-1821-4dc6-925a-15b0df50d594}, !- Name
  {01490f8e-5b1b-421a-a156-d79ae98adb76}, !- Source Object
  3,                                      !- Outlet Port
  {1706a91c-3201-427b-807e-6fbb43c0ff00}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d63252b6-25c7-47d7-a7b9-4ab47a21ec25}, !- Handle
  {1706a91c-3201-427b-807e-6fbb43c0ff00}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3cfa4d7a-f8c7-40fe-9057-cf1c7130f48f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {afca6546-dd4d-428f-9254-1dd71a84463e}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {5e692f5f-c34a-43fc-b727-184f1791d685}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Schedule Name
  {2faeea43-f9c4-4822-bd46-3e3aba68e66d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {04d90960-9d48-4523-a6ca-1c5835c75890}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {cf78d360-7602-4d86-bb50-d1eeb206c1e7}, !- Inlet Node Name
  {5651f85a-8dd9-4c2b-8655-e874ea370493}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3a0059e2-4283-46b0-a12c-2c7a61e1920c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {5651f85a-8dd9-4c2b-8655-e874ea370493}, !- Inlet Port
  {d737e6ac-b3fe-422c-ae4b-f26e5ee4e722}; !- Outlet Port

OS:Connection,
  {cf78d360-7602-4d86-bb50-d1eeb206c1e7}, !- Handle
  {2decd0f3-b863-4c66-b1e9-cc35b08c752b}, !- Name
  {8d57c82e-9da4-47dd-a0b4-0bb4d2979f5d}, !- Source Object
  3,                                      !- Outlet Port
  {04d90960-9d48-4523-a6ca-1c5835c75890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5651f85a-8dd9-4c2b-8655-e874ea370493}, !- Handle
  {63521093-c46a-4438-8e51-d2551cd12ff7}, !- Name
  {04d90960-9d48-4523-a6ca-1c5835c75890}, !- Source Object
  3,                                      !- Outlet Port
  {3a0059e2-4283-46b0-a12c-2c7a61e1920c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d737e6ac-b3fe-422c-ae4b-f26e5ee4e722}, !- Handle
  {184da0c5-a519-494c-b659-20b101fe5b4d}, !- Name
  {3a0059e2-4283-46b0-a12c-2c7a61e1920c}, !- Source Object
  3,                                      !- Outlet Port
  {f641f26a-b825-4f61-9bdf-34b1855c94c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {53f6bab0-bad8-4fe2-b664-88b9934b8385}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {90807f30-1976-4e9f-bc9d-8cbee36c1117}, !- Handle
  13X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  2.4605176595804,                        !- Tank Volume {m3}
  {ffac42ee-f97c-41dc-b8d2-73b8ab8f8879}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  76198.4782447778,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {91ef5f08-ebb1-4806-b719-8558712c5c05}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9a2a56fe-a212-4935-b5c1-b41c6748ad41}, !- Use Side Inlet Node Name
  {ed7bfba1-2243-4b61-a469-21bb2876568c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7db29456-18c7-45d4-9685-4b07f67c9922}, !- Handle
  {90807f30-1976-4e9f-bc9d-8cbee36c1117}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  13;                                     !- Feature Value 1

OS:Node,
  {35aaf424-bc12-4a23-a7fa-80363691cb82}, !- Handle
  13X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {ed7bfba1-2243-4b61-a469-21bb2876568c}, !- Inlet Port
  {8600394f-bde6-4b13-bf5d-63545f9ef1cc}; !- Outlet Port

OS:Connection,
  {9a2a56fe-a212-4935-b5c1-b41c6748ad41}, !- Handle
  {6d569e74-4f8e-4ae9-9353-90514f9b083e}, !- Name
  {d6cf4709-4974-4c3e-a3bf-3c11e6557357}, !- Source Object
  3,                                      !- Outlet Port
  {90807f30-1976-4e9f-bc9d-8cbee36c1117}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ed7bfba1-2243-4b61-a469-21bb2876568c}, !- Handle
  {355dae3c-7600-456d-bc10-18dfde040996}, !- Name
  {90807f30-1976-4e9f-bc9d-8cbee36c1117}, !- Source Object
  32,                                     !- Outlet Port
  {35aaf424-bc12-4a23-a7fa-80363691cb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8600394f-bde6-4b13-bf5d-63545f9ef1cc}, !- Handle
  {0729d827-5cb6-4e26-9de4-228a0e7ab8b7}, !- Name
  {35aaf424-bc12-4a23-a7fa-80363691cb82}, !- Source Object
  3,                                      !- Outlet Port
  {937adfb8-7a2d-4eee-abcf-997ca0d678cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {735ecfb7-fbdc-436d-ae14-a7e680622bc2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {eb9c64e7-f642-4379-a24f-fbb8caef93b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb9c64e7-f642-4379-a24f-fbb8caef93b7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d07f2ac-1351-4843-8177-ed64ceb64c3c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {5280640a-3471-4c89-b4a7-603fa9619409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5280640a-3471-4c89-b4a7-603fa9619409}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {74f4896e-8503-4b8d-a0a8-0f381615b7f9}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c48f1179-08c6-4c55-9cec-cea2a1ac1503}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {74f4896e-8503-4b8d-a0a8-0f381615b7f9}; !- Layer 1

OS:Pipe:Indoor,
  {10cd51cc-40cb-4b68-939e-eaf53eafba96}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 260.0ft, !- Name
  {c48f1179-08c6-4c55-9cec-cea2a1ac1503}, !- Construction
  {95747b6e-a02b-4409-945d-cbdd8011f3ca}, !- Fluid Inlet Node
  {5899b158-13ab-45bb-add0-439b54819053}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {735ecfb7-fbdc-436d-ae14-a7e680622bc2}, !- Ambient Temperature Schedule
  {6d07f2ac-1351-4843-8177-ed64ceb64c3c}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  79.248;                                 !- Pipe Length {m}

OS:Node,
  {009c245b-e389-4dd0-8179-984c1d0069b2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 260.0ft Outlet Water Node, !- Name
  {5899b158-13ab-45bb-add0-439b54819053}, !- Inlet Port
  {e059893c-a01c-4037-a61a-a04b0755f8fb}; !- Outlet Port

OS:Connection,
  {95747b6e-a02b-4409-945d-cbdd8011f3ca}, !- Handle
  {9b51e0d4-b29d-4eec-86c0-3de3d9e083ce}, !- Name
  {f94889eb-54eb-4147-b560-1e6ee8ce8dd1}, !- Source Object
  3,                                      !- Outlet Port
  {10cd51cc-40cb-4b68-939e-eaf53eafba96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5899b158-13ab-45bb-add0-439b54819053}, !- Handle
  {8da52182-d6f4-4baa-ae5f-3c1503b7af93}, !- Name
  {10cd51cc-40cb-4b68-939e-eaf53eafba96}, !- Source Object
  4,                                      !- Outlet Port
  {009c245b-e389-4dd0-8179-984c1d0069b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e059893c-a01c-4037-a61a-a04b0755f8fb}, !- Handle
  {29c5596a-ab80-4334-bf46-9774eb84a7f8}, !- Name
  {009c245b-e389-4dd0-8179-984c1d0069b2}, !- Source Object
  3,                                      !- Outlet Port
  {58deb6a1-a238-4041-bc9c-650d7c40fbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d2f70b5-9a5f-4014-bd07-8a54b53480a5}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {3c767c39-986c-4c68-bed1-d07c0ebe4660}, !- Inlet Node Name
  {ac8f2c1f-807c-4294-9114-04566d7682d1}; !- Outlet Node Name

OS:Node,
  {4c6b41b7-dcf5-4d1c-bbd4-acd44492f141}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {51ababca-8544-4152-95b6-3d9bc51ae248}, !- Inlet Port
  {3c767c39-986c-4c68-bed1-d07c0ebe4660}; !- Outlet Port

OS:Connection,
  {51ababca-8544-4152-95b6-3d9bc51ae248}, !- Handle
  {cc1a6dcc-9c6d-4169-9f2d-423e5130bec9}, !- Name
  {f641f26a-b825-4f61-9bdf-34b1855c94c6}, !- Source Object
  4,                                      !- Outlet Port
  {4c6b41b7-dcf5-4d1c-bbd4-acd44492f141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef3b2fcd-ec0b-464d-832e-102d9b681ed3}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {ac8f2c1f-807c-4294-9114-04566d7682d1}, !- Inlet Port
  {425ecaf3-2705-464e-aedf-5489e970985f}; !- Outlet Port

OS:Connection,
  {3c767c39-986c-4c68-bed1-d07c0ebe4660}, !- Handle
  {2a983dda-4fc4-40ba-8b55-11c018adebd1}, !- Name
  {4c6b41b7-dcf5-4d1c-bbd4-acd44492f141}, !- Source Object
  3,                                      !- Outlet Port
  {3d2f70b5-9a5f-4014-bd07-8a54b53480a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8f2c1f-807c-4294-9114-04566d7682d1}, !- Handle
  {3961636d-36af-4e74-9d70-d1293a8c169d}, !- Name
  {3d2f70b5-9a5f-4014-bd07-8a54b53480a5}, !- Source Object
  3,                                      !- Outlet Port
  {ef3b2fcd-ec0b-464d-832e-102d9b681ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425ecaf3-2705-464e-aedf-5489e970985f}, !- Handle
  {09ce05d8-359b-42ca-a53a-5f8cfca5879d}, !- Name
  {ef3b2fcd-ec0b-464d-832e-102d9b681ed3}, !- Source Object
  3,                                      !- Outlet Port
  {937adfb8-7a2d-4eee-abcf-997ca0d678cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {906c9cff-9ce5-4cf5-bd95-18def059f4ce}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {3c619744-bdcb-44cd-b88c-42928d5725f2}, !- Inlet Node Name
  {dbc4864e-1979-452f-84b8-fa8a99bf5c19}; !- Outlet Node Name

OS:Node,
  {eb40597a-9b9f-4628-8fd3-10f32a121ceb}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {dbc4864e-1979-452f-84b8-fa8a99bf5c19}, !- Inlet Port
  {2685163a-4643-43e3-876c-e225b4c6aa65}; !- Outlet Port

OS:Connection,
  {3c619744-bdcb-44cd-b88c-42928d5725f2}, !- Handle
  {1884c89b-04be-4475-a0a8-f2bb8ce0df68}, !- Name
  {44d7ed09-9d18-4003-94ff-08752ccd5c10}, !- Source Object
  3,                                      !- Outlet Port
  {906c9cff-9ce5-4cf5-bd95-18def059f4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc4864e-1979-452f-84b8-fa8a99bf5c19}, !- Handle
  {ea60a6dc-8e66-43e5-96c4-8af0fcf46c0a}, !- Name
  {906c9cff-9ce5-4cf5-bd95-18def059f4ce}, !- Source Object
  3,                                      !- Outlet Port
  {eb40597a-9b9f-4628-8fd3-10f32a121ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2685163a-4643-43e3-876c-e225b4c6aa65}, !- Handle
  {fb01cd8f-afa1-4eaf-862f-0051b1ddedb5}, !- Name
  {eb40597a-9b9f-4628-8fd3-10f32a121ceb}, !- Source Object
  3,                                      !- Outlet Port
  {911457b6-ba69-4ea1-93fa-013ecdd48046}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9dea15ae-c7dd-4465-8a6a-3876a4a22816}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {225ad059-f924-4716-aaf6-bf37d3d11450}, !- Inlet Node Name
  {e07cc4a1-bace-4efb-9502-0ad235ba1096}; !- Outlet Node Name

OS:Node,
  {1c2df842-a6cf-4afb-903f-8fb43128e9f1}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {db699c5e-0f79-4c49-bbf6-7cb43294d828}, !- Inlet Port
  {225ad059-f924-4716-aaf6-bf37d3d11450}; !- Outlet Port

OS:Connection,
  {db699c5e-0f79-4c49-bbf6-7cb43294d828}, !- Handle
  {b18f93a6-16b2-4b0a-be18-a110a4755e6f}, !- Name
  {937adfb8-7a2d-4eee-abcf-997ca0d678cf}, !- Source Object
  2,                                      !- Outlet Port
  {1c2df842-a6cf-4afb-903f-8fb43128e9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225ad059-f924-4716-aaf6-bf37d3d11450}, !- Handle
  {43aab9f4-ca93-4176-b606-14d77fe823a5}, !- Name
  {1c2df842-a6cf-4afb-903f-8fb43128e9f1}, !- Source Object
  3,                                      !- Outlet Port
  {9dea15ae-c7dd-4465-8a6a-3876a4a22816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07cc4a1-bace-4efb-9502-0ad235ba1096}, !- Handle
  {d0d0fcb9-2ef2-4acb-8182-3623761fe822}, !- Name
  {9dea15ae-c7dd-4465-8a6a-3876a4a22816}, !- Source Object
  3,                                      !- Outlet Port
  {2faeea43-f9c4-4822-bd46-3e3aba68e66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d00c641-239f-4f77-a255-61f36763c9c9}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {9b439509-b7ca-414a-838f-9f79fdabb4dc}, !- Inlet Node Name
  {adec572d-fc04-487d-8e31-4562f6edacfa}; !- Outlet Node Name

OS:Node,
  {e027c4f0-7527-4c3d-b3fc-4f72103cc05e}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {2ac489a5-6829-4950-add2-8364b7412cce}, !- Inlet Port
  {9b439509-b7ca-414a-838f-9f79fdabb4dc}; !- Outlet Port

OS:Connection,
  {2ac489a5-6829-4950-add2-8364b7412cce}, !- Handle
  {7d055b2a-6ece-4667-839a-6f08980660ca}, !- Name
  {911457b6-ba69-4ea1-93fa-013ecdd48046}, !- Source Object
  2,                                      !- Outlet Port
  {e027c4f0-7527-4c3d-b3fc-4f72103cc05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b439509-b7ca-414a-838f-9f79fdabb4dc}, !- Handle
  {bd78cf96-69f1-4dac-bc16-4f88635c3b5c}, !- Name
  {e027c4f0-7527-4c3d-b3fc-4f72103cc05e}, !- Source Object
  3,                                      !- Outlet Port
  {6d00c641-239f-4f77-a255-61f36763c9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adec572d-fc04-487d-8e31-4562f6edacfa}, !- Handle
  {1e77ac92-3c42-4b47-bb3b-8b3a6dd554c8}, !- Name
  {6d00c641-239f-4f77-a255-61f36763c9c9}, !- Source Object
  3,                                      !- Outlet Port
  {01490f8e-5b1b-421a-a156-d79ae98adb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c819c838-da9f-4fd8-91bb-9f71b584f6a8}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 13 units WUC 0.39gpm at 140F Inlet Water Node, !- Name
  {0b6321bf-d5d4-4c59-8ecc-6e62fc54c20e}, !- Inlet Port
  {dfa6bf07-43ff-4afa-bd75-5f341c36e979}; !- Outlet Port

OS:Connection,
  {0b6321bf-d5d4-4c59-8ecc-6e62fc54c20e}, !- Handle
  {86abbb10-f83a-476b-8b38-08baae865ebc}, !- Name
  {58deb6a1-a238-4041-bc9c-650d7c40fbde}, !- Source Object
  4,                                      !- Outlet Port
  {c819c838-da9f-4fd8-91bb-9f71b584f6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e5557f0-ac75-4107-8849-d3b656a9a475}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 13 units WUC 0.39gpm at 140F Outlet Water Node, !- Name
  {583cbf5a-58e3-42e9-abc7-ed25b21da33d}, !- Inlet Port
  {75a3b786-1941-460a-871f-ad4c9b73b287}; !- Outlet Port

OS:Connection,
  {dfa6bf07-43ff-4afa-bd75-5f341c36e979}, !- Handle
  {7a0744e6-262e-4d85-be04-60ea9974f4a6}, !- Name
  {c819c838-da9f-4fd8-91bb-9f71b584f6a8}, !- Source Object
  3,                                      !- Outlet Port
  {3ead6989-6825-4cdb-90fd-8b45b4e528e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583cbf5a-58e3-42e9-abc7-ed25b21da33d}, !- Handle
  {10799a7a-d28f-4f51-ae66-65544ffb9a18}, !- Name
  {3ead6989-6825-4cdb-90fd-8b45b4e528e1}, !- Source Object
  3,                                      !- Outlet Port
  {9e5557f0-ac75-4107-8849-d3b656a9a475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75a3b786-1941-460a-871f-ad4c9b73b287}, !- Handle
  {c297b425-4fdf-49a7-9154-5882e0da9486}, !- Name
  {9e5557f0-ac75-4107-8849-d3b656a9a475}, !- Source Object
  3,                                      !- Outlet Port
  {911457b6-ba69-4ea1-93fa-013ecdd48046}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {090c3aee-ae13-4f13-b627-4f993be4f1d2}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Heating Setpoint Temperature Schedule Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {af6005b3-e988-4ca4-b138-add5d702b86f}, !- Default Day Schedule Name
  {cbd3ed45-5169-4615-a513-3ee581c15252}, !- Summer Design Day Schedule Name
  {15382c56-f0a6-4159-89cf-42d2f5d71e7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af6005b3-e988-4ca4-b138-add5d702b86f}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {ba4bca05-353d-407e-b437-89e5cc86c3be}, !- Handle
  FullServiceRestaurant HtgSetp Summer Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {375bd42a-2c52-4550-9133-922694fad920}, !- Handle
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {72e86f23-1b41-4b9e-b3f9-56a9107e5bd0}, !- Default Day Schedule Name
  {87d5bb69-c2fd-42fb-9cbf-b6fc407f8a43}, !- Summer Design Day Schedule Name
  {c2055ec8-a84f-47f7-9e9f-d2408a39a358}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72e86f23-1b41-4b9e-b3f9-56a9107e5bd0}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {0f1a2001-74e7-4bce-a375-9c4a457ddd8d}, !- Handle
  FullServiceRestaurant ClgSetp Summer Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b5447d66-b418-458d-bf96-8900f593ec6f}, !- Handle
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f2fb078-5b82-497c-a476-e253337bddf8}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Heating Setpoint Temperature Schedule Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9e97d2f-e23b-46ed-b7f4-31020ec2d685}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Heating Setpoint Temperature Schedule Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {061bd71e-b30b-43e6-87cd-df38356f0e9d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Heating Setpoint Temperature Schedule Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec501653-9bc6-4297-81e1-d9e9feb0311e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Heating Setpoint Temperature Schedule Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff00ec53-a233-486f-b1c1-335bc7ab3abc}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Heating Setpoint Temperature Schedule Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e1c4825-c746-4df6-8fbd-26cf6799f3ff}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {9fb65c59-1f52-4da2-9a04-416730419f44}, !- Heating Setpoint Temperature Schedule Name
  {af647c25-0f58-4aa2-9949-db1f7c4b6c30}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9fb65c59-1f52-4da2-9a04-416730419f44}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {c7bc1ee9-84e6-4b1e-b99f-7160d4c499b7}, !- Default Day Schedule Name
  {58baea61-3ef1-426a-8f90-0a579c4638c9}, !- Summer Design Day Schedule Name
  {63ad26aa-9f85-47b4-9c12-45fdd705c717}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7bc1ee9-84e6-4b1e-b99f-7160d4c499b7}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {71f29adc-77f7-4969-a706-7d3e88aa85e8}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b9e8ff41-0d5e-4bbd-91a4-21fcd6fd1188}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {af647c25-0f58-4aa2-9949-db1f7c4b6c30}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {da63fae9-22d1-4b22-9fdb-2dc65d498c0c}, !- Default Day Schedule Name
  {ca9f29f1-b53c-4695-a68c-996cad3f04b2}, !- Summer Design Day Schedule Name
  {119b6481-c33c-4280-a1f3-4dc7528adbb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da63fae9-22d1-4b22-9fdb-2dc65d498c0c}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {fc3acf70-8c29-4278-a9a1-e75de9e9437b}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {af5f9e9d-30ca-4813-860d-b386b5740cb0}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2930035-041b-4e45-a2d2-94bc5c07fe67}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {9fb65c59-1f52-4da2-9a04-416730419f44}, !- Heating Setpoint Temperature Schedule Name
  {af647c25-0f58-4aa2-9949-db1f7c4b6c30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74d9320a-384a-418d-b05b-2364139bc678}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {9fb65c59-1f52-4da2-9a04-416730419f44}, !- Heating Setpoint Temperature Schedule Name
  {af647c25-0f58-4aa2-9949-db1f7c4b6c30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd664f8d-e2da-4c30-818a-94cfb61739fe}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Handle
  StripMall HtgSetp,                      !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {cb7b6560-1491-4787-951f-dd316ee4ad2c}, !- Default Day Schedule Name
  {90852463-6304-497c-9eab-2c151aab8057}, !- Summer Design Day Schedule Name
  {f939063f-76aa-467e-9dbc-6ad79e72da53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb7b6560-1491-4787-951f-dd316ee4ad2c}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0aef8307-b262-4a65-89df-adfa8fa0979d}, !- Handle
  Schedule Rule 28,                       !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9c0fe0e-2486-430a-9260-c8a735500471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9c0fe0e-2486-430a-9260-c8a735500471}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {519e90f3-ac79-4bc3-bcec-8995af976813}, !- Handle
  StripMall HtgSetp Summer Design Day,    !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {842ab429-7008-4f3b-ad92-dd05c3efca08}, !- Handle
  Schedule Rule 29,                       !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d97c736-ef38-47ad-b1f9-6c5b21b704f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d97c736-ef38-47ad-b1f9-6c5b21b704f8}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {371e1785-b918-4831-97ca-b2fd1a999c5c}, !- Handle
  StripMall HtgSetp Winter Design Day,    !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}, !- Handle
  StripMall ClgSetp,                      !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {651997b9-4ee6-43dc-87c8-ab1ee34992bc}, !- Default Day Schedule Name
  {1f672587-e2e4-403c-9b48-aacea6f131da}, !- Summer Design Day Schedule Name
  {541bbeba-7692-4d9d-8275-fb2d2ec92eeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {651997b9-4ee6-43dc-87c8-ab1ee34992bc}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {001d9fad-c917-4118-b947-08e72708c1a6}, !- Handle
  StripMall ClgSetp Summer Design Day,    !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b021763f-6873-4ba7-9292-76ed6187c1c9}, !- Handle
  Schedule Rule 30,                       !- Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c37ce8e6-7be7-4a48-b16f-e6a0e872dde8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c37ce8e6-7be7-4a48-b16f-e6a0e872dde8}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ea44d1b9-7a67-46b8-b6bd-781bdc79b3d1}, !- Handle
  Schedule Rule 31,                       !- Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4d8b13d-1773-4ebe-8c10-9d6bc033cba6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4d8b13d-1773-4ebe-8c10-9d6bc033cba6}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {12b7a9f5-1ace-498a-9812-611e0f559c9c}, !- Handle
  StripMall ClgSetp Winter Design Day,    !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {075a1025-9f8e-47d6-9dd2-fb15bc947d95}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cd42ca1-27be-4f5e-9039-0b17fb6a2701}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {630c8d27-214b-48a2-ad1a-1eaa85ae9619}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09eb8c82-62bc-4562-8e97-9b3a3757f93c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45d2495a-5fc4-489c-9536-94961ad87299}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1692e48c-d5a1-4b2b-a2f7-771de082e590}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {087e3631-7825-412b-8f9b-8d31d8ddd526}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f01ae6c4-52db-402f-8448-e00f0022201d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d66442a5-d3c8-4d0b-a9b4-1242284a3bb8}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6351da3-e99d-4b45-be25-b44b4f122606}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10bcfc1b-1636-4c5b-94a5-f6979ddecb2e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8487906b-db7f-4865-958f-a024ae3f8d59}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37f1976f-01e8-4c34-a022-4f35d14600d1}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57be1cb0-a68b-4eb4-8d56-cbc1e089bfbb}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a87c21fa-26a5-446b-b50a-a8ad7c224a01}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eefa5e34-e7ce-4de6-86e5-462ddfde8da3}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e214ea3a-8ffd-456c-a7da-ead757730cb0}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2c406eb-8f12-45d1-992b-600f4534f192}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f4ac482-88ac-4295-a4a5-0247e99ac677}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b7934f2-9d51-4e87-8908-66a3406d5083}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Heating Setpoint Temperature Schedule Name
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {aa99808e-926e-4f5c-9f4d-27ad5b151d61}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7f950fed-c957-4f0b-9217-074189762bf7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {776d10df-e98f-4c9b-956a-ba2a5f437015}, !- Plant Side Inlet Node Name
  {64ef0d90-d94d-45eb-a16a-193bdf2cdc4d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ecf7bd80-ad88-4279-a1ed-416af8091e63}, !- Demand Side Inlet Node Name
  {4f014295-af0a-455a-884e-787aad63d056}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8bee3b64-3570-40e8-be72-ec8b2164341b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {821b57d2-29b0-4194-9398-55e7fffcde08}, !- Demand Mixer Name
  {f18800af-97b4-472a-8d31-bbffaf10033f}, !- Demand Splitter Name
  {d3021ab0-ab56-4a75-8938-d01ce7158c5f}, !- Supply Mixer Name
  {e0687cfe-6c1f-4494-a62a-8eaa5d9720b1}; !- Supply Splitter Name

OS:Node,
  {2c1d451b-274e-4463-820d-6416fe985545}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {776d10df-e98f-4c9b-956a-ba2a5f437015}, !- Inlet Port
  {af62089e-6656-4c71-abec-9cee47b4c271}; !- Outlet Port

OS:Node,
  {7f950fed-c957-4f0b-9217-074189762bf7}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9c912935-d7e0-49e3-ba11-75814c653ac5}, !- Inlet Port
  {64ef0d90-d94d-45eb-a16a-193bdf2cdc4d}; !- Outlet Port

OS:Node,
  {4d130b02-cbaa-43b6-9ca1-0f37fb0502cb}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {1122ff81-e205-4bd2-a062-f3eb1b91f3e4}, !- Inlet Port
  {e46d258b-901d-4d81-b3a8-0c55c406bd4c}; !- Outlet Port

OS:Connector:Mixer,
  {d3021ab0-ab56-4a75-8938-d01ce7158c5f}, !- Handle
  Connector Mixer 11,                     !- Name
  {01ee1dac-9476-4ae3-a5e3-a36000a254b0}, !- Outlet Branch Name
  {01dd6006-5712-45b0-86c0-ae4b7fc51e84}, !- Inlet Branch Name 1
  {693fe848-e8eb-4823-9e99-b001099d2e16}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e0687cfe-6c1f-4494-a62a-8eaa5d9720b1}, !- Handle
  Connector Splitter 11,                  !- Name
  {7cb8e564-64d6-4c20-80bc-7e98b2415dca}, !- Inlet Branch Name
  {1122ff81-e205-4bd2-a062-f3eb1b91f3e4}, !- Outlet Branch Name 1
  {3dd94e52-84aa-4e95-a5fe-467bdb69758d}; !- Outlet Branch Name 2

OS:Connection,
  {776d10df-e98f-4c9b-956a-ba2a5f437015}, !- Handle
  {6781c728-c9a4-405b-b29b-387b95df33f2}, !- Name
  {aa99808e-926e-4f5c-9f4d-27ad5b151d61}, !- Source Object
  14,                                     !- Outlet Port
  {2c1d451b-274e-4463-820d-6416fe985545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1122ff81-e205-4bd2-a062-f3eb1b91f3e4}, !- Handle
  {dad155c3-950f-4afc-8e36-0630bcc5d208}, !- Name
  {e0687cfe-6c1f-4494-a62a-8eaa5d9720b1}, !- Source Object
  3,                                      !- Outlet Port
  {4d130b02-cbaa-43b6-9ca1-0f37fb0502cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ef0d90-d94d-45eb-a16a-193bdf2cdc4d}, !- Handle
  {4a99e2d5-146d-45c6-acd6-6b2439e6023a}, !- Name
  {7f950fed-c957-4f0b-9217-074189762bf7}, !- Source Object
  3,                                      !- Outlet Port
  {aa99808e-926e-4f5c-9f4d-27ad5b151d61}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fce1d296-126b-4d0e-94dc-7f17474bba25}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {ecf7bd80-ad88-4279-a1ed-416af8091e63}, !- Inlet Port
  {16acfd3a-2af6-4de2-aee5-967e9f76ed78}; !- Outlet Port

OS:Node,
  {19a2de9a-48eb-467d-8b9a-cd0fe65c78ae}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {ab76a9a6-47f1-4b01-9d0d-d79c12f8183a}, !- Inlet Port
  {4f014295-af0a-455a-884e-787aad63d056}; !- Outlet Port

OS:Node,
  {8ba7635b-0d39-43b0-be99-0380e3df4505}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {df54924e-1946-4610-8497-07d7532c39f6}, !- Inlet Port
  {7d536c5a-d3e4-48ba-b1f7-ad40fd0db0e3}; !- Outlet Port

OS:Connector:Mixer,
  {821b57d2-29b0-4194-9398-55e7fffcde08}, !- Handle
  Connector Mixer 12,                     !- Name
  {7d29b11d-6256-417d-a060-c2fd37ada10a}, !- Outlet Branch Name
  {19399df5-01e6-4071-837e-fb46846201e8}, !- Inlet Branch Name 1
  {98686349-839c-462e-8b86-ed034a3ec5cb}, !- Inlet Branch Name 2
  {1699665a-5fc7-4438-8053-a9f25c65c6e3}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f18800af-97b4-472a-8d31-bbffaf10033f}, !- Handle
  Connector Splitter 12,                  !- Name
  {ed9d35f8-113c-4ac7-9208-29c6d58cd178}, !- Inlet Branch Name
  {df54924e-1946-4610-8497-07d7532c39f6}, !- Outlet Branch Name 1
  {41649573-9bbe-4c7f-ab11-a4f9e896f4df}, !- Outlet Branch Name 2
  {2b661678-f868-4c43-a214-62e75c1fb71f}; !- Outlet Branch Name 3

OS:Connection,
  {ecf7bd80-ad88-4279-a1ed-416af8091e63}, !- Handle
  {ddcceb44-96c3-4065-8913-2a475d94c3e8}, !- Name
  {aa99808e-926e-4f5c-9f4d-27ad5b151d61}, !- Source Object
  17,                                     !- Outlet Port
  {fce1d296-126b-4d0e-94dc-7f17474bba25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df54924e-1946-4610-8497-07d7532c39f6}, !- Handle
  {a4ed68b4-0478-4779-95e4-ad5094205b60}, !- Name
  {f18800af-97b4-472a-8d31-bbffaf10033f}, !- Source Object
  3,                                      !- Outlet Port
  {8ba7635b-0d39-43b0-be99-0380e3df4505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f014295-af0a-455a-884e-787aad63d056}, !- Handle
  {2d8f82d7-e98d-45b3-9138-476bb7f00aa6}, !- Name
  {19a2de9a-48eb-467d-8b9a-cd0fe65c78ae}, !- Source Object
  3,                                      !- Outlet Port
  {aa99808e-926e-4f5c-9f4d-27ad5b151d61}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6cedbdc5-23ee-4f2c-910a-d00d9f10e094}, !- Handle
  {aa99808e-926e-4f5c-9f4d-27ad5b151d61}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8bee3b64-3570-40e8-be72-ec8b2164341b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {058681df-99ff-41b9-bb9d-684bd162948a}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {669abef5-0703-45eb-babd-92881c61fb19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {669abef5-0703-45eb-babd-92881c61fb19}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {762a2689-5894-4827-b821-f6e0391b297b}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {058681df-99ff-41b9-bb9d-684bd162948a}, !- Schedule Name
  {7f950fed-c957-4f0b-9217-074189762bf7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {af0e25dd-62fb-4029-9958-8c3c41e643b7}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {af62089e-6656-4c71-abec-9cee47b4c271}, !- Inlet Node Name
  {7875f634-5a85-4b10-965b-7924e8af38f0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {821fa72b-a629-41ba-bace-5d3ad29cdf24}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7875f634-5a85-4b10-965b-7924e8af38f0}, !- Inlet Port
  {7cb8e564-64d6-4c20-80bc-7e98b2415dca}; !- Outlet Port

OS:Connection,
  {af62089e-6656-4c71-abec-9cee47b4c271}, !- Handle
  {a3092912-0627-4e0e-9e5e-2353d3c74217}, !- Name
  {2c1d451b-274e-4463-820d-6416fe985545}, !- Source Object
  3,                                      !- Outlet Port
  {af0e25dd-62fb-4029-9958-8c3c41e643b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7875f634-5a85-4b10-965b-7924e8af38f0}, !- Handle
  {a70a540b-9276-4e48-96ba-4856ac7fa9a1}, !- Name
  {af0e25dd-62fb-4029-9958-8c3c41e643b7}, !- Source Object
  3,                                      !- Outlet Port
  {821fa72b-a629-41ba-bace-5d3ad29cdf24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb8e564-64d6-4c20-80bc-7e98b2415dca}, !- Handle
  {63f2f25b-1cb5-4228-929f-6747ed1eb417}, !- Name
  {821fa72b-a629-41ba-bace-5d3ad29cdf24}, !- Source Object
  3,                                      !- Outlet Port
  {e0687cfe-6c1f-4494-a62a-8eaa5d9720b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3bf51564-291f-4d70-aa39-d671e968a025}, !- Handle
  Boiler 1289kBtu/hr 0.8 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {fe82bc60-73d6-4046-99ab-c2b1204db57a}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {e46d258b-901d-4d81-b3a8-0c55c406bd4c}, !- Boiler Water Inlet Node Name
  {89d91cd3-6454-4805-9734-b23ad31f8edb}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {94e35aae-0be1-4eaa-8611-e986c885d0aa}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {89d91cd3-6454-4805-9734-b23ad31f8edb}, !- Inlet Port
  {01dd6006-5712-45b0-86c0-ae4b7fc51e84}; !- Outlet Port

OS:Connection,
  {e46d258b-901d-4d81-b3a8-0c55c406bd4c}, !- Handle
  {6c5874ae-a89c-427b-b1f0-433b9b76ae2d}, !- Name
  {4d130b02-cbaa-43b6-9ca1-0f37fb0502cb}, !- Source Object
  3,                                      !- Outlet Port
  {3bf51564-291f-4d70-aa39-d671e968a025}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {89d91cd3-6454-4805-9734-b23ad31f8edb}, !- Handle
  {3c70bb59-9b7a-4ad9-9cf8-c2080b9a255f}, !- Name
  {3bf51564-291f-4d70-aa39-d671e968a025}, !- Source Object
  13,                                     !- Outlet Port
  {94e35aae-0be1-4eaa-8611-e986c885d0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01dd6006-5712-45b0-86c0-ae4b7fc51e84}, !- Handle
  {e111bfd6-214f-4312-98a1-1a2388820852}, !- Name
  {94e35aae-0be1-4eaa-8611-e986c885d0aa}, !- Source Object
  3,                                      !- Outlet Port
  {d3021ab0-ab56-4a75-8938-d01ce7158c5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff539268-d312-45eb-9419-6615bc503554}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {989dcfbd-fc84-4bc4-8d82-ac55e306f40d}, !- Inlet Node Name
  {fcb439f8-d229-4b7f-ba2a-29fb6af9b090}; !- Outlet Node Name

OS:Node,
  {fb0bb1c1-4c3c-4f16-83e8-f0d1f93e53c5}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {3dd94e52-84aa-4e95-a5fe-467bdb69758d}, !- Inlet Port
  {989dcfbd-fc84-4bc4-8d82-ac55e306f40d}; !- Outlet Port

OS:Connection,
  {3dd94e52-84aa-4e95-a5fe-467bdb69758d}, !- Handle
  {1d34a0bd-2ca0-4f7f-8447-d4c8e34aea4a}, !- Name
  {e0687cfe-6c1f-4494-a62a-8eaa5d9720b1}, !- Source Object
  4,                                      !- Outlet Port
  {fb0bb1c1-4c3c-4f16-83e8-f0d1f93e53c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2ea44a4-99d0-4343-a92a-9f0373140035}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {fcb439f8-d229-4b7f-ba2a-29fb6af9b090}, !- Inlet Port
  {693fe848-e8eb-4823-9e99-b001099d2e16}; !- Outlet Port

OS:Connection,
  {989dcfbd-fc84-4bc4-8d82-ac55e306f40d}, !- Handle
  {d0c3b166-036e-4520-9961-7a75b4d828ae}, !- Name
  {fb0bb1c1-4c3c-4f16-83e8-f0d1f93e53c5}, !- Source Object
  3,                                      !- Outlet Port
  {ff539268-d312-45eb-9419-6615bc503554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb439f8-d229-4b7f-ba2a-29fb6af9b090}, !- Handle
  {b39a63e9-5487-491c-ad00-6d50f6bf1675}, !- Name
  {ff539268-d312-45eb-9419-6615bc503554}, !- Source Object
  3,                                      !- Outlet Port
  {f2ea44a4-99d0-4343-a92a-9f0373140035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693fe848-e8eb-4823-9e99-b001099d2e16}, !- Handle
  {ca259173-ad21-4af5-9fb4-f04d2fbf86de}, !- Name
  {f2ea44a4-99d0-4343-a92a-9f0373140035}, !- Source Object
  3,                                      !- Outlet Port
  {d3021ab0-ab56-4a75-8938-d01ce7158c5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {893195df-40f2-4b1f-bad1-12993f0ccf0f}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7d536c5a-d3e4-48ba-b1f7-ad40fd0db0e3}, !- Inlet Node Name
  {55a56835-94df-4d56-9ea0-6cb95ed45c41}; !- Outlet Node Name

OS:Node,
  {97d4df38-6dee-4fd0-97e2-b4ba93207ac9}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {55a56835-94df-4d56-9ea0-6cb95ed45c41}, !- Inlet Port
  {19399df5-01e6-4071-837e-fb46846201e8}; !- Outlet Port

OS:Connection,
  {7d536c5a-d3e4-48ba-b1f7-ad40fd0db0e3}, !- Handle
  {e2abf288-9cba-4492-a4a1-1586ebc03080}, !- Name
  {8ba7635b-0d39-43b0-be99-0380e3df4505}, !- Source Object
  3,                                      !- Outlet Port
  {893195df-40f2-4b1f-bad1-12993f0ccf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a56835-94df-4d56-9ea0-6cb95ed45c41}, !- Handle
  {f1274e0c-bffb-437c-8c23-b5ba2940a0a3}, !- Name
  {893195df-40f2-4b1f-bad1-12993f0ccf0f}, !- Source Object
  3,                                      !- Outlet Port
  {97d4df38-6dee-4fd0-97e2-b4ba93207ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19399df5-01e6-4071-837e-fb46846201e8}, !- Handle
  {e41608c6-08ff-4a85-9dcd-b094eb528520}, !- Name
  {97d4df38-6dee-4fd0-97e2-b4ba93207ac9}, !- Source Object
  3,                                      !- Outlet Port
  {821b57d2-29b0-4194-9398-55e7fffcde08}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f59aac0-22d4-4624-a806-fe2ad59972bf}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {0f82c1c8-7ea9-4cfb-80e5-274a0cdb94fa}, !- Inlet Node Name
  {9c912935-d7e0-49e3-ba11-75814c653ac5}; !- Outlet Node Name

OS:Node,
  {6c738d87-4a34-4e2f-bb66-f0331e5a6407}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {01ee1dac-9476-4ae3-a5e3-a36000a254b0}, !- Inlet Port
  {0f82c1c8-7ea9-4cfb-80e5-274a0cdb94fa}; !- Outlet Port

OS:Connection,
  {01ee1dac-9476-4ae3-a5e3-a36000a254b0}, !- Handle
  {a0db4333-859b-4fa1-b835-151bd5f382c4}, !- Name
  {d3021ab0-ab56-4a75-8938-d01ce7158c5f}, !- Source Object
  2,                                      !- Outlet Port
  {6c738d87-4a34-4e2f-bb66-f0331e5a6407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f82c1c8-7ea9-4cfb-80e5-274a0cdb94fa}, !- Handle
  {2694cfa4-f657-45d3-b822-5848e44e0c5f}, !- Name
  {6c738d87-4a34-4e2f-bb66-f0331e5a6407}, !- Source Object
  3,                                      !- Outlet Port
  {3f59aac0-22d4-4624-a806-fe2ad59972bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c912935-d7e0-49e3-ba11-75814c653ac5}, !- Handle
  {a9346191-1024-43ef-907c-1ac051d1e337}, !- Name
  {3f59aac0-22d4-4624-a806-fe2ad59972bf}, !- Source Object
  3,                                      !- Outlet Port
  {7f950fed-c957-4f0b-9217-074189762bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d54a1bc-9648-4c50-9664-353ae18e0f61}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {16acfd3a-2af6-4de2-aee5-967e9f76ed78}, !- Inlet Node Name
  {3d1fca08-2d56-4fc3-a257-7ade7ce4aa11}; !- Outlet Node Name

OS:Node,
  {1dee65f4-ac11-4058-b6ec-cb64b7769479}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {3d1fca08-2d56-4fc3-a257-7ade7ce4aa11}, !- Inlet Port
  {ed9d35f8-113c-4ac7-9208-29c6d58cd178}; !- Outlet Port

OS:Connection,
  {16acfd3a-2af6-4de2-aee5-967e9f76ed78}, !- Handle
  {bd74bb78-7b7b-41d8-97a4-cce1dc9e6354}, !- Name
  {fce1d296-126b-4d0e-94dc-7f17474bba25}, !- Source Object
  3,                                      !- Outlet Port
  {1d54a1bc-9648-4c50-9664-353ae18e0f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1fca08-2d56-4fc3-a257-7ade7ce4aa11}, !- Handle
  {b268396d-9f10-40f7-9630-1ae4d535cf17}, !- Name
  {1d54a1bc-9648-4c50-9664-353ae18e0f61}, !- Source Object
  3,                                      !- Outlet Port
  {1dee65f4-ac11-4058-b6ec-cb64b7769479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9d35f8-113c-4ac7-9208-29c6d58cd178}, !- Handle
  {8987dd89-7d8d-4b9f-ae41-dad8329a04d7}, !- Name
  {1dee65f4-ac11-4058-b6ec-cb64b7769479}, !- Source Object
  3,                                      !- Outlet Port
  {f18800af-97b4-472a-8d31-bbffaf10033f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f45f66d-dde5-4dc1-a8df-de1511b30abc}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {4c51370d-f8d5-474c-86a0-363c6af9155e}, !- Inlet Node Name
  {ab76a9a6-47f1-4b01-9d0d-d79c12f8183a}; !- Outlet Node Name

OS:Node,
  {0e8020a8-9d69-48be-9955-6326069fd3fb}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {7d29b11d-6256-417d-a060-c2fd37ada10a}, !- Inlet Port
  {4c51370d-f8d5-474c-86a0-363c6af9155e}; !- Outlet Port

OS:Connection,
  {7d29b11d-6256-417d-a060-c2fd37ada10a}, !- Handle
  {961df9fb-b04f-4fc6-b7dc-6b2426842c78}, !- Name
  {821b57d2-29b0-4194-9398-55e7fffcde08}, !- Source Object
  2,                                      !- Outlet Port
  {0e8020a8-9d69-48be-9955-6326069fd3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c51370d-f8d5-474c-86a0-363c6af9155e}, !- Handle
  {dc4c8f8a-263b-4c37-9d58-c04e35509404}, !- Name
  {0e8020a8-9d69-48be-9955-6326069fd3fb}, !- Source Object
  3,                                      !- Outlet Port
  {0f45f66d-dde5-4dc1-a8df-de1511b30abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab76a9a6-47f1-4b01-9d0d-d79c12f8183a}, !- Handle
  {2917d22c-6216-4c9b-920c-3b256183faba}, !- Name
  {0f45f66d-dde5-4dc1-a8df-de1511b30abc}, !- Source Object
  3,                                      !- Outlet Port
  {19a2de9a-48eb-467d-8b9a-cd0fe65c78ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d061fc00-53fd-43d1-aa05-67930bfba544}, !- Handle
  18 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {ef929798-f9fd-4ecd-be35-d7d1c54c79eb}, !- Availability Schedule
  {369cb4d2-7217-4401-895b-9f072f02a82b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cdb6e75-04c9-44a5-af3f-9bb812e48f84}, !- Supply Side Inlet Node Name
  {2fff68ef-4594-4356-95ee-7eb471106725}, !- Demand Side Outlet Node Name
  {c0ff1497-7909-4f47-8026-62ef3b4550b1}, !- Demand Side Inlet Node A
  {cc4a83f1-9545-4c1a-9acd-4e72b84a4270}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Demand Mixer Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4004fa02-889d-495b-928f-76104675bdd9}, !- Handle
  18 Zone PVAV Supply Inlet Node,         !- Name
  {9cdb6e75-04c9-44a5-af3f-9bb812e48f84}, !- Inlet Port
  {e876bca0-a507-44e2-83fa-d1371aabd7ca}; !- Outlet Port

OS:Node,
  {633f63f0-6b0a-42a5-942b-6bdf3e90c7e3}, !- Handle
  18 Zone PVAV Supply Outlet Node,        !- Name
  {6de54710-404c-42d7-afc3-86a87eadc079}, !- Inlet Port
  {cc4a83f1-9545-4c1a-9acd-4e72b84a4270}; !- Outlet Port

OS:Connection,
  {9cdb6e75-04c9-44a5-af3f-9bb812e48f84}, !- Handle
  {4f779c30-dfc3-482f-a2b2-1c0da0571c71}, !- Name
  {d061fc00-53fd-43d1-aa05-67930bfba544}, !- Source Object
  8,                                      !- Outlet Port
  {4004fa02-889d-495b-928f-76104675bdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4a83f1-9545-4c1a-9acd-4e72b84a4270}, !- Handle
  {d564da09-a2c9-4aa9-8a3d-cff1fd0cb76a}, !- Name
  {633f63f0-6b0a-42a5-942b-6bdf3e90c7e3}, !- Source Object
  3,                                      !- Outlet Port
  {d061fc00-53fd-43d1-aa05-67930bfba544}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e40ebbc2-96fb-4ebe-bc42-ed97456f8ac6}, !- Handle
  18 Zone PVAV Demand Inlet Node,         !- Name
  {c0ff1497-7909-4f47-8026-62ef3b4550b1}, !- Inlet Port
  {9bdbded5-5407-4cc7-991b-58c0f7602c75}; !- Outlet Port

OS:Node,
  {eb7bcbc2-fdf8-460a-8d2b-96a340d6bfa0}, !- Handle
  18 Zone PVAV Demand Outlet Node,        !- Name
  {00f8e899-5a4b-4583-b33c-3fc8f27f12dc}, !- Inlet Port
  {2fff68ef-4594-4356-95ee-7eb471106725}; !- Outlet Port

OS:Node,
  {3fcff914-2814-4e1f-a2de-831795ac938c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {80bc375c-e1d6-4987-8536-e81054be5d31}, !- Inlet Port
  {2ff95418-6b1f-42c9-bcfd-d9daab0a3ea4}; !- Outlet Port

OS:Connection,
  {c0ff1497-7909-4f47-8026-62ef3b4550b1}, !- Handle
  {5dad46a6-1235-4a84-9e00-36e5cb365161}, !- Name
  {d061fc00-53fd-43d1-aa05-67930bfba544}, !- Source Object
  10,                                     !- Outlet Port
  {e40ebbc2-96fb-4ebe-bc42-ed97456f8ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fff68ef-4594-4356-95ee-7eb471106725}, !- Handle
  {01fefca9-3539-4829-b76b-52e77e99a40d}, !- Name
  {eb7bcbc2-fdf8-460a-8d2b-96a340d6bfa0}, !- Source Object
  3,                                      !- Outlet Port
  {d061fc00-53fd-43d1-aa05-67930bfba544}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9bdbded5-5407-4cc7-991b-58c0f7602c75}, !- Inlet Node Name
  {dea38582-3d40-42ff-acf8-f672ee41927f}, !- Outlet Node Name 1
  {1f8db190-5efc-4af7-929c-641de828c418}, !- Outlet Node Name 2
  {d92fc896-e3a5-4d43-885f-3a8534a599d0}, !- Outlet Node Name 3
  {07d7a350-a4a3-4b7c-8870-7bd2cf4020b8}, !- Outlet Node Name 4
  {ac29c261-9c58-489e-bcb7-d98c6786ad89}, !- Outlet Node Name 5
  {cf038e83-c29f-4eb9-9014-f240ff7d82b7}, !- Outlet Node Name 6
  {d1a31657-613b-4a73-b12b-d5571027a563}, !- Outlet Node Name 7
  {b26d4de7-164e-49f5-888d-2b977707fcc6}, !- Outlet Node Name 8
  {5e9a17bf-94ae-4682-bdfb-b8eba0972f2c}, !- Outlet Node Name 9
  {d2539d8a-d529-4510-887d-4c4601781d19}, !- Outlet Node Name 10
  {335925b4-31d5-453d-96a4-bf8651d1d252}, !- Outlet Node Name 11
  {65ea0c26-1b0f-4e46-b494-551b59c090f0}, !- Outlet Node Name 12
  {14ea83cb-b08a-45c6-b35c-ef35092e48e3}, !- Outlet Node Name 13
  {fbabc666-d5a7-4045-ac11-6d560fd48c5d}, !- Outlet Node Name 14
  {9ab87a3c-b758-4930-a130-08841db80db5}, !- Outlet Node Name 15
  {712918a7-eec5-4fd3-ac92-25a481508e59}, !- Outlet Node Name 16
  {89f02a26-0fd6-41ef-a2cc-4fe92095244e}, !- Outlet Node Name 17
  {48f1ef5d-a168-40aa-80cb-72211bbd9db6}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {00f8e899-5a4b-4583-b33c-3fc8f27f12dc}, !- Outlet Node Name
  {5a2f296c-d079-42e6-8c7b-de2d97795f9c}, !- Inlet Node Name 1
  {eec290f4-3c6c-438a-82c0-e7dd173735b2}, !- Inlet Node Name 2
  {4f309b7f-9157-4c5e-bff2-b2591cb1bc88}, !- Inlet Node Name 3
  {7d578bd1-6615-4f41-92ee-f205caa95ac4}, !- Inlet Node Name 4
  {698785ef-1747-4625-976e-377ca192f6b7}, !- Inlet Node Name 5
  {603a07d5-0630-4f0d-a687-ee060744aab7}, !- Inlet Node Name 6
  {d45c0cfc-12cc-4974-aaff-54e98af7bc0c}, !- Inlet Node Name 7
  {73fdbb0a-8a80-4b10-baec-d8a83e967ae2}, !- Inlet Node Name 8
  {f4773c6f-6b64-4a1d-9123-abcdd0835e18}, !- Inlet Node Name 9
  {bce87588-0e37-493b-a255-03895f807afb}, !- Inlet Node Name 10
  {3e87e031-32e1-46d0-b079-d37c7c4d9e80}, !- Inlet Node Name 11
  {9fb9bb6b-ea76-4bcc-8314-85fecca11169}, !- Inlet Node Name 12
  {b41a4086-9814-42fb-9a04-d0c754ff7c42}, !- Inlet Node Name 13
  {85bf5e16-b9e2-4d4a-88a8-c506ae47f59c}, !- Inlet Node Name 14
  {fc1a086f-80cd-4b25-a545-e7eb1d70ae51}, !- Inlet Node Name 15
  {a13e08b9-0ca3-47e9-9a3c-723970d2df01}, !- Inlet Node Name 16
  {0463a570-df85-421d-96d0-02b78192bc6b}, !- Inlet Node Name 17
  {db36476e-9641-4579-a739-84b670b1da9e}; !- Inlet Node Name 18

OS:Connection,
  {9bdbded5-5407-4cc7-991b-58c0f7602c75}, !- Handle
  {ed594edd-b3f7-4d63-88dd-4c349e1f26e8}, !- Name
  {e40ebbc2-96fb-4ebe-bc42-ed97456f8ac6}, !- Source Object
  3,                                      !- Outlet Port
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f8e899-5a4b-4583-b33c-3fc8f27f12dc}, !- Handle
  {df8f1a52-5632-4c4d-8c2a-ad26995a7c63}, !- Name
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Source Object
  2,                                      !- Outlet Port
  {eb7bcbc2-fdf8-460a-8d2b-96a340d6bfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33609fb9-5d5e-4bb5-a1a8-64a197dd2b6a}, !- Handle
  {d061fc00-53fd-43d1-aa05-67930bfba544}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {369cb4d2-7217-4401-895b-9f072f02a82b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {98d7c670-ec06-445f-afa5-e2ecc555e29b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {169d8d34-5fa4-425f-815d-85bf0a9494d5}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  {c251822f-e08b-41a8-986b-cb1cc27118a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c251822f-e08b-41a8-986b-cb1cc27118a7}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6163c33b-3960-415c-a24c-485cc7627d2d}, !- Handle
  18 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {169d8d34-5fa4-425f-815d-85bf0a9494d5}, !- Schedule Name
  {633f63f0-6b0a-42a5-942b-6bdf3e90c7e3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {3cd21125-2988-4828-9527-e03dd90643a7}, !- Handle
  18 Zone PVAV Fan,                       !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4cbac960-772f-4943-b6e2-568b84048c05}, !- Air Inlet Node Name
  {6de54710-404c-42d7-afc3-86a87eadc079}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {6de54710-404c-42d7-afc3-86a87eadc079}, !- Handle
  {ff0c36cb-34de-4b19-9e09-c954f4cb6d99}, !- Name
  {3cd21125-2988-4828-9527-e03dd90643a7}, !- Source Object
  17,                                     !- Outlet Port
  {633f63f0-6b0a-42a5-942b-6bdf3e90c7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7ced066-df62-44e3-9525-01f95ce48ae8}, !- Handle
  18 Zone PVAV Main Htg Coil,             !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b130d001-ff84-4ac2-b76a-d1248b77e36e}, !- Water Inlet Node Name
  {e6d61d21-9dcf-440f-bd28-992f9ac193cb}, !- Water Outlet Node Name
  {29d6698b-9b13-4f6e-9106-ebf55bae808c}, !- Air Inlet Node Name
  {83546aeb-3251-4006-be1e-bfe3adee7dc4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66d7fde4-9278-4915-8186-1311709e4cf3}, !- Handle
  18 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {41649573-9bbe-4c7f-ab11-a4f9e896f4df}, !- Inlet Port
  {b130d001-ff84-4ac2-b76a-d1248b77e36e}; !- Outlet Port

OS:Connection,
  {41649573-9bbe-4c7f-ab11-a4f9e896f4df}, !- Handle
  {7e4934fd-821e-4ac8-9918-4a85715426a8}, !- Name
  {f18800af-97b4-472a-8d31-bbffaf10033f}, !- Source Object
  4,                                      !- Outlet Port
  {66d7fde4-9278-4915-8186-1311709e4cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e68d4d5-68dc-460e-8b2f-21a3bccd52d8}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {e6d61d21-9dcf-440f-bd28-992f9ac193cb}, !- Inlet Port
  {98686349-839c-462e-8b86-ed034a3ec5cb}; !- Outlet Port

OS:Connection,
  {b130d001-ff84-4ac2-b76a-d1248b77e36e}, !- Handle
  {514b7ebe-5e12-4124-ab3b-43fa832f5db3}, !- Name
  {66d7fde4-9278-4915-8186-1311709e4cf3}, !- Source Object
  3,                                      !- Outlet Port
  {f7ced066-df62-44e3-9525-01f95ce48ae8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6d61d21-9dcf-440f-bd28-992f9ac193cb}, !- Handle
  {9989d59b-20f8-4e54-af85-879898caf5f0}, !- Name
  {f7ced066-df62-44e3-9525-01f95ce48ae8}, !- Source Object
  6,                                      !- Outlet Port
  {1e68d4d5-68dc-460e-8b2f-21a3bccd52d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98686349-839c-462e-8b86-ed034a3ec5cb}, !- Handle
  {8cac8165-30ff-43a2-aef2-1719e065e396}, !- Name
  {1e68d4d5-68dc-460e-8b2f-21a3bccd52d8}, !- Source Object
  3,                                      !- Outlet Port
  {821b57d2-29b0-4194-9398-55e7fffcde08}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {86923836-0a97-4c45-a820-02d2afd5a0e0}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {83546aeb-3251-4006-be1e-bfe3adee7dc4}, !- Inlet Port
  {4cbac960-772f-4943-b6e2-568b84048c05}; !- Outlet Port

OS:Connection,
  {83546aeb-3251-4006-be1e-bfe3adee7dc4}, !- Handle
  {e416ca8f-f703-4d31-806d-d0c4398e3085}, !- Name
  {f7ced066-df62-44e3-9525-01f95ce48ae8}, !- Source Object
  8,                                      !- Outlet Port
  {86923836-0a97-4c45-a820-02d2afd5a0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbac960-772f-4943-b6e2-568b84048c05}, !- Handle
  {61e6ad85-a6b6-4c7e-b6d2-f2af669a0245}, !- Name
  {86923836-0a97-4c45-a820-02d2afd5a0e0}, !- Source Object
  3,                                      !- Outlet Port
  {3cd21125-2988-4828-9527-e03dd90643a7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9092b4b9-4af6-4d99-857c-827d85f70ed0}, !- Handle
  18 Zone PVAV Main Htg Coil Controller,  !- Name
  {f7ced066-df62-44e3-9525-01f95ce48ae8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {701e61fb-453a-490a-a75b-19d4b1ce8576}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil 2867kBtu/hr 8.2EER, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {9291317f-0be8-4398-aba5-cc571e9f5b9e}, !- Air Inlet Node Name
  {f65e1db1-e511-427d-bd95-2b6a386c8a85}, !- Air Outlet Node Name
  {04683b4b-99f2-4ac9-987c-f644d7750b0c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {84ed82a8-ecfd-4bb3-8f4b-94c669fc6b70}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e90883e3-cc4f-48c2-bbba-3bd1cf708533}, !- Energy Input Ratio Function of Temperature Curve Name
  {5486dc30-7fba-48c7-91af-69d997138f2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {09281694-2b89-4638-a70e-e97d169a16e5}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {04683b4b-99f2-4ac9-987c-f644d7750b0c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e90883e3-cc4f-48c2-bbba-3bd1cf708533}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2ca52432-905b-4760-8b46-e737fb2001fd}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a325f2b-c589-4889-ab07-20aa4211fd32}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8e5f3cd-81fe-4dec-b7b8-9ed41381ff04}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17cb51aa-931b-4c9d-8e39-4b88ea91bbbf}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d287336b-ff47-4568-9080-c5290deb1bf8}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b564af60-033f-401b-93b5-90c9246d495b}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {888d178b-03a8-4bec-96f6-7bf4336f2411}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {df211d1c-5329-4db0-9392-4df2a25fe137}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {f65e1db1-e511-427d-bd95-2b6a386c8a85}, !- Inlet Port
  {29d6698b-9b13-4f6e-9106-ebf55bae808c}; !- Outlet Port

OS:Connection,
  {f65e1db1-e511-427d-bd95-2b6a386c8a85}, !- Handle
  {185fe670-01b2-4e6c-8bbe-bee51c47afaf}, !- Name
  {701e61fb-453a-490a-a75b-19d4b1ce8576}, !- Source Object
  8,                                      !- Outlet Port
  {df211d1c-5329-4db0-9392-4df2a25fe137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d6698b-9b13-4f6e-9106-ebf55bae808c}, !- Handle
  {1b07d7a5-3b94-4765-b9aa-e47b6c3373af}, !- Name
  {df211d1c-5329-4db0-9392-4df2a25fe137}, !- Source Object
  3,                                      !- Outlet Port
  {f7ced066-df62-44e3-9525-01f95ce48ae8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09640c52-8c23-4029-9bb6-6556a0e4c9bf}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d008f0ed-7d71-42b0-8bcf-bb2ecb4512ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {034ec996-ec48-47bc-8248-21e076cab74e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {034ec996-ec48-47bc-8248-21e076cab74e}, !- Handle
  18 Zone PVAV Ventilation Controller,    !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {801fa8d8-b18c-4d29-94dd-9241a0bdb130}, !- Handle
  18 Zone PVAV OA System,                 !- Name
  {09640c52-8c23-4029-9bb6-6556a0e4c9bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e26d147-d7cc-4879-9fc8-b080ede07455}, !- Mixed Air Node Name
  {72027631-a0d2-4ef0-b185-3feea4f51b07}, !- Outdoor Air Stream Node Name
  {0bf4e9b0-e734-494e-ac44-6c4b9ebef887}, !- Relief Air Stream Node Name
  {e876bca0-a507-44e2-83fa-d1371aabd7ca}; !- Return Air Stream Node Name

OS:Node,
  {075775ae-3290-4f78-8330-f9cd4e611443}, !- Handle
  18 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {72027631-a0d2-4ef0-b185-3feea4f51b07}; !- Outlet Port

OS:Connection,
  {72027631-a0d2-4ef0-b185-3feea4f51b07}, !- Handle
  {b900014c-efaf-4925-8d18-113f3c8e34b4}, !- Name
  {075775ae-3290-4f78-8330-f9cd4e611443}, !- Source Object
  3,                                      !- Outlet Port
  {801fa8d8-b18c-4d29-94dd-9241a0bdb130}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2015908-8109-4cc0-b2cf-6bd40a04a02f}, !- Handle
  18 Zone PVAV Relief Air Node,           !- Name
  {0bf4e9b0-e734-494e-ac44-6c4b9ebef887}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bf4e9b0-e734-494e-ac44-6c4b9ebef887}, !- Handle
  {e3af6b6f-f144-4104-86f0-87d81bc13a31}, !- Name
  {801fa8d8-b18c-4d29-94dd-9241a0bdb130}, !- Source Object
  7,                                      !- Outlet Port
  {c2015908-8109-4cc0-b2cf-6bd40a04a02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccbfb369-5d2e-4f42-9571-59cf36ae1d0a}, !- Handle
  18 Zone PVAV Mixed Air Node,            !- Name
  {3e26d147-d7cc-4879-9fc8-b080ede07455}, !- Inlet Port
  {9291317f-0be8-4398-aba5-cc571e9f5b9e}; !- Outlet Port

OS:Connection,
  {e876bca0-a507-44e2-83fa-d1371aabd7ca}, !- Handle
  {0ebc40f8-61b6-4c34-bbbd-8f9b31657862}, !- Name
  {4004fa02-889d-495b-928f-76104675bdd9}, !- Source Object
  3,                                      !- Outlet Port
  {801fa8d8-b18c-4d29-94dd-9241a0bdb130}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e26d147-d7cc-4879-9fc8-b080ede07455}, !- Handle
  {1af6879d-b4dd-49da-b366-942fdf95044e}, !- Name
  {801fa8d8-b18c-4d29-94dd-9241a0bdb130}, !- Source Object
  5,                                      !- Outlet Port
  {ccbfb369-5d2e-4f42-9571-59cf36ae1d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9291317f-0be8-4398-aba5-cc571e9f5b9e}, !- Handle
  {2efdb94b-0d5d-43c2-802e-71bf8bb021ae}, !- Name
  {ccbfb369-5d2e-4f42-9571-59cf36ae1d0a}, !- Source Object
  3,                                      !- Outlet Port
  {701e61fb-453a-490a-a75b-19d4b1ce8576}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98d7c670-ec06-445f-afa5-e2ecc555e29b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f85754fc-8765-490a-86c6-3af47328f082}, !- Control Zone or Zone List Name
  {77a68fdb-35dc-4964-9ec3-6ac60efebaee}, !- Cooling Control Zone or Zone List Name
  {e5a6c6a8-e495-4965-b133-9d6a6f3f490f}, !- Heating Control Zone or Zone List Name
  {480272c9-574a-48b5-8e9b-3bc41121c8bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f85754fc-8765-490a-86c6-3af47328f082}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {77a68fdb-35dc-4964-9ec3-6ac60efebaee}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5a6c6a8-e495-4965-b133-9d6a6f3f490f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {480272c9-574a-48b5-8e9b-3bc41121c8bd}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {559cea8b-b3e4-4191-8e90-3cc2cda32dc6}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67f8e07b-39bd-45b6-a085-eae2ea087652}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {344ff345-6e97-4333-8d78-5bca9b055623}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {559cea8b-b3e4-4191-8e90-3cc2cda32dc6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80bc375c-e1d6-4987-8536-e81054be5d31}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a9ecdcf-f7b5-4169-ac78-0571d3d6c3d8}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {864e74c3-113d-449d-a0da-6091de14b4a8}, !- Inlet Port
  {5a2f296c-d079-42e6-8c7b-de2d97795f9c}; !- Outlet Port

OS:Connection,
  {2ff95418-6b1f-42c9-bcfd-d9daab0a3ea4}, !- Handle
  {44bb7c9e-14d7-42f8-9bbd-50513fa56b2d}, !- Name
  {3fcff914-2814-4e1f-a2de-831795ac938c}, !- Source Object
  3,                                      !- Outlet Port
  {f3d4d2cc-5983-4208-b26f-b3672d26ab96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {864e74c3-113d-449d-a0da-6091de14b4a8}, !- Handle
  {50f52ec9-a7c1-49b5-bb5c-6bf8902b5c6f}, !- Name
  {066b70d0-cdc7-49f6-ae9e-dde227dbb072}, !- Source Object
  3,                                      !- Outlet Port
  {4a9ecdcf-f7b5-4169-ac78-0571d3d6c3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2f296c-d079-42e6-8c7b-de2d97795f9c}, !- Handle
  {dcdbedef-5a14-4566-8339-0969689dc347}, !- Name
  {4a9ecdcf-f7b5-4169-ac78-0571d3d6c3d8}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de2833ca-e22c-4250-b328-764a86dc7e71}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {dea38582-3d40-42ff-acf8-f672ee41927f}, !- Inlet Port
  {344ff345-6e97-4333-8d78-5bca9b055623}; !- Outlet Port

OS:Connection,
  {dea38582-3d40-42ff-acf8-f672ee41927f}, !- Handle
  {19103dd9-5a7a-4154-b273-517eac3081da}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  3,                                      !- Outlet Port
  {de2833ca-e22c-4250-b328-764a86dc7e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344ff345-6e97-4333-8d78-5bca9b055623}, !- Handle
  {a40fb0bf-8997-4059-96c8-47bb2f4a1cf1}, !- Name
  {de2833ca-e22c-4250-b328-764a86dc7e71}, !- Source Object
  3,                                      !- Outlet Port
  {67f8e07b-39bd-45b6-a085-eae2ea087652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80bc375c-e1d6-4987-8536-e81054be5d31}, !- Handle
  {85502216-176f-44b3-8086-73d3cec84a5c}, !- Name
  {67f8e07b-39bd-45b6-a085-eae2ea087652}, !- Source Object
  12,                                     !- Outlet Port
  {3fcff914-2814-4e1f-a2de-831795ac938c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bff73424-63c0-4bdd-a9e1-f905f4af0568}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc993a97-e123-4f2a-9fda-d397e196d06c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {755f0d8d-8897-47b1-be91-28e513ec524e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bff73424-63c0-4bdd-a9e1-f905f4af0568}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac2b1f98-9ad1-421c-bf85-4dc7df6260f3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96ee49f3-9ad3-4cbc-9ebf-16e4b99da882}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ac2b1f98-9ad1-421c-bf85-4dc7df6260f3}, !- Inlet Port
  {7237195e-f073-45ba-be19-3f706d6a593f}; !- Outlet Port

OS:Node,
  {c9dc056d-1b96-45e8-9801-5823d77e608e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Return Air Node, !- Name
  {6f947fae-c14e-4b6d-84be-40d58f7692ce}, !- Inlet Port
  {eec290f4-3c6c-438a-82c0-e7dd173735b2}; !- Outlet Port

OS:Connection,
  {7237195e-f073-45ba-be19-3f706d6a593f}, !- Handle
  {7ad59674-3891-46b9-8076-21569dc5549a}, !- Name
  {96ee49f3-9ad3-4cbc-9ebf-16e4b99da882}, !- Source Object
  3,                                      !- Outlet Port
  {817364ae-45bb-4689-b7b3-1519f9f4f9ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f947fae-c14e-4b6d-84be-40d58f7692ce}, !- Handle
  {dc6dda70-3697-4239-8cfb-791afd19f5e7}, !- Name
  {b17cd0b0-4d5a-4feb-8b2d-eb29fd840a2c}, !- Source Object
  3,                                      !- Outlet Port
  {c9dc056d-1b96-45e8-9801-5823d77e608e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec290f4-3c6c-438a-82c0-e7dd173735b2}, !- Handle
  {a3bf6277-bbbe-4920-9370-33a0c9dc2a28}, !- Name
  {c9dc056d-1b96-45e8-9801-5823d77e608e}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bcfa8d49-d396-4218-a25d-579f3082b4b0}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1f8db190-5efc-4af7-929c-641de828c418}, !- Inlet Port
  {755f0d8d-8897-47b1-be91-28e513ec524e}; !- Outlet Port

OS:Connection,
  {1f8db190-5efc-4af7-929c-641de828c418}, !- Handle
  {20bc4e76-9dfa-45d8-a9bd-600ac6abcef1}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  4,                                      !- Outlet Port
  {bcfa8d49-d396-4218-a25d-579f3082b4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755f0d8d-8897-47b1-be91-28e513ec524e}, !- Handle
  {6f86154a-fe51-4912-b16e-a6c5e5a307c6}, !- Name
  {bcfa8d49-d396-4218-a25d-579f3082b4b0}, !- Source Object
  3,                                      !- Outlet Port
  {bc993a97-e123-4f2a-9fda-d397e196d06c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac2b1f98-9ad1-421c-bf85-4dc7df6260f3}, !- Handle
  {5a147921-a7c7-4c42-b683-ea924f61ddbc}, !- Name
  {bc993a97-e123-4f2a-9fda-d397e196d06c}, !- Source Object
  12,                                     !- Outlet Port
  {96ee49f3-9ad3-4cbc-9ebf-16e4b99da882}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5842b461-ef31-4499-bc72-235738f2a3c9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4f286c6f-bebf-4bf8-826b-a64a1d5d7d17}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {18a5695c-8638-485f-ab2a-d1cf9a6825f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5842b461-ef31-4499-bc72-235738f2a3c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {812150db-e42b-4c28-bf9c-62a9f4c4c31c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b23e308-defc-43f0-873c-027a6a7f269e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {812150db-e42b-4c28-bf9c-62a9f4c4c31c}, !- Inlet Port
  {37014806-381f-4030-839a-0e9876b2c101}; !- Outlet Port

OS:Node,
  {73469604-8318-447a-9ddb-392e983208f3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {1da41cb8-fbe2-4c13-9d9f-d3c8404817cb}, !- Inlet Port
  {4f309b7f-9157-4c5e-bff2-b2591cb1bc88}; !- Outlet Port

OS:Connection,
  {37014806-381f-4030-839a-0e9876b2c101}, !- Handle
  {fdfb9359-2e26-4047-afe4-d1c47b492443}, !- Name
  {7b23e308-defc-43f0-873c-027a6a7f269e}, !- Source Object
  3,                                      !- Outlet Port
  {4634f094-4ee2-48f3-926b-7597ee8a1a73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1da41cb8-fbe2-4c13-9d9f-d3c8404817cb}, !- Handle
  {6447c094-d6d5-4eb0-a023-3de5945b94d4}, !- Name
  {c88d39a1-ba51-4d2c-a3f9-06784d706ed2}, !- Source Object
  3,                                      !- Outlet Port
  {73469604-8318-447a-9ddb-392e983208f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f309b7f-9157-4c5e-bff2-b2591cb1bc88}, !- Handle
  {e19795db-85ac-4cf6-9deb-ed7b4e789b17}, !- Name
  {73469604-8318-447a-9ddb-392e983208f3}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1112ed26-4cd0-4a70-9159-f8d746582482}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d92fc896-e3a5-4d43-885f-3a8534a599d0}, !- Inlet Port
  {18a5695c-8638-485f-ab2a-d1cf9a6825f1}; !- Outlet Port

OS:Connection,
  {d92fc896-e3a5-4d43-885f-3a8534a599d0}, !- Handle
  {077253dd-4dee-40f0-9fb3-5af27b9825ec}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  5,                                      !- Outlet Port
  {1112ed26-4cd0-4a70-9159-f8d746582482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a5695c-8638-485f-ab2a-d1cf9a6825f1}, !- Handle
  {8d066a4a-00ac-489c-8b58-02ddc6a56d10}, !- Name
  {1112ed26-4cd0-4a70-9159-f8d746582482}, !- Source Object
  3,                                      !- Outlet Port
  {4f286c6f-bebf-4bf8-826b-a64a1d5d7d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {812150db-e42b-4c28-bf9c-62a9f4c4c31c}, !- Handle
  {2b2e2f2d-65cd-485b-89fa-13486eb54a70}, !- Name
  {4f286c6f-bebf-4bf8-826b-a64a1d5d7d17}, !- Source Object
  12,                                     !- Outlet Port
  {7b23e308-defc-43f0-873c-027a6a7f269e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {39dfab5c-3fbd-4488-9938-7c8e6bdd228a}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fba39105-9441-457c-a612-d41b95869259}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {860faa41-bcd7-4a7f-bd34-04b018f1473e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39dfab5c-3fbd-4488-9938-7c8e6bdd228a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {855ae7b1-65f7-44e1-af12-c5bda4e708f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b5cf30c-141d-40c0-bf09-23cc231a4d9e}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {855ae7b1-65f7-44e1-af12-c5bda4e708f5}, !- Inlet Port
  {88047915-5db2-428e-b56d-7bf7a38acdb4}; !- Outlet Port

OS:Node,
  {66dfaa8c-04d5-4ea5-9cd3-de3134fae561}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Return Air Node, !- Name
  {c0d18c91-06e7-4ad7-a6a3-c2a41bf004f9}, !- Inlet Port
  {7d578bd1-6615-4f41-92ee-f205caa95ac4}; !- Outlet Port

OS:Connection,
  {88047915-5db2-428e-b56d-7bf7a38acdb4}, !- Handle
  {da540ad2-6231-4d53-98a5-850433e3420f}, !- Name
  {7b5cf30c-141d-40c0-bf09-23cc231a4d9e}, !- Source Object
  3,                                      !- Outlet Port
  {0b9b740a-6f82-4b41-90fd-d2fb145d2852}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0d18c91-06e7-4ad7-a6a3-c2a41bf004f9}, !- Handle
  {bd40e083-f425-4163-8a4e-ea1c8ae02d48}, !- Name
  {f132c923-8003-4e8a-8fcf-eb112de6e133}, !- Source Object
  3,                                      !- Outlet Port
  {66dfaa8c-04d5-4ea5-9cd3-de3134fae561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d578bd1-6615-4f41-92ee-f205caa95ac4}, !- Handle
  {de59022b-6c48-44dc-9371-6575dce0ee83}, !- Name
  {66dfaa8c-04d5-4ea5-9cd3-de3134fae561}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a1f3dcc-89d3-4370-9ab3-b979d725fe66}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {07d7a350-a4a3-4b7c-8870-7bd2cf4020b8}, !- Inlet Port
  {860faa41-bcd7-4a7f-bd34-04b018f1473e}; !- Outlet Port

OS:Connection,
  {07d7a350-a4a3-4b7c-8870-7bd2cf4020b8}, !- Handle
  {7042dce4-e9ae-4ea1-a736-ab0a70b2ac39}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  6,                                      !- Outlet Port
  {5a1f3dcc-89d3-4370-9ab3-b979d725fe66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860faa41-bcd7-4a7f-bd34-04b018f1473e}, !- Handle
  {0815e6e0-865a-40bc-b10c-0f73f74a2f88}, !- Name
  {5a1f3dcc-89d3-4370-9ab3-b979d725fe66}, !- Source Object
  3,                                      !- Outlet Port
  {fba39105-9441-457c-a612-d41b95869259}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855ae7b1-65f7-44e1-af12-c5bda4e708f5}, !- Handle
  {3ecfe44b-7fef-4de7-9897-93ca16b3afec}, !- Name
  {fba39105-9441-457c-a612-d41b95869259}, !- Source Object
  12,                                     !- Outlet Port
  {7b5cf30c-141d-40c0-bf09-23cc231a4d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b967320b-ec80-4bac-899f-91bf916a5be3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {193b3e7c-0c29-4ab2-b3c7-d2fa51a945ad}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {e59c34e2-199d-44ea-ad42-49ef6e24c48c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b967320b-ec80-4bac-899f-91bf916a5be3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e1711b97-4c81-4d3e-9194-1b904c32bccf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b4ce61d-58c2-49e5-9300-70d23f834d8f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e1711b97-4c81-4d3e-9194-1b904c32bccf}, !- Inlet Port
  {45d2f5fb-d9a7-42a4-a7a7-e599a88604cb}; !- Outlet Port

OS:Node,
  {b32018a8-430f-423e-834f-047b0879c6ba}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {4e3cf342-9f6e-41fd-bb02-172594bf824b}, !- Inlet Port
  {698785ef-1747-4625-976e-377ca192f6b7}; !- Outlet Port

OS:Connection,
  {45d2f5fb-d9a7-42a4-a7a7-e599a88604cb}, !- Handle
  {d147e580-1b0b-43ef-b8e5-514a7bea8c29}, !- Name
  {2b4ce61d-58c2-49e5-9300-70d23f834d8f}, !- Source Object
  3,                                      !- Outlet Port
  {27dd0440-05f4-4dde-ab02-c4e868aa95cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e3cf342-9f6e-41fd-bb02-172594bf824b}, !- Handle
  {006948f7-4872-4d43-a5a3-7e5d59eb26c2}, !- Name
  {6482753b-5cf0-4d82-a620-9aee8b276170}, !- Source Object
  3,                                      !- Outlet Port
  {b32018a8-430f-423e-834f-047b0879c6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698785ef-1747-4625-976e-377ca192f6b7}, !- Handle
  {88a846a4-849e-4ffb-a571-001d5e0fdd7a}, !- Name
  {b32018a8-430f-423e-834f-047b0879c6ba}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1b7b722b-9e06-4a25-957d-a14508415758}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ac29c261-9c58-489e-bcb7-d98c6786ad89}, !- Inlet Port
  {e59c34e2-199d-44ea-ad42-49ef6e24c48c}; !- Outlet Port

OS:Connection,
  {ac29c261-9c58-489e-bcb7-d98c6786ad89}, !- Handle
  {2af4fb41-d087-4836-aec4-5aa1e372f638}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  7,                                      !- Outlet Port
  {1b7b722b-9e06-4a25-957d-a14508415758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59c34e2-199d-44ea-ad42-49ef6e24c48c}, !- Handle
  {06d03715-74fd-422b-831a-15a1102a1514}, !- Name
  {1b7b722b-9e06-4a25-957d-a14508415758}, !- Source Object
  3,                                      !- Outlet Port
  {193b3e7c-0c29-4ab2-b3c7-d2fa51a945ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1711b97-4c81-4d3e-9194-1b904c32bccf}, !- Handle
  {8dbe17bd-e654-44f6-bcb3-c514913d93ad}, !- Name
  {193b3e7c-0c29-4ab2-b3c7-d2fa51a945ad}, !- Source Object
  12,                                     !- Outlet Port
  {2b4ce61d-58c2-49e5-9300-70d23f834d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ad9605c3-cc31-4e64-9bd9-5570aed4fe6f}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8aa966b6-f754-4a62-8acf-ed1767bcee38}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {b06d0e9e-aa2a-4662-824e-289249adefa8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad9605c3-cc31-4e64-9bd9-5570aed4fe6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c51db89-a7d8-450f-b421-d81448a03755}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {579ab35e-682c-4d7d-b952-668cfc31d9fa}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1c51db89-a7d8-450f-b421-d81448a03755}, !- Inlet Port
  {25341193-11cf-48eb-b01c-4094548966ac}; !- Outlet Port

OS:Node,
  {16558295-a7d9-4e8b-b8db-7275566252bd}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Return Air Node, !- Name
  {3891d079-ea34-4561-ae19-997bf6b071cb}, !- Inlet Port
  {603a07d5-0630-4f0d-a687-ee060744aab7}; !- Outlet Port

OS:Connection,
  {25341193-11cf-48eb-b01c-4094548966ac}, !- Handle
  {c07934de-963f-46b0-a3bb-32933b63c07c}, !- Name
  {579ab35e-682c-4d7d-b952-668cfc31d9fa}, !- Source Object
  3,                                      !- Outlet Port
  {6ce34a91-d98e-4812-8fbb-3d6768ddcd71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3891d079-ea34-4561-ae19-997bf6b071cb}, !- Handle
  {9502139d-1606-4c7d-9f9e-12e60a75a5ac}, !- Name
  {4148ae84-7f7e-42c5-a932-14e8dadae035}, !- Source Object
  3,                                      !- Outlet Port
  {16558295-a7d9-4e8b-b8db-7275566252bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603a07d5-0630-4f0d-a687-ee060744aab7}, !- Handle
  {657894e4-d772-4248-ad35-a8eb22e12d79}, !- Name
  {16558295-a7d9-4e8b-b8db-7275566252bd}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ae54efe0-c792-47ed-9020-624f712f2cce}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cf038e83-c29f-4eb9-9014-f240ff7d82b7}, !- Inlet Port
  {b06d0e9e-aa2a-4662-824e-289249adefa8}; !- Outlet Port

OS:Connection,
  {cf038e83-c29f-4eb9-9014-f240ff7d82b7}, !- Handle
  {72220926-18ef-4921-a71e-3ce1e65145be}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  8,                                      !- Outlet Port
  {ae54efe0-c792-47ed-9020-624f712f2cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06d0e9e-aa2a-4662-824e-289249adefa8}, !- Handle
  {55d95901-ce08-45dc-8988-4c34395229a2}, !- Name
  {ae54efe0-c792-47ed-9020-624f712f2cce}, !- Source Object
  3,                                      !- Outlet Port
  {8aa966b6-f754-4a62-8acf-ed1767bcee38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c51db89-a7d8-450f-b421-d81448a03755}, !- Handle
  {19b9d7d7-90b6-4c3b-80a0-37f6a1a28024}, !- Name
  {8aa966b6-f754-4a62-8acf-ed1767bcee38}, !- Source Object
  12,                                     !- Outlet Port
  {579ab35e-682c-4d7d-b952-668cfc31d9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7c4b06cf-ee2e-40fe-83f4-08326979be2f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc44c8c2-76df-4763-840e-1eb84534604f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {592954f4-2820-46fc-a724-49cbb02e1c41}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7c4b06cf-ee2e-40fe-83f4-08326979be2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6b53c5e-6f40-45e2-b6f1-6ccdb3ece775}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ab39c1a-0e90-4a44-b302-1aa5265aae57}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c6b53c5e-6f40-45e2-b6f1-6ccdb3ece775}, !- Inlet Port
  {39eefd62-04f5-4261-98af-5fd532444d88}; !- Outlet Port

OS:Node,
  {3ccf7d41-6ca7-468e-b560-13d3d9d055be}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {49032fdd-d647-49a0-bdee-a0c89dbe60f5}, !- Inlet Port
  {d45c0cfc-12cc-4974-aaff-54e98af7bc0c}; !- Outlet Port

OS:Connection,
  {39eefd62-04f5-4261-98af-5fd532444d88}, !- Handle
  {aa75a005-5d8c-47ee-bb98-5cd26f778481}, !- Name
  {2ab39c1a-0e90-4a44-b302-1aa5265aae57}, !- Source Object
  3,                                      !- Outlet Port
  {860a6b8a-55b6-40ff-8b31-6db049fe4224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49032fdd-d647-49a0-bdee-a0c89dbe60f5}, !- Handle
  {ebc24c7b-bc31-41c7-b0a4-65c167b64e25}, !- Name
  {d4e038df-0578-435a-b4bd-0e6516087ef9}, !- Source Object
  3,                                      !- Outlet Port
  {3ccf7d41-6ca7-468e-b560-13d3d9d055be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45c0cfc-12cc-4974-aaff-54e98af7bc0c}, !- Handle
  {23c36875-6759-4147-a2e7-fe1789a6e1d8}, !- Name
  {3ccf7d41-6ca7-468e-b560-13d3d9d055be}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d245bdd5-e323-4906-b876-3b1fce75d45e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d1a31657-613b-4a73-b12b-d5571027a563}, !- Inlet Port
  {592954f4-2820-46fc-a724-49cbb02e1c41}; !- Outlet Port

OS:Connection,
  {d1a31657-613b-4a73-b12b-d5571027a563}, !- Handle
  {a41b3f9a-371c-4e7d-b611-bfb08d65e0a2}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  9,                                      !- Outlet Port
  {d245bdd5-e323-4906-b876-3b1fce75d45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592954f4-2820-46fc-a724-49cbb02e1c41}, !- Handle
  {395ce4bc-ff66-4060-a6cb-5a43af15c221}, !- Name
  {d245bdd5-e323-4906-b876-3b1fce75d45e}, !- Source Object
  3,                                      !- Outlet Port
  {fc44c8c2-76df-4763-840e-1eb84534604f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b53c5e-6f40-45e2-b6f1-6ccdb3ece775}, !- Handle
  {165c9e86-4c0b-43b1-a886-d6646d32905b}, !- Name
  {fc44c8c2-76df-4763-840e-1eb84534604f}, !- Source Object
  12,                                     !- Outlet Port
  {2ab39c1a-0e90-4a44-b302-1aa5265aae57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e8cf75d6-6c92-4bb6-a232-61dc29a7102c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ad2f73c-7454-43e4-ae7b-67a81b94d6ac}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {b5ac4c30-f42f-4361-a665-3f315599094c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8cf75d6-6c92-4bb6-a232-61dc29a7102c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51ba29cb-1144-4d02-898e-9fc3743fa5f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e3b512fc-7e5f-4c34-b4f5-c9f96f3d08e2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {51ba29cb-1144-4d02-898e-9fc3743fa5f2}, !- Inlet Port
  {40f22d25-7edd-4543-adfe-6c4227b7332e}; !- Outlet Port

OS:Node,
  {7e3a3821-0e0c-4484-b0a0-0cc09375bcdb}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {c26a6043-01c3-4ff8-9131-079a3b302bcf}, !- Inlet Port
  {73fdbb0a-8a80-4b10-baec-d8a83e967ae2}; !- Outlet Port

OS:Connection,
  {40f22d25-7edd-4543-adfe-6c4227b7332e}, !- Handle
  {ec0b68f3-505e-47ff-aa04-e9a8352d450b}, !- Name
  {e3b512fc-7e5f-4c34-b4f5-c9f96f3d08e2}, !- Source Object
  3,                                      !- Outlet Port
  {18d6a91f-37d7-46a2-a76e-4ea573dbb6ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c26a6043-01c3-4ff8-9131-079a3b302bcf}, !- Handle
  {44dd156f-2752-4e08-a749-abe83536b30b}, !- Name
  {6b856402-d4a3-4c9b-a79d-325749137909}, !- Source Object
  3,                                      !- Outlet Port
  {7e3a3821-0e0c-4484-b0a0-0cc09375bcdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fdbb0a-8a80-4b10-baec-d8a83e967ae2}, !- Handle
  {785ec6e5-3c3f-4d6f-8e57-dc3a5bf44a07}, !- Name
  {7e3a3821-0e0c-4484-b0a0-0cc09375bcdb}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {37118480-2503-4c9c-b9b9-bf34dbfb328f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b26d4de7-164e-49f5-888d-2b977707fcc6}, !- Inlet Port
  {b5ac4c30-f42f-4361-a665-3f315599094c}; !- Outlet Port

OS:Connection,
  {b26d4de7-164e-49f5-888d-2b977707fcc6}, !- Handle
  {131ebe96-d2a4-4785-bea1-e13f4b84f884}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  10,                                     !- Outlet Port
  {37118480-2503-4c9c-b9b9-bf34dbfb328f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ac4c30-f42f-4361-a665-3f315599094c}, !- Handle
  {b64d5006-c7de-4193-be94-6a5a8fb84cbc}, !- Name
  {37118480-2503-4c9c-b9b9-bf34dbfb328f}, !- Source Object
  3,                                      !- Outlet Port
  {3ad2f73c-7454-43e4-ae7b-67a81b94d6ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51ba29cb-1144-4d02-898e-9fc3743fa5f2}, !- Handle
  {c4f8a2cc-3bed-4ac9-aae5-bdc9ad4e4300}, !- Name
  {3ad2f73c-7454-43e4-ae7b-67a81b94d6ac}, !- Source Object
  12,                                     !- Outlet Port
  {e3b512fc-7e5f-4c34-b4f5-c9f96f3d08e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6e7b9c6d-219e-4c63-885c-baa1e703bca7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bac7c978-a7d3-4054-885b-476eb6645944}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {d465a8bf-11ac-4d60-8c0a-0a1025d44362}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e7b9c6d-219e-4c63-885c-baa1e703bca7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4236ce5b-c4b0-4ee9-b6b9-5a78dac555af}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a48d3ad2-1030-467e-8cf5-26d5736989a8}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4236ce5b-c4b0-4ee9-b6b9-5a78dac555af}, !- Inlet Port
  {aea886ab-a2f5-473e-b8e8-14a3a79f5c66}; !- Outlet Port

OS:Node,
  {45ed1fe3-c722-4cc4-99bf-20b905f73535}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {d70f53e9-e328-4342-b257-dbf4984b1ea3}, !- Inlet Port
  {f4773c6f-6b64-4a1d-9123-abcdd0835e18}; !- Outlet Port

OS:Connection,
  {aea886ab-a2f5-473e-b8e8-14a3a79f5c66}, !- Handle
  {6f43735d-3d8b-44c8-9fed-50a5bef270c9}, !- Name
  {a48d3ad2-1030-467e-8cf5-26d5736989a8}, !- Source Object
  3,                                      !- Outlet Port
  {61357bc9-a4d3-47aa-a81b-d82422d07e98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d70f53e9-e328-4342-b257-dbf4984b1ea3}, !- Handle
  {2f7f3c6b-0357-464f-89e0-2250b09c0a3a}, !- Name
  {df9aebed-9076-4e8e-94a2-74e0f7c9798a}, !- Source Object
  3,                                      !- Outlet Port
  {45ed1fe3-c722-4cc4-99bf-20b905f73535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4773c6f-6b64-4a1d-9123-abcdd0835e18}, !- Handle
  {ccaf2d92-ec98-488c-9594-fca281cf03c5}, !- Name
  {45ed1fe3-c722-4cc4-99bf-20b905f73535}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f2cac2ba-78be-4c23-9572-2c663719b53a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5e9a17bf-94ae-4682-bdfb-b8eba0972f2c}, !- Inlet Port
  {d465a8bf-11ac-4d60-8c0a-0a1025d44362}; !- Outlet Port

OS:Connection,
  {5e9a17bf-94ae-4682-bdfb-b8eba0972f2c}, !- Handle
  {f7047b43-30a8-4234-9278-abedc9702bef}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  11,                                     !- Outlet Port
  {f2cac2ba-78be-4c23-9572-2c663719b53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d465a8bf-11ac-4d60-8c0a-0a1025d44362}, !- Handle
  {4a1c3e71-edc2-441a-be2b-740abb4309e4}, !- Name
  {f2cac2ba-78be-4c23-9572-2c663719b53a}, !- Source Object
  3,                                      !- Outlet Port
  {bac7c978-a7d3-4054-885b-476eb6645944}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4236ce5b-c4b0-4ee9-b6b9-5a78dac555af}, !- Handle
  {b78a10c4-1f74-4026-a421-5d69b2d63d46}, !- Name
  {bac7c978-a7d3-4054-885b-476eb6645944}, !- Source Object
  12,                                     !- Outlet Port
  {a48d3ad2-1030-467e-8cf5-26d5736989a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4655526f-889c-4377-8ad0-bc81f3025bff}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6d001c1e-ddcf-47ef-b61c-51e5751da8d2}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {1146eb23-e37e-42f5-83b5-8c4837de4cb2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4655526f-889c-4377-8ad0-bc81f3025bff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {169b9a5e-dee9-44d4-ad72-859ef96abfc1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03d662fb-2dc3-4783-aa46-ca903f143926}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {169b9a5e-dee9-44d4-ad72-859ef96abfc1}, !- Inlet Port
  {b1a1e9c5-237f-4898-977f-c3fe4fc6ed8d}; !- Outlet Port

OS:Node,
  {7d4d737d-91bd-4c59-a23b-cdc1cc1e3022}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Return Air Node, !- Name
  {03d1c2f0-3f73-40c9-abf5-b7dece9f2935}, !- Inlet Port
  {bce87588-0e37-493b-a255-03895f807afb}; !- Outlet Port

OS:Connection,
  {b1a1e9c5-237f-4898-977f-c3fe4fc6ed8d}, !- Handle
  {6767e581-add1-454a-847e-eda44a3a7f90}, !- Name
  {03d662fb-2dc3-4783-aa46-ca903f143926}, !- Source Object
  3,                                      !- Outlet Port
  {9e5c91af-416f-416e-b875-bff2f7345a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d1c2f0-3f73-40c9-abf5-b7dece9f2935}, !- Handle
  {e4b0391a-6e6a-414a-ac0d-2830dbd39f97}, !- Name
  {d2155fbf-4756-4193-890b-f6194e68acba}, !- Source Object
  3,                                      !- Outlet Port
  {7d4d737d-91bd-4c59-a23b-cdc1cc1e3022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce87588-0e37-493b-a255-03895f807afb}, !- Handle
  {e4f88ab8-5766-4689-bd91-856567bce090}, !- Name
  {7d4d737d-91bd-4c59-a23b-cdc1cc1e3022}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5d5de97-5c1a-4d7f-adfc-54c157e17bd9}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d2539d8a-d529-4510-887d-4c4601781d19}, !- Inlet Port
  {1146eb23-e37e-42f5-83b5-8c4837de4cb2}; !- Outlet Port

OS:Connection,
  {d2539d8a-d529-4510-887d-4c4601781d19}, !- Handle
  {8a36cc32-6098-4a3f-8b23-a6e84fc004d7}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  12,                                     !- Outlet Port
  {f5d5de97-5c1a-4d7f-adfc-54c157e17bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1146eb23-e37e-42f5-83b5-8c4837de4cb2}, !- Handle
  {d6c66749-a818-464e-b623-ddd1cf8fd457}, !- Name
  {f5d5de97-5c1a-4d7f-adfc-54c157e17bd9}, !- Source Object
  3,                                      !- Outlet Port
  {6d001c1e-ddcf-47ef-b61c-51e5751da8d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {169b9a5e-dee9-44d4-ad72-859ef96abfc1}, !- Handle
  {2aab1b06-9f94-4c43-b55c-78bbbada7a50}, !- Name
  {6d001c1e-ddcf-47ef-b61c-51e5751da8d2}, !- Source Object
  12,                                     !- Outlet Port
  {03d662fb-2dc3-4783-aa46-ca903f143926}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db798355-0638-406e-a6e9-273e1d49bf32}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b83589ab-51e8-44ad-bd22-6010cc8b5e65}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {7effde16-8566-4bbe-b973-abf7989cbeb6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db798355-0638-406e-a6e9-273e1d49bf32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc80cc90-cb4b-468e-9688-829f1efab193}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {63ab206a-2d2f-40f1-aa91-1b2eb2eb5fbf}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dc80cc90-cb4b-468e-9688-829f1efab193}, !- Inlet Port
  {d96b3205-96dc-4660-91f8-2bb92a149bb8}; !- Outlet Port

OS:Node,
  {567c302c-b361-4c85-95dc-264e746155d5}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Return Air Node, !- Name
  {1d17904c-a8d6-497e-83b5-f65d314c6626}, !- Inlet Port
  {3e87e031-32e1-46d0-b079-d37c7c4d9e80}; !- Outlet Port

OS:Connection,
  {d96b3205-96dc-4660-91f8-2bb92a149bb8}, !- Handle
  {a19b9c97-03ac-4eb1-a41d-dec9f785d6e6}, !- Name
  {63ab206a-2d2f-40f1-aa91-1b2eb2eb5fbf}, !- Source Object
  3,                                      !- Outlet Port
  {b355cec3-bb4b-44ba-bcd6-a33e33c3b4ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d17904c-a8d6-497e-83b5-f65d314c6626}, !- Handle
  {d7776f28-d05f-43f0-87b7-dc35c0460ae2}, !- Name
  {c8c35393-6d25-449a-b238-ef5de20f908d}, !- Source Object
  3,                                      !- Outlet Port
  {567c302c-b361-4c85-95dc-264e746155d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e87e031-32e1-46d0-b079-d37c7c4d9e80}, !- Handle
  {17e2035b-8d82-4c43-9003-9c26d94ffffb}, !- Name
  {567c302c-b361-4c85-95dc-264e746155d5}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {dfe6064b-1045-444f-ae17-1b48555af9eb}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {335925b4-31d5-453d-96a4-bf8651d1d252}, !- Inlet Port
  {7effde16-8566-4bbe-b973-abf7989cbeb6}; !- Outlet Port

OS:Connection,
  {335925b4-31d5-453d-96a4-bf8651d1d252}, !- Handle
  {598ce176-b569-4404-97c9-7d572381a438}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  13,                                     !- Outlet Port
  {dfe6064b-1045-444f-ae17-1b48555af9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7effde16-8566-4bbe-b973-abf7989cbeb6}, !- Handle
  {e3d5f522-d063-48fc-8502-f8cbc4df19a3}, !- Name
  {dfe6064b-1045-444f-ae17-1b48555af9eb}, !- Source Object
  3,                                      !- Outlet Port
  {b83589ab-51e8-44ad-bd22-6010cc8b5e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc80cc90-cb4b-468e-9688-829f1efab193}, !- Handle
  {4b535d65-d02a-453a-9c03-e732dbcb7f1a}, !- Name
  {b83589ab-51e8-44ad-bd22-6010cc8b5e65}, !- Source Object
  12,                                     !- Outlet Port
  {63ab206a-2d2f-40f1-aa91-1b2eb2eb5fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {682a5196-2526-4bc1-af1f-43a7b1ac4c91}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfa87d89-91fe-4270-b37a-1c4e5f1b75f9}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {a5c099ed-c530-45c9-9185-6263007847e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {682a5196-2526-4bc1-af1f-43a7b1ac4c91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2a0a50d-0da8-41c2-ade6-4a247bcf45c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec6b6181-82f4-4b69-ad18-cbe1c16ec527}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a2a0a50d-0da8-41c2-ade6-4a247bcf45c0}, !- Inlet Port
  {088a0e61-5cf4-45bb-ae8d-6b93f7068cd2}; !- Outlet Port

OS:Node,
  {5641b97b-774c-4538-bad8-1865ea587529}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Return Air Node, !- Name
  {ccdf8a42-f0d5-4bea-9e65-7f7e618aa67b}, !- Inlet Port
  {9fb9bb6b-ea76-4bcc-8314-85fecca11169}; !- Outlet Port

OS:Connection,
  {088a0e61-5cf4-45bb-ae8d-6b93f7068cd2}, !- Handle
  {81b7e11a-3710-45e0-a1a5-022f10bb2910}, !- Name
  {ec6b6181-82f4-4b69-ad18-cbe1c16ec527}, !- Source Object
  3,                                      !- Outlet Port
  {26316d30-b756-4cd6-a6e9-6256406411e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccdf8a42-f0d5-4bea-9e65-7f7e618aa67b}, !- Handle
  {c115bd54-211e-494e-b380-3423d0f65a30}, !- Name
  {1311c586-2da7-4c2a-a3a8-3687872d9d56}, !- Source Object
  3,                                      !- Outlet Port
  {5641b97b-774c-4538-bad8-1865ea587529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb9bb6b-ea76-4bcc-8314-85fecca11169}, !- Handle
  {5d219a2d-db5f-43da-a2a2-414c41b5a219}, !- Name
  {5641b97b-774c-4538-bad8-1865ea587529}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b527eac2-f71a-4685-bc18-71dbf7af914f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {65ea0c26-1b0f-4e46-b494-551b59c090f0}, !- Inlet Port
  {a5c099ed-c530-45c9-9185-6263007847e0}; !- Outlet Port

OS:Connection,
  {65ea0c26-1b0f-4e46-b494-551b59c090f0}, !- Handle
  {295a2168-b047-448f-87d3-d6bde89a824b}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  14,                                     !- Outlet Port
  {b527eac2-f71a-4685-bc18-71dbf7af914f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c099ed-c530-45c9-9185-6263007847e0}, !- Handle
  {09bf8a53-a58d-4d38-91c9-fcc72e0856a2}, !- Name
  {b527eac2-f71a-4685-bc18-71dbf7af914f}, !- Source Object
  3,                                      !- Outlet Port
  {cfa87d89-91fe-4270-b37a-1c4e5f1b75f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2a0a50d-0da8-41c2-ade6-4a247bcf45c0}, !- Handle
  {421e582c-f51b-4b0d-a641-fe4eeaff82f0}, !- Name
  {cfa87d89-91fe-4270-b37a-1c4e5f1b75f9}, !- Source Object
  12,                                     !- Outlet Port
  {ec6b6181-82f4-4b69-ad18-cbe1c16ec527}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {39884da0-a167-4508-8f95-824aeefac443}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d45795f-502c-4d3c-aec3-7e7805640ee5}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {3614e498-f0bf-4f4a-882e-7ca94f9988a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39884da0-a167-4508-8f95-824aeefac443}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a07de1b-fe8c-4257-b5cc-c46583361b30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab7b1734-9ad3-43ff-9cde-a2e512e2973e}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1a07de1b-fe8c-4257-b5cc-c46583361b30}, !- Inlet Port
  {27295c22-459c-4581-a60a-a1fd1faaf8c4}; !- Outlet Port

OS:Node,
  {b3414fae-5c39-43f6-a079-bfc875f8aa9c}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Return Air Node, !- Name
  {38037e46-c999-47c5-ab58-c9f53e5cc88f}, !- Inlet Port
  {b41a4086-9814-42fb-9a04-d0c754ff7c42}; !- Outlet Port

OS:Connection,
  {27295c22-459c-4581-a60a-a1fd1faaf8c4}, !- Handle
  {e16a453b-6e8a-41fa-a1b0-9744bf155a61}, !- Name
  {ab7b1734-9ad3-43ff-9cde-a2e512e2973e}, !- Source Object
  3,                                      !- Outlet Port
  {594716e4-be73-4e13-9872-67ca79afa1d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38037e46-c999-47c5-ab58-c9f53e5cc88f}, !- Handle
  {24767be4-b664-486c-bd51-873369e99319}, !- Name
  {eccdbd0a-dd05-4678-9c1f-dc076344007d}, !- Source Object
  3,                                      !- Outlet Port
  {b3414fae-5c39-43f6-a079-bfc875f8aa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41a4086-9814-42fb-9a04-d0c754ff7c42}, !- Handle
  {1562eec2-ec10-4bf0-8413-34786f93dd4e}, !- Name
  {b3414fae-5c39-43f6-a079-bfc875f8aa9c}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d29219d0-6c95-4681-8d9c-b79bf8645bb3}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {14ea83cb-b08a-45c6-b35c-ef35092e48e3}, !- Inlet Port
  {3614e498-f0bf-4f4a-882e-7ca94f9988a0}; !- Outlet Port

OS:Connection,
  {14ea83cb-b08a-45c6-b35c-ef35092e48e3}, !- Handle
  {3875c390-efcb-4d2c-9785-1f0062905867}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  15,                                     !- Outlet Port
  {d29219d0-6c95-4681-8d9c-b79bf8645bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3614e498-f0bf-4f4a-882e-7ca94f9988a0}, !- Handle
  {0983dbe0-9d8d-477c-8915-59aa142eedc9}, !- Name
  {d29219d0-6c95-4681-8d9c-b79bf8645bb3}, !- Source Object
  3,                                      !- Outlet Port
  {1d45795f-502c-4d3c-aec3-7e7805640ee5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a07de1b-fe8c-4257-b5cc-c46583361b30}, !- Handle
  {ce85d697-29d7-41be-95c8-55835db27e30}, !- Name
  {1d45795f-502c-4d3c-aec3-7e7805640ee5}, !- Source Object
  12,                                     !- Outlet Port
  {ab7b1734-9ad3-43ff-9cde-a2e512e2973e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1550d7e8-92a5-4fce-b9d5-008f13fd141c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {63084152-8c37-4ba3-b8d1-4270b212c8f0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {4d4d3c82-4122-422b-9651-276c8c98ff19}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1550d7e8-92a5-4fce-b9d5-008f13fd141c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eacfeeee-972d-4e87-a37e-9dc23ef6fe8d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6a39d33-1324-45e6-a490-59cd0b5abee1}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {eacfeeee-972d-4e87-a37e-9dc23ef6fe8d}, !- Inlet Port
  {25249ed1-ec87-4b8d-ae22-26d45a4ff287}; !- Outlet Port

OS:Node,
  {7fb2c0ef-751a-4102-bb93-d3f08e9643a7}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Return Air Node, !- Name
  {f99fae12-6e77-48d1-9972-19c45a24f2a7}, !- Inlet Port
  {85bf5e16-b9e2-4d4a-88a8-c506ae47f59c}; !- Outlet Port

OS:Connection,
  {25249ed1-ec87-4b8d-ae22-26d45a4ff287}, !- Handle
  {0828c6d9-626b-41f8-94df-27cf743b1095}, !- Name
  {f6a39d33-1324-45e6-a490-59cd0b5abee1}, !- Source Object
  3,                                      !- Outlet Port
  {b4ca86b2-cde0-40d3-91b2-861210ca848a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f99fae12-6e77-48d1-9972-19c45a24f2a7}, !- Handle
  {5b3a0d7e-98d0-4b31-9249-fac9c12f4d75}, !- Name
  {9d86447c-390b-4b80-91f9-db19e5c9f103}, !- Source Object
  3,                                      !- Outlet Port
  {7fb2c0ef-751a-4102-bb93-d3f08e9643a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bf5e16-b9e2-4d4a-88a8-c506ae47f59c}, !- Handle
  {b46519f3-e5cd-4e6f-99e2-230e40c075dd}, !- Name
  {7fb2c0ef-751a-4102-bb93-d3f08e9643a7}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f20fc7e2-bc43-402e-842e-1a2a2ea16bbd}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fbabc666-d5a7-4045-ac11-6d560fd48c5d}, !- Inlet Port
  {4d4d3c82-4122-422b-9651-276c8c98ff19}; !- Outlet Port

OS:Connection,
  {fbabc666-d5a7-4045-ac11-6d560fd48c5d}, !- Handle
  {3a056683-495e-403b-81b1-95da3538d92e}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  16,                                     !- Outlet Port
  {f20fc7e2-bc43-402e-842e-1a2a2ea16bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4d3c82-4122-422b-9651-276c8c98ff19}, !- Handle
  {2db71d3f-ce79-4229-a0a6-6675e5cdd1dc}, !- Name
  {f20fc7e2-bc43-402e-842e-1a2a2ea16bbd}, !- Source Object
  3,                                      !- Outlet Port
  {63084152-8c37-4ba3-b8d1-4270b212c8f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eacfeeee-972d-4e87-a37e-9dc23ef6fe8d}, !- Handle
  {23b4778b-88ba-4d8e-be59-5ddc7ecc1956}, !- Name
  {63084152-8c37-4ba3-b8d1-4270b212c8f0}, !- Source Object
  12,                                     !- Outlet Port
  {f6a39d33-1324-45e6-a490-59cd0b5abee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34ab8fe6-f0a7-433d-aa0f-9f1b17796c7b}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dae4cc93-f1d0-40b5-be30-032ccbaa3935}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {c9651780-8516-40f4-9474-9ea3ccf62b6d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34ab8fe6-f0a7-433d-aa0f-9f1b17796c7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60f3e60a-e267-4064-ae64-af42c1fd419b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cac6ed8a-6dc6-430f-928b-e2b480e0211d}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {60f3e60a-e267-4064-ae64-af42c1fd419b}, !- Inlet Port
  {7fed35d9-7875-41fc-906f-67a50956eddb}; !- Outlet Port

OS:Node,
  {2693e052-f6b2-4fa9-8237-1911fe82ff20}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Return Air Node, !- Name
  {2437a5d2-f835-40be-8818-b886abc058c1}, !- Inlet Port
  {fc1a086f-80cd-4b25-a545-e7eb1d70ae51}; !- Outlet Port

OS:Connection,
  {7fed35d9-7875-41fc-906f-67a50956eddb}, !- Handle
  {706cbe44-2a49-499d-9cfe-d4dbe0668406}, !- Name
  {cac6ed8a-6dc6-430f-928b-e2b480e0211d}, !- Source Object
  3,                                      !- Outlet Port
  {959ebfb6-a5c3-473a-9df1-7e26cada9e4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2437a5d2-f835-40be-8818-b886abc058c1}, !- Handle
  {d9d05551-a130-4d78-85b5-c4ca58403f60}, !- Name
  {fa0a08f1-b6f0-48f6-8911-3f16d006393e}, !- Source Object
  3,                                      !- Outlet Port
  {2693e052-f6b2-4fa9-8237-1911fe82ff20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1a086f-80cd-4b25-a545-e7eb1d70ae51}, !- Handle
  {9876c688-12f9-4078-86a9-5230d3850f4f}, !- Name
  {2693e052-f6b2-4fa9-8237-1911fe82ff20}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {9875fc50-1f8b-4cca-a0da-2d9f1042bf13}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9ab87a3c-b758-4930-a130-08841db80db5}, !- Inlet Port
  {c9651780-8516-40f4-9474-9ea3ccf62b6d}; !- Outlet Port

OS:Connection,
  {9ab87a3c-b758-4930-a130-08841db80db5}, !- Handle
  {90219f87-8155-4db1-93b0-e8450aa73001}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  17,                                     !- Outlet Port
  {9875fc50-1f8b-4cca-a0da-2d9f1042bf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9651780-8516-40f4-9474-9ea3ccf62b6d}, !- Handle
  {fbb42929-1956-4868-a8fc-2ac3348d699d}, !- Name
  {9875fc50-1f8b-4cca-a0da-2d9f1042bf13}, !- Source Object
  3,                                      !- Outlet Port
  {dae4cc93-f1d0-40b5-be30-032ccbaa3935}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60f3e60a-e267-4064-ae64-af42c1fd419b}, !- Handle
  {9f3f4566-65fd-4c16-a9d2-419327afe69e}, !- Name
  {dae4cc93-f1d0-40b5-be30-032ccbaa3935}, !- Source Object
  12,                                     !- Outlet Port
  {cac6ed8a-6dc6-430f-928b-e2b480e0211d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c1c3d7ec-50f6-4dfa-aaf7-24c0d06a7118}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33bb293e-ae1f-4819-b024-1e246735c5c6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {834b4b23-3752-44cf-8fad-16251a5c140f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1c3d7ec-50f6-4dfa-aaf7-24c0d06a7118}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {71e6a693-9eda-4664-a6f6-1d8780833d00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08db133f-9898-4718-a82d-69266b144194}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {71e6a693-9eda-4664-a6f6-1d8780833d00}, !- Inlet Port
  {4abab543-43bb-46b0-9036-b955127f1903}; !- Outlet Port

OS:Node,
  {45695a10-cc8e-49d3-8c64-0c10aa9d16bd}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Return Air Node, !- Name
  {91237eaa-2ab9-4ef0-904b-691b467b4c6d}, !- Inlet Port
  {a13e08b9-0ca3-47e9-9a3c-723970d2df01}; !- Outlet Port

OS:Connection,
  {4abab543-43bb-46b0-9036-b955127f1903}, !- Handle
  {95a208e2-b4ab-4562-8999-2d4762c0337c}, !- Name
  {08db133f-9898-4718-a82d-69266b144194}, !- Source Object
  3,                                      !- Outlet Port
  {469516ce-345d-42f0-a5bf-7c4b01177c18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91237eaa-2ab9-4ef0-904b-691b467b4c6d}, !- Handle
  {a0e9d1e5-c6ab-41ec-a662-55bf1ffe8c34}, !- Name
  {728e4bec-9031-4235-9ba5-3089e5c39a04}, !- Source Object
  3,                                      !- Outlet Port
  {45695a10-cc8e-49d3-8c64-0c10aa9d16bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13e08b9-0ca3-47e9-9a3c-723970d2df01}, !- Handle
  {00f93f1a-bc31-4e32-9e5b-7aac80a7867a}, !- Name
  {45695a10-cc8e-49d3-8c64-0c10aa9d16bd}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {96d4abad-b884-4b69-b890-62ddb1af17a9}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {712918a7-eec5-4fd3-ac92-25a481508e59}, !- Inlet Port
  {834b4b23-3752-44cf-8fad-16251a5c140f}; !- Outlet Port

OS:Connection,
  {712918a7-eec5-4fd3-ac92-25a481508e59}, !- Handle
  {2a304ac3-1109-4740-9877-eda0483b5e7e}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  18,                                     !- Outlet Port
  {96d4abad-b884-4b69-b890-62ddb1af17a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834b4b23-3752-44cf-8fad-16251a5c140f}, !- Handle
  {0f62bf93-dcdb-454b-a119-7470cb839b8e}, !- Name
  {96d4abad-b884-4b69-b890-62ddb1af17a9}, !- Source Object
  3,                                      !- Outlet Port
  {33bb293e-ae1f-4819-b024-1e246735c5c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71e6a693-9eda-4664-a6f6-1d8780833d00}, !- Handle
