  {09d8623f-55f9-46f7-8e96-b0fa54d2018c}, !- Name
  {33bb293e-ae1f-4819-b024-1e246735c5c6}, !- Source Object
  12,                                     !- Outlet Port
  {08db133f-9898-4718-a82d-69266b144194}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c95074f3-db88-418f-a9e9-2846302f0810}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e2d375e-dbd6-4af9-b093-6741e2130e08}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {3a9f6a79-d65f-4465-bb99-4500d81c8f21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c95074f3-db88-418f-a9e9-2846302f0810}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2caf67fa-3ab4-453e-9a40-44eb58e569fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1335e400-11c9-428a-b3ec-31cedc79695c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2caf67fa-3ab4-453e-9a40-44eb58e569fe}, !- Inlet Port
  {372e453e-cb19-435b-be01-a242db813f58}; !- Outlet Port

OS:Node,
  {1266fe96-f41e-4f4b-b51b-d0796e0bce60}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Return Air Node, !- Name
  {ef3d5438-55bb-43a1-af70-73e887f9ecfa}, !- Inlet Port
  {0463a570-df85-421d-96d0-02b78192bc6b}; !- Outlet Port

OS:Connection,
  {372e453e-cb19-435b-be01-a242db813f58}, !- Handle
  {a914fc65-2713-428b-8847-68a6b2ea7b95}, !- Name
  {1335e400-11c9-428a-b3ec-31cedc79695c}, !- Source Object
  3,                                      !- Outlet Port
  {24d01780-40b4-458f-9861-258295279994}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef3d5438-55bb-43a1-af70-73e887f9ecfa}, !- Handle
  {34310587-5af8-41e6-9f53-77f64ae98db6}, !- Name
  {0243d460-9de6-4dec-b974-56019b131e37}, !- Source Object
  3,                                      !- Outlet Port
  {1266fe96-f41e-4f4b-b51b-d0796e0bce60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0463a570-df85-421d-96d0-02b78192bc6b}, !- Handle
  {bc1c9aea-5e10-4627-a70f-fc0a246961ba}, !- Name
  {1266fe96-f41e-4f4b-b51b-d0796e0bce60}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {ae7d2ec5-3959-4478-afe8-98f20815129f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {89f02a26-0fd6-41ef-a2cc-4fe92095244e}, !- Inlet Port
  {3a9f6a79-d65f-4465-bb99-4500d81c8f21}; !- Outlet Port

OS:Connection,
  {89f02a26-0fd6-41ef-a2cc-4fe92095244e}, !- Handle
  {630b4546-66e6-456e-8cd4-5e48e191de08}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  19,                                     !- Outlet Port
  {ae7d2ec5-3959-4478-afe8-98f20815129f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9f6a79-d65f-4465-bb99-4500d81c8f21}, !- Handle
  {91926dbc-9ccd-42c8-8cf4-447f7141bc64}, !- Name
  {ae7d2ec5-3959-4478-afe8-98f20815129f}, !- Source Object
  3,                                      !- Outlet Port
  {7e2d375e-dbd6-4af9-b093-6741e2130e08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2caf67fa-3ab4-453e-9a40-44eb58e569fe}, !- Handle
  {e029f6f5-70e1-4172-b01c-ea42b0983773}, !- Name
  {7e2d375e-dbd6-4af9-b093-6741e2130e08}, !- Source Object
  12,                                     !- Outlet Port
  {1335e400-11c9-428a-b3ec-31cedc79695c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8cb99716-2c16-41e3-8bd1-863a193a48ae}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {df380f15-eb10-4b22-8bf6-6bd6b25ce3b6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {3f2cb1ca-8127-47da-8549-6ba63702144b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8cb99716-2c16-41e3-8bd1-863a193a48ae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a48152b-bad5-43fd-bcda-ac47a71d8040}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0149368c-860a-4628-a9e7-490eb00d1a7a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8a48152b-bad5-43fd-bcda-ac47a71d8040}, !- Inlet Port
  {4484ec3d-5d78-4907-86a7-6c540e3305a4}; !- Outlet Port

OS:Node,
  {2d367660-0b71-4d3b-8044-402d6485b015}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Return Air Node, !- Name
  {f2407794-5568-42ca-9d3a-25b0afb55de0}, !- Inlet Port
  {db36476e-9641-4579-a739-84b670b1da9e}; !- Outlet Port

OS:Connection,
  {4484ec3d-5d78-4907-86a7-6c540e3305a4}, !- Handle
  {bbc6fcfb-455f-41fd-ba78-6cfb3e353b35}, !- Name
  {0149368c-860a-4628-a9e7-490eb00d1a7a}, !- Source Object
  3,                                      !- Outlet Port
  {d1135113-9b6d-45f0-a368-2a5d13f8b313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2407794-5568-42ca-9d3a-25b0afb55de0}, !- Handle
  {cf2ae24b-a501-4317-9ddf-46c288d19a78}, !- Name
  {79e5e9ec-f991-4f39-b915-b83f4ba32eb9}, !- Source Object
  3,                                      !- Outlet Port
  {2d367660-0b71-4d3b-8044-402d6485b015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db36476e-9641-4579-a739-84b670b1da9e}, !- Handle
  {9dc502ec-d7f0-44fe-ac74-eba0d348b966}, !- Name
  {2d367660-0b71-4d3b-8044-402d6485b015}, !- Source Object
  3,                                      !- Outlet Port
  {cfa69f9c-840f-48bc-a049-779995d34f06}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {de6234af-448a-4a3f-bacf-017f28daf751}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {48f1ef5d-a168-40aa-80cb-72211bbd9db6}, !- Inlet Port
  {3f2cb1ca-8127-47da-8549-6ba63702144b}; !- Outlet Port

OS:Connection,
  {48f1ef5d-a168-40aa-80cb-72211bbd9db6}, !- Handle
  {ec1269b5-1968-4df8-b29f-70009c08f020}, !- Name
  {f3b4571d-302f-4727-a599-c00d899d1639}, !- Source Object
  20,                                     !- Outlet Port
  {de6234af-448a-4a3f-bacf-017f28daf751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2cb1ca-8127-47da-8549-6ba63702144b}, !- Handle
  {330c74d1-2dee-48f5-8531-d10ca4ec22d1}, !- Name
  {de6234af-448a-4a3f-bacf-017f28daf751}, !- Source Object
  3,                                      !- Outlet Port
  {df380f15-eb10-4b22-8bf6-6bd6b25ce3b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a48152b-bad5-43fd-bcda-ac47a71d8040}, !- Handle
  {c7163f65-3254-4524-b762-453656451d3d}, !- Name
  {df380f15-eb10-4b22-8bf6-6bd6b25ce3b6}, !- Source Object
  12,                                     !- Outlet Port
  {0149368c-860a-4628-a9e7-490eb00d1a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {51739d35-de57-4964-a1b6-ed22d70b57c3}, !- Handle
  12 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {2544e170-1813-48a8-bf1a-02d194b87e39}, !- Availability Schedule
  {2b03e2ec-3797-4e04-8693-46057ded2ebf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {321cd7cb-e6fc-4798-a6f7-9361707a90ad}, !- Supply Side Inlet Node Name
  {f4c35d46-b3d3-4125-877c-437030339ef4}, !- Demand Side Outlet Node Name
  {db8dc7e4-5c9c-4c7d-a080-dd78b23e07f6}, !- Demand Side Inlet Node A
  {e83416bd-d9e9-43a0-8d0c-cb2f9794c74f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Demand Mixer Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4caeb86e-1cdd-4b68-b290-2bebf9c818c0}, !- Handle
  12 Zone PVAV Supply Inlet Node,         !- Name
  {321cd7cb-e6fc-4798-a6f7-9361707a90ad}, !- Inlet Port
  {6f39b519-6796-45d1-9fbd-c1ea1a971c88}; !- Outlet Port

OS:Node,
  {73362610-2b38-4c12-8a36-b1d8dd09b684}, !- Handle
  12 Zone PVAV Supply Outlet Node,        !- Name
  {8faf6066-e6d7-4b45-92e3-c51d724a21cc}, !- Inlet Port
  {e83416bd-d9e9-43a0-8d0c-cb2f9794c74f}; !- Outlet Port

OS:Connection,
  {321cd7cb-e6fc-4798-a6f7-9361707a90ad}, !- Handle
  {48223b5d-0990-4a94-ba9b-57f421729a83}, !- Name
  {51739d35-de57-4964-a1b6-ed22d70b57c3}, !- Source Object
  8,                                      !- Outlet Port
  {4caeb86e-1cdd-4b68-b290-2bebf9c818c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83416bd-d9e9-43a0-8d0c-cb2f9794c74f}, !- Handle
  {047b669b-76e8-47e4-9ce2-2fba6ae3da0f}, !- Name
  {73362610-2b38-4c12-8a36-b1d8dd09b684}, !- Source Object
  3,                                      !- Outlet Port
  {51739d35-de57-4964-a1b6-ed22d70b57c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0db195be-5828-42e0-ac45-19a704f7c941}, !- Handle
  12 Zone PVAV Demand Inlet Node,         !- Name
  {db8dc7e4-5c9c-4c7d-a080-dd78b23e07f6}, !- Inlet Port
  {cefa38be-01b9-47c6-a4ba-4f26892877c1}; !- Outlet Port

OS:Node,
  {bde520b6-f529-47d7-830b-651868254cfb}, !- Handle
  12 Zone PVAV Demand Outlet Node,        !- Name
  {07c25e64-c90d-4e16-b01a-165095ff2efe}, !- Inlet Port
  {f4c35d46-b3d3-4125-877c-437030339ef4}; !- Outlet Port

OS:Node,
  {cee706f6-d170-4ec7-afa4-91765ad7d9e8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {6e23d57e-864d-41cf-86a4-8b45f3695196}, !- Inlet Port
  {bc0a4dbc-931e-42f9-8ee1-fb1644c0e0b6}; !- Outlet Port

OS:Connection,
  {db8dc7e4-5c9c-4c7d-a080-dd78b23e07f6}, !- Handle
  {a3b098ab-441a-41db-a71d-274d5004bb83}, !- Name
  {51739d35-de57-4964-a1b6-ed22d70b57c3}, !- Source Object
  10,                                     !- Outlet Port
  {0db195be-5828-42e0-ac45-19a704f7c941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c35d46-b3d3-4125-877c-437030339ef4}, !- Handle
  {a7687171-5b49-4b00-8e6a-c3f03f0ecbe3}, !- Name
  {bde520b6-f529-47d7-830b-651868254cfb}, !- Source Object
  3,                                      !- Outlet Port
  {51739d35-de57-4964-a1b6-ed22d70b57c3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cefa38be-01b9-47c6-a4ba-4f26892877c1}, !- Inlet Node Name
  {0565747f-344d-4ef1-ac92-d0c18c936eb7}, !- Outlet Node Name 1
  {12f26d9f-fcf8-4ac2-a6d0-35dd5dfe6be4}, !- Outlet Node Name 2
  {79e47d91-d471-4cd0-958f-a0bfc84c4fb7}, !- Outlet Node Name 3
  {0b87308c-e944-45de-a5e6-4db03e85785f}, !- Outlet Node Name 4
  {a5100e2e-9030-4239-bdce-9173914e4d82}, !- Outlet Node Name 5
  {49327efd-720b-44d1-8b16-8376388de762}, !- Outlet Node Name 6
  {fe24116a-25ea-4bbc-95dd-b0464a001143}, !- Outlet Node Name 7
  {5e749ed5-153e-4abb-982b-e4debe8751fb}, !- Outlet Node Name 8
  {cf7c3809-c986-4ab5-962c-812ddcab5e92}, !- Outlet Node Name 9
  {007e2ddf-bca4-4b4e-b768-7876c496815a}, !- Outlet Node Name 10
  {67c11e6b-e91a-4e52-bcae-a695dee26be6}, !- Outlet Node Name 11
  {ec6adc94-e474-4875-9dfb-497b3165d36a}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {07c25e64-c90d-4e16-b01a-165095ff2efe}, !- Outlet Node Name
  {cfdf4a9f-0f06-42e4-b444-a14108e8cb2a}, !- Inlet Node Name 1
  {9194de8e-be37-4b6c-a315-528a1f205b07}, !- Inlet Node Name 2
  {7d9427a1-41d7-4451-827b-40825d54eb84}, !- Inlet Node Name 3
  {d0465dc8-439b-46a4-a282-b8ce8156035c}, !- Inlet Node Name 4
  {9b157fd6-c1f3-4237-9f99-df932433aa2e}, !- Inlet Node Name 5
  {425d939b-d491-4740-b787-845a7ef305a2}, !- Inlet Node Name 6
  {cd3d1add-b46c-4b2e-8a93-636a9b1a17aa}, !- Inlet Node Name 7
  {9641d08b-732f-4cc2-8eaa-821b22ba1455}, !- Inlet Node Name 8
  {c1724bf9-7e60-412a-91d2-bf9973385572}, !- Inlet Node Name 9
  {7ebd5742-66cf-4ffa-b2da-28e95e6432fc}, !- Inlet Node Name 10
  {47c0bdd3-51ac-479d-8bb8-1a1b65edb59c}, !- Inlet Node Name 11
  {11cfef45-3421-4f07-9399-0a088f0d5db8}; !- Inlet Node Name 12

OS:Connection,
  {cefa38be-01b9-47c6-a4ba-4f26892877c1}, !- Handle
  {080ea3a7-097c-49bb-850e-49b912755cd7}, !- Name
  {0db195be-5828-42e0-ac45-19a704f7c941}, !- Source Object
  3,                                      !- Outlet Port
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c25e64-c90d-4e16-b01a-165095ff2efe}, !- Handle
  {bec4c991-5bb0-436f-a533-061a6875ffad}, !- Name
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Source Object
  2,                                      !- Outlet Port
  {bde520b6-f529-47d7-830b-651868254cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {064a1eeb-1e66-496b-a700-d02ddd3a82de}, !- Handle
  {51739d35-de57-4964-a1b6-ed22d70b57c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2b03e2ec-3797-4e04-8693-46057ded2ebf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f700312b-c71b-457d-b398-008e6b961298}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {a425deb2-017d-464b-93c5-74ded43fd71f}, !- Handle
  12 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {169d8d34-5fa4-425f-815d-85bf0a9494d5}, !- Schedule Name
  {73362610-2b38-4c12-8a36-b1d8dd09b684}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6ddf488d-36eb-4826-a571-f5284559c2b5}, !- Handle
  12 Zone PVAV Fan,                       !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5d91a351-d164-4cb9-9b85-33e4db56b589}, !- Air Inlet Node Name
  {8faf6066-e6d7-4b45-92e3-c51d724a21cc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {8faf6066-e6d7-4b45-92e3-c51d724a21cc}, !- Handle
  {443f37ee-b95c-4adc-8400-f8de43d39b08}, !- Name
  {6ddf488d-36eb-4826-a571-f5284559c2b5}, !- Source Object
  17,                                     !- Outlet Port
  {73362610-2b38-4c12-8a36-b1d8dd09b684}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4090d6a3-d811-4790-be2c-b85c1c9c5d3e}, !- Handle
  12 Zone PVAV Main Htg Coil,             !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f59a211-3c1b-49d7-9f03-dca968db5c6d}, !- Water Inlet Node Name
  {af0d48be-6994-4a4d-9287-4a0dbb8cde12}, !- Water Outlet Node Name
  {57823c72-4d56-4d3a-855a-6d97609e3d88}, !- Air Inlet Node Name
  {98df3ee4-098b-48fa-937a-6a5d38190191}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {404b42d7-724a-44f6-97ab-c8e90fc49441}, !- Handle
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {2b661678-f868-4c43-a214-62e75c1fb71f}, !- Inlet Port
  {0f59a211-3c1b-49d7-9f03-dca968db5c6d}; !- Outlet Port

OS:Connection,
  {2b661678-f868-4c43-a214-62e75c1fb71f}, !- Handle
  {2553f9e6-b07f-4cb2-86d7-182cbbb18e8a}, !- Name
  {f18800af-97b4-472a-8d31-bbffaf10033f}, !- Source Object
  5,                                      !- Outlet Port
  {404b42d7-724a-44f6-97ab-c8e90fc49441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {096306ac-c76a-4605-8b0c-8c58025e4883}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {af0d48be-6994-4a4d-9287-4a0dbb8cde12}, !- Inlet Port
  {1699665a-5fc7-4438-8053-a9f25c65c6e3}; !- Outlet Port

OS:Connection,
  {0f59a211-3c1b-49d7-9f03-dca968db5c6d}, !- Handle
  {a628af8e-2e40-4727-a739-b89ea2881c06}, !- Name
  {404b42d7-724a-44f6-97ab-c8e90fc49441}, !- Source Object
  3,                                      !- Outlet Port
  {4090d6a3-d811-4790-be2c-b85c1c9c5d3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af0d48be-6994-4a4d-9287-4a0dbb8cde12}, !- Handle
  {110b4068-43e3-4868-8be3-97c759672292}, !- Name
  {4090d6a3-d811-4790-be2c-b85c1c9c5d3e}, !- Source Object
  6,                                      !- Outlet Port
  {096306ac-c76a-4605-8b0c-8c58025e4883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1699665a-5fc7-4438-8053-a9f25c65c6e3}, !- Handle
  {284f0663-7ad7-40b9-9dfe-bcaa5db667c1}, !- Name
  {096306ac-c76a-4605-8b0c-8c58025e4883}, !- Source Object
  3,                                      !- Outlet Port
  {821b57d2-29b0-4194-9398-55e7fffcde08}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f99c63f-3d2f-4f29-b613-0a6a2011ff75}, !- Handle
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {98df3ee4-098b-48fa-937a-6a5d38190191}, !- Inlet Port
  {5d91a351-d164-4cb9-9b85-33e4db56b589}; !- Outlet Port

OS:Connection,
  {98df3ee4-098b-48fa-937a-6a5d38190191}, !- Handle
  {f239dca0-928c-42b1-aac0-72ab88c99b56}, !- Name
  {4090d6a3-d811-4790-be2c-b85c1c9c5d3e}, !- Source Object
  8,                                      !- Outlet Port
  {1f99c63f-3d2f-4f29-b613-0a6a2011ff75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d91a351-d164-4cb9-9b85-33e4db56b589}, !- Handle
  {0e347cae-95f4-4d74-9a48-44498b4c1f4d}, !- Name
  {1f99c63f-3d2f-4f29-b613-0a6a2011ff75}, !- Source Object
  3,                                      !- Outlet Port
  {6ddf488d-36eb-4826-a571-f5284559c2b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c37487e3-dc3e-466c-bfef-fa599ddf664f}, !- Handle
  12 Zone PVAV Main Htg Coil Controller,  !- Name
  {4090d6a3-d811-4790-be2c-b85c1c9c5d3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {78ccd9c2-f3c6-416b-9f6f-73d8b1acc753}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil 1954kBtu/hr 8.2EER, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f4e22667-b39b-4dc8-93bf-eef697a63475}, !- Air Inlet Node Name
  {37ed8744-c715-4588-9f34-bdc13b331620}, !- Air Outlet Node Name
  {04683b4b-99f2-4ac9-987c-f644d7750b0c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {84ed82a8-ecfd-4bb3-8f4b-94c669fc6b70}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e90883e3-cc4f-48c2-bbba-3bd1cf708533}, !- Energy Input Ratio Function of Temperature Curve Name
  {5486dc30-7fba-48c7-91af-69d997138f2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {09281694-2b89-4638-a70e-e97d169a16e5}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {04683b4b-99f2-4ac9-987c-f644d7750b0c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e90883e3-cc4f-48c2-bbba-3bd1cf708533}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9993b5e2-fe53-4390-a513-e1ba32d2eb48}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2451822-ed53-4865-9da8-552d5729d3d2}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5ca9922-5ccd-4e46-a4de-9c048bf88b23}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de3247c8-2a5d-4d29-a65f-e2df3124188f}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {4414d575-9b12-44e0-b3a3-96bde38bdfb6}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {681ae697-0ace-45a6-8bc2-5c0115a6dcbe}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c2be52ed-e679-4df2-b883-0c5d5473b729}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {292cc3a9-ae5f-4d3c-a711-99edad4981b2}, !- Handle
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {37ed8744-c715-4588-9f34-bdc13b331620}, !- Inlet Port
  {57823c72-4d56-4d3a-855a-6d97609e3d88}; !- Outlet Port

OS:Connection,
  {37ed8744-c715-4588-9f34-bdc13b331620}, !- Handle
  {2240d168-41b3-454d-b7c1-65a64407d0f5}, !- Name
  {78ccd9c2-f3c6-416b-9f6f-73d8b1acc753}, !- Source Object
  8,                                      !- Outlet Port
  {292cc3a9-ae5f-4d3c-a711-99edad4981b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57823c72-4d56-4d3a-855a-6d97609e3d88}, !- Handle
  {bfc36131-ea71-4d2a-8757-6ff3f2fe2f7e}, !- Name
  {292cc3a9-ae5f-4d3c-a711-99edad4981b2}, !- Source Object
  3,                                      !- Outlet Port
  {4090d6a3-d811-4790-be2c-b85c1c9c5d3e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {937e60d5-5beb-46f3-b69a-3ee7ed29a806}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04d3fd5e-1f55-47fc-b38d-c57918ef4699}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4cb8c5eb-0a82-4e35-84d4-d2c3838f403f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4cb8c5eb-0a82-4e35-84d4-d2c3838f403f}, !- Handle
  12 Zone PVAV Ventilation Controller,    !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c68306bd-a812-4e33-99ce-c0e742882f8b}, !- Handle
  12 Zone PVAV OA System,                 !- Name
  {937e60d5-5beb-46f3-b69a-3ee7ed29a806}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8288b3cf-3b26-4c1d-abcd-ec2fd7b01e47}, !- Mixed Air Node Name
  {984a7df1-b25b-400d-9fd2-0c32980baed7}, !- Outdoor Air Stream Node Name
  {03f04e5f-b0c8-44e6-b223-fa23d399a1a2}, !- Relief Air Stream Node Name
  {6f39b519-6796-45d1-9fbd-c1ea1a971c88}; !- Return Air Stream Node Name

OS:Node,
  {0a887cbb-8632-4b82-8238-6aaedad0fe1f}, !- Handle
  12 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {984a7df1-b25b-400d-9fd2-0c32980baed7}; !- Outlet Port

OS:Connection,
  {984a7df1-b25b-400d-9fd2-0c32980baed7}, !- Handle
  {bb085992-34b7-49e9-93db-68032d728b8f}, !- Name
  {0a887cbb-8632-4b82-8238-6aaedad0fe1f}, !- Source Object
  3,                                      !- Outlet Port
  {c68306bd-a812-4e33-99ce-c0e742882f8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b122d0a0-ed1b-402f-88c7-0591f2c115bf}, !- Handle
  12 Zone PVAV Relief Air Node,           !- Name
  {03f04e5f-b0c8-44e6-b223-fa23d399a1a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03f04e5f-b0c8-44e6-b223-fa23d399a1a2}, !- Handle
  {9591176d-8eb0-43c6-8c89-9b6bb4b6a428}, !- Name
  {c68306bd-a812-4e33-99ce-c0e742882f8b}, !- Source Object
  7,                                      !- Outlet Port
  {b122d0a0-ed1b-402f-88c7-0591f2c115bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6498264-e547-4544-ab22-911bfb95b956}, !- Handle
  12 Zone PVAV Mixed Air Node,            !- Name
  {8288b3cf-3b26-4c1d-abcd-ec2fd7b01e47}, !- Inlet Port
  {f4e22667-b39b-4dc8-93bf-eef697a63475}; !- Outlet Port

OS:Connection,
  {6f39b519-6796-45d1-9fbd-c1ea1a971c88}, !- Handle
  {8a5d2ec0-839a-4162-9a54-892695204eca}, !- Name
  {4caeb86e-1cdd-4b68-b290-2bebf9c818c0}, !- Source Object
  3,                                      !- Outlet Port
  {c68306bd-a812-4e33-99ce-c0e742882f8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8288b3cf-3b26-4c1d-abcd-ec2fd7b01e47}, !- Handle
  {a6622cf2-1c72-4dc7-9161-8a81de815376}, !- Name
  {c68306bd-a812-4e33-99ce-c0e742882f8b}, !- Source Object
  5,                                      !- Outlet Port
  {f6498264-e547-4544-ab22-911bfb95b956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e22667-b39b-4dc8-93bf-eef697a63475}, !- Handle
  {c4edc168-8c15-47c2-a240-3f507cf1fb60}, !- Name
  {f6498264-e547-4544-ab22-911bfb95b956}, !- Source Object
  3,                                      !- Outlet Port
  {78ccd9c2-f3c6-416b-9f6f-73d8b1acc753}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f700312b-c71b-457d-b398-008e6b961298}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ce4628f9-9b0d-49cd-a65e-29f8a66a2cbe}, !- Control Zone or Zone List Name
  {6ae1c2c2-b57e-4ac7-9853-8362631d16de}, !- Cooling Control Zone or Zone List Name
  {42b05d6f-78e0-488d-8e4b-473d169dc498}, !- Heating Control Zone or Zone List Name
  {6a638a48-3ab2-43a9-bf2d-635bd0ef89f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ce4628f9-9b0d-49cd-a65e-29f8a66a2cbe}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6ae1c2c2-b57e-4ac7-9853-8362631d16de}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {42b05d6f-78e0-488d-8e4b-473d169dc498}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a638a48-3ab2-43a9-bf2d-635bd0ef89f7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {b9aa3799-7180-4afe-ac2d-05f6591bb075}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07a8b3bf-1ee9-4ad3-b3a3-53c768430789}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {00075346-5848-4b10-a40e-01d6497c79ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9aa3799-7180-4afe-ac2d-05f6591bb075}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e23d57e-864d-41cf-86a4-8b45f3695196}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5cbf7116-96f0-4c24-b807-aaa3865ac79d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Return Air Node, !- Name
  {992a5d36-67f0-46ff-a970-102da4779ddf}, !- Inlet Port
  {cfdf4a9f-0f06-42e4-b444-a14108e8cb2a}; !- Outlet Port

OS:Connection,
  {bc0a4dbc-931e-42f9-8ee1-fb1644c0e0b6}, !- Handle
  {40feaae0-9e82-4a94-b293-0f202e814fa6}, !- Name
  {cee706f6-d170-4ec7-afa4-91765ad7d9e8}, !- Source Object
  3,                                      !- Outlet Port
  {a5d29c2b-3b9c-4d1f-8fb5-e4ac53538f3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {992a5d36-67f0-46ff-a970-102da4779ddf}, !- Handle
  {3efa544e-c2ad-4dc3-819b-576bf71bee22}, !- Name
  {d12d8aa5-9a33-454e-8ed4-c3517fb873a2}, !- Source Object
  3,                                      !- Outlet Port
  {5cbf7116-96f0-4c24-b807-aaa3865ac79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfdf4a9f-0f06-42e4-b444-a14108e8cb2a}, !- Handle
  {6fef2b6c-83e6-4a33-94f3-be646ad1e46e}, !- Name
  {5cbf7116-96f0-4c24-b807-aaa3865ac79d}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {622fa418-0547-4843-9a86-dc1fb8731ef6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {0565747f-344d-4ef1-ac92-d0c18c936eb7}, !- Inlet Port
  {00075346-5848-4b10-a40e-01d6497c79ba}; !- Outlet Port

OS:Connection,
  {0565747f-344d-4ef1-ac92-d0c18c936eb7}, !- Handle
  {e961d774-3402-40a1-88f7-b495ae528b07}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  3,                                      !- Outlet Port
  {622fa418-0547-4843-9a86-dc1fb8731ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00075346-5848-4b10-a40e-01d6497c79ba}, !- Handle
  {17099b81-4568-4504-b805-cb4876ede198}, !- Name
  {622fa418-0547-4843-9a86-dc1fb8731ef6}, !- Source Object
  3,                                      !- Outlet Port
  {07a8b3bf-1ee9-4ad3-b3a3-53c768430789}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e23d57e-864d-41cf-86a4-8b45f3695196}, !- Handle
  {05029d9f-6a30-4f22-91ac-32f2fd20a7c9}, !- Name
  {07a8b3bf-1ee9-4ad3-b3a3-53c768430789}, !- Source Object
  12,                                     !- Outlet Port
  {cee706f6-d170-4ec7-afa4-91765ad7d9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2441ed3b-aa4e-4d6d-80a4-cf25e8519513}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca39839b-a106-4bfd-9bf6-5deaedc4d689}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {2050284a-9ada-4d64-a2e5-72f0424944d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2441ed3b-aa4e-4d6d-80a4-cf25e8519513}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb4373d2-4d5e-4783-9948-7a0b80a6bfca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6dbbbb05-7999-467e-859c-34d4c577bee7}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {bb4373d2-4d5e-4783-9948-7a0b80a6bfca}, !- Inlet Port
  {41104268-375d-4412-9335-7f2002be8e24}; !- Outlet Port

OS:Node,
  {e6aac573-d77a-4596-b631-d32571b90495}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Return Air Node, !- Name
  {870372de-a886-4596-ac45-63ca4db335ac}, !- Inlet Port
  {9194de8e-be37-4b6c-a315-528a1f205b07}; !- Outlet Port

OS:Connection,
  {41104268-375d-4412-9335-7f2002be8e24}, !- Handle
  {e9e70657-759b-40c6-8659-26fc431b99a2}, !- Name
  {6dbbbb05-7999-467e-859c-34d4c577bee7}, !- Source Object
  3,                                      !- Outlet Port
  {fed2b539-e26d-4314-8194-73cff17c27ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {870372de-a886-4596-ac45-63ca4db335ac}, !- Handle
  {a6e6fade-5bfe-48f8-990b-827fcda9447a}, !- Name
  {541a2e4d-651c-4e30-ac27-7a066e320d93}, !- Source Object
  3,                                      !- Outlet Port
  {e6aac573-d77a-4596-b631-d32571b90495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9194de8e-be37-4b6c-a315-528a1f205b07}, !- Handle
  {27c3debe-2dd5-4bd4-9d96-63ce66442817}, !- Name
  {e6aac573-d77a-4596-b631-d32571b90495}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d51ef496-65ea-448e-8479-655e539b46f5}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {12f26d9f-fcf8-4ac2-a6d0-35dd5dfe6be4}, !- Inlet Port
  {2050284a-9ada-4d64-a2e5-72f0424944d5}; !- Outlet Port

OS:Connection,
  {12f26d9f-fcf8-4ac2-a6d0-35dd5dfe6be4}, !- Handle
  {b184afa1-1a39-4fac-aa8d-432b81c639f0}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  4,                                      !- Outlet Port
  {d51ef496-65ea-448e-8479-655e539b46f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2050284a-9ada-4d64-a2e5-72f0424944d5}, !- Handle
  {58b1d16d-9738-48db-9048-e70983a24673}, !- Name
  {d51ef496-65ea-448e-8479-655e539b46f5}, !- Source Object
  3,                                      !- Outlet Port
  {ca39839b-a106-4bfd-9bf6-5deaedc4d689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb4373d2-4d5e-4783-9948-7a0b80a6bfca}, !- Handle
  {715d29ac-ee98-4ddf-b277-5a92ffffcfee}, !- Name
  {ca39839b-a106-4bfd-9bf6-5deaedc4d689}, !- Source Object
  12,                                     !- Outlet Port
  {6dbbbb05-7999-467e-859c-34d4c577bee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ee180cc-967b-4cab-8a3d-728be5e6aee9}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {247cf260-f210-4517-b81f-1b0ed3ceed22}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {43f1522c-1ec2-427e-b99f-ecba94c7d63d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ee180cc-967b-4cab-8a3d-728be5e6aee9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {368a25f3-fd67-497f-9b73-98030a497908}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d40e5c3d-db00-4abb-9be5-d59542dbc466}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {368a25f3-fd67-497f-9b73-98030a497908}, !- Inlet Port
  {345d97e8-3a15-45ad-85f2-d1aa090ca8b4}; !- Outlet Port

OS:Node,
  {c3706162-76c6-41dd-8d89-02dbf37dea6c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Return Air Node, !- Name
  {e8b4615a-eb95-4f1d-9cbc-aa866cd2c57a}, !- Inlet Port
  {7d9427a1-41d7-4451-827b-40825d54eb84}; !- Outlet Port

OS:Connection,
  {345d97e8-3a15-45ad-85f2-d1aa090ca8b4}, !- Handle
  {83574a9b-fa79-4bca-9374-233d3e13466c}, !- Name
  {d40e5c3d-db00-4abb-9be5-d59542dbc466}, !- Source Object
  3,                                      !- Outlet Port
  {1db35b81-3dbe-49e5-acbf-148b992f5a14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8b4615a-eb95-4f1d-9cbc-aa866cd2c57a}, !- Handle
  {8ef4e34e-6ac4-4a5f-bbe2-03b718436ca8}, !- Name
  {12b53b45-3d2d-4ff2-acc6-04d3c48ed57f}, !- Source Object
  3,                                      !- Outlet Port
  {c3706162-76c6-41dd-8d89-02dbf37dea6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9427a1-41d7-4451-827b-40825d54eb84}, !- Handle
  {7a949d54-dbe2-442a-a922-8e0a176a1f81}, !- Name
  {c3706162-76c6-41dd-8d89-02dbf37dea6c}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b1c2553c-135b-40b8-87bd-b1d86c2f0130}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {79e47d91-d471-4cd0-958f-a0bfc84c4fb7}, !- Inlet Port
  {43f1522c-1ec2-427e-b99f-ecba94c7d63d}; !- Outlet Port

OS:Connection,
  {79e47d91-d471-4cd0-958f-a0bfc84c4fb7}, !- Handle
  {ff10cf76-a5e1-4f4d-a972-bde16e6a79b1}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  5,                                      !- Outlet Port
  {b1c2553c-135b-40b8-87bd-b1d86c2f0130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f1522c-1ec2-427e-b99f-ecba94c7d63d}, !- Handle
  {a80e2a09-3eaa-4556-9bdd-2302957f0f4a}, !- Name
  {b1c2553c-135b-40b8-87bd-b1d86c2f0130}, !- Source Object
  3,                                      !- Outlet Port
  {247cf260-f210-4517-b81f-1b0ed3ceed22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {368a25f3-fd67-497f-9b73-98030a497908}, !- Handle
  {6ec36d6a-81ea-4033-872c-a234d815b524}, !- Name
  {247cf260-f210-4517-b81f-1b0ed3ceed22}, !- Source Object
  12,                                     !- Outlet Port
  {d40e5c3d-db00-4abb-9be5-d59542dbc466}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c1ec797-055c-401f-8d4b-7922103b17d5}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4843345c-096d-4373-a153-a89ac2040b88}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {2019e4aa-008c-4f2f-bd80-51da309e99ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c1ec797-055c-401f-8d4b-7922103b17d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b72a7c5-16d1-46c4-9561-9cc139df8088}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0aac3a50-1db8-4c0e-b681-d394608b55fc}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {1b72a7c5-16d1-46c4-9561-9cc139df8088}, !- Inlet Port
  {3be88a80-03e4-4b2f-bcf6-8d81fddf5f8c}; !- Outlet Port

OS:Node,
  {da35b114-ce51-4c18-98e5-0d9ee746f413}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Return Air Node, !- Name
  {02e463e8-4422-426c-bc3d-6862769084e3}, !- Inlet Port
  {d0465dc8-439b-46a4-a282-b8ce8156035c}; !- Outlet Port

OS:Connection,
  {3be88a80-03e4-4b2f-bcf6-8d81fddf5f8c}, !- Handle
  {a67c6852-ce99-46c1-8c80-a991d4665a6e}, !- Name
  {0aac3a50-1db8-4c0e-b681-d394608b55fc}, !- Source Object
  3,                                      !- Outlet Port
  {de86960a-719c-4ef9-8752-90e867e3b00a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02e463e8-4422-426c-bc3d-6862769084e3}, !- Handle
  {d852ee63-027a-4f6c-9877-332aebf7cb2d}, !- Name
  {170ad3be-971c-48d1-aee9-b2ad3bec3fc1}, !- Source Object
  3,                                      !- Outlet Port
  {da35b114-ce51-4c18-98e5-0d9ee746f413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0465dc8-439b-46a4-a282-b8ce8156035c}, !- Handle
  {d51fa6e7-8045-4a4e-be05-95162e22b180}, !- Name
  {da35b114-ce51-4c18-98e5-0d9ee746f413}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd79a858-894d-4f32-b9a3-7a2c4daada01}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {0b87308c-e944-45de-a5e6-4db03e85785f}, !- Inlet Port
  {2019e4aa-008c-4f2f-bd80-51da309e99ae}; !- Outlet Port

OS:Connection,
  {0b87308c-e944-45de-a5e6-4db03e85785f}, !- Handle
  {fde97b69-de1b-4350-bcf6-67c28e094c8f}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  6,                                      !- Outlet Port
  {bd79a858-894d-4f32-b9a3-7a2c4daada01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2019e4aa-008c-4f2f-bd80-51da309e99ae}, !- Handle
  {d3a4e753-70ab-476b-a5ef-5d4f1da60fb1}, !- Name
  {bd79a858-894d-4f32-b9a3-7a2c4daada01}, !- Source Object
  3,                                      !- Outlet Port
  {4843345c-096d-4373-a153-a89ac2040b88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b72a7c5-16d1-46c4-9561-9cc139df8088}, !- Handle
  {29fe7847-4383-4d6b-962e-15bff770293e}, !- Name
  {4843345c-096d-4373-a153-a89ac2040b88}, !- Source Object
  12,                                     !- Outlet Port
  {0aac3a50-1db8-4c0e-b681-d394608b55fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bc8e053c-a06a-47b9-8eb1-3acda1404abc}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4dc8429f-5cd6-4098-b5ab-83522dae795f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {179746e2-da6c-44a5-a9b5-331a03b7f240}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bc8e053c-a06a-47b9-8eb1-3acda1404abc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cdd43627-05b3-40f3-9ced-b7399266e1cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf919d28-4c49-480c-9643-cb9812429797}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {cdd43627-05b3-40f3-9ced-b7399266e1cb}, !- Inlet Port
  {17a78df5-2269-4389-aa14-3ea6e945cc82}; !- Outlet Port

OS:Node,
  {0fd5b967-ea17-4141-b215-cd7f5a0c971b}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Return Air Node, !- Name
  {2d428579-7dfb-4b63-9b14-07ca0216fa08}, !- Inlet Port
  {9b157fd6-c1f3-4237-9f99-df932433aa2e}; !- Outlet Port

OS:Connection,
  {17a78df5-2269-4389-aa14-3ea6e945cc82}, !- Handle
  {f48a8a1e-8f7b-4341-8be2-16426d539eb9}, !- Name
  {bf919d28-4c49-480c-9643-cb9812429797}, !- Source Object
  3,                                      !- Outlet Port
  {40e3b88e-0fa5-43e6-975c-61bdf832034a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d428579-7dfb-4b63-9b14-07ca0216fa08}, !- Handle
  {3b04b3f2-0c81-4101-a8e5-875b47dcba91}, !- Name
  {eb762536-eba6-4607-b8a8-b0695e2cc7c3}, !- Source Object
  3,                                      !- Outlet Port
  {0fd5b967-ea17-4141-b215-cd7f5a0c971b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b157fd6-c1f3-4237-9f99-df932433aa2e}, !- Handle
  {c77cd842-e0f1-4d65-9506-4dd91a8d214a}, !- Name
  {0fd5b967-ea17-4141-b215-cd7f5a0c971b}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {245c59af-3b35-4810-abc8-919f1dee2e3e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {a5100e2e-9030-4239-bdce-9173914e4d82}, !- Inlet Port
  {179746e2-da6c-44a5-a9b5-331a03b7f240}; !- Outlet Port

OS:Connection,
  {a5100e2e-9030-4239-bdce-9173914e4d82}, !- Handle
  {eeb8331d-0085-4199-846b-0d8755707445}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  7,                                      !- Outlet Port
  {245c59af-3b35-4810-abc8-919f1dee2e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179746e2-da6c-44a5-a9b5-331a03b7f240}, !- Handle
  {5496e9f1-0eb7-400d-be5f-f5b94b147550}, !- Name
  {245c59af-3b35-4810-abc8-919f1dee2e3e}, !- Source Object
  3,                                      !- Outlet Port
  {4dc8429f-5cd6-4098-b5ab-83522dae795f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdd43627-05b3-40f3-9ced-b7399266e1cb}, !- Handle
  {8fb9d607-7b73-4c6d-a3f6-6210b5b25ee8}, !- Name
  {4dc8429f-5cd6-4098-b5ab-83522dae795f}, !- Source Object
  12,                                     !- Outlet Port
  {bf919d28-4c49-480c-9643-cb9812429797}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8248fb57-f45b-4ad9-98ea-0d86b019619c}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {69520313-5a77-4d55-8491-11e6ad77108e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {2fb1e47e-9b1f-4b80-b2ee-6f145c46c840}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8248fb57-f45b-4ad9-98ea-0d86b019619c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f79b7c1-7e0c-48ec-8860-79bd1274da3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2d5caf5-4889-462f-9388-46c66582b5ac}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {0f79b7c1-7e0c-48ec-8860-79bd1274da3e}, !- Inlet Port
  {b1e2b29d-b907-46e6-abc2-a6e6153cd693}; !- Outlet Port

OS:Node,
  {0ec1d344-c8cc-4e47-9838-05b60191bcb8}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Return Air Node, !- Name
  {fbcc62e7-54ee-4af8-b7db-6d90ffe6359f}, !- Inlet Port
  {425d939b-d491-4740-b787-845a7ef305a2}; !- Outlet Port

OS:Connection,
  {b1e2b29d-b907-46e6-abc2-a6e6153cd693}, !- Handle
  {fbcbaeb6-1ed1-4d65-ab95-472fa631acef}, !- Name
  {c2d5caf5-4889-462f-9388-46c66582b5ac}, !- Source Object
  3,                                      !- Outlet Port
  {dfa419e8-e6cb-4b5c-b79f-5878d41e656a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbcc62e7-54ee-4af8-b7db-6d90ffe6359f}, !- Handle
  {03e5d413-ec8a-41af-a0ec-f67e0e8de8d0}, !- Name
  {15da012c-c788-47d6-a38f-7934dfb23ba9}, !- Source Object
  3,                                      !- Outlet Port
  {0ec1d344-c8cc-4e47-9838-05b60191bcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425d939b-d491-4740-b787-845a7ef305a2}, !- Handle
  {b7ad485f-47aa-44c7-af7f-757bc435251e}, !- Name
  {0ec1d344-c8cc-4e47-9838-05b60191bcb8}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b8c2d696-05ab-46f0-8e66-4bddc3dc0766}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {49327efd-720b-44d1-8b16-8376388de762}, !- Inlet Port
  {2fb1e47e-9b1f-4b80-b2ee-6f145c46c840}; !- Outlet Port

OS:Connection,
  {49327efd-720b-44d1-8b16-8376388de762}, !- Handle
  {fd17d3d2-407b-437c-8ee3-10bbc9713afe}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  8,                                      !- Outlet Port
  {b8c2d696-05ab-46f0-8e66-4bddc3dc0766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb1e47e-9b1f-4b80-b2ee-6f145c46c840}, !- Handle
  {318c991d-5a5d-402a-ac39-3e19a3028225}, !- Name
  {b8c2d696-05ab-46f0-8e66-4bddc3dc0766}, !- Source Object
  3,                                      !- Outlet Port
  {69520313-5a77-4d55-8491-11e6ad77108e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f79b7c1-7e0c-48ec-8860-79bd1274da3e}, !- Handle
  {3135997f-5eac-4f33-9cab-07f344919248}, !- Name
  {69520313-5a77-4d55-8491-11e6ad77108e}, !- Source Object
  12,                                     !- Outlet Port
  {c2d5caf5-4889-462f-9388-46c66582b5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2a64334a-358b-4027-8b28-0cd766259936}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c31c873-0d8e-414c-97cf-c9e6a45edca8}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {5ac631b4-8cf5-4c76-bad3-cc32923009de}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2a64334a-358b-4027-8b28-0cd766259936}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74aee27d-eb1e-43e3-ad4a-f38d7cd564f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1602e697-17c4-42bd-a975-6b648b2a72b2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {74aee27d-eb1e-43e3-ad4a-f38d7cd564f1}, !- Inlet Port
  {18b9c9ad-9124-48cb-8d87-3e9a48313f78}; !- Outlet Port

OS:Node,
  {14909d17-0c8e-4cfd-894b-f2e2f0cc003e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Return Air Node, !- Name
  {56d1852e-9bb7-45c0-93a6-cbdda3491661}, !- Inlet Port
  {cd3d1add-b46c-4b2e-8a93-636a9b1a17aa}; !- Outlet Port

OS:Connection,
  {18b9c9ad-9124-48cb-8d87-3e9a48313f78}, !- Handle
  {0e9eb23c-603c-4bba-ad10-31e881cbed30}, !- Name
  {1602e697-17c4-42bd-a975-6b648b2a72b2}, !- Source Object
  3,                                      !- Outlet Port
  {ea1fef9d-3821-42c9-9621-5c007b008e67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56d1852e-9bb7-45c0-93a6-cbdda3491661}, !- Handle
  {98eaafe1-4fec-4ee0-b412-34d33a55bea3}, !- Name
  {bbd04619-d58e-4549-a7ed-7619ab451706}, !- Source Object
  3,                                      !- Outlet Port
  {14909d17-0c8e-4cfd-894b-f2e2f0cc003e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3d1add-b46c-4b2e-8a93-636a9b1a17aa}, !- Handle
  {321cfa93-55a2-4428-b5c1-421934ff7fb2}, !- Name
  {14909d17-0c8e-4cfd-894b-f2e2f0cc003e}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c08769f0-c16b-4bee-b27e-9e37cd18da1a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {fe24116a-25ea-4bbc-95dd-b0464a001143}, !- Inlet Port
  {5ac631b4-8cf5-4c76-bad3-cc32923009de}; !- Outlet Port

OS:Connection,
  {fe24116a-25ea-4bbc-95dd-b0464a001143}, !- Handle
  {282db246-5bb6-4a53-8e3b-e57e7cf04dcd}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  9,                                      !- Outlet Port
  {c08769f0-c16b-4bee-b27e-9e37cd18da1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac631b4-8cf5-4c76-bad3-cc32923009de}, !- Handle
  {61d82176-73c1-486b-8a8c-2914248a24e9}, !- Name
  {c08769f0-c16b-4bee-b27e-9e37cd18da1a}, !- Source Object
  3,                                      !- Outlet Port
  {5c31c873-0d8e-414c-97cf-c9e6a45edca8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74aee27d-eb1e-43e3-ad4a-f38d7cd564f1}, !- Handle
  {7cac2df5-6e27-46c0-b48d-1eb6425a0e8f}, !- Name
  {5c31c873-0d8e-414c-97cf-c9e6a45edca8}, !- Source Object
  12,                                     !- Outlet Port
  {1602e697-17c4-42bd-a975-6b648b2a72b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ddda97af-7c21-4cb9-9d6f-c493dbef83f5}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be572206-46e0-4883-864e-3050ed9cbd47}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {d6a25048-3d59-41ee-921e-85542acb79c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ddda97af-7c21-4cb9-9d6f-c493dbef83f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7127d8eb-fcfa-4f18-9d4e-cdb68d447ce2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69d0452c-52ed-4cd4-a4e7-ab3159a1ccbc}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {7127d8eb-fcfa-4f18-9d4e-cdb68d447ce2}, !- Inlet Port
  {0e1fda8d-23cc-4228-94c0-96a6856d3cde}; !- Outlet Port

OS:Node,
  {f0f5a473-4739-4697-9605-64518b2a8c7d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Return Air Node, !- Name
  {db6c934f-9081-4e78-9c8f-e3e5e9f0fd22}, !- Inlet Port
  {9641d08b-732f-4cc2-8eaa-821b22ba1455}; !- Outlet Port

OS:Connection,
  {0e1fda8d-23cc-4228-94c0-96a6856d3cde}, !- Handle
  {8dfd333b-1a47-4743-9a7e-7d59bf852f54}, !- Name
  {69d0452c-52ed-4cd4-a4e7-ab3159a1ccbc}, !- Source Object
  3,                                      !- Outlet Port
  {20da8e0e-f27e-4a50-88c4-8d3d9d4ffd35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db6c934f-9081-4e78-9c8f-e3e5e9f0fd22}, !- Handle
  {fed6be58-57a4-499e-aa68-6897654d3395}, !- Name
  {c13a9588-6384-409b-833e-278c01723401}, !- Source Object
  3,                                      !- Outlet Port
  {f0f5a473-4739-4697-9605-64518b2a8c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9641d08b-732f-4cc2-8eaa-821b22ba1455}, !- Handle
  {fc1b826e-cb8e-48e4-a91b-8ea823b86b27}, !- Name
  {f0f5a473-4739-4697-9605-64518b2a8c7d}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {71dc82f6-9135-4f2d-a103-22544611561a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {5e749ed5-153e-4abb-982b-e4debe8751fb}, !- Inlet Port
  {d6a25048-3d59-41ee-921e-85542acb79c0}; !- Outlet Port

OS:Connection,
  {5e749ed5-153e-4abb-982b-e4debe8751fb}, !- Handle
  {3e0b73a3-2494-47ea-be9d-9520a9ded300}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  10,                                     !- Outlet Port
  {71dc82f6-9135-4f2d-a103-22544611561a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a25048-3d59-41ee-921e-85542acb79c0}, !- Handle
  {ca9184ca-82f1-42f5-9d3e-45c909bcd5f4}, !- Name
  {71dc82f6-9135-4f2d-a103-22544611561a}, !- Source Object
  3,                                      !- Outlet Port
  {be572206-46e0-4883-864e-3050ed9cbd47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7127d8eb-fcfa-4f18-9d4e-cdb68d447ce2}, !- Handle
  {b3ba0f03-1a88-46b3-b254-70400e8fe62b}, !- Name
  {be572206-46e0-4883-864e-3050ed9cbd47}, !- Source Object
  12,                                     !- Outlet Port
  {69d0452c-52ed-4cd4-a4e7-ab3159a1ccbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d315967-b86b-4b8a-995a-9fb062e576c3}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf8efcdd-d8de-4c25-b2c8-c9507e6410b7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {1146844e-0ef8-4ef8-bf99-b35d8a021052}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d315967-b86b-4b8a-995a-9fb062e576c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9aeb7d91-63a7-47b6-a072-0f19f8d88e15}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d24c5748-0dcb-4347-8c90-25ed4fd43fd2}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {9aeb7d91-63a7-47b6-a072-0f19f8d88e15}, !- Inlet Port
  {38a85fbd-07ef-4fd4-a97e-97109fb0a8cd}; !- Outlet Port

OS:Node,
  {de777b59-7d7d-480f-9641-76bbfb4146a7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Return Air Node, !- Name
  {127da472-65a0-462f-8704-6f66940bacbf}, !- Inlet Port
  {c1724bf9-7e60-412a-91d2-bf9973385572}; !- Outlet Port

OS:Connection,
  {38a85fbd-07ef-4fd4-a97e-97109fb0a8cd}, !- Handle
  {edc3b6b2-61c2-4d51-a7de-ba62c9bcd829}, !- Name
  {d24c5748-0dcb-4347-8c90-25ed4fd43fd2}, !- Source Object
  3,                                      !- Outlet Port
  {58022de5-94f7-437c-9f6f-ee25de164b9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {127da472-65a0-462f-8704-6f66940bacbf}, !- Handle
  {b9a72706-7a72-4ffc-9c62-3f42a21c362b}, !- Name
  {086d0d2c-e75b-4319-b129-286a5db98e96}, !- Source Object
  3,                                      !- Outlet Port
  {de777b59-7d7d-480f-9641-76bbfb4146a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1724bf9-7e60-412a-91d2-bf9973385572}, !- Handle
  {52803594-7be5-4312-af28-ddaa644283ea}, !- Name
  {de777b59-7d7d-480f-9641-76bbfb4146a7}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67f8d932-83a4-40bf-989a-79a6b508f91b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {cf7c3809-c986-4ab5-962c-812ddcab5e92}, !- Inlet Port
  {1146844e-0ef8-4ef8-bf99-b35d8a021052}; !- Outlet Port

OS:Connection,
  {cf7c3809-c986-4ab5-962c-812ddcab5e92}, !- Handle
  {87142b6c-8552-490b-9295-bccd1da5ff25}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  11,                                     !- Outlet Port
  {67f8d932-83a4-40bf-989a-79a6b508f91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1146844e-0ef8-4ef8-bf99-b35d8a021052}, !- Handle
  {e62c394b-2f6c-4c14-9f29-5bf738d06fdf}, !- Name
  {67f8d932-83a4-40bf-989a-79a6b508f91b}, !- Source Object
  3,                                      !- Outlet Port
  {cf8efcdd-d8de-4c25-b2c8-c9507e6410b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aeb7d91-63a7-47b6-a072-0f19f8d88e15}, !- Handle
  {69c608ff-0705-49df-ae5d-b43d5e14ef9a}, !- Name
  {cf8efcdd-d8de-4c25-b2c8-c9507e6410b7}, !- Source Object
  12,                                     !- Outlet Port
  {d24c5748-0dcb-4347-8c90-25ed4fd43fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {da2b8184-d074-4dc4-987f-0c3e9ee2d23b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11801219-7d8c-40dd-b63f-5d5ec7b61225}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {626cd3c7-1773-4579-83cc-a5bcacbec77c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {da2b8184-d074-4dc4-987f-0c3e9ee2d23b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85743e34-c69e-45bd-9bba-6d78594fb5e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a5e1ab0-e8a1-46eb-89a4-53b1abe8fe3c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {85743e34-c69e-45bd-9bba-6d78594fb5e0}, !- Inlet Port
  {e75dcd88-cc58-4b85-829f-dd622cd21d06}; !- Outlet Port

OS:Node,
  {3424a1e2-d80d-414e-98a4-2a115b515ac4}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Return Air Node, !- Name
  {be66967a-db43-4543-9988-4652981e6dd5}, !- Inlet Port
  {7ebd5742-66cf-4ffa-b2da-28e95e6432fc}; !- Outlet Port

OS:Connection,
  {e75dcd88-cc58-4b85-829f-dd622cd21d06}, !- Handle
  {562cd540-f197-48bd-b38c-33498faef132}, !- Name
  {2a5e1ab0-e8a1-46eb-89a4-53b1abe8fe3c}, !- Source Object
  3,                                      !- Outlet Port
  {0a2ee089-a549-413c-b905-f43a3cc36f50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be66967a-db43-4543-9988-4652981e6dd5}, !- Handle
  {140834a2-9758-4846-8b16-bfbaf04eee17}, !- Name
  {fc42f13a-51df-4de6-84ce-c4fbd68914e7}, !- Source Object
  3,                                      !- Outlet Port
  {3424a1e2-d80d-414e-98a4-2a115b515ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebd5742-66cf-4ffa-b2da-28e95e6432fc}, !- Handle
  {3430ae5f-07eb-40fa-b4f2-7b5765a4ef42}, !- Name
  {3424a1e2-d80d-414e-98a4-2a115b515ac4}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dd55e281-cfbf-4fe3-b11d-b33f46b67a82}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {007e2ddf-bca4-4b4e-b768-7876c496815a}, !- Inlet Port
  {626cd3c7-1773-4579-83cc-a5bcacbec77c}; !- Outlet Port

OS:Connection,
  {007e2ddf-bca4-4b4e-b768-7876c496815a}, !- Handle
  {adfa11f6-95fa-49b5-8ef1-e04862392444}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  12,                                     !- Outlet Port
  {dd55e281-cfbf-4fe3-b11d-b33f46b67a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626cd3c7-1773-4579-83cc-a5bcacbec77c}, !- Handle
  {46f66e36-9217-44ae-a403-b13d7fa074d6}, !- Name
  {dd55e281-cfbf-4fe3-b11d-b33f46b67a82}, !- Source Object
  3,                                      !- Outlet Port
  {11801219-7d8c-40dd-b63f-5d5ec7b61225}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85743e34-c69e-45bd-9bba-6d78594fb5e0}, !- Handle
  {1a720aab-9989-4e83-8bed-544ab35ec098}, !- Name
  {11801219-7d8c-40dd-b63f-5d5ec7b61225}, !- Source Object
  12,                                     !- Outlet Port
  {2a5e1ab0-e8a1-46eb-89a4-53b1abe8fe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {05af81e3-dc5d-4586-a026-5a3c236937fc}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfd01fa0-4890-4c93-9d26-3370bfc1118e}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {33ce6752-3f0f-4951-a6ef-bb42b55b85cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05af81e3-dc5d-4586-a026-5a3c236937fc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f94af1c-97d4-4d52-8b76-38bc3dc136ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92a2be30-fcd1-4a77-bf23-4e33bbea143d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {3f94af1c-97d4-4d52-8b76-38bc3dc136ff}, !- Inlet Port
  {ae4ae5da-0b63-4330-8869-f407d10a0186}; !- Outlet Port

OS:Node,
  {021de7d1-0962-4ab3-a74d-9573a98541e3}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Return Air Node, !- Name
  {b2928e6c-ecab-47c8-8584-414c439be780}, !- Inlet Port
  {47c0bdd3-51ac-479d-8bb8-1a1b65edb59c}; !- Outlet Port

OS:Connection,
  {ae4ae5da-0b63-4330-8869-f407d10a0186}, !- Handle
  {9dc0734f-1037-460d-9820-4b30a1d88a06}, !- Name
  {92a2be30-fcd1-4a77-bf23-4e33bbea143d}, !- Source Object
  3,                                      !- Outlet Port
  {6638a62d-abb0-4a8d-952a-2a722e0c9286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2928e6c-ecab-47c8-8584-414c439be780}, !- Handle
  {cc4a54ba-d2a4-45fa-b2eb-86554e671a6e}, !- Name
  {12433d8e-96f3-4a2d-bdc8-85a3e2f3a76c}, !- Source Object
  3,                                      !- Outlet Port
  {021de7d1-0962-4ab3-a74d-9573a98541e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c0bdd3-51ac-479d-8bb8-1a1b65edb59c}, !- Handle
  {5c72d556-e727-402f-a183-915670a2c34c}, !- Name
  {021de7d1-0962-4ab3-a74d-9573a98541e3}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7481c869-ce28-4e49-825c-f5efbc716d29}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {67c11e6b-e91a-4e52-bcae-a695dee26be6}, !- Inlet Port
  {33ce6752-3f0f-4951-a6ef-bb42b55b85cd}; !- Outlet Port

OS:Connection,
  {67c11e6b-e91a-4e52-bcae-a695dee26be6}, !- Handle
  {9392f6f6-c17b-45e6-8fcd-3876baf77a5b}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  13,                                     !- Outlet Port
  {7481c869-ce28-4e49-825c-f5efbc716d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ce6752-3f0f-4951-a6ef-bb42b55b85cd}, !- Handle
  {c4e14c97-b111-4ab7-a3b3-a3f3f34d56f5}, !- Name
  {7481c869-ce28-4e49-825c-f5efbc716d29}, !- Source Object
  3,                                      !- Outlet Port
  {dfd01fa0-4890-4c93-9d26-3370bfc1118e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f94af1c-97d4-4d52-8b76-38bc3dc136ff}, !- Handle
  {8e2e1b25-c844-4d4a-8f17-b2b2e6aa848e}, !- Name
  {dfd01fa0-4890-4c93-9d26-3370bfc1118e}, !- Source Object
  12,                                     !- Outlet Port
  {92a2be30-fcd1-4a77-bf23-4e33bbea143d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d4e40e90-145b-40b7-aceb-eb530c0db255}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Electric Reheat Coil, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9aa5936-8449-48a6-b79c-3decade7deb9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal, !- Name
  {b2cec5c7-83f7-4e40-9db1-5d04fe092aa6}, !- Availability Schedule Name
  {9b13fd35-4bd2-4d37-82fe-438963984bb6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4e40e90-145b-40b7-aceb-eb530c0db255}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bef3e468-068d-43ba-a985-7a8003f9572f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7fbb880-e7c7-4f54-ab6f-e8e1dde5fc09}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {bef3e468-068d-43ba-a985-7a8003f9572f}, !- Inlet Port
  {e2f16e6c-ae5d-4c1e-8c52-8155fed0a080}; !- Outlet Port

OS:Node,
  {0bcdbd74-d059-4544-91e8-1c0ab6ca35c6}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Return Air Node, !- Name
  {d5e7c8d5-b8dc-4deb-b66d-c110bf6ae31a}, !- Inlet Port
  {11cfef45-3421-4f07-9399-0a088f0d5db8}; !- Outlet Port

OS:Connection,
  {e2f16e6c-ae5d-4c1e-8c52-8155fed0a080}, !- Handle
  {c704649f-8d96-49d3-928e-184a9c1fd58c}, !- Name
  {d7fbb880-e7c7-4f54-ab6f-e8e1dde5fc09}, !- Source Object
  3,                                      !- Outlet Port
  {900054e8-28f2-4222-a0e0-7e2d47430c1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5e7c8d5-b8dc-4deb-b66d-c110bf6ae31a}, !- Handle
  {526613b4-2f5d-4a75-9e3c-d6035e8e1c7c}, !- Name
  {bc1f1ef7-dd46-43e8-8217-767c8178a74a}, !- Source Object
  3,                                      !- Outlet Port
  {0bcdbd74-d059-4544-91e8-1c0ab6ca35c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cfef45-3421-4f07-9399-0a088f0d5db8}, !- Handle
  {5d27ddd0-239b-4d20-a985-dd6100e72732}, !- Name
  {0bcdbd74-d059-4544-91e8-1c0ab6ca35c6}, !- Source Object
  3,                                      !- Outlet Port
  {9bef7d16-0ac8-4a6f-b79b-abd8bbbb3064}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {62d5f77c-e84a-4509-b3cc-2c7778dec41d}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {ec6adc94-e474-4875-9dfb-497b3165d36a}, !- Inlet Port
  {9b13fd35-4bd2-4d37-82fe-438963984bb6}; !- Outlet Port

OS:Connection,
  {ec6adc94-e474-4875-9dfb-497b3165d36a}, !- Handle
  {c706eae7-0ec0-4223-9120-2e8fa9fe7e1f}, !- Name
  {a6b2ba72-ce31-47db-b183-64170d372f3e}, !- Source Object
  14,                                     !- Outlet Port
  {62d5f77c-e84a-4509-b3cc-2c7778dec41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b13fd35-4bd2-4d37-82fe-438963984bb6}, !- Handle
  {f6bc7398-6052-4dfa-b067-11f4f82deb90}, !- Name
  {62d5f77c-e84a-4509-b3cc-2c7778dec41d}, !- Source Object
  3,                                      !- Outlet Port
  {c9aa5936-8449-48a6-b79c-3decade7deb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bef3e468-068d-43ba-a985-7a8003f9572f}, !- Handle
  {d17a8c19-aeba-4fbd-a756-7031e0c03cc9}, !- Name
  {c9aa5936-8449-48a6-b79c-3decade7deb9}, !- Source Object
  12,                                     !- Outlet Port
  {d7fbb880-e7c7-4f54-ab6f-e8e1dde5fc09}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cca1c8d6-d158-4076-9a0d-8ab8567f929c}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  {ebdf5af0-3f8d-411e-aa54-9dfda8aa2fdb}, !- Default Day Schedule Name
  {50bd1cd2-29d3-4ea7-842e-865556b6720e}, !- Summer Design Day Schedule Name
  {e264cc5c-d72b-489b-bf5d-b614ca30eb26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebdf5af0-3f8d-411e-aa54-9dfda8aa2fdb}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a26c61d1-add8-4d23-80d3-966db5195bed}, !- Handle
  {cca1c8d6-d158-4076-9a0d-8ab8567f929c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1651.2959999999978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:21:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:21:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e264cc5c-d72b-489b-bf5d-b614ca30eb26}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50bd1cd2-29d3-4ea7-842e-865556b6720e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17a8680d-20cd-4e37-9a0c-e723fda39518}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {cca1c8d6-d158-4076-9a0d-8ab8567f929c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {179baa97-c30b-4ae9-9442-4ae155833fa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {179baa97-c30b-4ae9-9442-4ae155833fa3}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {7242e76c-a05a-4b12-8000-fb2818d1e78a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {92de0455-3411-4e7b-bb51-4569f85321d4}, !- Handle
  Building Default Schedule Set,          !- Name
  {cca1c8d6-d158-4076-9a0d-8ab8567f929c}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {8a753438-cb20-4838-b954-98e44d57f87f}, !- Handle
  {107edde6-4f4d-4b49-88bd-66b2883f8459}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0167955150933333 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0167955150933333 | hoo_start - 0.5 ~ 0.14896891648 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0598796625066666 | hoo_start + 2.5 ~ 0.0401631882666666 | hoo_start + 3.5 ~ 0.0328607903999999 | mid - 3.0 ~ 0.146047957333333 | mid - 2.0 ~ 0.0 | mid - 1.0 ~ 0.0657215807999999 | mid ~ 0.0335910301866666 | mid + 1.0 ~ 0.0167955150933333 | mid + 2.0 ~ 0.0467353463466666 | mid + 3.0 ~ 0.0270188721066666 | hoo_end - 3.5 ~ 0.00657215807999999 | hoo_end - 2.5 ~ 0.0160652753066667 | hoo_end - 1.5 ~ 0.11610812608 | hoo_end - 0.5 ~ 0.0496563054933333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de426079-c181-4b5d-aeef-0669eee5de47}, !- Handle
  {48a1686b-2d74-4197-a459-aefafd840707}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0167955150933333 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0167955150933333 | hoo_start - 0.5 ~ 0.189132104746666 | hoo_start + 0.5 ~ 0.03943294848 | hoo_start + 1.5 ~ 0.0868985346133332 | hoo_start + 2.5 ~ 0.0270188721066666 | hoo_start + 3.5 ~ 0.162843472426666 | mid - 3.5 ~ 0.0167955150933333 | mid - 2.5 ~ 0.0 | mid - 1.5 ~ 0.05038654528 | mid - 0.5 ~ 0.0160652753066667 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0795961367466665 | mid + 2.5 ~ 0.0270188721066666 | mid + 3.5 ~ 0.0664518205866666 | hoo_end - 3.5 ~ 0.0664518205866666 | hoo_end - 2.5 ~ 0.0562284635733333 | hoo_end - 1.5 ~ 0.0730239786666665 | hoo_end - 0.5 ~ 0.0664518205866666 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6f322f3f-ce12-4fed-acb6-701d79725372}, !- Handle
  {2962fc0b-b3d6-442b-83c7-8183dea34a8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0167955150933333 | hoo_end + 3.5 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0167955150933333 | hoo_start - 1.5 ~ 0.0160652753066666 | hoo_start - 0.5 ~ 0.139475799253333 | hoo_start + 0.5 ~ 0.0401631882666666 | hoo_start + 1.5 ~ 0.119759325013333 | hoo_start + 2.5 ~ 0.0664518205866666 | hoo_start + 3.5 ~ 0.178908747733333 | mid - 3.0 ~ 0.0993126109866665 | mid - 2.0 ~ 0.0328607904 | mid - 1.0 ~ 0.0993126109866665 | mid ~ 0.0270188721066666 | mid + 1.0 ~ 0.0233676731733333 | mid + 2.0 ~ 0.00365119893333333 | mid + 3.0 ~ 0.0993126109866665 | hoo_end - 3.5 ~ 0.0795961367466665 | hoo_end - 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.219071936 | hoo_end - 0.5 ~ 0.0496563054933333 | hoo_end + 0.5 ~ 0.0496563054933333 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2433d7fc-f716-4994-9d53-f542cf03d527}, !- Handle
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {409f5572-59d1-4f37-ac3c-2f24ca97b65a}, !- Handle
  {dffe6e28-2007-4cac-a155-fe0e2514a67e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.071869494 | hoo_end + 3.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 3.0 ~ 0.969540929 | mid - 2.0 ~ 0.969868381 | mid - 1.0 ~ 0.970221548 | mid ~ 0.970278638 | mid + 1.0 ~ 0.970080272 | mid + 2.0 ~ 0.969749009 | mid + 3.0 ~ 0.967689972 | hoo_end - 3.5 ~ 0.935483871 | hoo_end - 2.5 ~ 0.791923167 | hoo_end - 1.5 ~ 0.595520757 | hoo_end - 0.5 ~ 0.413953078 | hoo_end + 0.5 ~ 0.207284375 | hoo_end + 1.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1d0f4615-02a9-4b03-971e-e1bce2cb49d3}, !- Handle
  {34a05387-b776-47fc-a5e8-c6f6a8b7a172}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cfbb77bb-a4e3-4ca6-886e-6fc5a27b8d63}, !- Handle
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {552df505-4d7e-43e3-a6b1-67c5e068d5dc}, !- Handle
  {537fe07b-ef02-4704-88d0-6b5fafc5d4a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {201bf58c-6a02-4402-99fa-b37ff9c493dc}, !- Handle
  {2b821227-0769-40e0-ae1b-9c673b4b980f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.5316 | hoo_end + 3.5 ~ 0.4776 | hoo_start - 4.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 3.5 ~ 0.7933 | hoo_end - 2.5 ~ 0.7764 | hoo_end - 1.5 ~ 0.7467 | hoo_end - 0.5 ~ 0.7008 | hoo_end + 0.5 ~ 0.6423 | hoo_end + 1.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {81de46f3-5799-4106-a3ab-f44d8dfc4842}, !- Handle
  {5b5b7d9d-23af-42f6-9ec4-ff6607528dbb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {50f3b8f7-8e95-45b5-b5c4-60af979a0e30}, !- Handle
  {b1d9e7d0-6cd6-4f42-a6b1-e8abd363c58b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.2 | mid - 1.5 ~ 0.4 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.2 | hoo_end - 3.5 ~ 0.1 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3f384f8-0e58-456f-9e04-737626b800f3}, !- Handle
  {90da3d76-0dca-4151-9529-c2148a000345}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.6 | mid - 3.5 ~ 0.8 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 0.6 | mid + 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5db8edf1-a495-41a0-b73a-40285eed339e}, !- Handle
  {03d3d2b6-b7ad-48e4-9a68-7591cd717e77}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.0 ~ 0.5 | mid - 2.5 ~ 0.7 | mid ~ 0.7 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 0.7 | mid + 3.0 ~ 0.5 | mid + 3.5 ~ 0.5 | hoo_end - 2.0 ~ 0.3 | hoo_end ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23fa9a80-0f35-41f5-b2aa-2b757ad8e55f}, !- Handle
  {7520a68b-cc8c-4657-9ac3-5f27432c068f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {243bdc87-7799-4f3e-8754-89bc2342e064}, !- Handle
  {223abd3c-4025-4b30-b72c-55716a41a522}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f52bd01a-e266-4427-89ce-b3f49958523f}, !- Handle
  {a725f5b9-df26-456c-8b2c-896d9a32e6eb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {e3e2915d-2c80-472d-948f-97df5a327df5}, !- Handle
  {9a90de9f-560b-4d30-b890-ac5e31ff9f6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {54939966-3893-49f8-beb5-1bf031c4c4df}, !- Handle
  {d755989b-4390-43a2-a3d7-a9ae9fde4a9b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {c25d2ef7-9615-43e2-97a1-7304b328b977}, !- Handle
  {4095df3c-a806-4359-97fb-02b2651e7058}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092285 | hoo_end + 3.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 3.0 ~ 0.619177 | mid - 2.0 ~ 0.622858 | mid - 1.0 ~ 0.610192 | mid ~ 0.587065 | mid + 1.0 ~ 0.568525 | mid + 2.0 ~ 0.550277 | mid + 3.0 ~ 0.55004 | hoo_end - 3.5 ~ 0.538843 | hoo_end - 2.5 ~ 0.514044 | hoo_end - 1.5 ~ 0.475321 | hoo_end - 0.5 ~ 0.406465 | hoo_end + 0.5 ~ 0.244134 | hoo_end + 1.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d312e88b-7a2a-49b8-9e26-3065920c70e5}, !- Handle
  {d2446a2f-19a4-44ce-b83f-c46fbfdaa6dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.092637 | hoo_end + 2.5 ~ 0.04213 | hoo_end + 3.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.5 ~ 0.628852 | mid - 2.5 ~ 0.635706 | mid - 1.5 ~ 0.621235 | mid - 0.5 ~ 0.598011 | mid + 0.5 ~ 0.577341 | mid + 1.5 ~ 0.574175 | mid + 2.5 ~ 0.57047 | mid + 3.5 ~ 0.563241 | hoo_end - 3.5 ~ 0.544794 | hoo_end - 2.5 ~ 0.511745 | hoo_end - 1.5 ~ 0.454526 | hoo_end - 0.5 ~ 0.374511 | hoo_end + 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {080284a9-bafd-4562-9ba4-189b7fac0788}, !- Handle
  {16542cfe-4659-45c0-a1e6-8411229b7422}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.054188 | hoo_end + 3.5 ~ 0.037372 | hoo_start - 4.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 3.5 ~ 0.580131 | hoo_end - 2.5 ~ 0.560065 | hoo_end - 1.5 ~ 0.525069 | hoo_end - 0.5 ~ 0.468523 | hoo_end + 0.5 ~ 0.380344 | hoo_end + 1.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fe39a686-88c8-4c58-abdf-12c524b67c6c}, !- Handle
  {d429ba07-2315-41eb-8ee2-d81765cf23f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05113 | hoo_end + 3.5 ~ 0.036094 | hoo_start - 4.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 3.5 ~ 0.545909 | hoo_end - 2.5 ~ 0.524621 | hoo_end - 1.5 ~ 0.482984 | hoo_end - 0.5 ~ 0.414776 | hoo_end + 0.5 ~ 0.252882 | hoo_end + 1.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff9eecb7-4641-4255-bb49-7b3639d2528c}, !- Handle
  {c2a3c3b1-ae62-4ea9-b702-c82e5508ebf2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {c30dcf40-7420-4c9c-8374-34918a1b7731}, !- Handle
  {0d7aff32-9f6e-4c1b-a12a-583a9f383d89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.3 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.5 | mid ~ 0.3 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.35 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2853300f-d429-4dab-b4df-b0e7ff59d49a}, !- Handle
  {4f6465f4-7a76-48cf-ae4e-1e6aaa38c1d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.45 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.3 | mid + 2.5 ~ 0.3 | mid + 3.5 ~ 0.7 | hoo_end - 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.65 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0759b3eb-c12d-43ea-8add-24ace449bccc}, !- Handle
  {69e30f4b-178a-451e-bb64-d26385862d1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.7 | mid ~ 0.4 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.5 | hoo_end - 3.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00ea047e-ab52-4b3b-93b0-e0205dc43ec1}, !- Handle
  {94c034ea-a71d-4b14-9a29-266eddcb9b12}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {67c78429-4d8e-42d5-82fe-8b25ba2f863f}, !- Handle
  {406eaed7-862f-4855-b876-8d8972b1edff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {739de743-dae4-4e19-be5f-e621e5dba77a}, !- Handle
  {4c363f17-cded-42bf-a84a-458948c9bd1a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {f7b66661-0d64-4f58-953d-e4a1ade2fbe0}, !- Handle
  {10b6ca1f-6181-4e09-9c5d-9c725c267205}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.2 | mid ~ 0.15 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.3 | mid + 3.5 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60ac20f9-53d6-475c-8995-de3c674bafe7}, !- Handle
  {ff1f6cd1-3de4-4efc-affa-35ef05c0908e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba6b7bbd-0f8a-466f-beb0-ad9f9d0bd956}, !- Handle
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {431ef5e7-fc39-478c-b0fc-d0addb7a8c2f}, !- Handle
  {af6005b3-e988-4ca4-b138-add5d702b86f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9f7d5fa-17ff-44bb-be07-cb81367a3206}, !- Handle
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b4d3cbdb-f051-4380-a782-026e145ece2c}, !- Handle
  {72e86f23-1b41-4b9e-b3f9-56a9107e5bd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2d1201ee-1731-4c8f-83cd-5b425fc8c541}, !- Handle
  {9fb65c59-1f52-4da2-9a04-416730419f44}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6d6f2365-97b9-437f-b184-891c6bf75cac}, !- Handle
  {c7bc1ee9-84e6-4b1e-b99f-7160d4c499b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec5c43e4-29e7-4f7d-a275-9a27004fc100}, !- Handle
  {af647c25-0f58-4aa2-9949-db1f7c4b6c30}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6dc79a46-aaf1-49ac-9add-2f8af5517e65}, !- Handle
  {da63fae9-22d1-4b22-9fdb-2dc65d498c0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9a28f13-1b18-47ed-99fe-d63e74e9ad86}, !- Handle
  {bd2a7be6-586b-4800-a64f-55a7c01f5a93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {cb0646a0-20b9-4440-ab94-a19702836de1}, !- Handle
  {6d97c736-ef38-47ad-b1f9-6c5b21b704f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82e692cc-44c3-4960-a1b6-f4bfe2574fa5}, !- Handle
  {c9c0fe0e-2486-430a-9260-c8a735500471}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6bf64458-7c9f-461f-a650-3f8504540d36}, !- Handle
  {cb7b6560-1491-4787-951f-dd316ee4ad2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c2c940df-08c3-4efc-ae67-95c6ffead69f}, !- Handle
  {8f629f1a-76c7-41f7-8727-920dd5bdaeb1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {a220297b-fc8f-416c-b13f-4e88de3b63d6}, !- Handle
  {b4d8b13d-1773-4ebe-8c10-9d6bc033cba6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1726953e-bdf5-43ad-aeb4-e0f59f889423}, !- Handle
  {c37ce8e6-7be7-4a48-b16f-e6a0e872dde8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2d963831-6d44-4037-95b8-285db8f4f38e}, !- Handle
  {651997b9-4ee6-43dc-87c8-ab1ee34992bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba6393fb-0af3-4439-9347-0293dc739b54}, !- Handle
  {d6f2aa0f-1283-4822-a28f-2a7c9a2065cb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {224c1be2-3588-4749-a856-ef226cf737b5}, !- Handle
  {c80b407e-40cc-4b87-8686-010a03794efc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {147de716-9ad2-466d-a5de-53afa04c4351}, !- Handle
  {d245452c-12c0-4d8e-8b9d-7734e44ccfa9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {64e49163-1d98-4123-a694-3ad1faa5712e}, !- Handle
  {169d8d34-5fa4-425f-815d-85bf0a9494d5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {5f01498f-532c-46a1-a70e-3988198dbcfb}, !- Handle
  {c251822f-e08b-41a8-986b-cb1cc27118a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cef43ac6-6c33-4cf6-b43e-18919c265045}, !- Handle
  {82162ade-bfab-4d44-9223-27baa8525ca9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {2b7ba39e-1c3c-42a4-b946-aa1d9f83b80d}, !- Handle
  {3d2646ea-a2a3-41d7-8f0c-427d6a22a9b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.45 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.35 | mid + 2.5 ~ 0.4 | mid + 3.5 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {718d4071-eb0e-43a3-856e-1c395027656a}, !- Handle
  {d8a96fd2-f242-4d4e-97e7-8daad98672ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 3.0 ~ 0.45 | mid - 2.0 ~ 0.4 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.4 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.6 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.45 | hoo_end + 1.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b3cb830b-adec-4962-bca7-0de0402cb7aa}, !- Handle
  {e15a58fd-696a-492a-a88d-511b4c74ca13}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | mid - 3.5 ~ 0.5 | mid - 1.5 ~ 0.4 | mid + 0.5 ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.4 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {03c9a8bc-6ddb-4db5-8667-325af7255ca5}, !- Handle
  {2e1c5550-84b1-49a8-8ec3-171a04ecbafb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {74f898e4-b679-46ec-98b9-fe38c467b3c0}, !- Handle
  {768d005f-d76f-4299-9276-5ca5e7dc2aca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f19ac3ce-91f6-4afd-8c5d-88d15b1fcf93}, !- Handle
  {7f35c8b2-4bbb-4bad-8d66-c9b9c5b58c69}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0 | hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.04 | hoo_start + 1.5 ~ 0.04 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.23 | mid - 3.0 ~ 0.32 | mid - 2.0 ~ 0.41 | mid - 1.0 ~ 0.62 | mid ~ 0.6 | mid + 1.0 ~ 0.55 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.5 | hoo_end - 3.5 ~ 0.46 | hoo_end - 2.5 ~ 0.47 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.33 | hoo_end + 0.5 ~ 0.23 | hoo_end + 1.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a9c21d08-ac48-4ef2-9d3f-a931636e4e20}, !- Handle
  {ac208c86-0297-4df4-a46b-cfa25580114b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.14 | hoo_start + 3.5 ~ 0.29 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.36 | mid - 1.0 ~ 0.36 | mid ~ 0.34 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.37 | mid + 3.0 ~ 0.34 | hoo_end - 3.5 ~ 0.25 | hoo_end - 2.5 ~ 0.27 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.16 | hoo_end + 0.5 ~ 0.16 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de2bdb8e-285e-4cc0-bb22-93fa26622b89}, !- Handle
  {d142d240-93be-44d2-ab67-eb073868cd81}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {3caf8a2a-dfad-44e1-a70b-c718eed4e046}, !- Handle
  {6cb50fd8-02f8-4fef-a451-932a68002dad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.24 | hoo_start + 3.5 ~ 0.27 | mid - 3.5 ~ 0.42 | mid - 2.5 ~ 0.54 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.48 | mid + 2.5 ~ 0.47 | mid + 3.5 ~ 0.34 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9f2caf00-d247-4bf1-995b-f88e490bad89}, !- Handle
  {bb1bdd21-4018-4c12-b431-4cfe1505548d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.23 | hoo_start + 3.5 ~ 0.32 | mid - 3.0 ~ 0.41 | mid - 2.0 ~ 0.57 | mid - 1.0 ~ 0.62 | mid ~ 0.61 | mid + 1.0 ~ 0.5 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.46 | hoo_end - 3.5 ~ 0.47 | hoo_end - 2.5 ~ 0.42 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9ab3be4-caf8-40b1-b389-5a1c567ead65}, !- Handle
  {692e5f31-1c79-40cb-addb-562fb5701a45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.12 | hoo_start + 3.5 ~ 0.14 | mid - 3.0 ~ 0.29 | mid - 2.0 ~ 0.33 | mid - 1.0 ~ 0.4 | mid ~ 0.36 | mid + 1.0 ~ 0.37 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.37 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27b7cc4d-105b-42fc-a7d1-6fe1861aba47}, !- Handle
  {3a53b392-c4c4-46ca-9f9c-f570b76ee75f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {cd444b54-71da-44cc-8dd3-60e6d41ed98a}, !- Handle
  {d4d735fd-795d-445b-8e95-2265bc4ee255}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.27 | mid - 3.5 ~ 0.42 | mid - 2.5 ~ 0.54 | mid - 1.5 ~ 0.59 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.49 | mid + 1.5 ~ 0.48 | mid + 2.5 ~ 0.47 | mid + 3.5 ~ 0.46 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {21bb9086-6f25-452d-9bc0-3fca3d172d1a}, !- Handle
  {e0b55589-d9c2-4cf9-acc9-9d1d8938b1cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.41 | mid - 2.0 ~ 0.57 | mid - 1.0 ~ 0.62 | mid ~ 0.61 | mid + 1.0 ~ 0.5 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.46 | hoo_end - 3.5 ~ 0.47 | hoo_end - 2.5 ~ 0.42 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba9d8484-0f32-4d81-acc4-1ed2613302f6}, !- Handle
  {cff5e5ca-19a6-4e36-b08e-2ee63af3b658}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.12 | mid - 3.0 ~ 0.29 | mid - 2.0 ~ 0.31 | mid - 1.0 ~ 0.36 | mid ~ 0.36 | mid + 1.0 ~ 0.34 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.37 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0cd4f9c4-b4a0-4796-abeb-05ed55b9cf9c}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {a725f5b9-df26-456c-8b2c-896d9a32e6eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {738909ad-fcba-46c5-afe9-0772adb8b218}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {738909ad-fcba-46c5-afe9-0772adb8b218}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {868ef495-75ea-431d-b2c2-6c744a4bd32d}, !- Handle
  {738909ad-fcba-46c5-afe9-0772adb8b218}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6e0194ec-bb0a-4a56-b5e7-2cc88eb68916}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {94c034ea-a71d-4b14-9a29-266eddcb9b12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff19b219-f71e-4ed3-8dc2-753b22dbf052}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ff19b219-f71e-4ed3-8dc2-753b22dbf052}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {69b8d1cb-5ea6-4264-9c01-3b7166dc10a5}, !- Handle
  {ff19b219-f71e-4ed3-8dc2-753b22dbf052}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {20808830-3fc1-4ab1-8952-e867142a5dbc}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {73bc3979-76c6-46c0-b730-b39205e4a7b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2fe83cd-e61a-4ec2-8a47-5ded95b5e546}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {f2fe83cd-e61a-4ec2-8a47-5ded95b5e546}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:AdditionalProperties,
  {565574a3-8a84-4f79-9b0a-34159c5689e5}, !- Handle
  {f2fe83cd-e61a-4ec2-8a47-5ded95b5e546}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {87008e54-c7dc-44b5-923d-cce35f7409bf}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {af647c25-0f58-4aa2-9949-db1f7c4b6c30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1ec80aa-23bf-4e77-a669-2463ae9f5eab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a1ec80aa-23bf-4e77-a669-2463ae9f5eab}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:AdditionalProperties,
  {befe72d5-bc80-45e9-97d4-9e5143c53742}, !- Handle
  {a1ec80aa-23bf-4e77-a669-2463ae9f5eab}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {de37b254-96ef-46c5-b770-0fbf9b8c6fe6}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {4c363f17-cded-42bf-a84a-458948c9bd1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {987de606-f72b-4ebc-91c9-06b21d2d4bb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {987de606-f72b-4ebc-91c9-06b21d2d4bb5}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:AdditionalProperties,
  {bc79884b-3f04-4e6c-ae73-14ecaed13cdf}, !- Handle
  {987de606-f72b-4ebc-91c9-06b21d2d4bb5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a0541367-30e2-4b0a-86df-68c196424efa}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {f7facf10-f8af-47af-b93d-bc3fc2bc4ded}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e01cffef-0d13-49de-9343-13d880a2ec51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {e01cffef-0d13-49de-9343-13d880a2ec51}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {7b8c8296-6198-4879-af3a-5373a1805234}, !- Handle
  {e01cffef-0d13-49de-9343-13d880a2ec51}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c9dec294-e9bb-4e46-9ec0-b5b6a6b53e18}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {9fb65c59-1f52-4da2-9a04-416730419f44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4c1f920-c60f-46d2-911e-22bebfc498d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d4c1f920-c60f-46d2-911e-22bebfc498d9}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d793eb5c-5a5c-4da5-8082-75d65b2b7e74}, !- Handle
  {d4c1f920-c60f-46d2-911e-22bebfc498d9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {43c269d6-f291-4215-9f22-640b254e6c5f}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {1a80b58a-4b3c-484c-b25a-f8be4c886520}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9dd48cad-63dc-4a71-8135-1c333e527bcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {9dd48cad-63dc-4a71-8135-1c333e527bcf}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.624445827220864,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.621630340260798,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.618814853300733,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.618388702118989,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.617962550937245,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.617536399755501,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.617110248573757,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.616684097392013,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.616257946210269,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.615477872860636,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.614697799511002,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.613917726161369,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.613137652811736,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.612357579462103,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.611577506112469,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.611577506112469,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.61079020986145,                       !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.610002913610432,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.609215617359413,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.608428321108394,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.607641024857376,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.606853728606357,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.606853728606357,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.606304788101059,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.605755847595762,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.605206907090464,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.604657966585167,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.60410902607987,                       !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.603560085574572,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.603408404645477,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.603256723716381,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.603105042787286,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.602953361858191,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.602801680929095,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.60265,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603177271801141,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.603704543602282,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.604231815403423,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.604759087204564,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.605286359005705,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.605813630806846,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.606593704156479,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.607373777506112,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.608153850855746,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.608933924205379,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.609713997555012,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.610494070904645,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.611447493887531,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.612400916870416,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.613354339853301,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.614307762836186,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.615261185819071,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.616214608801956,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.616214608801956,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.617464170741646,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.618713732681337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.619963294621027,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.621212856560717,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.622462418500408,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.623711980440098,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.623711980440098,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.624448716381418,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.625185452322738,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.625922188264059,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.626658924205379,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.627395660146699,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.628132396088019,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.628132396088019,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.628912469437653,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.629692542787286,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.630472616136919,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.631252689486552,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.632032762836186,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.632812836185819,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.632812836185819,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.634271862265689,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.635730888345558,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.637189914425428,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.638648940505298,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.640107966585167,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.641566992665037,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.641566992665037,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.643538844743276,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.645510696821516,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.647482548899755,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.649454400977995,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.651426253056235,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.653398105134474,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.653398105134474,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.655846668704156,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.658295232273839,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.660743795843521,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.663192359413203,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.665640922982885,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.668089486552567,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.668089486552567,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.671058099022005,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.674026711491442,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.67699532396088,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.679963936430318,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.682932548899756,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.685901161369193,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.685901161369193,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.688154706601467,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.690408251833741,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.692661797066015,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.694915342298288,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.697168887530562,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.699422432762836,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.700744223716381,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.702066014669927,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.703387805623472,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.704709596577017,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.706031387530562,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.707353178484108,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.707627648736756,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.707902118989405,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.708176589242054,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.708451059494702,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708725529747351,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.708335493072535,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.707670986145069,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.707006479217604,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.706341972290139,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.705677465362673,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.705012958435208,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.703366136919315,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.701719315403423,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.700072493887531,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.698425672371638,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.696778850855746,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.695132029339853,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.692575122249389,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.690018215158924,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.68746130806846,                       !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.684904400977995,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.68234749388753,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.679790586797066,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.676431937652812,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.673073288508557,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.669714639364303,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.666355990220049,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.662997341075795,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.65963869193154,                       !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.655650205786471,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.651661719641402,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.647673233496332,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.643684747351263,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.639696261206194,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.635707775061125,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.632892288101059,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.630076801140994,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.627261314180929;                      !- Value Until Time 154

OS:AdditionalProperties,
  {321ae2a0-88d1-4c93-8481-c1299d9bac96}, !- Handle
  {9dd48cad-63dc-4a71-8135-1c333e527bcf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {09071e16-488b-4828-96fa-6c1e965d3f80}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {9e3c5585-0d6d-4ebf-a6cd-edc330de5a89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7e9155f-5fe8-4c28-9838-d1455aec32f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d7e9155f-5fe8-4c28-9838-d1455aec32f2}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970739312668181,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970765365529909,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970791418391636,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970817471253364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970817471253364,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970860048423528,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970902625593694,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970945202763858,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.970987779934023,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971030357104188,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971072934274353,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971072934274353,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971116508288767,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971160082303181,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971203656317595,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971247230332008,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971290804346422,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971334378360837,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971334378360837,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971335001700787,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971335625040737,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971336248380687,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971336871720638,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971337495060587,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971338118400538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971338118400538,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971343305167115,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971348491933692,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971353678700269,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971358865466846,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364052233423,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971342156993842,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971315074987686,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971287992981528,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971260910975371,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971233828969214,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971206746963057,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971146530503633,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.97108631404421,                       !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971026097584786,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970965881125362,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970905664665939,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970845448206515,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970739201134408,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970632954062302,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970526706990194,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970420459918087,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970314212845981,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970207965773874,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969632961705572,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969057957637269,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968482953568967,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.967907949500665,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967332945432362,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96675794136406,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.944303279429742,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.921848617495425,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.899393955561107,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.876939293626789,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.854484631692471,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.832029969758154,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.755435951611341,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.678841933464528,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.602247915317714,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.525653897170901,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.449059879024089,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.372465860877279,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.322453067065443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.272440273253607,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222427479441771,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.172414685629936,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.122401891818099,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0723890980062656,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.063624887089697,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0548606761731294,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0460964652565608;                     !- Value Until Time 154

OS:AdditionalProperties,
  {b435b495-5c7b-469d-a107-ec054427f60a}, !- Handle
  {d7e9155f-5fe8-4c28-9838-d1455aec32f2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {821817c4-3a97-4186-8d3e-439fd18165e4}, !- Handle
  autogen Schedule Rule 23 2,             !- Name
  {2e1c5550-84b1-49a8-8ec3-171a04ecbafb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e89b6eb8-1f47-4f73-a315-7eed350b2bf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e89b6eb8-1f47-4f73-a315-7eed350b2bf1}, !- Handle
  autogen Schedule Rule 23 2_day_sch,     !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0866666666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  59,                                     !- Minute 4
  0.065,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0216666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.0333333333333332,                     !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0666666666666664,                     !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.0999999999999996,                     !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.166666666666666,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.199999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.205,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.215,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.225,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.23,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.245,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.29,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.305,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.38,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.53,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.569999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.609999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.641666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.633333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.616666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.608333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.458333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.483333333333334,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.491666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.493333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.486666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.48,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.473333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.466666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.46,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.461666666666667,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.463333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.465,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.466666666666667,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.468333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.47,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.448333333333333,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.426666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.405,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.361666666666666,                      !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.34,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.338333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.336666666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.335,                                  !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.331666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0.33,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  40,                                     !- Minute 94
  0.313333333333333,                      !- Value Until Time 94
  21,                                     !- Hour 95
  50,                                     !- Minute 95
  0.296666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  10,                                     !- Minute 97
  0.263333333333333,                      !- Value Until Time 97
  22,                                     !- Hour 98
  20,                                     !- Minute 98
  0.246666666666666,                      !- Value Until Time 98
  22,                                     !- Hour 99
  30,                                     !- Minute 99
  0.23,                                   !- Value Until Time 99
  22,                                     !- Hour 100
  40,                                     !- Minute 100
  0.213333333333333,                      !- Value Until Time 100
  22,                                     !- Hour 101
  50,                                     !- Minute 101
  0.196666666666666,                      !- Value Until Time 101
  23,                                     !- Hour 102
  0,                                      !- Minute 102
  0.18,                                   !- Value Until Time 102
  23,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  23,                                     !- Hour 104
  20,                                     !- Minute 104
  0.146666666666666,                      !- Value Until Time 104
  23,                                     !- Hour 105
  30,                                     !- Minute 105
  0.13,                                   !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.13;                                   !- Value Until Time 106

OS:AdditionalProperties,
  {65486cf8-b850-49d5-ad5e-f6f583f90ce6}, !- Handle
  {e89b6eb8-1f47-4f73-a315-7eed350b2bf1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2882f4bc-a402-4be9-bf92-55d1761cfa37}, !- Handle
  autogen StripMall Activity 0,           !- Name
  {7520a68b-cc8c-4657-9ac3-5f27432c068f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {641fdab0-779b-4f37-bdc4-e1ee0c186326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {641fdab0-779b-4f37-bdc4-e1ee0c186326}, !- Handle
  autogen StripMall Activity 0_day_sch,   !- Name
  {35ecd3d4-272d-4733-bbcc-2578c0467382}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c5174e23-2aba-488f-b727-9aeb060888b2}, !- Handle
  {641fdab0-779b-4f37-bdc4-e1ee0c186326}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {61365e87-67f7-4d07-98d3-f559320ad5d1}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {169d8d34-5fa4-425f-815d-85bf0a9494d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5736c1d-003a-44c1-9bbb-3b3ea3311852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {e5736c1d-003a-44c1-9bbb-3b3ea3311852}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {fe267612-51a9-43b4-a87d-d9ac57720289}, !- Handle
  {e5736c1d-003a-44c1-9bbb-3b3ea3311852}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {51b15942-8ee6-418c-9e7c-33272094b8d0}, !- Handle
  {cf98226d-c32b-46c7-8113-f22227e0c517}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with gas heat with electric reheat, !- Feature Value 1
  wall_as_constructed_template,           !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref 1980-2004,             !- Feature Value 2
  wall_template,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  roof_as_constructed_template,           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
