  roof_template,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004;             !- Feature Value 13

OS:Schedule:Ruleset,
  {2544e170-1813-48a8-bf1a-02d194b87e39}, !- Handle
  12 Zone PVAV Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5dc38e55-6faf-417f-beec-bb83918d5eee}, !- Default Day Schedule Name
  {5b3d7529-d9a7-4c80-ba89-58ab037b1a46}, !- Summer Design Day Schedule Name
  {b6f629db-38a7-4cc8-b8d3-9b04e52379ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5dc38e55-6faf-417f-beec-bb83918d5eee}, !- Handle
  12 Zone PVAV Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c95e9341-dea6-468e-80bb-dfa6aefa9b33}, !- Handle
  {2544e170-1813-48a8-bf1a-02d194b87e39}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  562.50000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:22:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:22:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6f629db-38a7-4cc8-b8d3-9b04e52379ca}, !- Handle
  12 Zone PVAV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b3d7529-d9a7-4c80-ba89-58ab037b1a46}, !- Handle
  12 Zone PVAV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5978d145-a1ae-491a-8ccb-7c9e0bf8f4d0}, !- Handle
  12 Zone PVAV Occ Sch Saturday Rule,     !- Name
  {2544e170-1813-48a8-bf1a-02d194b87e39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98baf6d5-3c0d-47a6-a9af-f56d3f7f0f14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98baf6d5-3c0d-47a6-a9af-f56d3f7f0f14}, !- Handle
  12 Zone PVAV Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  53,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05162396-35b9-4740-983c-c0ffb0c4fe91}, !- Handle
  12 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {2544e170-1813-48a8-bf1a-02d194b87e39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f356d10e-57e3-48a0-b64a-b4df252cff77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f356d10e-57e3-48a0-b64a-b4df252cff77}, !- Handle
  12 Zone PVAV Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  54,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  48,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ef929798-f9fd-4ecd-be35-d7d1c54c79eb}, !- Handle
  18 Zone PVAV Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1da19a57-8c0f-4dee-b323-e7724cb2e46a}, !- Default Day Schedule Name
  {e6ca27b0-eba9-45c7-a6b4-cddcda714504}, !- Summer Design Day Schedule Name
  {205c9091-ea5e-47b8-bbf5-d882644be627}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1da19a57-8c0f-4dee-b323-e7724cb2e46a}, !- Handle
  18 Zone PVAV Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c59fb972-0351-4ece-855b-e7fc85b19738}, !- Handle
  {ef929798-f9fd-4ecd-be35-d7d1c54c79eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1088.7959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:22:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:22:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {205c9091-ea5e-47b8-bbf5-d882644be627}, !- Handle
  18 Zone PVAV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ca27b0-eba9-45c7-a6b4-cddcda714504}, !- Handle
  18 Zone PVAV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f0a57f6-c979-4d86-9830-6470e1f81d4d}, !- Handle
  18 Zone PVAV Occ Sch Saturday Rule,     !- Name
  {ef929798-f9fd-4ecd-be35-d7d1c54c79eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d1317ce-5d0b-4845-bcf8-a8b2fb9f9496}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d1317ce-5d0b-4845-bcf8-a8b2fb9f9496}, !- Handle
  18 Zone PVAV Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb90b986-a5c6-490c-b1a4-a8975b06ad5f}, !- Handle
  18 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {ef929798-f9fd-4ecd-be35-d7d1c54c79eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52afdf48-a9cd-4d5e-b8c8-de42aacabaf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52afdf48-a9cd-4d5e-b8c8-de42aacabaf7}, !- Handle
  18 Zone PVAV Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {04683b4b-99f2-4ac9-987c-f644d7750b0c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {84ed82a8-ecfd-4bb3-8f4b-94c669fc6b70}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e90883e3-cc4f-48c2-bbba-3bd1cf708533}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5486dc30-7fba-48c7-91af-69d997138f2d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {09281694-2b89-4638-a70e-e97d169a16e5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe82bc60-73d6-4046-99ab-c2b1204db57a}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {2ed7d4f7-2024-4e01-8fd5-7b0dfb0aebfb}, !- Handle
  {db959154-b7e2-48e8-9280-a51994ac9e8a}; !- Object Name

OS:Material,
  {b912333c-5638-42a1-affb-5883a1fd9283}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ab8b239c-eaab-471e-9754-fee08a1a9662}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {b912333c-5638-42a1-affb-5883a1fd9283}; !- Layer 1

OS:InternalMass:Definition,
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ab8b239c-eaab-471e-9754-fee08a1a9662}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cee52d45-2da2-4ff1-a59f-d06fb596a129}, !- Handle
  StripMall Strip mall - type 2 C  - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {ee0cb89f-3c48-45d5-a687-eb67ab158456}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6d55a4d-2a67-4b00-b43f-22bb8495bfc2}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {938e38e2-7c6a-4b85-a471-0d4030f54ab0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {beb5e879-3714-45d5-a3aa-a418fb962a19}, !- Handle
  StripMall Strip mall - type 2 B  - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {3d66d495-eb81-4442-8390-a7d1c78208c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {215d1689-d7bb-48a5-8c04-8d0e8f5ebc7d}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {51f89435-5269-4cc9-aed6-4484b978feda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14b6d739-f517-47c5-87bf-b4ae0814f20d}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {d3e3e129-ac9e-49d9-bbb2-763b1b2ca38c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7b04fe8-8e9f-4c68-8cd1-ea3a8f41a803}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {e5f4aab0-271b-4f9d-bd09-a97c767e5058}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1fe26eab-5d58-4f88-ac3c-3a204730335a}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {43f3c113-e1eb-48f6-9b13-389f12468ccf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f59c3bd3-2c75-4828-a5da-147fcc2548e4}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {f8147c3f-ac84-4dfe-aaf1-1dad2f29d62c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {052013ee-54bd-4777-9096-7c73e1b84ba4}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {6fb31f47-23e1-4f90-9e06-af055f567194}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd7471a0-1e49-4381-b42a-a5024ac30883}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {b4ef5f74-af8c-4979-9ade-b0b22510bad4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a198d2c-3637-45ca-80d7-a88a2f927a43}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {05f3bc04-2ea7-4025-ab03-0aff616e3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db7cff50-7ac4-4435-bda9-1f478d1872af}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {15462764-d365-4235-b275-c23d2ccd3c18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e3ab851-efdd-4237-a888-bf4d331f592e}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {d0404363-dd69-4777-b889-846716d42ae5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {053c771b-244d-4b18-8b2a-3f75ffcfb938}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {ea179835-d4cc-4b1c-81ed-85ffa32c212a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56a5c832-0523-4261-a564-bac61486938a}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {3ca94cd1-dfef-4d3f-98f8-45ef2342cad5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5468191d-308a-4cd2-9aea-0ffc5beec08c}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {0cf5129b-0ae2-4763-8c1e-c4534c0989ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {755c7942-3f4c-4f7a-856f-dbdbaef45da0}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {f67f9627-d914-4d7d-87ea-1af29c671878}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eac81f2a-2db0-45b0-abbd-3253f006b9f2}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {a63d21f2-42a6-4302-ba13-69ff16b3a00d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc052d97-97d6-4c56-91f4-f88054241f28}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {7f478454-5605-487c-9c35-925276bd7f97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a4221da-263f-425e-8616-da634b5782b7}, !- Handle
  StripMall Strip mall - type 2 A  - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {2797fe14-c84d-428e-bf0b-09bd1d62b961}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db28613b-f244-4bea-a5e3-1382c80ed634}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {439ff8b8-9a5f-432d-89f2-79a3244bcd32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2054e44-3d55-46b8-8976-c19843ab1aee}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {44441970-153f-4a1f-8b3b-36141734938d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ceb2e272-5913-47d9-a3dc-af9fdd4d68c0}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {759ea04d-8e1d-4225-ba15-058bdf4f3721}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87858b6d-a682-4f13-be62-a00baf86758b}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {ead6d4af-6153-454b-988e-521eb3f8e983}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cfe0c73-f599-4bf2-a4d2-4af23f19841c}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {9655d78f-25aa-49aa-aad6-d745f429c6b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cc4a437-853e-41b1-8970-a9938007bcb7}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {bf45f9e7-5732-4c67-879b-a990b0d87a04}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51e94d78-b675-46b7-a93a-65b5780b9f72}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {8ed1de13-dbef-4db7-bf53-f11bcc8ef012}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1cbeb24-c5b7-415e-bcd7-28fd6af9cde4}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {46a2c874-c25d-4155-be38-d9f858fa0b2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7323fbd-d43a-485f-9c31-63004965e434}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {8a50f0da-7277-4376-b5e2-233ca149f32d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c6a7e0a-d93c-4e57-91fa-673ab4264f0d}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  {b9c042d9-9ed2-42cd-9500-2f4614391af6}, !- Internal Mass Definition Name
  {d3f256fb-1a2b-47ed-aceb-a3642a0f17bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {b4bd3fe4-5d22-49ae-a300-5ef8ddbfa35e}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {fe50eea7-f3d5-43fe-9879-337a163806e5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {16b8a1f2-e8a0-48a3-afb6-cd1371b6ccd6}, !- Handle
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {5eb6f36f-68be-4ac8-bb1a-ac220f281d3a}, !- Handle
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {1557f254-e5c5-4ddb-8537-e51ef1216785}, !- Handle
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {5c2249ae-7425-4a81-a243-1563d5111af9}, !- Handle
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {2ad37608-4762-4b36-9d8b-e4c8d3b23075}, !- Handle
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {85d24ece-c543-4f57-8cec-1e3f44b254aa}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.83094314906579,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f029ca5c-3753-41d3-a5a1-62b8968bb263}, !- Handle
  {85d24ece-c543-4f57-8cec-1e3f44b254aa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4716e724-d86f-4ff7-bd0d-59aa608d3ce4}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {85d24ece-c543-4f57-8cec-1e3f44b254aa}, !- Lights Definition Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b279464c-ddab-4a8f-801a-79d3586a1a08}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.393528922588473,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {095aee34-ea40-4770-94b8-03ee19d28145}, !- Handle
  {b279464c-ddab-4a8f-801a-79d3586a1a08}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {3941d27c-8933-426a-8592-5d57d0b79ff3}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {b279464c-ddab-4a8f-801a-79d3586a1a08}, !- Lights Definition Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d3d13c44-c2e5-411b-ad7d-885520213b24}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.66332221055354,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2d9c56ac-b1d5-4667-bf93-ddd10890491f}, !- Handle
  {d3d13c44-c2e5-411b-ad7d-885520213b24}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {96ac10e0-2745-4f9e-967a-640efb2e2642}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {d3d13c44-c2e5-411b-ad7d-885520213b24}, !- Lights Definition Name
  {f206537c-2e82-425d-9792-c8f923010c00}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {af9b4939-050f-4fff-baab-7c755a39bd5a}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.83094314906579,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8f1af034-0998-45c1-97e6-7eb19e7820b9}, !- Handle
  {af9b4939-050f-4fff-baab-7c755a39bd5a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {25215caf-b212-47ae-9dc6-10a8f4c3bc61}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {af9b4939-050f-4fff-baab-7c755a39bd5a}, !- Lights Definition Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {30053c2e-496c-4482-bfbc-3a852b049986}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.393528922588473,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7d9e9aed-cfe3-45cc-820a-021e968abc91}, !- Handle
  {30053c2e-496c-4482-bfbc-3a852b049986}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {15997300-0caa-427b-9e5c-f02f495883f9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {30053c2e-496c-4482-bfbc-3a852b049986}, !- Lights Definition Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d71bf654-6cb1-4f62-8a01-5faeb7bedc17}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.66332221055354,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {81254652-e638-4e4f-804f-32fd12911468}, !- Handle
  {d71bf654-6cb1-4f62-8a01-5faeb7bedc17}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {86e91886-2250-41a0-9a76-a0068b5427c4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {d71bf654-6cb1-4f62-8a01-5faeb7bedc17}, !- Lights Definition Name
  {014c2769-bc06-4e8c-87f6-f4fc55c930c8}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a1262a78-6030-434b-bd1b-1044f4b2f57b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72172480149204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {901b404a-3745-4855-a184-10cc53c7e438}, !- Handle
  {a1262a78-6030-434b-bd1b-1044f4b2f57b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a20673e0-d7b9-4997-a8e1-4368805f2b6a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {a1262a78-6030-434b-bd1b-1044f4b2f57b}, !- Lights Definition Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space or SpaceType Name
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {66cf384e-1b05-4a01-b64b-4a5a97befd6b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.492038917205406,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7f5ae907-136b-47a4-adf6-5fd8d298d703}, !- Handle
  {66cf384e-1b05-4a01-b64b-4a5a97befd6b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9490f1a5-dcb9-4567-bd25-9269ff51037d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {66cf384e-1b05-4a01-b64b-4a5a97befd6b}, !- Lights Definition Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space or SpaceType Name
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0bafd3ba-c4fc-4a52-9cfc-61bc070bf22a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.12155929141197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fc8bb0bf-74cc-4448-88e2-213023781799}, !- Handle
  {0bafd3ba-c4fc-4a52-9cfc-61bc070bf22a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {9f19d076-b256-4fa3-932f-438ae75112bf}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {0bafd3ba-c4fc-4a52-9cfc-61bc070bf22a}, !- Lights Definition Name
  {b1d9bae5-66ab-43bb-9279-36584187510e}, !- Space or SpaceType Name
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5bd9941b-68b7-4554-abc3-30ecfb1e8277}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.83094314906579,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1555b875-90f9-4242-9767-4d1208ef8139}, !- Handle
  {5bd9941b-68b7-4554-abc3-30ecfb1e8277}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b272091d-ca29-4d11-99f4-8995ebf8fa74}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {5bd9941b-68b7-4554-abc3-30ecfb1e8277}, !- Lights Definition Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eeddc74e-0c26-4a0b-a78b-2a4dc4ce55e4}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.393528922588473,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4b9c5fff-6bbe-45d1-93e8-206d82ac49b9}, !- Handle
  {eeddc74e-0c26-4a0b-a78b-2a4dc4ce55e4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {bafc0027-b307-4235-a3cf-9ea52b2b2df2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Supplemental Lighting, !- Name
  {eeddc74e-0c26-4a0b-a78b-2a4dc4ce55e4}, !- Lights Definition Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {12705d4b-e330-44fe-9c50-29248165809e}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.66332221055354,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3a0b82cb-e90b-4d77-802a-ab77ad0032e0}, !- Handle
  {12705d4b-e330-44fe-9c50-29248165809e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {a7f82e79-4326-4e39-88a6-5f976fe12c05}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {12705d4b-e330-44fe-9c50-29248165809e}, !- Lights Definition Name
  {c01712c5-da3d-482f-b621-2cf6308a1409}, !- Space or SpaceType Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4f232b5f-4c28-4951-934b-d70f76bb5643}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.49916098407353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e66d4148-2274-487e-9cd8-5b43bd2ecc45}, !- Handle
  {4f232b5f-4c28-4951-934b-d70f76bb5643}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6c087ccd-8948-4069-91f9-6fa2b544692b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4f232b5f-4c28-4951-934b-d70f76bb5643}, !- Lights Definition Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space or SpaceType Name
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {23271576-fc7f-4d64-b851-9ae970a6b8d8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.63527275950563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8e59e935-4ba8-4086-a25a-2388b2bec35e}, !- Handle
  {23271576-fc7f-4d64-b851-9ae970a6b8d8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b2cb44e1-eb0c-4c5f-8c5e-21ff57721785}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {23271576-fc7f-4d64-b851-9ae970a6b8d8}, !- Lights Definition Name
  {ea1a3873-64b6-4039-b512-3a1dd530bc82}, !- Space or SpaceType Name
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {5981038d-b17c-4967-8d13-e61bc78de003}, !- Default Day Schedule Name
  {9b5c278a-0d1a-4a3a-a8b0-676782564ea3}, !- Summer Design Day Schedule Name
  {e621f67d-ae1a-4ffa-861f-4354e34c57f4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6ac61e56-113c-4784-a3c9-5b2fc8dd781b}, !- Handle
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {5981038d-b17c-4967-8d13-e61bc78de003}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970739312668181,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970765365529909,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970791418391636,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970817471253364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970817471253364,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970860048423528,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970902625593694,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970945202763858,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.970987779934023,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971030357104188,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971072934274353,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971072934274353,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971116508288767,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971160082303181,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971203656317595,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971247230332008,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971290804346422,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971334378360837,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971334378360837,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971335001700787,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971335625040737,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971336248380687,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971336871720638,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971337495060587,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971338118400538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971338118400538,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971343305167115,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971348491933692,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971353678700269,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971358865466846,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364052233423,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971342156993842,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971315074987686,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971287992981528,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971260910975371,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971233828969214,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971206746963057,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971146530503633,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.97108631404421,                       !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971026097584786,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970965881125362,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970905664665939,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970845448206515,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970739201134408,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970632954062302,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970526706990194,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970420459918087,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970314212845981,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970207965773874,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969632961705572,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969057957637269,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968482953568967,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.967907949500665,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967332945432362,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96675794136406,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.944303279429742,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.921848617495425,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.899393955561107,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.876939293626789,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.854484631692471,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.832029969758154,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.755435951611341,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.678841933464528,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.602247915317714,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.525653897170901,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.449059879024089,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.372465860877279,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.322453067065443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.272440273253607,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222427479441771,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.172414685629936,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.122401891818099,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0723890980062656,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.063624887089697,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0548606761731294,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0460964652565608;                     !- Value Until Time 154

OS:AdditionalProperties,
  {c7461460-3b62-4b66-8d41-e9889f609b5b}, !- Handle
  {5981038d-b17c-4967-8d13-e61bc78de003}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {9b5c278a-0d1a-4a3a-a8b0-676782564ea3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e621f67d-ae1a-4ffa-861f-4354e34c57f4}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ccc2331-6ef7-44be-83b7-2e0b92993eee}, !- Handle
  Schedule Rule 32,                       !- Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dffe6e28-2007-4cac-a155-fe0e2514a67e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45e0353c-1852-41bd-93fc-754b0b6888ab}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0644048066666666,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0625386348333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.060672463,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0601979616666667,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0597234603333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.059248959,                            !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0587744576666667,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0582999563333333,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.057825455,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0573509536666666,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0568764523333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.056401951,                            !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0559274496666666,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0554529483333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.054978447,                            !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0545039456666666,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0540294443333333,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.053554943,                            !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0530804416666666,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0526059403333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0521314389999999,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0516569376666666,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0511824363333333,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0507079349999999,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0502334336666666,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0497589323333333,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0492844309999999,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0488099296666666,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.048572679,                            !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.048836288,                            !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.049099897,                            !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.049363506,                            !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.049627115,                            !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.049890724,                            !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.050154333,                            !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.0507367498333333,                     !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.0513191666666667,                     !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.0519015835,                           !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.0524840003333333,                     !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.0530664171666667,                     !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.053648834,                            !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.0550617653333333,                     !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.0564746966666667,                     !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.057887628,                            !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.0593005593333333,                     !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.0607134906666667,                     !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.062126422,                            !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.0650481225,                           !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.067969823,                            !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.0708915235,                           !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.073813224,                            !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.0767349245,                           !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.079656625,                            !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.079656625,                            !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.0960115238333333,                     !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.112366422666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.1287213215,                           !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.145076220333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.161431119166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.177786018,                            !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.177786018,                            !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.2290347485,                           !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.280283479,                            !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.331532209499999,                      !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.382780939999999,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.434029670499999,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.485278400999999,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.485278401,                            !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.542210679166667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.599142957333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.656075235499999,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.713007513666666,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.769939791833332,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.826872069999999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.82687207,                             !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.860597606,                            !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.894323142,                            !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.928048678,                            !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.961774213999999,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.965989906,                            !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.96962031130303,                       !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.969699693606061,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.969779075909091,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.969858458212121,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.969868381,                            !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.969927242166667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.969986103333333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.9700449645,                           !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.970103825666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.970162686833333,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.970221548,                            !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.970231063,                            !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.970240578,                            !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.970250093,                            !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.970259608,                            !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.970269123,                            !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.970278638,                            !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.970245577,                            !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.970212516,                            !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.970179455,                            !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.970146394,                            !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.970113333,                            !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.970080272,                            !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.9700250615,                           !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.969969851,                            !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.9699146405,                           !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.96985943,                             !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.9698042195,                           !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.969749009,                            !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.969249848515152,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.968750688030303,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.968251527545455,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.967752367060606,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.967689972,                            !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.900681276090909,                      !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.865878681181818,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.831076086272726,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.796273491363635,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.791923167,                            !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.759189432,                            !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.726455696999999,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.693721961999999,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.660988226999999,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.628254491999999,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.595520757,                            !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.565259477166666,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.534998197333333,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.504736917499999,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.474475637666666,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.444214357833332,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.413953078,                            !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.379508294166666,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.345063510333333,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.310618726499999,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.276173942666666,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.241729158833332,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.207284375,                            !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.191324602833333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.175364830666666,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.1594050585,                           !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.143445286333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.127485514166666,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.111525742,                            !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.104916367333333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.0983069926666666,                     !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.0916976179999999,                     !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.0850882433333331,                     !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.0784788686666664,                     !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.071869494,                            !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.0700033221666667,                     !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.0681371503333333,                     !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0662709785;                           !- Value Until Time 152

OS:AdditionalProperties,
  {23761746-4731-454d-bd13-30a1f5d80445}, !- Handle
  {45e0353c-1852-41bd-93fc-754b0b6888ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.071869494 | hoo_end + 3.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 3.0 ~ 0.969540929 | mid - 2.0 ~ 0.969868381 | mid - 1.0 ~ 0.970221548 | mid ~ 0.970278638 | mid + 1.0 ~ 0.970080272 | mid + 2.0 ~ 0.969749009 | mid + 3.0 ~ 0.967689972 | hoo_end - 3.5 ~ 0.935483871 | hoo_end - 2.5 ~ 0.791923167 | hoo_end - 1.5 ~ 0.595520757 | hoo_end - 0.5 ~ 0.413953078 | hoo_end + 0.5 ~ 0.207284375 | hoo_end + 1.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {9e5183dd-4142-4570-823c-91652702b2ac}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {d8c50cee-bcfb-467b-8f10-37ab5df9e1ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7e9155f-5fe8-4c28-9838-d1455aec32f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {0f19c710-7761-4090-8d4e-4ff5927e19ec}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {dac83a1c-7d42-4620-921c-be7eb8de46c1}, !- Handle
  {0f19c710-7761-4090-8d4e-4ff5927e19ec}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {ce01d4b9-90f7-4956-8a1a-8ebb51d07f0a}, !- Default Day Schedule Name
  {0f581495-2310-49f8-b485-421f6fd21916}, !- Summer Design Day Schedule Name
  {91f7d227-456d-43c1-89c5-a6ff64e9a94a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2fad6c4d-ef43-4d5e-9296-71f59891cae4}, !- Handle
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {ce01d4b9-90f7-4956-8a1a-8ebb51d07f0a}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {fe46d5e8-e453-42a3-ad0c-3c053b2ed3e7}, !- Handle
  {ce01d4b9-90f7-4956-8a1a-8ebb51d07f0a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {0f581495-2310-49f8-b485-421f6fd21916}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91f7d227-456d-43c1-89c5-a6ff64e9a94a}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {891f310f-67ef-4f37-958a-957e04ced6ee}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {85cc749f-f3ae-4724-ab5a-deb22ed64f11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {738909ad-fcba-46c5-afe9-0772adb8b218}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d3967f69-9245-472e-87fb-c9d90e8d3b3a}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {42a71ea8-ba99-411c-9b70-6d3b56c522c5}, !- Handle
  {d3967f69-9245-472e-87fb-c9d90e8d3b3a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {3c13624f-12f7-411d-96b9-035cf215d214}, !- Default Day Schedule Name
  {90134193-e863-4277-a7af-4242f1e486b0}, !- Summer Design Day Schedule Name
  {f3d1a563-e038-4fe8-9788-3cd58aa05e80}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5e150d3b-ec81-40bf-a496-90f237545a4b}, !- Handle
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {3c13624f-12f7-411d-96b9-035cf215d214}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.695796480630778,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.692933230390538,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.690069980150298,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.689701937091095,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.689333894031892,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.688965850972689,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.688597807913486,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.688229764854284,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.687861721795081,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.687493678735878,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.687125635676675,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.686757592617472,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.686389549558269,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.686021506499066,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.685653463439863,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.68528542038066,                       !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.684917377321457,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.684549334262254,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.684181291203051,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.683813248143848,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.683445205084645,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.683077162025442,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.68270911896624,                       !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.682341075907037,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.681973032847834,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.681604989788631,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.681236946729428,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.680868903670225,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.680684882140624,                      !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.679799395492253,                      !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.678913908843882,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.678028422195512,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.677142935547142,                      !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.676257448898771,                      !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.675371962250401,                      !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.674719777473457,                      !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.674067592696514,                      !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.67341540791957,                       !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.672763223142627,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.672111038365683,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.67145885358874,                       !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.671352807283546,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.671246760978352,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.671140714673158,                      !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.671034668367964,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.670928622062769,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.670822575757575,                      !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.670933924378029,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.671045272998483,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.671156621618937,                      !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.67126797023939,                       !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.671379318859844,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.671490667480298,                      !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.671490667480298,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.671676248514387,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.671861829548477,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.672047410582567,                      !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.672232991616656,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.672418572650746,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.672604153684836,                      !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.672604153684836,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.673107873634507,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.673611593584179,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.674115313533851,                      !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.674619033483523,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.675122753433195,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.675626473382867,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.675626473382867,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.676686936434807,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.677747399486748,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.678807862538689,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.679868325590629,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.68092878864257,                       !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.68198925169451,                       !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.68198925169451,                       !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.685429008212078,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.688868764729645,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.692308521247213,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.69574827776478,                       !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.696178247329476,                      !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.721263018794472,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.726877688625838,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.732492358457204,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.73810702828857,                       !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.73880886201749,                       !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.742451552600907,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.746094243184323,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.749736933767739,                      !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.753379624351155,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.757022314934571,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.760665005517987,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.763342674724138,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.766020343930287,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.768698013136438,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.771375682342588,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.774053351548738,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.776731020754888,                      !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.778014181047736,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.779297341340585,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.780580501633433,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.781863661926281,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.783146822219129,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.784429982511977,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.784870074678532,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.785310166845088,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.785750259011643,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.786190351178199,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.786630443344754,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.787070535511309,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.787448445980728,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.787826356450147,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.788204266919566,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.788582177388985,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.788629416197662,                      !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.78920303030303,                       !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.787899624806463,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.786596219309896,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.785292813813329,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.785129888126258,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.783555100494126,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.781980312861994,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.780405525229862,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.778830737597731,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.777255949965599,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.775681162333467,                      !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.773247399629263,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.770813636925059,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.768379874220856,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.765946111516652,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.763512348812448,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.761078586108244,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.757976731681318,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.754874877254391,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.751773022827465,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.748671168400538,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.745569313973612,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.742467459546686,                      !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.73942605151372,                       !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.736384643480754,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.733343235447788,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.730301827414823,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.727260419381857,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.724219011348891,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.721390756389365,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.71856250142984,                       !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.715734246470314,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.712905991510788,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.710077736551262,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.707249481591737,                      !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.704386231351497,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.701522981111257,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.698659730871018;                      !- Value Until Time 152

OS:AdditionalProperties,
  {a9fd621d-03ab-41aa-93c6-a40361a2394e}, !- Handle
  {3c13624f-12f7-411d-96b9-035cf215d214}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.5316 | hoo_end + 3.5 ~ 0.4776 | hoo_start - 4.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 3.5 ~ 0.7933 | hoo_end - 2.5 ~ 0.7764 | hoo_end - 1.5 ~ 0.7467 | hoo_end - 0.5 ~ 0.7008 | hoo_end + 0.5 ~ 0.6423 | hoo_end + 1.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {90134193-e863-4277-a7af-4242f1e486b0}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3d1a563-e038-4fe8-9788-3cd58aa05e80}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {236e6cbc-289b-4549-af87-182fd9bd1af0}, !- Handle
  Schedule Rule 33,                       !- Name
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {537fe07b-ef02-4704-88d0-6b5fafc5d4a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65fb8278-4653-4c06-a40a-38ba552ad3e6}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {983dab65-e331-4b9a-adb6-eb856c0365a3}, !- Handle
  {65fb8278-4653-4c06-a40a-38ba552ad3e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f559e769-5f10-4a33-ab74-4c078f7a1ed2}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {49fcc72a-1074-4a0c-abb5-5565feea044d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9dd48cad-63dc-4a71-8135-1c333e527bcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {0240d660-7c1d-4146-b962-d81de8f874b6}, !- Handle
  autogen Schedule Rule 16 1_day_sch 1,   !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {d6a14f68-87a8-4867-becf-c02272bd3691}, !- Handle
  {0240d660-7c1d-4146-b962-d81de8f874b6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {be31a890-7ad7-4eee-b3c3-d70930b41bad}, !- Default Day Schedule Name
  {fec1de6c-811d-4c7c-a61b-0b1fd4fde599}, !- Summer Design Day Schedule Name
  {68b16967-37e0-4ff0-9c63-5577f725fb65}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {68e4a11d-d964-41f9-acbe-9a0922d0c90b}, !- Handle
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {be31a890-7ad7-4eee-b3c3-d70930b41bad}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.466853719667332,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.466454765613865,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.466055811560398,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.4660279797345,                        !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.466000147908602,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465972316082704,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.465944484256806,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.465916652430908,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.46588882060501,                       !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.465860988779112,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.465833156953214,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.465805325127316,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.465777493301418,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.46574966147552,                       !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.465721829649622,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.465693997823724,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.465666165997826,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.465638334171928,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.465610502346031,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.465582670520133,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.465554838694235,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.465527006868337,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.465499175042439,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.465471343216541,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.465443511390643,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.465415679564745,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.465387847738847,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.465360015912949,                      !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.4653461,                              !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.466335392490258,                      !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.467324684980517,                      !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.468313977470775,                      !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.469303269961034,                      !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.470292562451292,                      !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.471281854941551,                      !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.47353500606634,                       !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.475788157191129,                      !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.478041308315918,                      !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.480294459440707,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.482547610565496,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.484800761690286,                      !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.48540688741504,                       !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.486013013139794,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.486619138864548,                      !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.487225264589303,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.487831390314057,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.488437516038811,                      !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.488954675752573,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.489471835466336,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.489988995180098,                      !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.49050615489386,                       !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.491023314607623,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.491540474321385,                      !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.491540474321385,                      !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.493434312078786,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.495328149836186,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.497221987593587,                      !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.499115825350988,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.501009663108388,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.502903500865789,                      !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.502903500865789,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.506032886272415,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.509162271679042,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.512291657085668,                      !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.515421042492294,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.51855042789892,                       !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.521679813305546,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.521679813305546,                      !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.523879897916174,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.526079982526801,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.528280067137429,                      !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.530480151748057,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.532680236358684,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.534880320969312,                      !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.534880320969312,                      !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.535904022269775,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.536927723570239,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.537951424870703,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.538975126171166,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.539103088833724,                      !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.543956619758148,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.544437576048681,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.544918532339213,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.545399488629746,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.545459608166062,                      !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.545292979311595,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.545126350457127,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.54495972160266,                       !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.544793092748192,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.544626463893725,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.544459835039257,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.544705426866797,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.544951018694337,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.545196610521877,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.545442202349418,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.545687794176957,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.545933386004498,                      !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.54583638041661,                       !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.545739374828723,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.545642369240835,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.545545363652948,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.54544835806506,                       !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.545351352477173,                      !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.545437293696857,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.545523234916542,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.545609176136227,                      !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.545695117355912,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.545781058575597,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.545866999795281,                      !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.546254636208547,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.546642272621812,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.547029909035077,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.547417545448342,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.547466,                               !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.546396540891643,                      !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.545574955470936,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.544753370050228,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.54393178462952,                       !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.543829086451932,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.542724321226858,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.541619556001784,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.540514790776709,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.539410025551635,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.538305260326561,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.537200495101487,                      !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.535390714702518,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.53358093430355,                       !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.531771153904581,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.529961373505612,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.528151593106644,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.526341812707675,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.522046237585832,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.51775066246399,                       !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.513455087342147,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.509159512220305,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.504863937098462,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.50056836197662,                       !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.496704164548398,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.492839967120175,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.488975769691953,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.48511157226373,                       !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.481247374835508,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.477383177407285,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.475894237152938,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.474405296898591,                      !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.472916356644243,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.471427416389896,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.469938476135548,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.468449535881201,                      !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.468050581827734,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.467651627774267,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.467252673720799;                      !- Value Until Time 152

OS:AdditionalProperties,
  {b78fff79-3136-4899-8397-3790a961f3fd}, !- Handle
  {be31a890-7ad7-4eee-b3c3-d70930b41bad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05113 | hoo_end + 3.5 ~ 0.036094 | hoo_start - 4.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 3.5 ~ 0.545909 | hoo_end - 2.5 ~ 0.524621 | hoo_end - 1.5 ~ 0.482984 | hoo_end - 0.5 ~ 0.414776 | hoo_end + 0.5 ~ 0.252882 | hoo_end + 1.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {fec1de6c-811d-4c7c-a61b-0b1fd4fde599}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68b16967-37e0-4ff0-9c63-5577f725fb65}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab30c98b-01a8-48c7-946a-a42d18ac7050}, !- Handle
  Schedule Rule 34,                       !- Name
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4095df3c-a806-4359-97fb-02b2651e7058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcc49c74-8822-4245-9c8a-5c9d400fff01}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0596909999999998,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0515424999999997,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.043394,                               !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.043004431372549,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.042614862745098,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042225294117647,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0418357254901961,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0414461568627451,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0410565882352941,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0406670196078431,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0402774509803921,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0398878823529411,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0394983137254902,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0391087450980392,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0387191764705882,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0383296078431372,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0379400392156862,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0375504705882352,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0371609019607843,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0367713333333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0363817647058823,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0359921960784313,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0356026274509803,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0352130588235293,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0348234901960784,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0344339215686274,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0340443529411764,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0336547843137254,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.03346,                                !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.0376243333333333,                     !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.0417886666666667,                     !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.045953,                               !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.0501173333333334,                     !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.0542816666666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.058446,                               !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.0707905,                              !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.083135,                               !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.0954795000000001,                     !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.107824,                               !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.1201685,                              !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.132513,                               !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.137226,                               !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.141939,                               !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.146652,                               !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.151365,                               !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.156078,                               !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.160791,                               !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.162730166666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.164669333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.1666085,                              !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.168547666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.170486833333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.172426,                               !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.172426,                               !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.181596166666667,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.190766333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.1999365,                              !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.209106666666667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.218276833333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.227447,                               !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.227447,                               !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.250415833333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.273384666666666,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.2963535,                              !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.319322333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.342291166666666,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.365259999999999,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.36526,                                !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.386134166666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.407008333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.4278825,                              !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.448756666666666,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.469630833333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.490505,                               !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.490505,                               !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.511382818181818,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.532260636363636,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.553138454545454,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.574016272727272,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.576626,                               !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.620069363636364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.620961727272727,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.621854090909091,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.622746454545455,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.622858,                               !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.620747,                               !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.618636,                               !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.616525,                               !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.614414,                               !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.612303,                               !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.610192,                               !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.6063375,                              !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.602483,                               !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.5986285,                              !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.594774,                               !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.5909195,                              !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.587065,                               !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.583975,                               !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.580885,                               !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.577795,                               !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.574705,                               !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.571615,                               !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.568525,                               !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.565483666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.562442333333333,                      !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.559401,                               !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.556359666666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.553318333333333,                      !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.550277,                               !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.550219545454545,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.550162090909091,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.550104636363636,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.550047181818182,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.55004,                                !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.532831121212121,                      !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.526819242424242,                      !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.520807363636363,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.514795484848485,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.514044,                               !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.507590166666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.501136333333333,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.4946825,                              !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.488228666666666,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.481774833333333,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.475321,                               !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.463845,                               !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.452369,                               !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.440893,                               !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.429417,                               !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.417941,                               !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.406465,                               !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.379409833333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.352354666666666,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.325299499999999,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.298244333333333,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.271189166666666,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.244134,                               !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.220886333333333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.197638666666666,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.174390999999999,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.151143333333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.127895666666666,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.104648,                               !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.1025875,                              !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.100527,                               !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.0984665,                              !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.096406,                               !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.0943454999999999,                     !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.092285,                               !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.0841364999999999,                     !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.0759879999999999,                     !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0678394999999998;                     !- Value Until Time 152

OS:AdditionalProperties,
  {bbea3664-4249-4e10-9cfa-7ea61c8faaf9}, !- Handle
  {bcc49c74-8822-4245-9c8a-5c9d400fff01}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092285 | hoo_end + 3.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 3.0 ~ 0.619177 | mid - 2.0 ~ 0.622858 | mid - 1.0 ~ 0.610192 | mid ~ 0.587065 | mid + 1.0 ~ 0.568525 | mid + 2.0 ~ 0.550277 | mid + 3.0 ~ 0.55004 | hoo_end - 3.5 ~ 0.538843 | hoo_end - 2.5 ~ 0.514044 | hoo_end - 1.5 ~ 0.475321 | hoo_end - 0.5 ~ 0.406465 | hoo_end + 0.5 ~ 0.244134 | hoo_end + 1.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {87446bfb-b154-46f6-9c6c-38fb805be044}, !- Handle
  Schedule Rule 35,                       !- Name
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2446a2f-19a4-44ce-b83f-c46fbfdaa6dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c874ab44-021c-4fb6-86bd-e2b01dc823b6}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0368966666666666,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0355883333333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.03428,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0352104761904762,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0361409523809524,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0370714285714286,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0380019047619048,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.038932380952381,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0398628571428572,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0407933333333334,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0417238095238096,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0426542857142858,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.043584761904762,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0445152380952382,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0454457142857144,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0463761904761906,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0473066666666668,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.048237142857143,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0491676190476192,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0500980952380954,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0510285714285715,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0519590476190477,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0528895238095239,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0538200000000001,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0547504761904763,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0556809523809525,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0566114285714287,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0575419047619049,                     !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.0584723809523811,                     !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.0594028571428573,                     !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0603333333333335,                     !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0612638095238097,                     !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.0621942857142859,                     !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.0631247619047621,                     !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.06359,                                !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.0773743333333334,                     !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.0911586666666667,                     !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.104943,                               !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.118727333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.132511666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.146296,                               !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.150229,                               !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.154162,                               !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.158095,                               !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.162028,                               !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.165961,                               !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.169894,                               !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.172123666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.174353333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.176583,                               !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.178812666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.181042333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.183272,                               !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.183272,                               !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.195143166666667,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.207014333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.2188855,                              !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.230756666666666,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.242627833333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.254499,                               !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.254499,                               !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.279732833333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.304966666666666,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.3302005,                              !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.355434333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.380668166666666,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.405901999999999,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.405902,                               !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.422033166666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.438164333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.4542955,                              !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.470426666666666,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.486557833333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.502689,                               !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.502689,                               !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.534522142857143,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.566355285714286,                      !- Value Until Time 77
  12,                                     !- Hour 78
  11,                                     !- Minute 78
  0.586251,                               !- Value Until Time 78
  12,                                     !- Hour 79
  21,                                     !- Minute 79
  0.631463047619048,                      !- Value Until Time 79
  12,                                     !- Hour 80
  31,                                     !- Minute 80
  0.634074095238095,                      !- Value Until Time 80
  12,                                     !- Hour 81
  37,                                     !- Minute 81
  0.635706,                               !- Value Until Time 81
  12,                                     !- Hour 82
  47,                                     !- Minute 82
  0.633294166666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  57,                                     !- Minute 83
  0.630882333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  7,                                      !- Minute 84
  0.6284705,                              !- Value Until Time 84
  13,                                     !- Hour 85
  17,                                     !- Minute 85
  0.626058666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  27,                                     !- Minute 86
  0.623646833333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  37,                                     !- Minute 87
  0.621235,                               !- Value Until Time 87
  13,                                     !- Hour 88
  47,                                     !- Minute 88
  0.617364333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  57,                                     !- Minute 89
  0.613493666666667,                      !- Value Until Time 89
  14,                                     !- Hour 90
  7,                                      !- Minute 90
  0.609623,                               !- Value Until Time 90
  14,                                     !- Hour 91
  17,                                     !- Minute 91
  0.605752333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  27,                                     !- Minute 92
  0.601881666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  37,                                     !- Minute 93
  0.598011,                               !- Value Until Time 93
  14,                                     !- Hour 94
  47,                                     !- Minute 94
  0.594566,                               !- Value Until Time 94
  14,                                     !- Hour 95
  57,                                     !- Minute 95
  0.591121,                               !- Value Until Time 95
  15,                                     !- Hour 96
  7,                                      !- Minute 96
  0.587676,                               !- Value Until Time 96
  15,                                     !- Hour 97
  17,                                     !- Minute 97
  0.584231,                               !- Value Until Time 97
  15,                                     !- Hour 98
  27,                                     !- Minute 98
  0.580786,                               !- Value Until Time 98
  15,                                     !- Hour 99
  37,                                     !- Minute 99
  0.577341,                               !- Value Until Time 99
  15,                                     !- Hour 100
  47,                                     !- Minute 100
  0.576813333333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  57,                                     !- Minute 101
  0.576285666666667,                      !- Value Until Time 101
  16,                                     !- Hour 102
  7,                                      !- Minute 102
  0.575758,                               !- Value Until Time 102
  16,                                     !- Hour 103
  17,                                     !- Minute 103
  0.575230333333333,                      !- Value Until Time 103
  16,                                     !- Hour 104
  27,                                     !- Minute 104
  0.574702666666667,                      !- Value Until Time 104
  16,                                     !- Hour 105
  37,                                     !- Minute 105
  0.574175,                               !- Value Until Time 105
  16,                                     !- Hour 106
  47,                                     !- Minute 106
  0.5735575,                              !- Value Until Time 106
  16,                                     !- Hour 107
  57,                                     !- Minute 107
  0.57294,                                !- Value Until Time 107
  17,                                     !- Hour 108
  7,                                      !- Minute 108
  0.5723225,                              !- Value Until Time 108
  17,                                     !- Hour 109
  17,                                     !- Minute 109
  0.571705,                               !- Value Until Time 109
  17,                                     !- Hour 110
  27,                                     !- Minute 110
  0.5710875,                              !- Value Until Time 110
  17,                                     !- Hour 111
  37,                                     !- Minute 111
  0.57047,                                !- Value Until Time 111
  17,                                     !- Hour 112
  47,                                     !- Minute 112
  0.567716095238095,                      !- Value Until Time 112
  17,                                     !- Hour 113
  57,                                     !- Minute 113
  0.56496219047619,                       !- Value Until Time 113
  18,                                     !- Hour 114
  3,                                      !- Minute 114
  0.563241,                               !- Value Until Time 114
  18,                                     !- Hour 115
  13,                                     !- Minute 115
  0.532203904761905,                      !- Value Until Time 115
  18,                                     !- Hour 116
  23,                                     !- Minute 116
  0.519613809523809,                      !- Value Until Time 116
  18,                                     !- Hour 117
  30,                                     !- Minute 117
  0.511745,                               !- Value Until Time 117
  18,                                     !- Hour 118
  40,                                     !- Minute 118
  0.5022085,                              !- Value Until Time 118
  18,                                     !- Hour 119
  50,                                     !- Minute 119
  0.492672,                               !- Value Until Time 119
  19,                                     !- Hour 120
  0,                                      !- Minute 120
  0.4831355,                              !- Value Until Time 120
  19,                                     !- Hour 121
  10,                                     !- Minute 121
  0.473599,                               !- Value Until Time 121
  19,                                     !- Hour 122
  20,                                     !- Minute 122
  0.4640625,                              !- Value Until Time 122
  19,                                     !- Hour 123
  30,                                     !- Minute 123
  0.454526,                               !- Value Until Time 123
  19,                                     !- Hour 124
  40,                                     !- Minute 124
  0.441190166666667,                      !- Value Until Time 124
  19,                                     !- Hour 125
  50,                                     !- Minute 125
  0.427854333333333,                      !- Value Until Time 125
  20,                                     !- Hour 126
  0,                                      !- Minute 126
  0.4145185,                              !- Value Until Time 126
  20,                                     !- Hour 127
  10,                                     !- Minute 127
  0.401182666666666,                      !- Value Until Time 127
  20,                                     !- Hour 128
  20,                                     !- Minute 128
  0.387846833333333,                      !- Value Until Time 128
  20,                                     !- Hour 129
  30,                                     !- Minute 129
  0.374511,                               !- Value Until Time 129
  20,                                     !- Hour 130
  40,                                     !- Minute 130
  0.349096,                               !- Value Until Time 130
  20,                                     !- Hour 131
  50,                                     !- Minute 131
  0.323681,                               !- Value Until Time 131
  21,                                     !- Hour 132
  0,                                      !- Minute 132
  0.298265999999999,                      !- Value Until Time 132
  21,                                     !- Hour 133
  10,                                     !- Minute 133
  0.272850999999999,                      !- Value Until Time 133
  21,                                     !- Hour 134
  20,                                     !- Minute 134
  0.247435999999999,                      !- Value Until Time 134
  21,                                     !- Hour 135
  30,                                     !- Minute 135
  0.222021,                               !- Value Until Time 135
  21,                                     !- Hour 136
  40,                                     !- Minute 136
  0.200457,                               !- Value Until Time 136
  21,                                     !- Hour 137
  50,                                     !- Minute 137
  0.178893,                               !- Value Until Time 137
  22,                                     !- Hour 138
  0,                                      !- Minute 138
  0.157329,                               !- Value Until Time 138
  22,                                     !- Hour 139
  10,                                     !- Minute 139
  0.135764999999999,                      !- Value Until Time 139
  22,                                     !- Hour 140
  20,                                     !- Minute 140
  0.114200999999999,                      !- Value Until Time 140
  22,                                     !- Hour 141
  30,                                     !- Minute 141
  0.092637,                               !- Value Until Time 141
  22,                                     !- Hour 142
  40,                                     !- Minute 142
  0.0842191666666666,                     !- Value Until Time 142
  22,                                     !- Hour 143
  50,                                     !- Minute 143
  0.0758013333333332,                     !- Value Until Time 143
  23,                                     !- Hour 144
  0,                                      !- Minute 144
  0.0673834999999998,                     !- Value Until Time 144
  23,                                     !- Hour 145
  10,                                     !- Minute 145
  0.0589656666666664,                     !- Value Until Time 145
  23,                                     !- Hour 146
  20,                                     !- Minute 146
  0.050547833333333,                      !- Value Until Time 146
  23,                                     !- Hour 147
  30,                                     !- Minute 147
  0.04213,                                !- Value Until Time 147
  23,                                     !- Hour 148
  40,                                     !- Minute 148
  0.0408216666666667,                     !- Value Until Time 148
  23,                                     !- Hour 149
  50,                                     !- Minute 149
  0.0395133333333333,                     !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.038205;                               !- Value Until Time 150

OS:AdditionalProperties,
  {84a0d250-8fd4-4260-ac9b-b042128b32f6}, !- Handle
  {c874ab44-021c-4fb6-86bd-e2b01dc823b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.092637 | hoo_end + 2.5 ~ 0.04213 | hoo_end + 3.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.5 ~ 0.628852 | mid - 2.5 ~ 0.635706 | mid - 1.5 ~ 0.621235 | mid - 0.5 ~ 0.598011 | mid + 0.5 ~ 0.577341 | mid + 1.5 ~ 0.574175 | mid + 2.5 ~ 0.57047 | mid + 3.5 ~ 0.563241 | hoo_end - 3.5 ~ 0.544794 | hoo_end - 2.5 ~ 0.511745 | hoo_end - 1.5 ~ 0.454526 | hoo_end - 0.5 ~ 0.374511 | hoo_end + 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {8e8b662b-71ea-45ee-bdf3-ea4b63772d27}, !- Handle
  Schedule Rule 36,                       !- Name
  {c96d07a7-3322-4232-9c5c-d8e69b3be49b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16542cfe-4659-45c0-a1e6-8411229b7422}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {141fc35d-c443-473f-981b-3c41c9d99c11}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0429773333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0401746666666666,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.037372,                               !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0371947450980392,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0370174901960784,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0368402352941176,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0366629803921569,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0364857254901961,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0363084705882353,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0361312156862745,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0359539607843137,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0357767058823529,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0355994509803921,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0354221960784314,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0352449411764706,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0350676862745098,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.034890431372549,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0347131764705882,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0345359215686274,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0343586666666666,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0341814117647059,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0340041568627451,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0338269019607843,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0336496470588235,                     !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0334723921568627,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0332951372549019,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0331178823529411,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0329406274509804,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.032852,                               !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.0391581666666667,                     !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.0454643333333334,                     !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.0517705,                              !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.0580766666666667,                     !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.0643828333333334,                     !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.070689,                               !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.0848436666666667,                     !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.0989983333333334,                     !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.113153,                               !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.127307666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.141462333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.155617,                               !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.159543833333333,                      !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.163470666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.1673975,                              !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.171324333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.175251166666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.179178,                               !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.182384666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.185591333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.188798,                               !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.192004666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.195211333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.198418,                               !- Value Until Time 53
  8,                                      !- Hour 54
  45,                                     !- Minute 54
  0.198418,                               !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.210118333333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.221818666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.233519,                               !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.245219333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.256919666666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.26862,                                !- Value Until Time 60
  9,                                      !- Hour 61
  45,                                     !- Minute 61
  0.26862,                                !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.291128333333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.313636666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.336145,                               !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.358653333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.381161666666666,                      !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.403669999999999,                      !- Value Until Time 67
  10,                                     !- Hour 68
  45,                                     !- Minute 68
  0.40367,                                !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.4190585,                              !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.434447,                               !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.4498355,                              !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.465224,                               !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.4806125,                              !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.496001,                               !- Value Until Time 74
  11,                                     !- Hour 75
  45,                                     !- Minute 75
  0.496001,                               !- Value Until Time 75
  11,                                     !- Hour 76
  54,                                     !- Minute 76
  0.509479060606061,                      !- Value Until Time 76
  12,                                     !- Hour 77
  4,                                      !- Minute 77
  0.522957121212121,                      !- Value Until Time 77
  12,                                     !- Hour 78
  14,                                     !- Minute 78
  0.536435181818182,                      !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.549913242424242,                      !- Value Until Time 79
  12,                                     !- Hour 80
  26,                                     !- Minute 80
  0.551598,                               !- Value Until Time 80
  12,                                     !- Hour 81
  36,                                     !- Minute 81
  0.611186121212121,                      !- Value Until Time 81
  12,                                     !- Hour 82
  46,                                     !- Minute 82
  0.611342242424242,                      !- Value Until Time 82
  12,                                     !- Hour 83
  56,                                     !- Minute 83
  0.611498363636364,                      !- Value Until Time 83
  13,                                     !- Hour 84
  6,                                      !- Minute 84
  0.611654484848485,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.611674,                               !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.607709,                               !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.603744,                               !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.599779,                               !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.595814,                               !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.591849,                               !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.587884,                               !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.584537666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.581191333333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.577845,                               !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.574498666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.571152333333333,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.567806,                               !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.566435166666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.565064333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.5636935,                              !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.562322666666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.560951833333333,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.559581,                               !- Value Until Time 103
  16,                                     !- Hour 104
  17,                                     !- Minute 104
  0.5591745,                              !- Value Until Time 104
  16,                                     !- Hour 105
  27,                                     !- Minute 105
  0.558768,                               !- Value Until Time 105
  16,                                     !- Hour 106
  37,                                     !- Minute 106
  0.5583615,                              !- Value Until Time 106
  16,                                     !- Hour 107
  47,                                     !- Minute 107
  0.557955,                               !- Value Until Time 107
  16,                                     !- Hour 108
  57,                                     !- Minute 108
  0.5575485,                              !- Value Until Time 108
  17,                                     !- Hour 109
  7,                                      !- Minute 109
  0.557142,                               !- Value Until Time 109
  17,                                     !- Hour 110
  17,                                     !- Minute 110
  0.563184909090909,                      !- Value Until Time 110
  17,                                     !- Hour 111
  27,                                     !- Minute 111
  0.569227818181818,                      !- Value Until Time 111
  17,                                     !- Hour 112
  37,                                     !- Minute 112
  0.575270727272727,                      !- Value Until Time 112
  17,                                     !- Hour 113
  47,                                     !- Minute 113
  0.581313636363637,                      !- Value Until Time 113
  17,                                     !- Hour 114
  48,                                     !- Minute 114
  0.582069,                               !- Value Until Time 114
  17,                                     !- Hour 115
  58,                                     !- Minute 115
  0.575266515151515,                      !- Value Until Time 115
  18,                                     !- Hour 116
  8,                                      !- Minute 116
  0.57040203030303,                       !- Value Until Time 116
  18,                                     !- Hour 117
  18,                                     !- Minute 117
  0.565537545454545,                      !- Value Until Time 117
  18,                                     !- Hour 118
  28,                                     !- Minute 118
  0.56067306060606,                       !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.560065,                               !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.554232333333333,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.548399666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.542567,                               !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.536734333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.530901666666666,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.525069,                               !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.515644666666667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.506220333333333,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.496796,                               !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.487371666666666,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.477947333333333,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.468523,                               !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.4538265,                              !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.43913,                                !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.4244335,                              !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.409737,                               !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.395040499999999,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.380344,                               !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.35526,                                !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.330176,                               !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.305091999999999,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.280007999999999,                      !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.254923999999999,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.22984,                                !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.200564666666666,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.171289333333333,                      !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.142013999999999,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.112738666666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.0834633333333323,                     !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.054188,                               !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.0513853333333333,                     !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.0485826666666666,                     !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0457799999999999;                     !- Value Until Time 152

OS:AdditionalProperties,
  {8939aa07-a5b0-4c38-a5dc-3ef2c6a17a09}, !- Handle
  {141fc35d-c443-473f-981b-3c41c9d99c11}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.054188 | hoo_end + 3.5 ~ 0.037372 | hoo_start - 4.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 3.5 ~ 0.580131 | hoo_end - 2.5 ~ 0.560065 | hoo_end - 1.5 ~ 0.525069 | hoo_end - 0.5 ~ 0.468523 | hoo_end + 0.5 ~ 0.380344 | hoo_end + 1.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {5753c338-0a35-43f2-a673-56b805fedceb}, !- Handle
  12 Zone PVAV Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {62fa67f7-539b-4dd9-8441-c8a4b0ddd35a}, !- Default Day Schedule Name
  {48237637-06a2-4e84-9c9b-6a754cc784c0}, !- Summer Design Day Schedule Name
  {247dc3df-5c4d-456c-87ba-c27edaaf091c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {79fe232f-59bb-41fc-8662-f919e8ff7380}, !- Handle
  {5753c338-0a35-43f2-a673-56b805fedceb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  562.50000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:22:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:22:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {62fa67f7-539b-4dd9-8441-c8a4b0ddd35a}, !- Handle
  12 Zone PVAV Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {48237637-06a2-4e84-9c9b-6a754cc784c0}, !- Handle
  12 Zone PVAV Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {247dc3df-5c4d-456c-87ba-c27edaaf091c}, !- Handle
  12 Zone PVAV Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31fedde2-9e42-4821-80c6-663ac8fe5f56}, !- Handle
  12 Zone PVAV Occ Sch Sunday Rule 1,     !- Name
  {5753c338-0a35-43f2-a673-56b805fedceb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d50195d-6fe9-41ec-8e83-b3bff336c2f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d50195d-6fe9-41ec-8e83-b3bff336c2f3}, !- Handle
  12 Zone PVAV Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  54,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  48,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {852fba8e-cd49-4f93-9d9b-23d22553a0ae}, !- Handle
  12 Zone PVAV Occ Sch Saturday Rule 1,   !- Name
  {5753c338-0a35-43f2-a673-56b805fedceb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6149a0b1-51f2-4385-a3d9-5cb13f4c032f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6149a0b1-51f2-4385-a3d9-5cb13f4c032f}, !- Handle
  12 Zone PVAV Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  53,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {04d3fd5e-1f55-47fc-b38d-c57918ef4699}, !- Handle
  12 Zone PVAV_night_novent_schedule,     !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {991b7931-0df8-49d1-ab59-a43afc09ba00}, !- Default Day Schedule Name
  {8997b7d2-a7e7-4b45-9c99-10eabbd2b2c9}, !- Summer Design Day Schedule Name
  {97d9261b-ffe5-4c0a-93cf-ca65f073f2cc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2de0e184-28cf-48f5-ac05-b952e5e09832}, !- Handle
  {04d3fd5e-1f55-47fc-b38d-c57918ef4699}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  562.50000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:22:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:22:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {991b7931-0df8-49d1-ab59-a43afc09ba00}, !- Handle
  12 Zone PVAV Occ Sch Default 2,         !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8997b7d2-a7e7-4b45-9c99-10eabbd2b2c9}, !- Handle
  12 Zone PVAV Occ Sch Summer Design Day 2, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97d9261b-ffe5-4c0a-93cf-ca65f073f2cc}, !- Handle
  12 Zone PVAV Occ Sch Winter Design Day 2, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ddf1d17-bff0-48bd-8ab9-0ded3ce9c123}, !- Handle
  12 Zone PVAV Occ Sch Sunday Rule 2,     !- Name
  {04d3fd5e-1f55-47fc-b38d-c57918ef4699}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6a106b6-016d-4afa-81fc-6be99c604cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6a106b6-016d-4afa-81fc-6be99c604cda}, !- Handle
  12 Zone PVAV Occ Sch Sunday 2,          !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  54,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  48,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c70893c2-1e38-4474-8b1f-a706530d704a}, !- Handle
  12 Zone PVAV Occ Sch Saturday Rule 2,   !- Name
  {04d3fd5e-1f55-47fc-b38d-c57918ef4699}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2c25b39-41c9-4fbb-a4a1-05848ccf1cb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2c25b39-41c9-4fbb-a4a1-05848ccf1cb3}, !- Handle
  12 Zone PVAV Occ Sch Saturday 2,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  53,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6cb5a85c-7ee3-4e05-b087-1784f4fc3abe}, !- Handle
  18 Zone PVAV Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {6e41f7cf-326b-4091-a460-520e8440c909}, !- Default Day Schedule Name
  {4f3a2cf6-7716-4725-b503-c025c8c0a8e0}, !- Summer Design Day Schedule Name
  {f0e76a7d-4b1a-4ca7-ab31-82473a36c02d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ead75ef7-9a30-4cde-b21c-b9a1ae091347}, !- Handle
  {6cb5a85c-7ee3-4e05-b087-1784f4fc3abe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1088.7959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:22:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:22:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e41f7cf-326b-4091-a460-520e8440c909}, !- Handle
  18 Zone PVAV Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f3a2cf6-7716-4725-b503-c025c8c0a8e0}, !- Handle
  18 Zone PVAV Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0e76a7d-4b1a-4ca7-ab31-82473a36c02d}, !- Handle
  18 Zone PVAV Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1e14ba0-1e74-4e36-a80b-3e5905eafec3}, !- Handle
  18 Zone PVAV Occ Sch Sunday Rule 1,     !- Name
  {6cb5a85c-7ee3-4e05-b087-1784f4fc3abe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e962882-850b-4c48-92b4-d621642da799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e962882-850b-4c48-92b4-d621642da799}, !- Handle
  18 Zone PVAV Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecc90c58-166b-45a5-95f9-9a1c5b223089}, !- Handle
  18 Zone PVAV Occ Sch Saturday Rule 1,   !- Name
  {6cb5a85c-7ee3-4e05-b087-1784f4fc3abe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fca037c-8f12-4c9e-aff3-395e4738b9aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fca037c-8f12-4c9e-aff3-395e4738b9aa}, !- Handle
  18 Zone PVAV Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d008f0ed-7d71-42b0-8bcf-bb2ecb4512ea}, !- Handle
  18 Zone PVAV_night_novent_schedule,     !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  {4a8cc03a-b4df-4f00-9ef1-f8a9c650e6d9}, !- Default Day Schedule Name
  {17190db0-86f1-4e2f-8a34-3143712afc81}, !- Summer Design Day Schedule Name
  {04aa4fa9-9e6c-40e5-a45c-9aa5ff0707a6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1f496ef5-8b45-4725-9b61-12425d6cb3b8}, !- Handle
  {d008f0ed-7d71-42b0-8bcf-bb2ecb4512ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1088.7959999999975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-06-17 06:22:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-06-17 06:22:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a8cc03a-b4df-4f00-9ef1-f8a9c650e6d9}, !- Handle
  18 Zone PVAV Occ Sch Default 2,         !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {17190db0-86f1-4e2f-8a34-3143712afc81}, !- Handle
  18 Zone PVAV Occ Sch Summer Design Day 2, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04aa4fa9-9e6c-40e5-a45c-9aa5ff0707a6}, !- Handle
  18 Zone PVAV Occ Sch Winter Design Day 2, !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0086d053-5aea-4144-8ac6-81f3f647d1f5}, !- Handle
  18 Zone PVAV Occ Sch Sunday Rule 2,     !- Name
  {d008f0ed-7d71-42b0-8bcf-bb2ecb4512ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e01a5c06-93c5-4610-8576-dbb2bbfd945e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e01a5c06-93c5-4610-8576-dbb2bbfd945e}, !- Handle
  18 Zone PVAV Occ Sch Sunday 2,          !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5673c69a-01b0-4fbe-9931-24716b87a09d}, !- Handle
  18 Zone PVAV Occ Sch Saturday Rule 2,   !- Name
  {d008f0ed-7d71-42b0-8bcf-bb2ecb4512ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd63a899-acf7-4423-8d23-241304045fc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd63a899-acf7-4423-8d23-241304045fc5}, !- Handle
  18 Zone PVAV Occ Sch Saturday 2,        !- Name
  {7cb6c217-b8ff-4dd5-845b-bc918b67c02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b73b3a2-2c65-4fb0-836c-371f694bc54b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {1f672587-e2e4-403c-9b48-aacea6f131da}, !- Handle
  Schedule Day 2,                         !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {541bbeba-7692-4d9d-8275-fb2d2ec92eeb}, !- Handle
  Schedule Day 3,                         !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {45ade0ca-6f55-4792-b53e-4eadb95427aa}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {90852463-6304-497c-9eab-2c151aab8057}, !- Handle
  Schedule Day 5,                         !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {f939063f-76aa-467e-9dbc-6ad79e72da53}, !- Handle
  Schedule Day 6,                         !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d8d404d2-11fe-4194-93f6-e73db6239b45}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {ca9f29f1-b53c-4695-a68c-996cad3f04b2}, !- Handle
  Schedule Day 8,                         !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {119b6481-c33c-4280-a1f3-4dc7528adbb9}, !- Handle
  Schedule Day 9,                         !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {da26bed4-bed1-4292-9bed-788d077c3a36}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {58baea61-3ef1-426a-8f90-0a579c4638c9}, !- Handle
  Schedule Day 11,                        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {63ad26aa-9f85-47b4-9c12-45fdd705c717}, !- Handle
  Schedule Day 12,                        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1d7912d7-8b4d-45fb-aa63-5f44345721a4}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {87d5bb69-c2fd-42fb-9cbf-b6fc407f8a43}, !- Handle
  Schedule Day 14,                        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {c2055ec8-a84f-47f7-9e9f-d2408a39a358}, !- Handle
  Schedule Day 15,                        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {4459cf1b-508e-491c-a82d-12e7440e8ba1}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {cbd3ed45-5169-4615-a513-3ee581c15252}, !- Handle
  Schedule Day 17,                        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {15382c56-f0a6-4159-89cf-42d2f5d71e7d}, !- Handle
  Schedule Day 18,                        !- Name
  {10fb695f-317a-4341-9f63-1835ba540f18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {33ad473d-7754-495d-a87e-ca59b0c4712c}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {b368feeb-80ec-4b5b-98c6-11194633db3a}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {33ad473d-7754-495d-a87e-ca59b0c4712c}; !- Layer 1

