  {5c4fc276-dc12-400e-8719-79bdcf1e9854}, !- Summer Design Day Schedule Name
  {b5edfe69-3779-4895-ba2b-6dbd9fd1a5f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c57271d4-addc-4b10-b8b5-972ec0a0e5db}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5f862d2-d393-42ef-a5c0-9d2dfb149bea}, !- Handle
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5edfe69-3779-4895-ba2b-6dbd9fd1a5f8}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c4fc276-dc12-400e-8719-79bdcf1e9854}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b636a467-fde6-4a74-8cb0-7c52df2ec296}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {edba6fbf-7b96-4c83-9a4e-418d7e210caa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edba6fbf-7b96-4c83-9a4e-418d7e210caa}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbd476ff-ccb9-4024-96f6-b4f508cdf510}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {96733f49-9a82-4c76-9500-ff95e2ca044f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5763d264-25f0-4488-ae34-f4b0fc46d36a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5763d264-25f0-4488-ae34-f4b0fc46d36a}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {bed2e723-e181-4d36-8abe-2e13c3759c14}, !- Default Day Schedule Name
  {55a2540a-c4f3-474e-85ef-6931d32d613e}, !- Summer Design Day Schedule Name
  {999579ea-d38d-4a0d-a002-51f876ece8bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bed2e723-e181-4d36-8abe-2e13c3759c14}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e7f9036-1c17-4802-ae3c-15661e30f761}, !- Handle
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {999579ea-d38d-4a0d-a002-51f876ece8bc}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55a2540a-c4f3-474e-85ef-6931d32d613e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b040bbb-d9d4-4339-bbc5-a9fd36eb320d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b23a04b1-689b-457d-a5e5-a7dfe601e8cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23a04b1-689b-457d-a5e5-a7dfe601e8cf}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcb5a241-ccad-49ea-9d8d-c5560b5b3f95}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {070133cb-8902-4804-bb84-7e12048a982e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a49f7bf1-910a-411a-851a-79ef3bbef985}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a49f7bf1-910a-411a-851a-79ef3bbef985}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {65ebb827-5282-4803-849b-8eba294dadda}, !- Default Day Schedule Name
  {e6c0d010-d5fa-4379-9707-0c8ee2c36296}, !- Summer Design Day Schedule Name
  {1a672bc0-05a9-4903-90d1-d614412bada6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65ebb827-5282-4803-849b-8eba294dadda}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9acb0629-30c0-4aa5-a4de-4214f616e89a}, !- Handle
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  121.84493036635352,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a672bc0-05a9-4903-90d1-d614412bada6}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6c0d010-d5fa-4379-9707-0c8ee2c36296}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {747a7520-b21d-42df-8610-106cc734d7a0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17ab3249-d579-4a54-aec0-461345ab003f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17ab3249-d579-4a54-aec0-461345ab003f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {784f2fb1-3da4-4c0a-b5cc-a83b07701def}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {bb7c96c4-53f4-4846-a907-7523d51ab635}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0795dc9-514b-4116-82ad-2da3c77958b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0795dc9-514b-4116-82ad-2da3c77958b9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {d8142832-a657-4131-85da-bb179c7dae9b}, !- Default Day Schedule Name
  {77507b78-6b92-4179-9fea-982e58fdd5fb}, !- Summer Design Day Schedule Name
  {c3fe8d74-af19-4ddd-929a-8bb5ecca6b16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8142832-a657-4131-85da-bb179c7dae9b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {367f9166-4fa5-449f-9bdf-8e237cafafb9}, !- Handle
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.296822800603408,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3fe8d74-af19-4ddd-929a-8bb5ecca6b16}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77507b78-6b92-4179-9fea-982e58fdd5fb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5474c483-a53f-45c1-a018-849d194b5321}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {316c43c2-a36e-4a23-99f3-8b360f5a3084}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {316c43c2-a36e-4a23-99f3-8b360f5a3084}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {007dc11e-539c-4b1e-8d72-09d23b0999ae}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d6c73c55-6fb4-4c18-a4e5-5cc112c38805}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba8f23f0-1529-43d9-b463-85669d44a3e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba8f23f0-1529-43d9-b463-85669d44a3e2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {05d1a46a-dfd2-47e9-aa38-0e72aa8a7cc5}, !- Default Day Schedule Name
  {ca8c4a91-98ef-41c1-b15d-52b4eb2814c1}, !- Summer Design Day Schedule Name
  {b3d6e258-2ebf-4180-bc51-f5403f610614}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05d1a46a-dfd2-47e9-aa38-0e72aa8a7cc5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c181a82a-db5b-4274-b4c0-e7f370ab1123}, !- Handle
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521262,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3d6e258-2ebf-4180-bc51-f5403f610614}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca8c4a91-98ef-41c1-b15d-52b4eb2814c1}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e9ba799-9d0e-4411-9f99-ba1bb03776d4}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2531a2b9-90eb-41da-b9c8-a57a0e65e602}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2531a2b9-90eb-41da-b9c8-a57a0e65e602}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21564a30-f1cc-41be-8970-b650c6856fe5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f258a3d7-1988-4d93-a181-7c7aa0cb7e6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae7ea5d7-eb9b-48c4-a3f7-a6e958571618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae7ea5d7-eb9b-48c4-a3f7-a6e958571618}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {357b37d1-39bb-4abf-94f1-8da912e45d50}, !- Default Day Schedule Name
  {cb10ad5f-4f77-41f9-8a5a-1fa8a28918e3}, !- Summer Design Day Schedule Name
  {5dd2f55e-b6c5-4fc2-ab68-da47ce922085}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {357b37d1-39bb-4abf-94f1-8da912e45d50}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f864b23e-16fa-4a38-bc30-a8bd3ce79370}, !- Handle
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dd2f55e-b6c5-4fc2-ab68-da47ce922085}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb10ad5f-4f77-41f9-8a5a-1fa8a28918e3}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abb49781-d744-48da-9509-d48bd41c4976}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bb21010-4d71-4f57-8229-449fb7c55690}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb21010-4d71-4f57-8229-449fb7c55690}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4050b88f-02e3-4c40-bbb4-276a71d46b69}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {785ff5fa-e1be-4e0f-95bb-4bc752dfed3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc7d4520-26cc-499d-9d32-24ed69ff6f9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7d4520-26cc-499d-9d32-24ed69ff6f9e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {bf85c43b-424a-43b9-82d6-ca2d4fcbc8ca}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9325ca04-0c40-46bc-959c-a38d6a39c90f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d29a178-13fe-423a-8f59-74c52c8338c5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cd36cc71-9894-45dc-8e51-dfc6ae197454}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {392a7449-cf0f-4072-913f-c8d96be45dba}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {d995c741-ac75-436e-9aa0-35584a36a122}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {48b4859f-b221-4d51-8f70-6e4bcab671b6}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {d995c741-ac75-436e-9aa0-35584a36a122}; !- Layer 1

OS:InternalMass:Definition,
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Handle
  Internal Mass Definition 2,             !- Name
  {48b4859f-b221-4d51-8f70-6e4bcab671b6}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ed13ddbb-e444-4904-ba27-a61938b86f8d}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3d8eee5-4f3a-4714-af70-e1e5ced4c8bc}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88c6d656-82b9-4d89-bd64-5ed5db5eea3f}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b5e1f51-24ee-4cd6-9e8a-8da1cb48656f}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be198f03-72f9-4d9f-9331-3355b8dd9d4d}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d20185d6-ae4d-439c-902b-9cff80fd41b3}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb19d993-1540-4d4a-8b7c-349d2eecb8f6}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6de2a50b-973e-4911-9201-d8a86de830e2}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db6d5c58-d4b8-4182-ac22-bad18920cdfe}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4eedd381-e300-4159-bc95-94503673a3a3}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a4e3eaa-5412-4376-a382-b318e3050290}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4262da92-c8e3-4cbb-b543-5bae234680d9}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a803e6c-0453-410c-8bb7-f198fefc2f5f}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e237cc0f-c2b6-47ee-b1da-715288c7f604}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ca1f62f-766a-46d0-8b44-fdf13b08c4d9}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {844e584f-51d8-453e-88e7-106e5f271fdf}, !- Internal Mass Definition Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {a48cc026-6eca-4aa4-81fc-3253c1dd3b66}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {de9cd400-fb80-4d9f-984f-fb9765847372}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {1c3c783d-d1a7-4d50-ad0d-577e0483ecb5}, !- Handle
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {53b3a57c-6dcc-4390-b6ff-ca649278abc2}, !- Handle
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {9c452003-d8c3-454a-bd0c-0ecbf41b1f97}, !- Handle
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {d43926fc-5b0b-4564-a169-82fc66fd89e9}, !- Handle
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {fde3c516-2208-4696-9084-0daaf2510cfc}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bd6bd4f8-7f78-4ab2-8513-8dc3d091d7c1}, !- Handle
  {fde3c516-2208-4696-9084-0daaf2510cfc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c58d6b6c-927c-4233-8c75-a037b423a419}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {fde3c516-2208-4696-9084-0daaf2510cfc}, !- Lights Definition Name
  {aa4f1340-73bb-4093-b49d-cb6467c0ebf4}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c47c22aa-95b7-4b34-912c-9e643e5dc9f2}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c0674f65-67d0-488d-9e09-5837655ec855}, !- Handle
  {c47c22aa-95b7-4b34-912c-9e643e5dc9f2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b98536c9-ab1e-4982-be4e-8de871a9d46b}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c47c22aa-95b7-4b34-912c-9e643e5dc9f2}, !- Lights Definition Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8598716b-dce3-482b-b94b-8898cc535b3f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1f048ef0-8915-4c7f-8a6e-5e462228c041}, !- Handle
  {8598716b-dce3-482b-b94b-8898cc535b3f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b486400d-71e5-43b4-b0cc-c09fb258c6bb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {8598716b-dce3-482b-b94b-8898cc535b3f}, !- Lights Definition Name
  {3c42fd03-8c24-48cb-a8c7-21308bb41cce}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4bcfa07e-2da6-482e-b000-0fd79c804a6c}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9fb646e0-339d-44f6-99d7-374c0b4a17ac}, !- Handle
  {4bcfa07e-2da6-482e-b000-0fd79c804a6c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3e71f3bd-5254-460c-aa5f-6ab5a93d2eca}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4bcfa07e-2da6-482e-b000-0fd79c804a6c}, !- Lights Definition Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bec35c5e-92ee-4938-9f41-937bd9dfeeca}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c197a262-8499-4c5e-ab69-ff3903c0578a}, !- Handle
  {bec35c5e-92ee-4938-9f41-937bd9dfeeca}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9731ef19-2073-4284-adfc-8e3147aef3d0}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {bec35c5e-92ee-4938-9f41-937bd9dfeeca}, !- Lights Definition Name
  {364cf959-af60-4479-b013-3d40142f9e44}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {05fb11b6-2202-4d8f-9f55-e44cc160e905}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7f2879c8-7300-4cad-9f49-c077ffb2da54}, !- Handle
  {05fb11b6-2202-4d8f-9f55-e44cc160e905}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1ba1e0c4-27c6-477f-8f81-b8019b4888eb}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {05fb11b6-2202-4d8f-9f55-e44cc160e905}, !- Lights Definition Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {59c8c1ac-9c79-4f47-87d3-0410198a4cdd}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {45707370-3d1d-46ed-9db9-8b0c6cb2d398}, !- Handle
  {59c8c1ac-9c79-4f47-87d3-0410198a4cdd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4ad00d15-75f4-40ab-a7ad-3523c1f95dcd}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {59c8c1ac-9c79-4f47-87d3-0410198a4cdd}, !- Lights Definition Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {097c6c56-bf43-4976-a7ef-390a47833563}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {03186d42-deea-4edd-837d-601c53668242}, !- Handle
  {097c6c56-bf43-4976-a7ef-390a47833563}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {1b9ed86f-8fa4-47a9-9f08-f323b55c4521}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {097c6c56-bf43-4976-a7ef-390a47833563}, !- Lights Definition Name
  {ce13e9cf-3f5e-4f85-8317-5aeb00dc78ad}, !- Space or SpaceType Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {29373be3-72ba-4bb5-987a-a1a57dd27de3}, !- Default Day Schedule Name
  {d61912b8-d0eb-499d-9c20-9cc9e9c1f31c}, !- Summer Design Day Schedule Name
  {a8618d09-cdba-485c-8bde-639dc9e8fc4b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a7bca96-26c3-4067-abc6-476daca645d0}, !- Handle
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {29373be3-72ba-4bb5-987a-a1a57dd27de3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.224139651271994,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.217128282538739,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.210116913805485,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.208845451778798,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.207573989752112,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.206302527725425,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.205031065698738,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.203759603672052,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.202488141645365,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.201380805223874,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.200273468802383,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199166132380892,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.198058795959401,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.19695145953791,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.195844123116418,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195844123116418,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.195582410563682,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.195320698010946,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.195058985458209,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.194797272905473,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.194535560352736,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1942738478,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1942738478,                           !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.195290282162165,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.196306716524331,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.197323150886496,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.198339585248662,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.199356019610827,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.200372453972992,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.203929346724796,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.207486239476601,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.211043132228405,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.214600024980209,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.218156917732013,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.221713810483817,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230870961378196,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.240028112272574,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249185263166953,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.258342414061331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.267499564955709,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.276656715850088,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.308946726756151,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.341236737662215,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.373526748568279,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.405816759474343,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438106770380406,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.470396781286469,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.525324090769274,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.580251400252079,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.635178709734883,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.690106019217688,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.745033328700492,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.799960638183296,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.799960638183297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.824336909245783,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.848713180308269,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.873089451370755,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.897465722433241,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.921841993495726,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.946218264558212,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.946218264558213,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.950212781429112,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.954207298300013,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.958201815170913,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.962196332041812,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.966190848912712,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.970185365783612,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.970185365783612,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970288266664077,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970391167544541,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970494068425006,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.97059696930547,                       !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970699870185934,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970802771066399,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970802771066399,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970823613355781,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970844455645163,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970865297934545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970886140223927,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970906982513309,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970927824802691,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970927824802691,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970961886538823,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970995948274955,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.971030010011087,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971064071747218,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971098133483351,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971132195219482,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971132195219482,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971167054431013,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971201913642545,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971236772854076,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971271632065607,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971306491277138,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971341350488669,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971341350488669,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.97134184916063,                       !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971342347832589,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.97134284650455,                       !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.97134334517651,                       !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.97134384384847,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.97134434252043,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.97134434252043,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971348491933692,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971352641346953,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971356790760215,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971360940173477,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971365089586738,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971347573395074,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971325907790149,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971304242185223,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971282576580296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971260910975371,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971239245370445,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971191072202906,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971142899035368,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971094725867829,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.97104655270029,                       !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970998379532751,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970950206365212,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970865208707526,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970780211049841,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970695213392156,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.97061021573447,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970525218076785,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970440220419099,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969980217164457,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969520213909815,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.969060210655174,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968600207400532,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.96814020414589,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967680200891248,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.949716471343794,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.93175274179634,                       !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.913789012248886,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.895825282701431,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.877861553153977,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.859897823606524,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.798622609089073,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.737347394571622,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.676072180054172,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.614796965536721,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.553521751019271,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.492246536501823,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.452236301452355,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.412226066402885,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.372215831353417,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332205596303948,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.292195361254479,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.252185126205012,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.245173757471758,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.238162388738504,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.231151020005249;                      !- Value Until Time 154

OS:AdditionalProperties,
  {c6057aaf-5dcd-4481-8813-f4569a02c450}, !- Handle
  {29373be3-72ba-4bb5-987a-a1a57dd27de3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d61912b8-d0eb-499d-9c20-9cc9e9c1f31c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8618d09-cdba-485c-8bde-639dc9e8fc4b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfa3dcd4-fe87-4c42-990b-058ce6ea16ff}, !- Handle
  Schedule Rule 14,                       !- Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1937de1-7c0f-47da-94b8-6a99952383ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {248f1287-22ff-4dd1-a233-103dd8c95d23}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0784788686666664,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.071869494,                            !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0700033221666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0681371503333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0662709785,                           !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0644048066666666,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0625386348333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.060672463,                            !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0596641476666667,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0586558323333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.057647517,                            !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0566392016666666,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0556308863333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.054622571,                            !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0536142556666666,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0526059403333333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0515976249999999,                     !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0505893096666666,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0495809943333333,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.048572679,                            !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.048836288,                            !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.049099897,                            !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.049363506,                            !- Value Until Time 23
  3,                                      !- Hour 24
  54,                                     !- Minute 24
  0.049627115,                            !- Value Until Time 24
  4,                                      !- Hour 25
  4,                                      !- Minute 25
  0.049890724,                            !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.050154333,                            !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0507367498333333,                     !- Value Until Time 27
  4,                                      !- Hour 28
  35,                                     !- Minute 28
  0.0513191666666667,                     !- Value Until Time 28
  4,                                      !- Hour 29
  45,                                     !- Minute 29
  0.0519015835,                           !- Value Until Time 29
  4,                                      !- Hour 30
  55,                                     !- Minute 30
  0.0524840003333333,                     !- Value Until Time 30
  5,                                      !- Hour 31
  5,                                      !- Minute 31
  0.0530664171666667,                     !- Value Until Time 31
  5,                                      !- Hour 32
  15,                                     !- Minute 32
  0.053648834,                            !- Value Until Time 32
  5,                                      !- Hour 33
  25,                                     !- Minute 33
  0.0550617653333333,                     !- Value Until Time 33
  5,                                      !- Hour 34
  35,                                     !- Minute 34
  0.0564746966666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  45,                                     !- Minute 35
  0.057887628,                            !- Value Until Time 35
  5,                                      !- Hour 36
  55,                                     !- Minute 36
  0.0593005593333333,                     !- Value Until Time 36
  6,                                      !- Hour 37
  5,                                      !- Minute 37
  0.0607134906666667,                     !- Value Until Time 37
  6,                                      !- Hour 38
  15,                                     !- Minute 38
  0.062126422,                            !- Value Until Time 38
  6,                                      !- Hour 39
  25,                                     !- Minute 39
  0.0650481225,                           !- Value Until Time 39
  6,                                      !- Hour 40
  35,                                     !- Minute 40
  0.067969823,                            !- Value Until Time 40
  6,                                      !- Hour 41
  45,                                     !- Minute 41
  0.0708915235,                           !- Value Until Time 41
  6,                                      !- Hour 42
  55,                                     !- Minute 42
  0.073813224,                            !- Value Until Time 42
  7,                                      !- Hour 43
  5,                                      !- Minute 43
  0.0767349245,                           !- Value Until Time 43
  7,                                      !- Hour 44
  15,                                     !- Minute 44
  0.079656625,                            !- Value Until Time 44
  7,                                      !- Hour 45
  25,                                     !- Minute 45
  0.0960115238333334,                     !- Value Until Time 45
  7,                                      !- Hour 46
  35,                                     !- Minute 46
  0.112366422666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  45,                                     !- Minute 47
  0.1287213215,                           !- Value Until Time 47
  7,                                      !- Hour 48
  55,                                     !- Minute 48
  0.145076220333333,                      !- Value Until Time 48
  8,                                      !- Hour 49
  5,                                      !- Minute 49
  0.161431119166667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  15,                                     !- Minute 50
  0.177786018,                            !- Value Until Time 50
  8,                                      !- Hour 51
  24,                                     !- Minute 51
  0.2290347485,                           !- Value Until Time 51
  8,                                      !- Hour 52
  34,                                     !- Minute 52
  0.280283479,                            !- Value Until Time 52
  8,                                      !- Hour 53
  44,                                     !- Minute 53
  0.331532209499999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  54,                                     !- Minute 54
  0.382780939999999,                      !- Value Until Time 54
  9,                                      !- Hour 55
  4,                                      !- Minute 55
  0.434029670499999,                      !- Value Until Time 55
  9,                                      !- Hour 56
  14,                                     !- Minute 56
  0.485278400999999,                      !- Value Until Time 56
  9,                                      !- Hour 57
  15,                                     !- Minute 57
  0.485278401,                            !- Value Until Time 57
  9,                                      !- Hour 58
  24,                                     !- Minute 58
  0.542210679166667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  34,                                     !- Minute 59
  0.599142957333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  44,                                     !- Minute 60
  0.656075235499999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  54,                                     !- Minute 61
  0.713007513666666,                      !- Value Until Time 61
  10,                                     !- Hour 62
  4,                                      !- Minute 62
  0.769939791833332,                      !- Value Until Time 62
  10,                                     !- Hour 63
  14,                                     !- Minute 63
  0.826872069999999,                      !- Value Until Time 63
  10,                                     !- Hour 64
  15,                                     !- Minute 64
  0.82687207,                             !- Value Until Time 64
  10,                                     !- Hour 65
  24,                                     !- Minute 65
  0.850058376,                            !- Value Until Time 65
  10,                                     !- Hour 66
  34,                                     !- Minute 66
  0.873244682,                            !- Value Until Time 66
  10,                                     !- Hour 67
  44,                                     !- Minute 67
  0.896430988,                            !- Value Until Time 67
  10,                                     !- Hour 68
  54,                                     !- Minute 68
  0.919617294,                            !- Value Until Time 68
  11,                                     !- Hour 69
  4,                                      !- Minute 69
  0.9428036,                              !- Value Until Time 69
  11,                                     !- Hour 70
  14,                                     !- Minute 70
  0.965989905999999,                      !- Value Until Time 70
  11,                                     !- Hour 71
  15,                                     !- Minute 71
  0.965989906,                            !- Value Until Time 71
  11,                                     !- Hour 72
  24,                                     !- Minute 72
  0.966581743166667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  34,                                     !- Minute 73
  0.967173580333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  44,                                     !- Minute 74
  0.9677654175,                           !- Value Until Time 74
  11,                                     !- Hour 75
  54,                                     !- Minute 75
  0.968357254666667,                      !- Value Until Time 75
  12,                                     !- Hour 76
  4,                                      !- Minute 76
  0.968949091833333,                      !- Value Until Time 76
  12,                                     !- Hour 77
  14,                                     !- Minute 77
  0.969540929,                            !- Value Until Time 77
  12,                                     !- Hour 78
  15,                                     !- Minute 78
  0.969540929,                            !- Value Until Time 78
  12,                                     !- Hour 79
  24,                                     !- Minute 79
  0.969650079666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  34,                                     !- Minute 80
  0.969759230333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  44,                                     !- Minute 81
  0.969868381,                            !- Value Until Time 81
  12,                                     !- Hour 82
  45,                                     !- Minute 82
  0.969868381,                            !- Value Until Time 82
  12,                                     !- Hour 83
  54,                                     !- Minute 83
  0.969927242166667,                      !- Value Until Time 83
  13,                                     !- Hour 84
  4,                                      !- Minute 84
  0.969986103333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  14,                                     !- Minute 85
  0.9700449645,                           !- Value Until Time 85
  13,                                     !- Hour 86
  24,                                     !- Minute 86
  0.970103825666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  34,                                     !- Minute 87
  0.970162686833333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  44,                                     !- Minute 88
  0.970221548,                            !- Value Until Time 88
  13,                                     !- Hour 89
  45,                                     !- Minute 89
  0.970221548,                            !- Value Until Time 89
  13,                                     !- Hour 90
  54,                                     !- Minute 90
  0.970231063,                            !- Value Until Time 90
  14,                                     !- Hour 91
  4,                                      !- Minute 91
  0.970240578,                            !- Value Until Time 91
  14,                                     !- Hour 92
  14,                                     !- Minute 92
  0.970250093,                            !- Value Until Time 92
  14,                                     !- Hour 93
  24,                                     !- Minute 93
  0.970259608,                            !- Value Until Time 93
  14,                                     !- Hour 94
  34,                                     !- Minute 94
  0.970269123,                            !- Value Until Time 94
  14,                                     !- Hour 95
  44,                                     !- Minute 95
  0.970278638,                            !- Value Until Time 95
  14,                                     !- Hour 96
  45,                                     !- Minute 96
  0.970278638,                            !- Value Until Time 96
  14,                                     !- Hour 97
  54,                                     !- Minute 97
  0.970245577,                            !- Value Until Time 97
  15,                                     !- Hour 98
  4,                                      !- Minute 98
  0.970212516,                            !- Value Until Time 98
  15,                                     !- Hour 99
  14,                                     !- Minute 99
  0.970179455,                            !- Value Until Time 99
  15,                                     !- Hour 100
  24,                                     !- Minute 100
  0.970146394,                            !- Value Until Time 100
  15,                                     !- Hour 101
  34,                                     !- Minute 101
  0.970113333,                            !- Value Until Time 101
  15,                                     !- Hour 102
  44,                                     !- Minute 102
  0.970080272,                            !- Value Until Time 102
  15,                                     !- Hour 103
  45,                                     !- Minute 103
  0.970080272,                            !- Value Until Time 103
  15,                                     !- Hour 104
  54,                                     !- Minute 104
  0.969969851,                            !- Value Until Time 104
  16,                                     !- Hour 105
  4,                                      !- Minute 105
  0.96985943,                             !- Value Until Time 105
  16,                                     !- Hour 106
  15,                                     !- Minute 106
  0.969749009,                            !- Value Until Time 106
  16,                                     !- Hour 107
  25,                                     !- Minute 107
  0.969405836166667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  35,                                     !- Minute 108
  0.969062663333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  45,                                     !- Minute 109
  0.9687194905,                           !- Value Until Time 109
  16,                                     !- Hour 110
  55,                                     !- Minute 110
  0.968376317666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  5,                                      !- Minute 111
  0.968033144833333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  15,                                     !- Minute 112
  0.967689972,                            !- Value Until Time 112
  17,                                     !- Hour 113
  25,                                     !- Minute 113
  0.9623222885,                           !- Value Until Time 113
  17,                                     !- Hour 114
  35,                                     !- Minute 114
  0.956954605,                            !- Value Until Time 114
  17,                                     !- Hour 115
  45,                                     !- Minute 115
  0.9515869215,                           !- Value Until Time 115
  17,                                     !- Hour 116
  55,                                     !- Minute 116
  0.946219238,                            !- Value Until Time 116
  18,                                     !- Hour 117
  5,                                      !- Minute 117
  0.9408515545,                           !- Value Until Time 117
  18,                                     !- Hour 118
  15,                                     !- Minute 118
  0.935483871,                            !- Value Until Time 118
  18,                                     !- Hour 119
  25,                                     !- Minute 119
  0.911557087,                            !- Value Until Time 119
  18,                                     !- Hour 120
  35,                                     !- Minute 120
  0.887630303,                            !- Value Until Time 120
  18,                                     !- Hour 121
  45,                                     !- Minute 121
  0.863703518999999,                      !- Value Until Time 121
  18,                                     !- Hour 122
  55,                                     !- Minute 122
  0.839776734999999,                      !- Value Until Time 122
  19,                                     !- Hour 123
  5,                                      !- Minute 123
  0.815849950999999,                      !- Value Until Time 123
  19,                                     !- Hour 124
  15,                                     !- Minute 124
  0.791923167,                            !- Value Until Time 124
  19,                                     !- Hour 125
  25,                                     !- Minute 125
  0.759189432,                            !- Value Until Time 125
  19,                                     !- Hour 126
  35,                                     !- Minute 126
  0.726455696999999,                      !- Value Until Time 126
  19,                                     !- Hour 127
  45,                                     !- Minute 127
  0.693721961999999,                      !- Value Until Time 127
  19,                                     !- Hour 128
  55,                                     !- Minute 128
  0.660988226999999,                      !- Value Until Time 128
  20,                                     !- Hour 129
  5,                                      !- Minute 129
  0.628254491999999,                      !- Value Until Time 129
  20,                                     !- Hour 130
  15,                                     !- Minute 130
  0.595520757,                            !- Value Until Time 130
  20,                                     !- Hour 131
  25,                                     !- Minute 131
  0.565259477166666,                      !- Value Until Time 131
  20,                                     !- Hour 132
  35,                                     !- Minute 132
  0.534998197333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  45,                                     !- Minute 133
  0.504736917499999,                      !- Value Until Time 133
  20,                                     !- Hour 134
  55,                                     !- Minute 134
  0.474475637666666,                      !- Value Until Time 134
  21,                                     !- Hour 135
  5,                                      !- Minute 135
  0.444214357833332,                      !- Value Until Time 135
  21,                                     !- Hour 136
  15,                                     !- Minute 136
  0.413953078,                            !- Value Until Time 136
  21,                                     !- Hour 137
  25,                                     !- Minute 137
  0.379508294166666,                      !- Value Until Time 137
  21,                                     !- Hour 138
  35,                                     !- Minute 138
  0.345063510333333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  45,                                     !- Minute 139
  0.310618726499999,                      !- Value Until Time 139
  21,                                     !- Hour 140
  55,                                     !- Minute 140
  0.276173942666666,                      !- Value Until Time 140
  22,                                     !- Hour 141
  5,                                      !- Minute 141
  0.241729158833332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  15,                                     !- Minute 142
  0.207284375,                            !- Value Until Time 142
  22,                                     !- Hour 143
  25,                                     !- Minute 143
  0.191324602833333,                      !- Value Until Time 143
  22,                                     !- Hour 144
  35,                                     !- Minute 144
  0.175364830666666,                      !- Value Until Time 144
  22,                                     !- Hour 145
  45,                                     !- Minute 145
  0.1594050585,                           !- Value Until Time 145
  22,                                     !- Hour 146
  55,                                     !- Minute 146
  0.143445286333333,                      !- Value Until Time 146
  23,                                     !- Hour 147
  5,                                      !- Minute 147
  0.127485514166666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  15,                                     !- Minute 148
  0.111525742,                            !- Value Until Time 148
  23,                                     !- Hour 149
  25,                                     !- Minute 149
  0.104916367333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  35,                                     !- Minute 150
  0.0983069926666666,                     !- Value Until Time 150
  23,                                     !- Hour 151
  45,                                     !- Minute 151
  0.0916976179999999,                     !- Value Until Time 151
  23,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0850882433333331,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0784788686666664;                     !- Value Until Time 153

OS:AdditionalProperties,
  {ef8ba7d2-b125-48f8-9e1f-42dc4019eb0a}, !- Handle
  {248f1287-22ff-4dd1-a233-103dd8c95d23}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {1697931c-6e3d-47f2-ab71-1fb60eea238c}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {c787947c-0c63-4521-abe7-41ae963387be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7c03302-cd0e-4efe-9fb4-9c4bbd5ad139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9c54dd11-2c7b-4f9b-aa8c-a3d7219f330f}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {da863c19-3ffc-4dcb-adf9-195a227707ed}, !- Handle
  {9c54dd11-2c7b-4f9b-aa8c-a3d7219f330f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {e968aa63-0b67-4bca-931d-d6f2e5b3cc8b}, !- Default Day Schedule Name
  {a0da280b-f603-4845-8ea5-28aefefb9ab2}, !- Summer Design Day Schedule Name
  {bc6c29d7-a794-494f-9bc8-4e41448f0f9f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d116790a-8d03-4726-b302-09836f22fe4d}, !- Handle
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {e968aa63-0b67-4bca-931d-d6f2e5b3cc8b}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.620806804891015,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.60435879851143,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.182783742690058,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.179325443912812,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.175867145135566,                      !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.555014779372674,                      !- Value Until Time 6
  0,                                      !- Hour 7
  59,                                     !- Minute 7
  0.17240884635832,                       !- Value Until Time 7
  1,                                      !- Hour 8
  0,                                      !- Minute 8
  0.538566772993089,                      !- Value Until Time 8
  1,                                      !- Hour 9
  9,                                      !- Minute 9
  0.168950547581074,                      !- Value Until Time 9
  1,                                      !- Hour 10
  10,                                     !- Minute 10
  0.522439291866029,                      !- Value Until Time 10
  1,                                      !- Hour 11
  19,                                     !- Minute 11
  0.165492248803828,                      !- Value Until Time 11
  1,                                      !- Hour 12
  20,                                     !- Minute 12
  0.506311810738969,                      !- Value Until Time 12
  1,                                      !- Hour 13
  30,                                     !- Minute 13
  0.162033950026582,                      !- Value Until Time 13
  1,                                      !- Hour 14
  40,                                     !- Minute 14
  0.161471625022152,                      !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.16090930001772,                       !- Value Until Time 15
  2,                                      !- Hour 16
  0,                                      !- Minute 16
  0.160346975013291,                      !- Value Until Time 16
  2,                                      !- Hour 17
  9,                                      !- Minute 17
  0.159784650008861,                      !- Value Until Time 17
  2,                                      !- Hour 18
  10,                                     !- Minute 18
  0.426804678362573,                      !- Value Until Time 18
  2,                                      !- Hour 19
  19,                                     !- Minute 19
  0.15922232500443,                       !- Value Until Time 19
  2,                                      !- Hour 20
  20,                                     !- Minute 20
  0.411807470494418,                      !- Value Until Time 20
  2,                                      !- Hour 21
  29,                                     !- Minute 21
  0.15866,                                !- Value Until Time 21
  2,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15866,                                !- Value Until Time 22
  2,                                      !- Hour 23
  39,                                     !- Minute 23
  0.159250441254652,                      !- Value Until Time 23
  2,                                      !- Hour 24
  40,                                     !- Minute 24
  0.381813054758107,                      !- Value Until Time 24
  2,                                      !- Hour 25
  49,                                     !- Minute 25
  0.159840882509304,                      !- Value Until Time 25
  2,                                      !- Hour 26
  50,                                     !- Minute 26
  0.366815846889952,                      !- Value Until Time 26
  2,                                      !- Hour 27
  59,                                     !- Minute 27
  0.160431323763955,                      !- Value Until Time 27
  3,                                      !- Hour 28
  0,                                      !- Minute 28
  0.351818639021797,                      !- Value Until Time 28
  3,                                      !- Hour 29
  9,                                      !- Minute 29
  0.161021765018607,                      !- Value Until Time 29
  3,                                      !- Hour 30
  10,                                     !- Minute 30
  0.33663586390218,                       !- Value Until Time 30
  3,                                      !- Hour 31
  19,                                     !- Minute 31
  0.161612206273259,                      !- Value Until Time 31
  3,                                      !- Hour 32
  20,                                     !- Minute 32
  0.321453088782562,                      !- Value Until Time 32
  3,                                      !- Hour 33
  29,                                     !- Minute 33
  0.162202647527911,                      !- Value Until Time 33
  3,                                      !- Hour 34
  30,                                     !- Minute 34
  0.162202647527911,                      !- Value Until Time 34
  3,                                      !- Hour 35
  39,                                     !- Minute 35
  0.163186716285663,                      !- Value Until Time 35
  3,                                      !- Hour 36
  40,                                     !- Minute 36
  0.291087538543328,                      !- Value Until Time 36
  3,                                      !- Hour 37
  49,                                     !- Minute 37
  0.164170785043417,                      !- Value Until Time 37
  3,                                      !- Hour 38
  50,                                     !- Minute 38
  0.275904763423711,                      !- Value Until Time 38
  3,                                      !- Hour 39
  59,                                     !- Minute 39
  0.16515485380117,                       !- Value Until Time 39
  4,                                      !- Hour 40
  0,                                      !- Minute 40
  0.260721988304094,                      !- Value Until Time 40
  4,                                      !- Hour 41
  9,                                      !- Minute 41
  0.166138922558922,                      !- Value Until Time 41
  4,                                      !- Hour 42
  10,                                     !- Minute 42
  0.252427694488747,                      !- Value Until Time 42
  4,                                      !- Hour 43
  19,                                     !- Minute 43
  0.167122991316676,                      !- Value Until Time 43
  4,                                      !- Hour 44
  20,                                     !- Minute 44
  0.244133400673401,                      !- Value Until Time 44
  4,                                      !- Hour 45
  30,                                     !- Minute 45
  0.168107060074428,                      !- Value Until Time 45
  4,                                      !- Hour 46
  40,                                     !- Minute 46
  0.170778103845472,                      !- Value Until Time 46
  4,                                      !- Hour 47
  50,                                     !- Minute 47
  0.173449147616517,                      !- Value Until Time 47
  5,                                      !- Hour 48
  0,                                      !- Minute 48
  0.17612019138756,                       !- Value Until Time 48
  5,                                      !- Hour 49
  10,                                     !- Minute 49
  0.178791235158603,                      !- Value Until Time 49
  5,                                      !- Hour 50
  20,                                     !- Minute 50
  0.181462278929648,                      !- Value Until Time 50
  5,                                      !- Hour 51
  30,                                     !- Minute 51
  0.184133322700691,                      !- Value Until Time 51
  5,                                      !- Hour 52
  40,                                     !- Minute 52
  0.189756572744993,                      !- Value Until Time 52
  5,                                      !- Hour 53
  50,                                     !- Minute 53
  0.195379822789297,                      !- Value Until Time 53
  6,                                      !- Hour 54
  0,                                      !- Minute 54
  0.201003072833599,                      !- Value Until Time 54
  6,                                      !- Hour 55
  10,                                     !- Minute 55
  0.206626322877901,                      !- Value Until Time 55
  6,                                      !- Hour 56
  20,                                     !- Minute 56
  0.212249572922205,                      !- Value Until Time 56
  6,                                      !- Hour 57
  30,                                     !- Minute 57
  0.217872822966507,                      !- Value Until Time 57
  6,                                      !- Hour 58
  40,                                     !- Minute 58
  0.230412670565302,                      !- Value Until Time 58
  6,                                      !- Hour 59
  50,                                     !- Minute 59
  0.242952518164098,                      !- Value Until Time 59
  7,                                      !- Hour 60
  0,                                      !- Minute 60
  0.255492365762892,                      !- Value Until Time 60
  7,                                      !- Hour 61
  10,                                     !- Minute 61
  0.268032213361686,                      !- Value Until Time 61
  7,                                      !- Hour 62
  20,                                     !- Minute 62
  0.280572060960483,                      !- Value Until Time 62
  7,                                      !- Hour 63
  30,                                     !- Minute 63
  0.293111908559277,                      !- Value Until Time 63
  7,                                      !- Hour 64
  40,                                     !- Minute 64
  0.310319053694843,                      !- Value Until Time 64
  7,                                      !- Hour 65
  50,                                     !- Minute 65
  0.327526198830409,                      !- Value Until Time 65
  8,                                      !- Hour 66
  0,                                      !- Minute 66
  0.344733343965975,                      !- Value Until Time 66
  8,                                      !- Hour 67
  9,                                      !- Minute 67
  0.361940489101542,                      !- Value Until Time 67
  8,                                      !- Hour 68
  19,                                     !- Minute 68
  0.379147634237108,                      !- Value Until Time 68
  8,                                      !- Hour 69
  29,                                     !- Minute 69
  0.396354779372674,                      !- Value Until Time 69
  8,                                      !- Hour 70
  30,                                     !- Minute 70
  0.396354779372674,                      !- Value Until Time 70
  8,                                      !- Hour 71
  39,                                     !- Minute 71
  0.401813080749011,                      !- Value Until Time 71
  8,                                      !- Hour 72
  49,                                     !- Minute 72
  0.407271382125347,                      !- Value Until Time 72
  8,                                      !- Hour 73
  59,                                     !- Minute 73
  0.412729683501684,                      !- Value Until Time 73
  9,                                      !- Hour 74
  9,                                      !- Minute 74
  0.41818798487802,                       !- Value Until Time 74
  9,                                      !- Hour 75
  19,                                     !- Minute 75
  0.423646286254357,                      !- Value Until Time 75
  9,                                      !- Hour 76
  29,                                     !- Minute 76
  0.429104587630692,                      !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.43456288900703,                       !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.440021190383365,                      !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.445479491759702,                      !- Value Until Time 79
  10,                                     !- Hour 80
  9,                                      !- Minute 80
  0.450937793136039,                      !- Value Until Time 80
  10,                                     !- Hour 81
  19,                                     !- Minute 81
  0.456396094512375,                      !- Value Until Time 81
  10,                                     !- Hour 82
  29,                                     !- Minute 82
  0.461854395888712,                      !- Value Until Time 82
  10,                                     !- Hour 83
  39,                                     !- Minute 83
  0.467312697265048,                      !- Value Until Time 83
  10,                                     !- Hour 84
  49,                                     !- Minute 84
  0.472770998641385,                      !- Value Until Time 84
  10,                                     !- Hour 85
  59,                                     !- Minute 85
  0.478229300017721,                      !- Value Until Time 85
  11,                                     !- Hour 86
  9,                                      !- Minute 86
  0.483687601394058,                      !- Value Until Time 86
  11,                                     !- Hour 87
  19,                                     !- Minute 87
  0.489145902770393,                      !- Value Until Time 87
  11,                                     !- Hour 88
  29,                                     !- Minute 88
  0.49460420414673,                       !- Value Until Time 88
  11,                                     !- Hour 89
  39,                                     !- Minute 89
  0.500062505523068,                      !- Value Until Time 89
  11,                                     !- Hour 90
  49,                                     !- Minute 90
  0.505520806899403,                      !- Value Until Time 90
  11,                                     !- Hour 91
  59,                                     !- Minute 91
  0.510979108275739,                      !- Value Until Time 91
  12,                                     !- Hour 92
  9,                                      !- Minute 92
  0.516437409652076,                      !- Value Until Time 92
  12,                                     !- Hour 93
  15,                                     !- Minute 93
  0.519166560340245,                      !- Value Until Time 93
  12,                                     !- Hour 94
  24,                                     !- Minute 94
  0.538482424242424,                      !- Value Until Time 94
  12,                                     !- Hour 95
  34,                                     !- Minute 95
  0.557798288144604,                      !- Value Until Time 95
  12,                                     !- Hour 96
  44,                                     !- Minute 96
  0.577114152046784,                      !- Value Until Time 96
  12,                                     !- Hour 97
  54,                                     !- Minute 97
  0.596430015948963,                      !- Value Until Time 97
  13,                                     !- Hour 98
  4,                                      !- Minute 98
  0.615745879851143,                      !- Value Until Time 98
  13,                                     !- Hour 99
  14,                                     !- Minute 99
  0.635061743753323,                      !- Value Until Time 99
  13,                                     !- Hour 100
  15,                                     !- Minute 100
  0.635061743753323,                      !- Value Until Time 100
  13,                                     !- Hour 101
  24,                                     !- Minute 101
  0.649260450115188,                      !- Value Until Time 101
  13,                                     !- Hour 102
  34,                                     !- Minute 102
  0.663459156477051,                      !- Value Until Time 102
  13,                                     !- Hour 103
  44,                                     !- Minute 103
  0.677657862838915,                      !- Value Until Time 103
  13,                                     !- Hour 104
  54,                                     !- Minute 104
  0.69185656920078,                       !- Value Until Time 104
  14,                                     !- Hour 105
  4,                                      !- Minute 105
  0.706055275562643,                      !- Value Until Time 105
  14,                                     !- Hour 106
  14,                                     !- Minute 106
  0.720253981924508,                      !- Value Until Time 106
  14,                                     !- Hour 107
  15,                                     !- Minute 107
  0.720253981924508,                      !- Value Until Time 107
  14,                                     !- Hour 108
  24,                                     !- Minute 108
  0.727058114478114,                      !- Value Until Time 108
  14,                                     !- Hour 109
  34,                                     !- Minute 109
  0.733862247031721,                      !- Value Until Time 109
  14,                                     !- Hour 110
  44,                                     !- Minute 110
  0.740666379585327,                      !- Value Until Time 110
  14,                                     !- Hour 111
  54,                                     !- Minute 111
  0.747470512138933,                      !- Value Until Time 111
  15,                                     !- Hour 112
  4,                                      !- Minute 112
  0.754274644692538,                      !- Value Until Time 112
  15,                                     !- Hour 113
  14,                                     !- Minute 113
  0.761078777246146,                      !- Value Until Time 113
  15,                                     !- Hour 114
  15,                                     !- Minute 114
  0.761078777246146,                      !- Value Until Time 114
  15,                                     !- Hour 115
  24,                                     !- Minute 115
  0.763412426014531,                      !- Value Until Time 115
  15,                                     !- Hour 116
  34,                                     !- Minute 116
  0.765746074782917,                      !- Value Until Time 116
  15,                                     !- Hour 117
  44,                                     !- Minute 117
  0.768079723551302,                      !- Value Until Time 117
  15,                                     !- Hour 118
  54,                                     !- Minute 118
  0.770413372319687,                      !- Value Until Time 118
  16,                                     !- Hour 119
  4,                                      !- Minute 119
  0.772747021088074,                      !- Value Until Time 119
  16,                                     !- Hour 120
  15,                                     !- Minute 120
  0.775080669856459,                      !- Value Until Time 120
  16,                                     !- Hour 121
  25,                                     !- Minute 121
  0.776458366117314,                      !- Value Until Time 121
  16,                                     !- Hour 122
  35,                                     !- Minute 122
  0.777836062378167,                      !- Value Until Time 122
  16,                                     !- Hour 123
  45,                                     !- Minute 123
  0.779213758639022,                      !- Value Until Time 123
  16,                                     !- Hour 124
  55,                                     !- Minute 124
  0.780591454899876,                      !- Value Until Time 124
  17,                                     !- Hour 125
  5,                                      !- Minute 125
  0.78196915116073,                       !- Value Until Time 125
  17,                                     !- Hour 126
  15,                                     !- Minute 126
  0.783346847421584,                      !- Value Until Time 126
  17,                                     !- Hour 127
  25,                                     !- Minute 127
  0.783789209758402,                      !- Value Until Time 127
  17,                                     !- Hour 128
  35,                                     !- Minute 128
  0.784231572095222,                      !- Value Until Time 128
  17,                                     !- Hour 129
  45,                                     !- Minute 129
  0.78467393443204,                       !- Value Until Time 129
  17,                                     !- Hour 130
  55,                                     !- Minute 130
  0.785116296768858,                      !- Value Until Time 130
  18,                                     !- Hour 131
  5,                                      !- Minute 131
  0.785558659105676,                      !- Value Until Time 131
  18,                                     !- Hour 132
  15,                                     !- Minute 132
  0.786001021442496,                      !- Value Until Time 132
  18,                                     !- Hour 133
  25,                                     !- Minute 133
  0.786443383779314,                      !- Value Until Time 133
  18,                                     !- Hour 134
  35,                                     !- Minute 134
  0.786885746116132,                      !- Value Until Time 134
  18,                                     !- Hour 135
  45,                                     !- Minute 135
  0.787328108452951,                      !- Value Until Time 135
  18,                                     !- Hour 136
  55,                                     !- Minute 136
  0.787770470789769,                      !- Value Until Time 136
  19,                                     !- Hour 137
  5,                                      !- Minute 137
  0.788212833126589,                      !- Value Until Time 137
  19,                                     !- Hour 138
  15,                                     !- Minute 138
  0.788655195463406,                      !- Value Until Time 138
  19,                                     !- Hour 139
  25,                                     !- Minute 139
  0.789097557800225,                      !- Value Until Time 139
  19,                                     !- Hour 140
  35,                                     !- Minute 140
  0.789539920137043,                      !- Value Until Time 140
  19,                                     !- Hour 141
  45,                                     !- Minute 141
  0.789982282473863,                      !- Value Until Time 141
  19,                                     !- Hour 142
  55,                                     !- Minute 142
  0.790424644810681,                      !- Value Until Time 142
  20,                                     !- Hour 143
  5,                                      !- Minute 143
  0.790867007147499,                      !- Value Until Time 143
  20,                                     !- Hour 144
  15,                                     !- Minute 144
  0.791309369484317,                      !- Value Until Time 144
  20,                                     !- Hour 145
  25,                                     !- Minute 145
  0.791751731821135,                      !- Value Until Time 145
  20,                                     !- Hour 146
  35,                                     !- Minute 146
  0.792194094157955,                      !- Value Until Time 146
  20,                                     !- Hour 147
  45,                                     !- Minute 147
  0.792636456494773,                      !- Value Until Time 147
  20,                                     !- Hour 148
  55,                                     !- Minute 148
  0.793078818831591,                      !- Value Until Time 148
  21,                                     !- Hour 149
  0,                                      !- Minute 149
  0.7933,                                 !- Value Until Time 149
  21,                                     !- Hour 150
  10,                                     !- Minute 150
  0.788548353712564,                      !- Value Until Time 150
  21,                                     !- Hour 151
  20,                                     !- Minute 151
  0.783796707425129,                      !- Value Until Time 151
  21,                                     !- Hour 152
  30,                                     !- Minute 152
  0.779045061137693,                      !- Value Until Time 152
  21,                                     !- Hour 153
  40,                                     !- Minute 153
  0.774293414850256,                      !- Value Until Time 153
  21,                                     !- Hour 154
  50,                                     !- Minute 154
  0.76954176856282,                       !- Value Until Time 154
  22,                                     !- Hour 155
  0,                                      !- Minute 155
  0.764790122275385,                      !- Value Until Time 155
  22,                                     !- Hour 156
  10,                                     !- Minute 156
  0.756439595959596,                      !- Value Until Time 156
  22,                                     !- Hour 157
  20,                                     !- Minute 157
  0.748089069643806,                      !- Value Until Time 157
  22,                                     !- Hour 158
  30,                                     !- Minute 158
  0.739738543328017,                      !- Value Until Time 158
  22,                                     !- Hour 159
  40,                                     !- Minute 159
  0.731388017012228,                      !- Value Until Time 159
  22,                                     !- Hour 160
  50,                                     !- Minute 160
  0.723037490696438,                      !- Value Until Time 160
  23,                                     !- Hour 161
  0,                                      !- Minute 161
  0.714686964380649,                      !- Value Until Time 161
  23,                                     !- Hour 162
  10,                                     !- Minute 162
  0.701781605528974,                      !- Value Until Time 162
  23,                                     !- Hour 163
  20,                                     !- Minute 163
  0.688876246677299,                      !- Value Until Time 163
  23,                                     !- Hour 164
  30,                                     !- Minute 164
  0.675970887825625,                      !- Value Until Time 164
  23,                                     !- Hour 165
  40,                                     !- Minute 165
  0.66306552897395,                       !- Value Until Time 165
  23,                                     !- Hour 166
  50,                                     !- Minute 166
  0.650160170122275,                      !- Value Until Time 166
  24,                                     !- Hour 167
  0,                                      !- Minute 167
  0.637254811270601;                      !- Value Until Time 167

OS:AdditionalProperties,
  {b78ead05-9519-44ab-b117-1c9f1ac643f6}, !- Handle
  {e968aa63-0b67-4bca-931d-d6f2e5b3cc8b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a0da280b-f603-4845-8ea5-28aefefb9ab2}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc6c29d7-a794-494f-9bc8-4e41448f0f9f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6e80c86-1189-4b50-a4eb-e5c804a16439}, !- Handle
  Schedule Rule 15,                       !- Name
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e64a27f4-6f4b-42ef-9449-c8c008d8ccde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a052da09-0ffa-4f08-8924-e52e7acae22f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {8af2cddf-344f-4882-9f6b-f75e14901755}, !- Handle
  {a052da09-0ffa-4f08-8924-e52e7acae22f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {233247e7-55f6-42b6-87be-c3d905e6e96c}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {bd1defe9-fd02-47cc-b5dc-8eefbf1a4777}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28d35beb-b1e0-497c-b590-6e201819cc81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b577e4e1-04df-44bb-88c6-5910813246fd}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {3e1d2629-1c73-4341-9fa5-3c73f1a085eb}, !- Handle
  {b577e4e1-04df-44bb-88c6-5910813246fd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {1b0c60b2-c112-45ac-962f-4322d42a67d8}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {03cf4099-6011-4543-ac8f-3d4a947edb13}, !- Default Day Schedule Name
  {dad134eb-c4b2-4c07-b729-a0be343cdc5e}, !- Summer Design Day Schedule Name
  {a61873a0-6e42-4e8d-b0c6-fbae9f460b6d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5f471594-c02f-4038-8533-99bfd9244a65}, !- Handle
  {1b0c60b2-c112-45ac-962f-4322d42a67d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.79824711196628151,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03cf4099-6011-4543-ac8f-3d4a947edb13}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dad134eb-c4b2-4c07-b729-a0be343cdc5e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a61873a0-6e42-4e8d-b0c6-fbae9f460b6d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90cc6f36-79c1-420d-b5c1-36f2e7130014}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {1b0c60b2-c112-45ac-962f-4322d42a67d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c26ccd8e-cd0c-4eb4-a2fd-32f844440d4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c26ccd8e-cd0c-4eb4-a2fd-32f844440d4e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {312ca472-1b3c-44cc-88d3-510725bc3fc1}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {1b0c60b2-c112-45ac-962f-4322d42a67d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46b9c60d-3be5-4c38-93cf-d8ec3bd1bbc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46b9c60d-3be5-4c38-93cf-d8ec3bd1bbc3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d75cad78-cf69-4b2e-b8fa-74db0dc11465}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {a3bc56e6-ef1b-4bc4-9bca-19d0fc53590d}, !- Default Day Schedule Name
  {6823757a-3095-404a-83df-c0f1aa77c90d}, !- Summer Design Day Schedule Name
  {299d24a0-10d5-4059-a416-253fceb02105}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {edf7527f-5898-4b04-b527-0d2ecdc0130e}, !- Handle
  {d75cad78-cf69-4b2e-b8fa-74db0dc11465}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.79824711196628151,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3bc56e6-ef1b-4bc4-9bca-19d0fc53590d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6823757a-3095-404a-83df-c0f1aa77c90d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {299d24a0-10d5-4059-a416-253fceb02105}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dca12d03-87a4-4f40-855f-dd495b7558ec}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {d75cad78-cf69-4b2e-b8fa-74db0dc11465}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {226e9a2b-0e63-4ad0-8853-ad19529ee4fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {226e9a2b-0e63-4ad0-8853-ad19529ee4fa}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6d4ed58-11ef-490a-8bbc-58d7661fcf52}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {d75cad78-cf69-4b2e-b8fa-74db0dc11465}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ade65ab-acfa-4c41-8090-30abf1ad30fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ade65ab-acfa-4c41-8090-30abf1ad30fa}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3e9b647-8da4-41f8-9aa1-5a909fe0ebc0}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {b1722680-f395-44da-859f-4ea9151a8c0b}, !- Default Day Schedule Name
  {71659f4e-fe9a-4805-b517-78a8d6a904a0}, !- Summer Design Day Schedule Name
  {9e517dce-d333-4eee-b6ba-8464a2780aee}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8e9cea03-b1a7-4920-b985-f4a8bef7a258}, !- Handle
  {f3e9b647-8da4-41f8-9aa1-5a909fe0ebc0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.79824711196628151,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1722680-f395-44da-859f-4ea9151a8c0b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71659f4e-fe9a-4805-b517-78a8d6a904a0}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e517dce-d333-4eee-b6ba-8464a2780aee}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f93e2851-b448-4ce9-a10d-80f58daf872d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {f3e9b647-8da4-41f8-9aa1-5a909fe0ebc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e26dcfbd-0eeb-433d-904d-a460b4c37c55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e26dcfbd-0eeb-433d-904d-a460b4c37c55}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2680c621-3da4-4e8f-8f3d-6c0661496ff5}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {f3e9b647-8da4-41f8-9aa1-5a909fe0ebc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a07ced51-7b47-4baf-9b00-ad2ffd75a921}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a07ced51-7b47-4baf-9b00-ad2ffd75a921}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {760a5b93-319c-4e91-8b16-23e58f5cb1c8}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {314b8103-d57e-49cf-8eab-7ca5ad44bb75}, !- Default Day Schedule Name
  {eb92be43-700f-439e-9ff4-2304ea3a0ae3}, !- Summer Design Day Schedule Name
  {07bdcbb4-2d67-4e32-9a80-ad41ed023411}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0075e4f8-2d22-438b-ac22-df7c20a060e6}, !- Handle
  {760a5b93-319c-4e91-8b16-23e58f5cb1c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999797,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {314b8103-d57e-49cf-8eab-7ca5ad44bb75}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb92be43-700f-439e-9ff4-2304ea3a0ae3}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07bdcbb4-2d67-4e32-9a80-ad41ed023411}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83601106-971b-4806-af7d-bf006c41943a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {760a5b93-319c-4e91-8b16-23e58f5cb1c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2909561a-807a-4b4b-86dd-be2eea8c7c0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2909561a-807a-4b4b-86dd-be2eea8c7c0a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {219f3b9e-c825-43e5-a4db-4b266fce1eeb}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {760a5b93-319c-4e91-8b16-23e58f5cb1c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc7bfd03-ee5c-424c-be33-370efdcb1eee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7bfd03-ee5c-424c-be33-370efdcb1eee}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ed318393-be86-45a9-8b83-e18bd79fec38}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {90299e49-f83b-43e8-a615-096b89713b16}, !- Default Day Schedule Name
  {973714bc-6eab-46ba-835c-56d15b8c5e80}, !- Summer Design Day Schedule Name
  {b595560f-5814-4240-a434-bae2736e2fb3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {60fb3ae7-1ab5-4c86-9f80-43ffd2637323}, !- Handle
  {ed318393-be86-45a9-8b83-e18bd79fec38}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999797,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90299e49-f83b-43e8-a615-096b89713b16}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {973714bc-6eab-46ba-835c-56d15b8c5e80}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b595560f-5814-4240-a434-bae2736e2fb3}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48cd089b-85d8-4290-92ac-2363d21cedcd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ed318393-be86-45a9-8b83-e18bd79fec38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ab71fdd-239b-4bc2-9245-2813e7fc4468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ab71fdd-239b-4bc2-9245-2813e7fc4468}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee1ca9f1-807c-4411-b277-95fc4fbeb193}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ed318393-be86-45a9-8b83-e18bd79fec38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03439360-cf54-4b65-bbcd-d920f44c3c7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03439360-cf54-4b65-bbcd-d920f44c3c7a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {622d26f4-e786-45d7-94a2-6d4ad876b867}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {ae6a4ce3-d6e5-4487-9923-9a0294a67a43}, !- Default Day Schedule Name
  {8c1d9723-d488-4c68-b589-25377bfc6270}, !- Summer Design Day Schedule Name
  {6deedd2a-b669-41e1-9f38-889c1a39348f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2d08cd5a-cb05-4b02-b47f-72efa0c29bd9}, !- Handle
  {622d26f4-e786-45d7-94a2-6d4ad876b867}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999797,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae6a4ce3-d6e5-4487-9923-9a0294a67a43}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c1d9723-d488-4c68-b589-25377bfc6270}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6deedd2a-b669-41e1-9f38-889c1a39348f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c77999e9-a203-4f25-9ec7-21d65753fc86}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {622d26f4-e786-45d7-94a2-6d4ad876b867}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce5eac2d-a6d3-4910-8855-83cf4b8e9dee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce5eac2d-a6d3-4910-8855-83cf4b8e9dee}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95c621da-1a64-4e3f-8170-3e1aca1ac354}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {622d26f4-e786-45d7-94a2-6d4ad876b867}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0375a9e4-5b9b-4ea5-b9d0-de608c41b29a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0375a9e4-5b9b-4ea5-b9d0-de608c41b29a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2b1da26f-781a-485d-a2f6-2874e413d05c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {a053df4e-cbb6-46bd-af8d-909b78bcc7f7}, !- Default Day Schedule Name
  {74386c56-968e-4049-a1c0-3043d87bda75}, !- Summer Design Day Schedule Name
  {eb76a7fa-3221-4376-9646-47d9eefacf23}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ccc2ec42-8c1b-4cbb-bd6b-9cc3fc531807}, !- Handle
  {2b1da26f-781a-485d-a2f6-2874e413d05c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3814511143334496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a053df4e-cbb6-46bd-af8d-909b78bcc7f7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74386c56-968e-4049-a1c0-3043d87bda75}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb76a7fa-3221-4376-9646-47d9eefacf23}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ae755c7-9065-4d52-907c-0b773a2b6624}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2b1da26f-781a-485d-a2f6-2874e413d05c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23bcdff3-ec9e-404f-a002-a4f605084a85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23bcdff3-ec9e-404f-a002-a4f605084a85}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2798f05-7df8-4230-ba4c-ed20bd235e26}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2b1da26f-781a-485d-a2f6-2874e413d05c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {743f6334-5972-44e3-a868-adfdb62ef553}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {743f6334-5972-44e3-a868-adfdb62ef553}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2dd1b20e-aba9-4ad3-aa9b-8faac3230086}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {4903ce94-8aac-40aa-9f25-33f31c821925}, !- Default Day Schedule Name
  {ab179172-cd20-4949-b65b-d2ec2cd341ac}, !- Summer Design Day Schedule Name
  {fcc9a93b-bbc4-4f3e-9b51-abd62eceb501}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3943cf45-81fa-48be-9ff1-074055f3af3f}, !- Handle
  {2dd1b20e-aba9-4ad3-aa9b-8faac3230086}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3814511143334496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4903ce94-8aac-40aa-9f25-33f31c821925}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab179172-cd20-4949-b65b-d2ec2cd341ac}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcc9a93b-bbc4-4f3e-9b51-abd62eceb501}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {398b527e-a5b8-44a9-8827-de113dbc4ead}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2dd1b20e-aba9-4ad3-aa9b-8faac3230086}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40198d0f-5ce9-4359-8519-ca031f9b9b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40198d0f-5ce9-4359-8519-ca031f9b9b42}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7922d33-608e-47f9-a306-e8d9fe813886}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2dd1b20e-aba9-4ad3-aa9b-8faac3230086}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e8de12f-84de-4a9b-9cb4-e9c06f1a17c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e8de12f-84de-4a9b-9cb4-e9c06f1a17c0}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {96664ef0-21b8-47f6-aa69-7b558583c396}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {2ec843ab-d0a3-44a0-97fe-aba290a87dfb}, !- Default Day Schedule Name
  {62c44026-85eb-4758-9a7f-294322df2bb9}, !- Summer Design Day Schedule Name
  {d1eadaec-f8eb-4137-83a6-adef47dd9fa7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4b1347ea-374b-4788-8b26-01410101d5e7}, !- Handle
  {96664ef0-21b8-47f6-aa69-7b558583c396}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3814511143334496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ec843ab-d0a3-44a0-97fe-aba290a87dfb}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {62c44026-85eb-4758-9a7f-294322df2bb9}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1eadaec-f8eb-4137-83a6-adef47dd9fa7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e23c9253-3a4a-404b-879c-a671148159a9}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {96664ef0-21b8-47f6-aa69-7b558583c396}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5439e1b9-e590-4852-99be-ae5700c11ca0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5439e1b9-e590-4852-99be-ae5700c11ca0}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8d3c433-5c24-4968-9480-2182d65635bc}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {96664ef0-21b8-47f6-aa69-7b558583c396}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78505af0-68ae-42a9-98c7-3c15dff77f21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78505af0-68ae-42a9-98c7-3c15dff77f21}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ef70a467-9bc7-487d-a9f7-3136826eb6ef}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {5c05e5e1-1867-4f0b-9029-b27986ce08f8}, !- Default Day Schedule Name
  {e1a57498-204a-4f73-95bd-830ea546ac06}, !- Summer Design Day Schedule Name
  {8ebfd456-2496-4e5e-8b1d-fc3a2095c100}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {83735dbc-0a78-4368-bb5e-e4ae05ad00f9}, !- Handle
  {ef70a467-9bc7-487d-a9f7-3136826eb6ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1738946617339576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c05e5e1-1867-4f0b-9029-b27986ce08f8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1a57498-204a-4f73-95bd-830ea546ac06}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ebfd456-2496-4e5e-8b1d-fc3a2095c100}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {846c2837-1398-4a5b-9652-d7440e6d0d1f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ef70a467-9bc7-487d-a9f7-3136826eb6ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99f9fb3d-ac3e-4b44-8595-f78d6abfff74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99f9fb3d-ac3e-4b44-8595-f78d6abfff74}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71b55668-31ec-4a35-9124-57bc80aa6c50}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ef70a467-9bc7-487d-a9f7-3136826eb6ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6b39267-dbd9-43c7-9b45-35ea279cd796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6b39267-dbd9-43c7-9b45-35ea279cd796}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {49b9cc9d-72d0-40c8-bb35-6a4292b8ffe9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {591671c4-5ca3-4313-b449-08408ddddec9}, !- Default Day Schedule Name
  {f21bcd07-edd4-4258-9d79-c44b9efc9b69}, !- Summer Design Day Schedule Name
  {b3d0dbb7-952f-4a07-afc7-992c0c972a2a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {07ea4fa3-4d0c-4081-abe4-40b1874f81dc}, !- Handle
  {49b9cc9d-72d0-40c8-bb35-6a4292b8ffe9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1738946617339576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {591671c4-5ca3-4313-b449-08408ddddec9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f21bcd07-edd4-4258-9d79-c44b9efc9b69}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3d0dbb7-952f-4a07-afc7-992c0c972a2a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbfcc81c-be77-4346-ba87-70f0206cdaba}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {49b9cc9d-72d0-40c8-bb35-6a4292b8ffe9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9859ee81-b23d-4a36-aa71-fb9d08d71149}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9859ee81-b23d-4a36-aa71-fb9d08d71149}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e58ac09-32b9-4815-af02-5695af0798dd}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {49b9cc9d-72d0-40c8-bb35-6a4292b8ffe9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97d406b2-3e70-4cd0-a0c5-8aa078a9e822}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97d406b2-3e70-4cd0-a0c5-8aa078a9e822}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {31f95bca-e574-482a-af70-f8dcb34cf2bc}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {4940cd3e-b522-480c-91bd-0d3178f0143b}, !- Default Day Schedule Name
  {24c4b804-3ff5-464b-850f-f2848ebf12d0}, !- Summer Design Day Schedule Name
  {22b7565f-46b0-46b8-a1eb-7c4c81039e24}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b49c49c7-d7ad-4a45-9408-fa15f05f090a}, !- Handle
  {31f95bca-e574-482a-af70-f8dcb34cf2bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1738946617339576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4940cd3e-b522-480c-91bd-0d3178f0143b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {24c4b804-3ff5-464b-850f-f2848ebf12d0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22b7565f-46b0-46b8-a1eb-7c4c81039e24}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6fbc175-45c8-4a9d-aab3-969a43fe8a20}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {31f95bca-e574-482a-af70-f8dcb34cf2bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {735f48fa-5911-4e88-820a-2b9174e024d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {735f48fa-5911-4e88-820a-2b9174e024d1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8cb45762-47b3-49a3-b036-3a50856c061f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {31f95bca-e574-482a-af70-f8dcb34cf2bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45db12b8-3785-41ad-b488-9417b40e816c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45db12b8-3785-41ad-b488-9417b40e816c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae0c96c4-5cc6-4fc5-861d-bbe4c81ec0ba}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {0cf48fc0-80b4-4a75-b35a-609c1ad453ca}, !- Default Day Schedule Name
  {c138297d-5dbf-4f5e-a60b-750aa2f5b7a5}, !- Summer Design Day Schedule Name
  {8867c1b6-928f-48d9-b9d2-2c7279c78688}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4eacab10-99c4-486f-9359-7010386ca1a0}, !- Handle
  {ae0c96c4-5cc6-4fc5-861d-bbe4c81ec0ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.7982471119662804,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0cf48fc0-80b4-4a75-b35a-609c1ad453ca}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c138297d-5dbf-4f5e-a60b-750aa2f5b7a5}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8867c1b6-928f-48d9-b9d2-2c7279c78688}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1b070e5-bb6f-4fec-a192-961208b90a13}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ae0c96c4-5cc6-4fc5-861d-bbe4c81ec0ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2919ef7a-5ee6-48b5-ade2-f5dfec84d762}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2919ef7a-5ee6-48b5-ade2-f5dfec84d762}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c9fd041-c28b-49de-b835-af54ad7a20ea}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ae0c96c4-5cc6-4fc5-861d-bbe4c81ec0ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aaec4fc2-b9e1-441c-8e94-a1fca263b0e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaec4fc2-b9e1-441c-8e94-a1fca263b0e6}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {90a2bbca-da7e-4bc6-92a1-c9ea25035e4b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {c251a6a0-0540-4fb5-9e00-a7bf45db2568}, !- Default Day Schedule Name
  {e37cda1c-d326-480f-9bda-f959c03f3993}, !- Summer Design Day Schedule Name
  {d0a4d4af-fca0-4078-9138-50ad94b1101b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5c6b867b-df72-4fd8-b055-bc7956e54cb1}, !- Handle
  {90a2bbca-da7e-4bc6-92a1-c9ea25035e4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.7982471119662804,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c251a6a0-0540-4fb5-9e00-a7bf45db2568}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e37cda1c-d326-480f-9bda-f959c03f3993}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0a4d4af-fca0-4078-9138-50ad94b1101b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b777060-e29e-4942-9102-0efdbd116a89}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {90a2bbca-da7e-4bc6-92a1-c9ea25035e4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34025d98-d3e7-4820-8b13-7200f73a6c82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34025d98-d3e7-4820-8b13-7200f73a6c82}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3030334-b9ec-4acd-b9c8-4fc1f99ab81d}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {90a2bbca-da7e-4bc6-92a1-c9ea25035e4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae6fa175-766c-43d2-b6eb-31bfb3c496bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae6fa175-766c-43d2-b6eb-31bfb3c496bd}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {10cbccf1-9a9f-4e0d-af6a-3fa9607ae85d}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {3842b16c-1676-408d-b73c-41f561e09e71}, !- Default Day Schedule Name
  {df96b7fc-1e43-491a-a9fc-b26de34d8712}, !- Summer Design Day Schedule Name
  {ce2b1c65-e4a6-4665-ad42-c8402a138130}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b5bae63b-57f7-426e-bac9-7fa40b4e4a4b}, !- Handle
  {10cbccf1-9a9f-4e0d-af6a-3fa9607ae85d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.7982471119662804,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3842b16c-1676-408d-b73c-41f561e09e71}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df96b7fc-1e43-491a-a9fc-b26de34d8712}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce2b1c65-e4a6-4665-ad42-c8402a138130}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c125415-d0df-47aa-87be-86442adbb231}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {10cbccf1-9a9f-4e0d-af6a-3fa9607ae85d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71218b94-0dcd-4386-89a8-ba2a2ebc565a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71218b94-0dcd-4386-89a8-ba2a2ebc565a}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95fa90f2-da8e-40a7-8352-47139874438e}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {10cbccf1-9a9f-4e0d-af6a-3fa9607ae85d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {099d9a77-3996-49dc-9013-a5f0e40c9c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {099d9a77-3996-49dc-9013-a5f0e40c9c3d}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e300ba8b-f75f-47ac-9daf-cf75e189c88d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {217a6c63-fee0-4988-9798-3c36d34a695d}, !- Default Day Schedule Name
  {41539afa-7a21-491f-bb1b-586b4571e12a}, !- Summer Design Day Schedule Name
  {18e5533b-1410-41f1-bc0c-2cab96a6c132}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {de493574-2259-4b2d-982a-0f3423ebdf1d}, !- Handle
  {e300ba8b-f75f-47ac-9daf-cf75e189c88d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999686,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {217a6c63-fee0-4988-9798-3c36d34a695d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {41539afa-7a21-491f-bb1b-586b4571e12a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18e5533b-1410-41f1-bc0c-2cab96a6c132}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {769d58dc-25d2-4071-8933-aca3cea43118}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e300ba8b-f75f-47ac-9daf-cf75e189c88d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88ac4d14-9521-4830-8a6a-b1f240288155}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88ac4d14-9521-4830-8a6a-b1f240288155}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7aa189e-d23b-4cbc-8316-8ddaa5b8db00}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e300ba8b-f75f-47ac-9daf-cf75e189c88d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f24c8f6b-fcbf-4344-b0c3-04147237136f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f24c8f6b-fcbf-4344-b0c3-04147237136f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {aef5bc09-6df5-4efc-ba44-6f03cfa5ca1e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {d6265420-5cbc-432e-b808-80c88af044ed}, !- Default Day Schedule Name
  {a641ddc4-c76b-48dd-a028-3019fc5631ef}, !- Summer Design Day Schedule Name
  {2e85e25c-b847-4fa1-949b-957f0905eb71}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3fbe456c-7669-4d5a-8d1c-a82856cb892a}, !- Handle
  {aef5bc09-6df5-4efc-ba44-6f03cfa5ca1e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999686,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6265420-5cbc-432e-b808-80c88af044ed}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a641ddc4-c76b-48dd-a028-3019fc5631ef}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e85e25c-b847-4fa1-949b-957f0905eb71}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e62a47f3-874b-4a20-ac08-5c61a0d5ee19}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {aef5bc09-6df5-4efc-ba44-6f03cfa5ca1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {beaaebe0-c59e-43ae-8443-67f73afddf4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beaaebe0-c59e-43ae-8443-67f73afddf4e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {501d4dca-21f4-48d4-8495-800e9609d717}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {aef5bc09-6df5-4efc-ba44-6f03cfa5ca1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {895226c7-983b-441e-b9ef-54f031c7924d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {895226c7-983b-441e-b9ef-54f031c7924d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {90fc7a56-04e4-4f9b-b71d-9239fd4940d6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {20411025-313b-4f0d-93d3-ad27796fdfc9}, !- Default Day Schedule Name
  {bb8ca99b-eb07-4102-b3eb-8338de285d52}, !- Summer Design Day Schedule Name
  {565197a0-768b-4d93-88c7-9f81386d16b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1a042b49-2319-48c0-a023-551051ef106b}, !- Handle
  {90fc7a56-04e4-4f9b-b71d-9239fd4940d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999686,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20411025-313b-4f0d-93d3-ad27796fdfc9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb8ca99b-eb07-4102-b3eb-8338de285d52}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {565197a0-768b-4d93-88c7-9f81386d16b6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa24298c-b6ae-44da-8cab-a8b737af2430}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {90fc7a56-04e4-4f9b-b71d-9239fd4940d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20d55016-f012-49fd-b092-3df7d06f8ca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20d55016-f012-49fd-b092-3df7d06f8ca7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e35378c7-1119-4578-acb9-b0ff1dd17967}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {90fc7a56-04e4-4f9b-b71d-9239fd4940d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {613f6271-bdca-4102-864d-ae3361d0ec2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {613f6271-bdca-4102-864d-ae3361d0ec2e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {39e4fb9f-9191-46e8-8f05-0c19c669dfb9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {27066c68-222e-4df6-932d-24a1e22b84fb}, !- Default Day Schedule Name
  {2c14de93-693a-48a1-9ee9-bc38e9fc5e68}, !- Summer Design Day Schedule Name
  {f5e1fb7b-31be-41bd-9dc5-78cf3cfec756}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c2a960b7-6498-4d01-bd7c-923b4d9d9892}, !- Handle
  {39e4fb9f-9191-46e8-8f05-0c19c669dfb9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27066c68-222e-4df6-932d-24a1e22b84fb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2c14de93-693a-48a1-9ee9-bc38e9fc5e68}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5e1fb7b-31be-41bd-9dc5-78cf3cfec756}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {283d6d3c-eaf7-4d84-9736-a962b9eb77cb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {39e4fb9f-9191-46e8-8f05-0c19c669dfb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9b6ae7e-4cd6-46b9-aacc-cbb48b628615}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9b6ae7e-4cd6-46b9-aacc-cbb48b628615}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cc86edb-fbff-449b-a0b1-80756bebe3c2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {39e4fb9f-9191-46e8-8f05-0c19c669dfb9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0c46e50-9bca-411a-9582-d0b3d96bd047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0c46e50-9bca-411a-9582-d0b3d96bd047}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e666b61e-aca1-4f64-8e9b-1fe72331b3a9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {50173530-ed79-4fb0-adfa-75146be07d3c}, !- Default Day Schedule Name
  {f42526e2-8230-48ef-b016-f66fce372844}, !- Summer Design Day Schedule Name
  {d24fdd06-ed10-43eb-a98b-9d7c5b1fefec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a5e80f28-4fa7-4179-a305-71392225cea2}, !- Handle
  {e666b61e-aca1-4f64-8e9b-1fe72331b3a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50173530-ed79-4fb0-adfa-75146be07d3c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f42526e2-8230-48ef-b016-f66fce372844}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d24fdd06-ed10-43eb-a98b-9d7c5b1fefec}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87671ace-b827-44f7-ba8b-2fa4787c13eb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {e666b61e-aca1-4f64-8e9b-1fe72331b3a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87a98f23-a5f1-4a43-9916-efba384f93c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87a98f23-a5f1-4a43-9916-efba384f93c7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab744049-db78-4d12-85d3-efce2ecfb31c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {e666b61e-aca1-4f64-8e9b-1fe72331b3a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48ca3a59-2740-4910-b286-4b2c42d424e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48ca3a59-2740-4910-b286-4b2c42d424e4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9e561610-061b-4d27-8454-15831c48cd7d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {263f30fb-d50c-4bd6-a9ea-354dd99b1850}, !- Default Day Schedule Name
  {ae083f24-31c3-4620-baeb-76f24834a74c}, !- Summer Design Day Schedule Name
  {e1bd33a3-b807-48ca-bc5b-96f84aa2fc6d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f89b4b2f-7e5d-419b-b3df-1e7666bfcb86}, !- Handle
  {9e561610-061b-4d27-8454-15831c48cd7d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {263f30fb-d50c-4bd6-a9ea-354dd99b1850}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ae083f24-31c3-4620-baeb-76f24834a74c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1bd33a3-b807-48ca-bc5b-96f84aa2fc6d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8c12e29-aa98-4b9e-bf58-80413b79d09f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {9e561610-061b-4d27-8454-15831c48cd7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b8f59bd-0e62-4f34-921b-121f1f85d5c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b8f59bd-0e62-4f34-921b-121f1f85d5c5}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed51d235-2026-4c19-bcbb-864dc13999b2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {9e561610-061b-4d27-8454-15831c48cd7d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a87b77d-1aa6-489b-8b57-50f1647a8594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a87b77d-1aa6-489b-8b57-50f1647a8594}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
