  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {db04f6a0-7c9a-4a74-b014-b26776c2c208}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {4bedb524-73ed-48e0-a060-00b8a2e95bdc}, !- Default Day Schedule Name
  {96cceb6a-61d2-4500-9ff5-c2c1a11a395e}, !- Summer Design Day Schedule Name
  {0de5f698-5c29-4fc5-b40a-ab1d217624f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {52fc5ade-5934-4a2f-acd1-e3f7b55f0e31}, !- Handle
  {db04f6a0-7c9a-4a74-b014-b26776c2c208}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.715144968001526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4bedb524-73ed-48e0-a060-00b8a2e95bdc}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {96cceb6a-61d2-4500-9ff5-c2c1a11a395e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0de5f698-5c29-4fc5-b40a-ab1d217624f7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26e90a78-3811-4938-9cfd-5ebdffbb5b15}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {db04f6a0-7c9a-4a74-b014-b26776c2c208}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0792cb92-e736-47e9-b277-73084fcb29ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0792cb92-e736-47e9-b277-73084fcb29ea}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7f3f7d8-9598-415b-bc2b-fd9d71f99d1f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {db04f6a0-7c9a-4a74-b014-b26776c2c208}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7b17b7e-d0a8-4fb8-94ca-72ce25e87df7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7b17b7e-d0a8-4fb8-94ca-72ce25e87df7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {182e24f8-2e8f-4165-bb47-dda5e4499521}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {fb317609-7d12-4169-b281-6cda770781b3}, !- Default Day Schedule Name
  {ce55f6e2-a49f-4383-b22a-3f7f22c72d41}, !- Summer Design Day Schedule Name
  {998acb97-b88c-4ce1-956a-fef0fb53c4c9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {56826748-15b6-4fe4-b877-4540d7d4a39a}, !- Handle
  {182e24f8-2e8f-4165-bb47-dda5e4499521}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.715144968001526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fb317609-7d12-4169-b281-6cda770781b3}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce55f6e2-a49f-4383-b22a-3f7f22c72d41}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {998acb97-b88c-4ce1-956a-fef0fb53c4c9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8939921-736f-4873-a93b-6f64d569ea28}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {182e24f8-2e8f-4165-bb47-dda5e4499521}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddadf1bb-af7f-44cd-baa3-656c9f3e24b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddadf1bb-af7f-44cd-baa3-656c9f3e24b9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21bde4f1-3e02-4944-8e21-3e4338af70b9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {182e24f8-2e8f-4165-bb47-dda5e4499521}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d60e7cb-9add-4170-b372-b8eb56076de7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d60e7cb-9add-4170-b372-b8eb56076de7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {26fe7405-5551-4b42-918e-4dcd68b5881b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {c5a7b803-edd6-4b3d-8f91-4e869b9256f0}, !- Default Day Schedule Name
  {1148de4b-1c34-48a3-bb55-73bda2d0dc5e}, !- Summer Design Day Schedule Name
  {f3d14b8e-2785-4099-8ba2-000ae14934e1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fe221c98-a0de-4f00-9530-9667545ee0d1}, !- Handle
  {26fe7405-5551-4b42-918e-4dcd68b5881b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.715144968001526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5a7b803-edd6-4b3d-8f91-4e869b9256f0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1148de4b-1c34-48a3-bb55-73bda2d0dc5e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3d14b8e-2785-4099-8ba2-000ae14934e1}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14d71c11-6126-4226-a4d3-6db1b4376236}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {26fe7405-5551-4b42-918e-4dcd68b5881b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b31fd9e-6da5-4fe7-aace-c0be1ddd3325}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b31fd9e-6da5-4fe7-aace-c0be1ddd3325}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee2e7020-964f-495f-a15f-0452878a9ff2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {26fe7405-5551-4b42-918e-4dcd68b5881b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2a7df85-fb8b-444a-9696-4ebb6eeb9898}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2a7df85-fb8b-444a-9696-4ebb6eeb9898}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2aa423a4-b607-4b5a-aad4-2ccd35f02d93}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {fe88ddd0-38ee-4207-bb1a-8d73b06c1797}, !- Default Day Schedule Name
  {5c11ce51-8cc7-48ae-8be5-c4be8f43586f}, !- Summer Design Day Schedule Name
  {1f48b531-7703-49f9-88e3-56d704a6a816}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {33afa6e0-c179-47c8-b409-a15619dcb095}, !- Handle
  {2aa423a4-b607-4b5a-aad4-2ccd35f02d93}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe88ddd0-38ee-4207-bb1a-8d73b06c1797}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5c11ce51-8cc7-48ae-8be5-c4be8f43586f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f48b531-7703-49f9-88e3-56d704a6a816}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44031668-5cd2-403e-94b7-e870d4ec270f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2aa423a4-b607-4b5a-aad4-2ccd35f02d93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33e54059-a160-41c3-971e-5fd7ddec1823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33e54059-a160-41c3-971e-5fd7ddec1823}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf5768bc-4f31-4d16-8969-d32c672180c4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2aa423a4-b607-4b5a-aad4-2ccd35f02d93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b261fd92-3e56-49dd-b835-3899c92a63aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b261fd92-3e56-49dd-b835-3899c92a63aa}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {def63619-f9ad-42d7-9b6b-8334a1915f9f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {fe25e6c1-5da8-4953-a0e4-14e9e7b40b66}, !- Default Day Schedule Name
  {3c1a52c5-5e06-4c2f-9e92-a3125b41846d}, !- Summer Design Day Schedule Name
  {fe80b600-9c40-4e6c-9913-91c54176a353}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ab25ee9d-b6ac-46c5-8d0c-f86c15589298}, !- Handle
  {def63619-f9ad-42d7-9b6b-8334a1915f9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe25e6c1-5da8-4953-a0e4-14e9e7b40b66}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3c1a52c5-5e06-4c2f-9e92-a3125b41846d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe80b600-9c40-4e6c-9913-91c54176a353}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73ffba7c-7311-465f-ab4e-e027073f2627}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {def63619-f9ad-42d7-9b6b-8334a1915f9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96351e13-5066-4510-9033-a0bab8237119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96351e13-5066-4510-9033-a0bab8237119}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca9c7d8c-45e0-433a-8d60-3d66cb67e7bd}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {def63619-f9ad-42d7-9b6b-8334a1915f9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9aeeea46-eeb2-4649-8ff2-0221cc4c79ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aeeea46-eeb2-4649-8ff2-0221cc4c79ff}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b2762c8f-8019-47ec-95fa-c3252e06b508}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {f2f562b5-9bc3-4b3c-bb84-b430d96a1e17}, !- Default Day Schedule Name
  {e9d00e99-2425-4814-97d3-107b4460ea62}, !- Summer Design Day Schedule Name
  {86002203-0dcd-4d07-957c-5eb7ba8245bc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {85792814-950c-4ec3-8fb3-d6ecc220b021}, !- Handle
  {b2762c8f-8019-47ec-95fa-c3252e06b508}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7655525159993042,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2f562b5-9bc3-4b3c-bb84-b430d96a1e17}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e9d00e99-2425-4814-97d3-107b4460ea62}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86002203-0dcd-4d07-957c-5eb7ba8245bc}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c010fd6a-0e3a-4a2c-87c3-18ce64cf3799}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b2762c8f-8019-47ec-95fa-c3252e06b508}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56f7dd63-1da9-4fff-b28d-6cd4bcf6cb8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56f7dd63-1da9-4fff-b28d-6cd4bcf6cb8b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c26e4a77-f823-41d2-a6f7-3e653e06761b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b2762c8f-8019-47ec-95fa-c3252e06b508}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd4599af-65e2-4019-a6f7-ce2375ddb17f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd4599af-65e2-4019-a6f7-ce2375ddb17f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cc7f4faf-6ecc-4b6a-bb54-3ee82b7eafc4}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {513c4deb-e5e5-4a04-9969-ae95452d731d}, !- Default Day Schedule Name
  {128b7552-c8e7-4afd-8b98-973df01b898e}, !- Summer Design Day Schedule Name
  {bf40d64c-15e5-494b-86d5-f03f9f0031be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0998a2c8-5411-4bed-8f9a-8160dcf2d6f1}, !- Handle
  {cc7f4faf-6ecc-4b6a-bb54-3ee82b7eafc4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {513c4deb-e5e5-4a04-9969-ae95452d731d}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {128b7552-c8e7-4afd-8b98-973df01b898e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf40d64c-15e5-494b-86d5-f03f9f0031be}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f25ac92-ef9e-43f7-85a5-5fc24b3ce7a4}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {cc7f4faf-6ecc-4b6a-bb54-3ee82b7eafc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9541117a-1ae2-4d48-879f-7074f598cf20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9541117a-1ae2-4d48-879f-7074f598cf20}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fd6c1a7b-3fba-4fed-90b8-87a6093e4234}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {cc7f4faf-6ecc-4b6a-bb54-3ee82b7eafc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d64932fa-96b2-432d-9904-110599c871a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d64932fa-96b2-432d-9904-110599c871a2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b47e841b-b2ac-4c53-9923-83c5792e0bd0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {cd554e93-8052-4f86-89c7-044c36f93065}, !- Default Day Schedule Name
  {cc43c39e-0d9e-4dc4-8204-ab1bedeba2ac}, !- Summer Design Day Schedule Name
  {bb3b02c0-c151-4bce-8194-e8bb3b5467df}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2fc4b9b0-43ac-4ba9-a8e4-402ad101c6f1}, !- Handle
  {b47e841b-b2ac-4c53-9923-83c5792e0bd0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd554e93-8052-4f86-89c7-044c36f93065}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc43c39e-0d9e-4dc4-8204-ab1bedeba2ac}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb3b02c0-c151-4bce-8194-e8bb3b5467df}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {427789e3-5f96-4786-a03f-7087f20d42e7}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b47e841b-b2ac-4c53-9923-83c5792e0bd0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c828c507-dfc3-4fee-ab23-8cc7bf817562}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c828c507-dfc3-4fee-ab23-8cc7bf817562}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7ad1dd3-429d-4881-9689-775d634c88ff}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b47e841b-b2ac-4c53-9923-83c5792e0bd0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1521d7a7-049e-4ca3-8cec-a32a591d67dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1521d7a7-049e-4ca3-8cec-a32a591d67dd}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fc8d3872-7e02-46cc-9a42-2defa64175b0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {644717fa-5676-48b1-9704-c4f79f169d21}, !- Default Day Schedule Name
  {946bd7dc-ac8e-4ee6-99cb-2d9aa26f3a46}, !- Summer Design Day Schedule Name
  {e1a95ea4-7f79-40a7-91cf-44d1fc59f216}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4057e6e2-b5af-467a-bd24-1439d89ef3ab}, !- Handle
  {fc8d3872-7e02-46cc-9a42-2defa64175b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {644717fa-5676-48b1-9704-c4f79f169d21}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {946bd7dc-ac8e-4ee6-99cb-2d9aa26f3a46}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1a95ea4-7f79-40a7-91cf-44d1fc59f216}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b40d2791-e790-420c-be6b-b2765ee82fc8}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {fc8d3872-7e02-46cc-9a42-2defa64175b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {148faaa9-8123-4400-8f1f-0f472944aed5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {148faaa9-8123-4400-8f1f-0f472944aed5}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e39d681-d492-40ec-96d7-bdc29c907641}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {fc8d3872-7e02-46cc-9a42-2defa64175b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d2d7a64-96b9-4cd1-93d3-6a86cff4aef6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d2d7a64-96b9-4cd1-93d3-6a86cff4aef6}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {17c43b69-4bca-44bb-b963-aaa609b0abbe}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {1cc20308-3167-4fb9-bf62-486f46b487a6}, !- Default Day Schedule Name
  {9a9db072-daf1-43d5-a47e-df9de7900534}, !- Summer Design Day Schedule Name
  {58d51bab-18d2-4adb-8718-fdc58dc96f82}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f280d872-349c-43a0-b03f-a7c8c802f786}, !- Handle
  {17c43b69-4bca-44bb-b963-aaa609b0abbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1cc20308-3167-4fb9-bf62-486f46b487a6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a9db072-daf1-43d5-a47e-df9de7900534}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58d51bab-18d2-4adb-8718-fdc58dc96f82}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {205251d6-c681-48a0-8a2d-bbebb2237a80}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {17c43b69-4bca-44bb-b963-aaa609b0abbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0abcdfbb-203e-4fe1-b9e8-0fd9e78d4bdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0abcdfbb-203e-4fe1-b9e8-0fd9e78d4bdd}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4e8b36c-f18e-4c5b-9f15-6ac3ce651fc9}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {17c43b69-4bca-44bb-b963-aaa609b0abbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36d2ebce-8452-40b5-81c3-1725001c3ef2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36d2ebce-8452-40b5-81c3-1725001c3ef2}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {caaba004-2174-472c-8db9-718e25cc8018}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {e58d3998-c5eb-4124-bd29-a9d77733ced6}, !- Default Day Schedule Name
  {5441394b-e7a0-4a0f-9808-3587491d8191}, !- Summer Design Day Schedule Name
  {710f7069-2203-421f-a281-990ea94d5b96}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5ccb9374-b133-4b18-8fac-62029739c7c3}, !- Handle
  {caaba004-2174-472c-8db9-718e25cc8018}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e58d3998-c5eb-4124-bd29-a9d77733ced6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5441394b-e7a0-4a0f-9808-3587491d8191}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {710f7069-2203-421f-a281-990ea94d5b96}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05a2d8f4-9381-477c-aa2c-f3f7fa384ab7}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {caaba004-2174-472c-8db9-718e25cc8018}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc6945ee-5b2f-4572-b85b-88912bab27fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc6945ee-5b2f-4572-b85b-88912bab27fb}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d2f8f8e-807f-498f-8343-945c78c88805}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {caaba004-2174-472c-8db9-718e25cc8018}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70666022-9de3-4927-8a15-5ec9840f627d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70666022-9de3-4927-8a15-5ec9840f627d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ac534242-ee1f-48f3-9b93-38de3ace4ee1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {6a46f5b7-4843-4a42-a510-25ce594076fd}, !- Default Day Schedule Name
  {ce5907a8-6754-49b1-ba33-7161f230677a}, !- Summer Design Day Schedule Name
  {363bd5f2-dfae-4cdd-bf2c-9b86196c434b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1281d78d-b15e-4d7c-b770-df7d8f28b2bc}, !- Handle
  {ac534242-ee1f-48f3-9b93-38de3ace4ee1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a46f5b7-4843-4a42-a510-25ce594076fd}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce5907a8-6754-49b1-ba33-7161f230677a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {363bd5f2-dfae-4cdd-bf2c-9b86196c434b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a91ead6a-e942-4651-b7b4-85e90aeea5f6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ac534242-ee1f-48f3-9b93-38de3ace4ee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc74da3d-f767-419f-9f79-e115c9eb5b45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc74da3d-f767-419f-9f79-e115c9eb5b45}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b37621eb-4bea-42a7-b6ff-253134fa6910}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ac534242-ee1f-48f3-9b93-38de3ace4ee1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed15a242-e547-4ad4-926f-3152a8fa4850}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed15a242-e547-4ad4-926f-3152a8fa4850}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {588c0f7e-0ae1-485b-8be0-760337eb7ff5}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {81822c5d-0d44-41a5-bfed-ac008daefbfe}, !- Default Day Schedule Name
  {063e6b2d-644c-4f23-91a1-e46a7d697a5f}, !- Summer Design Day Schedule Name
  {156c84fe-0701-4eb3-870c-97096b1c6d51}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a0e34fa-41c4-4a2b-a40f-b2b703cff2f2}, !- Handle
  {588c0f7e-0ae1-485b-8be0-760337eb7ff5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  121.84493036635352,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81822c5d-0d44-41a5-bfed-ac008daefbfe}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {063e6b2d-644c-4f23-91a1-e46a7d697a5f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156c84fe-0701-4eb3-870c-97096b1c6d51}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {355843e0-a01b-446d-a293-3127cc60a5ee}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {588c0f7e-0ae1-485b-8be0-760337eb7ff5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {362892be-bb29-4506-9ee6-6b1f29247178}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {362892be-bb29-4506-9ee6-6b1f29247178}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90a9b352-94c7-485f-9fdd-5187f626b337}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {588c0f7e-0ae1-485b-8be0-760337eb7ff5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3119e49-9d4c-47bf-a1f1-0e7785eec3b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3119e49-9d4c-47bf-a1f1-0e7785eec3b2}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e80e091e-2068-497e-8d5e-e1039def140b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {7e2d5e67-d61c-4f71-ab2d-424c82a05e1d}, !- Default Day Schedule Name
  {51e535ad-95f7-4e32-9c24-c336902671b7}, !- Summer Design Day Schedule Name
  {b43e2aef-deb6-4fe0-a70b-5f8438d8e5b5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c0c1382c-5128-434c-9756-81954cf0a4d0}, !- Handle
  {e80e091e-2068-497e-8d5e-e1039def140b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  121.84493036635352,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e2d5e67-d61c-4f71-ab2d-424c82a05e1d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {51e535ad-95f7-4e32-9c24-c336902671b7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b43e2aef-deb6-4fe0-a70b-5f8438d8e5b5}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7389077b-9dd3-457b-b966-756802b26f32}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {e80e091e-2068-497e-8d5e-e1039def140b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0de4a9c9-6df6-4c37-94f4-65a71c7e9f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0de4a9c9-6df6-4c37-94f4-65a71c7e9f8c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5fb1226e-3639-4bd1-a909-54a57094b190}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {e80e091e-2068-497e-8d5e-e1039def140b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a08587a7-497e-4ae5-9776-13e74575d107}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a08587a7-497e-4ae5-9776-13e74575d107}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e7dbe77c-71d8-4509-998b-8af3fc0d77ae}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {85d4d091-036c-499c-a398-9d06001e1ad5}, !- Default Day Schedule Name
  {8879d2cb-aa58-4914-a010-9da4766c4de0}, !- Summer Design Day Schedule Name
  {229dfac2-5a9f-41eb-83f7-2eee43719597}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cfa86180-bab8-4251-9e00-0a7f1df1e7d8}, !- Handle
  {e7dbe77c-71d8-4509-998b-8af3fc0d77ae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  121.84493036635352,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85d4d091-036c-499c-a398-9d06001e1ad5}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8879d2cb-aa58-4914-a010-9da4766c4de0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {229dfac2-5a9f-41eb-83f7-2eee43719597}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4daa4f19-1d0a-4c39-8c3d-95ec147fe6c2}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {e7dbe77c-71d8-4509-998b-8af3fc0d77ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0d5bfa7-1e85-4434-80bd-ab8698645386}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0d5bfa7-1e85-4434-80bd-ab8698645386}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26bda949-5a84-4743-9f6c-1796bbeab5dd}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {e7dbe77c-71d8-4509-998b-8af3fc0d77ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed2f018e-4c0d-485e-b25d-12ce87ed91fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed2f018e-4c0d-485e-b25d-12ce87ed91fc}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {981b4657-ccde-49cc-b7ac-56fde4c041f6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {2f6abde3-e850-4d6c-ac70-6f340ca7f734}, !- Default Day Schedule Name
  {b07a6015-bf39-4c70-8299-5a798a7905d7}, !- Summer Design Day Schedule Name
  {81b0a20e-5c60-4b25-b6e9-b45339daae89}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {263d6f3c-c815-42ee-8d75-742ecefd3941}, !- Handle
  {981b4657-ccde-49cc-b7ac-56fde4c041f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.296822800603408,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f6abde3-e850-4d6c-ac70-6f340ca7f734}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b07a6015-bf39-4c70-8299-5a798a7905d7}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81b0a20e-5c60-4b25-b6e9-b45339daae89}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {729b97dd-89a5-45ba-b97d-9a18a09333d4}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {981b4657-ccde-49cc-b7ac-56fde4c041f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6422ff8-dda8-4cd5-ba83-5d60819a9e81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6422ff8-dda8-4cd5-ba83-5d60819a9e81}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87fb7cf8-8be6-4b81-ba30-8aa284468d80}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {981b4657-ccde-49cc-b7ac-56fde4c041f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cd85dbc-4248-49d6-af3d-ceb01c3427c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cd85dbc-4248-49d6-af3d-ceb01c3427c4}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ac4d4338-f8a1-4bfb-9785-afe8c936138e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {81e287ab-eaea-4ee6-83ce-8c2f930ae3cc}, !- Default Day Schedule Name
  {b4f206cc-f321-40d7-b2d0-f54626c14fd0}, !- Summer Design Day Schedule Name
  {0497065e-72f5-425b-9836-7c25611aa702}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f90b9ddd-06bc-4c29-8a6d-1fd05a7bcb01}, !- Handle
  {ac4d4338-f8a1-4bfb-9785-afe8c936138e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.296822800603408,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81e287ab-eaea-4ee6-83ce-8c2f930ae3cc}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b4f206cc-f321-40d7-b2d0-f54626c14fd0}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0497065e-72f5-425b-9836-7c25611aa702}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b460849-d303-4b74-bf14-1a3c8fd6e0d3}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ac4d4338-f8a1-4bfb-9785-afe8c936138e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be4b5cd6-1e54-49c2-9524-52cbc12de189}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be4b5cd6-1e54-49c2-9524-52cbc12de189}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa38df07-8f20-4d24-abd0-a36e20d6490f}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ac4d4338-f8a1-4bfb-9785-afe8c936138e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c99edbf-5121-4e09-920b-277cd0fb4de0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c99edbf-5121-4e09-920b-277cd0fb4de0}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a28c50c6-6119-4638-ac8d-4c3910771cb8}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {3dff596e-f5e8-4f1e-8cb4-c90160f20039}, !- Default Day Schedule Name
  {bec54285-8e3a-45a6-ab4d-0a2cbf973ae4}, !- Summer Design Day Schedule Name
  {36b7c612-ab8a-4d6a-9d7e-ed8cf1fd95fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8101fc48-f1b1-433b-8a45-f5afc29255d7}, !- Handle
  {a28c50c6-6119-4638-ac8d-4c3910771cb8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.296822800603408,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3dff596e-f5e8-4f1e-8cb4-c90160f20039}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bec54285-8e3a-45a6-ab4d-0a2cbf973ae4}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36b7c612-ab8a-4d6a-9d7e-ed8cf1fd95fa}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {928968c1-e6b8-44c0-a29d-6bfd1b030750}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {a28c50c6-6119-4638-ac8d-4c3910771cb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cac2139-71be-4481-9032-a42fe9f733e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cac2139-71be-4481-9032-a42fe9f733e5}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a5debb6-176c-4c2f-8d20-62529cf11740}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {a28c50c6-6119-4638-ac8d-4c3910771cb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {003f447b-587d-4d70-9af3-6b920fd29f99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {003f447b-587d-4d70-9af3-6b920fd29f99}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b2711e05-5d00-410c-94a6-5b4dfef05d48}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {f41e2638-3c0a-4ad8-8da2-c133e2e37ec6}, !- Default Day Schedule Name
  {52a7f563-8309-4e61-98c4-46cd5629b8b4}, !- Summer Design Day Schedule Name
  {8317cb26-9ff5-4c44-a319-c4bf2f38de88}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1ca669e8-9303-42af-8988-62c98e38e2e6}, !- Handle
  {b2711e05-5d00-410c-94a6-5b4dfef05d48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521262,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f41e2638-3c0a-4ad8-8da2-c133e2e37ec6}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52a7f563-8309-4e61-98c4-46cd5629b8b4}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8317cb26-9ff5-4c44-a319-c4bf2f38de88}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df961982-9c0f-4507-9518-c195c000eb33}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b2711e05-5d00-410c-94a6-5b4dfef05d48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc986665-93ad-4852-80fd-ee889b7da640}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc986665-93ad-4852-80fd-ee889b7da640}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e591eaa5-f845-434a-b411-bd18e9232529}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b2711e05-5d00-410c-94a6-5b4dfef05d48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fec8e90-b704-4c03-848a-361b4c075cc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fec8e90-b704-4c03-848a-361b4c075cc0}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a29df7b1-ed86-4233-ac46-0d2ef1566c12}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {bee124e0-6761-47be-9cd4-072614a18949}, !- Default Day Schedule Name
  {0e901e99-8ec7-4bf9-904c-bd983aea8247}, !- Summer Design Day Schedule Name
  {207f63f6-ec51-4509-ae46-3e97aac9517e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {33bdf2e9-883b-49c3-8b67-fa8594665312}, !- Handle
  {a29df7b1-ed86-4233-ac46-0d2ef1566c12}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521262,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bee124e0-6761-47be-9cd4-072614a18949}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e901e99-8ec7-4bf9-904c-bd983aea8247}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {207f63f6-ec51-4509-ae46-3e97aac9517e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7e64417-b32f-45d1-b592-baa660422c05}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {a29df7b1-ed86-4233-ac46-0d2ef1566c12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d762846-a7cd-4d72-8b6f-42c6cee558a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d762846-a7cd-4d72-8b6f-42c6cee558a8}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {935f41bb-70c4-47c6-91f3-2d0988a348ac}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {a29df7b1-ed86-4233-ac46-0d2ef1566c12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a59e749-cc05-4bb1-ae0c-6f5770631f07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a59e749-cc05-4bb1-ae0c-6f5770631f07}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {85961a58-567e-4f26-9ad6-bcb805398df6}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {dc3b9674-6fcd-49ac-a855-95f15f414955}, !- Default Day Schedule Name
  {376b9c29-0348-403c-af41-4fd2ceb69b52}, !- Summer Design Day Schedule Name
  {c74e77fd-62a3-4b4d-a78e-b5445026448d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {52273010-c945-4131-8bc2-355ad34659f4}, !- Handle
  {85961a58-567e-4f26-9ad6-bcb805398df6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.763498416521262,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc3b9674-6fcd-49ac-a855-95f15f414955}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {376b9c29-0348-403c-af41-4fd2ceb69b52}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c74e77fd-62a3-4b4d-a78e-b5445026448d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1a0a8a5-6855-424f-954f-74fc2d3d635a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {85961a58-567e-4f26-9ad6-bcb805398df6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6e505e1-bebc-4ddb-8afa-d0b27c27e47f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6e505e1-bebc-4ddb-8afa-d0b27c27e47f}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {730f963c-8e19-43d6-b8d8-947c354d9b58}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {85961a58-567e-4f26-9ad6-bcb805398df6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3347c0af-2d08-4fbe-8841-8343bf4b8438}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3347c0af-2d08-4fbe-8841-8343bf4b8438}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {49344b1e-19a9-4aff-979f-92a6c229e8a4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {5bd342e4-8bf5-42a1-9cd3-76a4d7be7b96}, !- Default Day Schedule Name
  {aeb3a441-f65f-413f-9a43-8446cb903e27}, !- Summer Design Day Schedule Name
  {0a48cb53-df3d-4446-99d5-87de90fe8ef5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {41030f84-26b7-47e9-8ed5-d924552073be}, !- Handle
  {49344b1e-19a9-4aff-979f-92a6c229e8a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5bd342e4-8bf5-42a1-9cd3-76a4d7be7b96}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aeb3a441-f65f-413f-9a43-8446cb903e27}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a48cb53-df3d-4446-99d5-87de90fe8ef5}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e6a811f-deb9-40e9-a037-2faf79ed0859}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {49344b1e-19a9-4aff-979f-92a6c229e8a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28689c90-4d0e-45a3-af99-6fe791fb6b1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28689c90-4d0e-45a3-af99-6fe791fb6b1c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0974f7c-447d-4827-bb81-ef49bdc67d77}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {49344b1e-19a9-4aff-979f-92a6c229e8a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65d4f303-86fc-47ab-bb73-6d6d92ecd623}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d4f303-86fc-47ab-bb73-6d6d92ecd623}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f7a0c961-1c93-43cd-8b11-eca0d71c8439}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {f34af8ef-db76-4da2-ae4b-bac6464e98aa}, !- Default Day Schedule Name
  {61d70e57-e788-40b9-8e11-fcd678e6b5e9}, !- Summer Design Day Schedule Name
  {cd335c48-5c0d-426f-a71b-b3b47550f162}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {06bd925e-a1e3-4ee7-a4da-72c0a124f9f0}, !- Handle
  {f7a0c961-1c93-43cd-8b11-eca0d71c8439}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f34af8ef-db76-4da2-ae4b-bac6464e98aa}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {61d70e57-e788-40b9-8e11-fcd678e6b5e9}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd335c48-5c0d-426f-a71b-b3b47550f162}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff083157-facb-47e2-884a-8f2d6dae0609}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f7a0c961-1c93-43cd-8b11-eca0d71c8439}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c0b9352-9395-4ed1-8177-6bbfb1f73d5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c0b9352-9395-4ed1-8177-6bbfb1f73d5b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {361682d7-3e14-4e74-a160-1614ab292d26}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f7a0c961-1c93-43cd-8b11-eca0d71c8439}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55c5ed6c-50b0-44b5-8963-c3087faaf93d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c5ed6c-50b0-44b5-8963-c3087faaf93d}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d909a5ea-d18b-4f0e-92d2-1d11b41825bf}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {b368f5cd-0adf-4c8b-9729-bd036e406484}, !- Default Day Schedule Name
  {784939c4-0d2c-4e4a-bfbe-5893617c42e0}, !- Summer Design Day Schedule Name
  {5f5c6aa0-f2e2-4473-a4c1-356a7dcd043c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cd891b38-0074-46f3-a27f-a430d7164a4f}, !- Handle
  {d909a5ea-d18b-4f0e-92d2-1d11b41825bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999845,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b368f5cd-0adf-4c8b-9729-bd036e406484}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {784939c4-0d2c-4e4a-bfbe-5893617c42e0}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f5c6aa0-f2e2-4473-a4c1-356a7dcd043c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2404b61-8d65-4a69-8fd0-07458f7c2d09}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d909a5ea-d18b-4f0e-92d2-1d11b41825bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6f46681-9fba-47c1-8f2d-9fe06283d9cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6f46681-9fba-47c1-8f2d-9fe06283d9cd}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2562540-c6b4-4ead-b021-123d07c03121}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d909a5ea-d18b-4f0e-92d2-1d11b41825bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb88d62d-e7b7-48cd-8ee3-b9ef92fa4400}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb88d62d-e7b7-48cd-8ee3-b9ef92fa4400}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  {5f2afd06-bdf9-4f71-83f5-5f602db8a530}, !- Default Day Schedule Name
  {69bee040-56a1-4eac-a585-4b017c93ce8b}, !- Summer Design Day Schedule Name
  {b20afe03-52c4-46f6-8fae-378fb004d5a8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8ca6d5b4-67f2-4a6c-b8ef-2c88ed698c32}, !- Handle
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  121.84493036635352,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 20:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 20:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f2afd06-bdf9-4f71-83f5-5f602db8a530}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 4, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {69bee040-56a1-4eac-a585-4b017c93ce8b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b20afe03-52c4-46f6-8fae-378fb004d5a8}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3918e766-a026-4167-98be-ef8a8727898f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 4, !- Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {677c4a3b-a0d2-4bdb-bdab-eabf5dab29b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {677c4a3b-a0d2-4bdb-bdab-eabf5dab29b2}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 4, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1333b42-b2c2-45e1-9386-fa621ba975a8}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 4, !- Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b872a55-42ce-4290-b068-392bdec17d26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b872a55-42ce-4290-b068-392bdec17d26}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 4, !- Name
  {a37449a9-1406-49d9-a4af-2ff706fedfd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  {4f7ab912-b279-434d-9b6d-36c97d521d83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f7ab912-b279-434d-9b6d-36c97d521d83}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  50,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6868a495-0afa-414e-96d2-6aa689b2422c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b054b55-282e-4339-b307-57c6a083963b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd6e733b-f533-4a8a-aa6c-9480beb69f31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {bd6e733b-f533-4a8a-aa6c-9480beb69f31}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  34,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3eb3dd9f-1e8a-4bdd-a916-9cac3b791d8a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7f97aba-3f14-49af-8d16-2ae6f5a4882d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93934c4e-2e89-4e16-b812-4d5386588178}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {93934c4e-2e89-4e16-b812-4d5386588178}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {913f0ac0-4a31-4a70-b333-710231090934}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  34,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {6c9686d4-cdba-4ed3-8505-00c1c6a6e8d4}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC On Infiltration, !- Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25ecde82-6892-43a5-9f2b-0d6acb05c45c}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC Off Infiltration, !- Name
  {f1adb811-ce2a-4608-8bf8-1a1b8a3bc84b}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {223b1384-5703-48c8-89b1-88229525c379}, !- Handle
  Retail Back_Space B  - Story Ground HVAC On Infiltration, !- Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e32eb584-f00a-498f-97c8-2a9803223375}, !- Handle
  Retail Back_Space B  - Story Ground HVAC Off Infiltration, !- Name
  {5a13f117-9ffd-4789-bb0b-7792825521b4}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4121f78-5186-45f6-96dd-65cb2cc400fa}, !- Handle
  Retail Retail B  - Story Ground HVAC On Infiltration, !- Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e44b1296-5290-4767-aff8-01a2cbef3b49}, !- Handle
  Retail Retail B  - Story Ground HVAC Off Infiltration, !- Name
  {0d36023a-ad78-49ac-817e-c9fd1fcacc79}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56d898e6-4e67-486d-8061-acc9a992bf59}, !- Handle
  Retail Entry B  - Story Ground HVAC On Infiltration, !- Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9656fccc-cd1f-45b5-83d3-630f40803e16}, !- Handle
  Retail Entry B  - Story Ground HVAC Off Infiltration, !- Name
  {8997553d-70a3-4cf9-bdad-da254e5bb7b0}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3151a090-bf31-42d6-a808-efea07c86f0a}, !- Handle
  Retail Back_Space C  - Story Ground HVAC On Infiltration, !- Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab517cd2-10c4-46e7-8a90-d5dd0672202f}, !- Handle
  Retail Back_Space C  - Story Ground HVAC Off Infiltration, !- Name
  {a42c733f-fa15-43bb-a8ec-a48786731f2d}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e264dfc6-fb10-4ae7-8a38-833281ec3077}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC On Infiltration, !- Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2349f55c-930f-4b41-9a1f-2f60e0b8f811}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC Off Infiltration, !- Name
  {2f4aa0f3-e137-44cd-a226-0433dfd9d434}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05302625-06a0-409d-a536-4bd2a1dbd138}, !- Handle
  Retail Retail C end_a - Story Ground HVAC On Infiltration, !- Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b73aa69f-a7f4-405b-871c-292c7eebb074}, !- Handle
  Retail Retail C end_a - Story Ground HVAC Off Infiltration, !- Name
  {afbdd3f9-446d-4295-b337-a0aef9a968a6}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c154937c-5b35-42a3-9fa6-46b0c3f0ec2a}, !- Handle
  Retail Retail A  - Story Ground HVAC On Infiltration, !- Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89911e6e-a25d-46de-ab11-c8bc645a2179}, !- Handle
  Retail Retail A  - Story Ground HVAC Off Infiltration, !- Name
  {882ee9f0-7fc9-4775-9d66-1be818405004}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a36e07cb-1427-4849-95a6-7062cb80b508}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC On Infiltration, !- Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1401a653-52e5-4d3f-996e-6157c6c5a1e0}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC Off Infiltration, !- Name
  {2a187a27-1b74-4c52-bd72-a69cbd768f85}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2f65447-d955-4a4e-92ea-1c3c7847bcbe}, !- Handle
  Retail Retail C  - Story Ground HVAC On Infiltration, !- Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ed15c41-49eb-464e-b8ff-6ff600606c55}, !- Handle
  Retail Retail C  - Story Ground HVAC Off Infiltration, !- Name
  {6ab22bae-16c9-4d0e-a7ae-8edb2a01da10}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4eb70bd0-246c-4975-8535-77d6d2c46230}, !- Handle
  Retail Retail A end_a - Story Ground HVAC On Infiltration, !- Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99611b17-0536-4c50-b508-3c0e3c039130}, !- Handle
  Retail Retail A end_a - Story Ground HVAC Off Infiltration, !- Name
  {2641af02-2ff9-4c37-9c57-21963a514a58}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c199d3b-e44c-4acd-aa6a-56fd86545fbf}, !- Handle
  Retail Entry A  - Story Ground HVAC On Infiltration, !- Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eea7fed8-53c9-400d-8f18-284b7c20af97}, !- Handle
  Retail Entry A  - Story Ground HVAC Off Infiltration, !- Name
  {378f2a01-3a5d-45bf-b38f-764c7a34609f}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {434ebd2b-cd34-4ab5-bf71-5cdadd8f7770}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC On Infiltration, !- Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49b02246-8d4c-4eac-b937-1d3cfbfe9a7a}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC Off Infiltration, !- Name
  {247b24ad-37e6-434d-a124-f2c8478d0d1e}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3da4eb3c-7aa4-47bd-b368-5f5c8b08e42c}, !- Handle
  Retail Retail B end_a - Story Ground HVAC On Infiltration, !- Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {349909bb-bcc6-4c14-9f15-d3232ed5be27}, !- Handle
  Retail Retail B end_a - Story Ground HVAC Off Infiltration, !- Name
  {ba65340e-b87d-46cf-b3da-6928f18b01d8}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66e20234-da08-4cff-bb73-6f8c6fb810f6}, !- Handle
  Retail Entry C  - Story Ground HVAC On Infiltration, !- Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d73ba546-a22c-44b7-a34d-7dbfed05dbfb}, !- Handle
  Retail Entry C  - Story Ground HVAC Off Infiltration, !- Name
  {f843cd88-32e2-40ec-9fa2-000d8826345c}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a178f11-1ca5-4aed-be27-f400b179927d}, !- Handle
  Retail Back_Space A  - Story Ground HVAC On Infiltration, !- Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9515c730-a706-4f98-b7d7-88d2b08efcc4}, !- Handle
  Retail Back_Space A  - Story Ground HVAC Off Infiltration, !- Name
  {63393c08-1b5d-42bd-9e4e-60bd902ffd1c}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93d833bb-9c6f-4b19-848d-9d0ffc499cb6}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC On Infiltration, !- Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdaab37c-5a78-4b07-a0e3-bca12b5f3fad}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC Off Infiltration, !- Name
  {7bf1c833-c8d7-4f4a-a2da-77e7e724b491}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1770d69-2163-4d4e-88bb-008972374f0d}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC On Infiltration, !- Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space or SpaceType Name
  {5045d640-9fe3-4746-887c-29620ead0721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56436aa8-acc0-4bae-999b-5ab5366e0ec7}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC Off Infiltration, !- Name
  {b77bb3c8-6099-452d-bb94-9c909a28f989}, !- Space or SpaceType Name
  {4b472967-2cab-4b12-b355-4e59edf5bb3a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {7e0992f7-4175-4e80-a5d7-401dd1b83bcf}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {6213c571-015f-4761-9dd8-0a91ee37a080}, !- Handle
  Schedule Day 2,                         !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {7b23122d-1c78-47b7-b533-9512f3e5bfcd}, !- Handle
  Schedule Day 3,                         !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {52563e1a-b982-469a-a8e1-0d5180501e0c}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {b3f8d7c7-7ec7-44c9-ba63-30352f10290e}, !- Handle
  Schedule Day 5,                         !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {b4fae391-ca51-42c1-b9a7-d11e6a967fb0}, !- Handle
  Schedule Day 6,                         !- Name
  {23b6e94a-1a41-46b6-91e3-7b9dfff87b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f00b35f2-d778-4005-ada7-78d6b37a0105}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {f739171b-6df3-4634-956f-3c7914495a40}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {f00b35f2-d778-4005-ada7-78d6b37a0105}; !- Layer 1

OS:StandardsInformation:Construction,
  {adbcf28b-4d9e-4028-bc58-807658fbc3e0}, !- Handle
  {77e2bf09-1c82-4703-98b4-14a3a45c98ff}; !- Construction Name

OS:StandardsInformation:Construction,
  {395603d8-5af2-44f4-b15d-c7a85774a8f1}, !- Handle
  {44afdd3e-9896-4c29-a376-ebbdec491743}; !- Construction Name

OS:StandardsInformation:Construction,
  {8365f5bb-a5c9-4c4b-8322-4fdbab5ac26d}, !- Handle
  {ac4b058b-704b-49f4-8b82-e150c633844d}; !- Construction Name

OS:StandardsInformation:Construction,
  {86edf7ea-2bb7-42ad-95ef-09fbdfdfb2b9}, !- Handle
  {705dcff7-4098-425d-8aee-02ef245c09f7}; !- Construction Name

OS:StandardsInformation:Construction,
  {3972c6c5-1d08-4ed2-b7d3-11f8c8dbc458}, !- Handle
  {0f72625a-d670-4d1c-835d-6d655441022c}; !- Construction Name

OS:StandardsInformation:Construction,
  {8bbbea87-2ee3-42ef-b97c-681bb58657a8}, !- Handle
  {0b644c46-0036-47b2-84be-0f501a58c99d}; !- Construction Name

OS:StandardsInformation:Construction,
  {a320e0e2-ea20-4cd4-8086-44efce7a4475}, !- Handle
  {a4bc44d0-e2d0-4fd7-a0ad-8a6a0cc9b9c9}; !- Construction Name

OS:StandardsInformation:Construction,
  {48ca510d-a5d6-49c9-a164-a39f4860b5bb}, !- Handle
  {ac3a1eab-7536-4642-83b9-fcb188a5a14e}; !- Construction Name

OS:StandardsInformation:Construction,
  {b8298332-9898-46c5-a01b-0f8a59cd4ab7}, !- Handle
  {b81e1be7-c93a-452a-a870-faba697f4395}; !- Construction Name

OS:StandardsInformation:Construction,
  {0de7ed3d-a42f-45b9-8219-f04ef49f2cc6}, !- Handle
  {fb86750b-3f8b-4cee-9616-5c4c095a5032}; !- Construction Name

OS:StandardsInformation:Material,
  {a5bd55aa-945b-4d74-896c-61b3d852bdb9}, !- Handle
  {106083ea-1460-4366-915f-085f8a5db3bb}; !- Material Name

OS:StandardsInformation:Material,
  {c5bfbb29-af38-4a99-ace1-1344b47d69ff}, !- Handle
  {d1335c4e-95ba-4552-82d5-ff6d755def48}; !- Material Name

OS:StandardsInformation:Material,
  {c8bfa338-3602-4ab6-8ba6-9c3881ce6ed9}, !- Handle
  {f867e5b9-9e96-4156-a700-2530b32e660c}; !- Material Name

OS:StandardsInformation:Material,
  {73df1160-c635-42c4-90dc-e36d1ab3efee}, !- Handle
  {7d142aa3-658a-47ff-971c-85c250f9b390}; !- Material Name

OS:StandardsInformation:Material,
  {cecce044-d710-4f86-856a-394681d7e65e}, !- Handle
  {1b3a2b9b-fdb6-482f-bd8e-e28ff3e58f0d}; !- Material Name

OS:StandardsInformation:Material,
  {4a2dd30b-cf47-48c4-9010-b03f2788daff}, !- Handle
  {ccb65a56-e7d9-4ec0-873b-c92209508228}; !- Material Name

OS:StandardsInformation:Material,
  {8b451f88-18ca-4fb3-9137-b5ee04c6f2e2}, !- Handle
  {4c5102f2-6ead-4209-a332-60adc6818b11}; !- Material Name

OS:StandardsInformation:Material,
  {9e9b597c-6364-477c-97e1-4c97f213d499}, !- Handle
  {6968c952-88f0-4c7d-bf32-ca76ad3754e6}; !- Material Name

OS:StandardsInformation:Material,
  {8ee4493f-cdb7-47df-b620-2242cb6baad1}, !- Handle
  {1bc0518b-83b7-415b-95c0-d74d80e2f536}; !- Material Name

OS:StandardsInformation:Material,
  {8d0fb6d9-c8f2-4d0a-9bdb-8a31a24d0b1f}, !- Handle
  {72a9bcc1-6c65-4fd7-b391-bd50bbc3b5fd}; !- Material Name

OS:StandardsInformation:Material,
  {e0129edd-0bf6-4fcd-a9c2-f13587ac51b7}, !- Handle
  {d146350b-c863-4376-ab1d-ea2469d39ce4}; !- Material Name

OS:StandardsInformation:Material,
  {a1090fc2-0b9d-46f6-a3ef-48c7736e3d57}, !- Handle
  {021900a7-2cd2-48ef-9450-89a98e556613}; !- Material Name

OS:StandardsInformation:Material,
  {7d26cf52-92f2-48b1-81e0-aac28f5551d9}, !- Handle
  {dd9aa50e-438b-4b90-9102-b8295a659a07}; !- Material Name

OS:StandardsInformation:Material,
  {bf8f8e02-1cae-40df-ba93-6364b4242121}, !- Handle
  {2483c6ca-466b-46f2-a897-8fb2910df977}; !- Material Name

OS:StandardsInformation:Material,
  {12be14c4-dc36-4480-becb-9f0c6a89792a}, !- Handle
  {25a12627-8ec4-46f4-b439-2c87eee7df23}; !- Material Name

OS:StandardsInformation:Material,
  {6f01200b-d1f5-48bb-a7ed-5cdc15d40157}, !- Handle
  {182073b4-2f8b-48df-9445-f4dc0583d7dd}; !- Material Name

OS:StandardsInformation:Material,
  {f5055abc-995e-44e5-b388-4b562393f463}, !- Handle
  {b2bd51b2-3cb2-4294-bf97-9b06bff3354b}; !- Material Name

OS:StandardsInformation:Material,
  {5969cfdc-74b3-4e32-8fb0-cb03c0953ff8}, !- Handle
  {5caaad06-6570-4b7c-8483-e684e16eae0d}; !- Material Name

OS:StandardsInformation:Material,
  {48b46486-1c7c-4a6e-95f1-d3bac5ff4188}, !- Handle
  {c4e8c9c1-fa9e-4387-ba10-2fa0a8800af2}; !- Material Name

OS:StandardsInformation:Material,
  {ce0b8e5a-f3d8-4893-8c6c-331e486c974f}, !- Handle
  {14499c6f-49d6-4ed5-af04-6b93579dd569}; !- Material Name

OS:StandardsInformation:Material,
  {7c6f1636-a330-4329-b6e3-6c20a797411c}, !- Handle
  {8dc142ee-887b-4729-98b0-161afa0f115d}; !- Material Name

OS:StandardsInformation:Material,
  {dba04e33-e280-4547-9375-e3186330210e}, !- Handle
  {d995c741-ac75-436e-9aa0-35584a36a122}; !- Material Name

OS:StandardsInformation:Construction,
  {0724d49b-af5a-47cf-8ac7-cfc2080cb375}, !- Handle
  {48b4859f-b221-4d51-8f70-6e4bcab671b6}; !- Construction Name

OS:StandardsInformation:Material,
  {84318f34-240c-4d70-acd9-f371f87a9737}, !- Handle
  {f00b35f2-d778-4005-ada7-78d6b37a0105}; !- Material Name

OS:StandardsInformation:Construction,
  {8851bba8-7976-417c-8b9e-e47162bccb13}, !- Handle
  {f739171b-6df3-4634-956f-3c7914495a40}; !- Construction Name

OS:Output:Variable,
  {084eeb7e-d903-42a4-99e8-d39f2ae6526b}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Mass Flow Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:WeatherFile,
  {c24a679d-689c-4870-84ae-da943ff2d024}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-722874,                          !- Data Source
  722874,                                 !- WMO Number
  34.02,                                  !- Latitude {deg}
  -118.29,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54,                                     !- Elevation {m}
  CA_LOS-ANGELES-DOWNTOWN-USC_722874S_16.epw, !- Url
  CD6E640B,                               !- Checksum
  2016,                                   !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

