
OS:Version,
  {5784764b-22d1-49bf-91e9-89a199c8ef63}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {d5b8a5b9-9933-48cf-93f5-25da6c69229f}; !- Handle

OS:Site,
  {1240e873-e629-4de2-a187-4fc942d664d2}, !- Handle
  Port Arthur Jeffers,                    !- Name
  29.95,                                  !- Latitude {deg}
  -94.02,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d1fc46b7-bf52-45cf-8bab-547aaf697c9b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2be8ca52-13a6-4a6f-9cb7-4c834a3c4b8b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4b43b4e2-50bc-4a1c-b54c-19fde3ccfb7f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a68df71d-7fc0-4c72-a9f9-486ebf4bd8e0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {39cf31e2-5ec1-4638-bd0a-76532c072932}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {58ce626a-687e-4883-9bc8-580ec9a908bb}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {bbb40a07-c8ae-4909-a791-07ec2d42186b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {00f67c5a-0a7b-4b72-b4bd-33f7f718b44a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.145,                                 !- Annual Average Outdoor Air Temperature {C}
  19.61;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {ddf8ba34-7bd1-4e99-ac15-4ae017525747}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {1b28c290-1ba4-4785-a12e-a2c234e6f91a}, !- Handle
  ComStock DOE Ref 1980-2004|Warehouse,   !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {168349e9-3e51-409b-baf7-5782209fb1ea}, !- Default Construction Set Name
  {aad9720e-ce46-46cc-9aae-a33cbfdfed6b}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {8574380d-25ab-407e-8959-b704fb704092}, !- Handle
  {1b28c290-1ba4-4785-a12e-a2c234e6f91a}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PVAV with gas boiler reheat,            !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {502fcc87-99c8-4fde-9d11-660c81e82b72}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b6a70bc8-f959-4929-a4cb-b597fb372e8e}, !- Default Schedule Set Name
  {9761bc58-1b23-42a9-9190-458c6cfaac0d}, !- Group Rendering Name
  {eb7e635e-ee61-4c95-a8af-b94c216766e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {9761bc58-1b23-42a9-9190-458c6cfaac0d}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {e7a67b36-0339-46a1-beea-6f284f7aef3c}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7b1ef827-aaa8-411c-9a2a-998f8293282e}, !- Default Schedule Set Name
  {f437ebb4-41c1-49d5-a0a0-aa45da35d21c}, !- Group Rendering Name
  {1e83f12a-aece-402a-89c6-3a28748d2558}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {f437ebb4-41c1-49d5-a0a0-aa45da35d21c}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4d8fa2a6-b4e7-44f1-93a7-84bedb7090d0}, !- Default Schedule Set Name
  {26bbf730-c740-4038-beb1-0797e9f2f378}, !- Group Rendering Name
  {623b7b39-fdbe-42c9-a37e-b67db17019d9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {26bbf730-c740-4038-beb1-0797e9f2f378}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.14021457211049,                      !- X Origin {m}
  -8.14021457211049,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}; !- Thermal Zone Name

OS:Surface,
  {bbe4e6be-afe1-447d-86cd-82e394c6c0b7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {8e382129-813f-4eed-a328-de310fae5f85}, !- Construction Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f23dedb-2955-4b1f-8db2-13e0f57f0cb7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cd8545-ed5b-460b-915b-aab2b733ef97}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50c58de2-faca-4222-89dd-d8df26d7bff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56cae8d9-a715-440d-8822-e0201ab9ffda}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9732a88f-7e37-4085-bdfc-f834f591baf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 8.5344;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86347a58-12ee-4d15-b9b5-88f504a0a209}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be0ebd3-da73-4064-a3e7-735e0d0d5974}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {812f24cc-4cbf-44ad-ab9c-3de5f1b7baf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc7c4efa-e89f-4ee4-ae9c-776af72eb589}, !- Zone Air Inlet Port List
  {0d4ae4b6-e2d8-4a5e-8d9b-9133be647183}, !- Zone Air Exhaust Port List
  {25b814f5-97d5-4d4a-af3d-2357b81e805f}, !- Zone Air Node Name
  {7c4dd472-68c4-4132-976a-77e730dc6a3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca2f6c5a-188c-4154-85c2-95663852f0cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96a3336d-fcca-4e58-b3f9-c272806f07dc}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {25b814f5-97d5-4d4a-af3d-2357b81e805f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25b814f5-97d5-4d4a-af3d-2357b81e805f}, !- Handle
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}, !- Source Object
  11,                                     !- Outlet Port
  {96a3336d-fcca-4e58-b3f9-c272806f07dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc7c4efa-e89f-4ee4-ae9c-776af72eb589}, !- Handle
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}, !- HVAC Component
  {a57994de-6076-42ae-9d72-3e799c07eca8}; !- Port 1

OS:PortList,
  {0d4ae4b6-e2d8-4a5e-8d9b-9133be647183}, !- Handle
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}; !- HVAC Component

OS:PortList,
  {7c4dd472-68c4-4132-976a-77e730dc6a3e}, !- Handle
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}, !- HVAC Component
  {c7ec1ced-f25f-4036-ab63-aed12a2ba1aa}; !- Port 1

OS:Sizing:Zone,
  {dd9ed1c0-0229-4872-9112-3b2148d2960a}, !- Handle
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c8cb1601-2195-4735-a9f3-b5d47ba0b725}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {296b1185-2528-43b0-80bd-3b7127c1b5ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.14021457211049,                      !- X Origin {m}
  -3.56821457211049,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {b205e350-de30-4410-a386-fe6d5b1e9916}; !- Thermal Zone Name

OS:Surface,
  {d378f697-70d9-47db-92a8-cf6c7de17ddb}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2944d1c2-8847-4ed9-8bee-7495392af707}, !- Construction Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.13642914422098, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.66453525910038e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba13f49-d72b-4212-bfb3-6738590cde8e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5701470c-5886-48b0-b484-564f8fa932bd}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a905b5fb-f38d-4971-8fee-9ebf0bc8d21b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.13642914422098, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.572, 7.13642914422098, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.13642914422098, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d851eea4-b3f8-49fd-88c9-8c81f11ee4d1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a694702-e129-469a-bf3d-eb45ea4765a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.66453525910038e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.66453525910038e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.13642914422098, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.13642914422098, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c58de2-faca-4222-89dd-d8df26d7bff2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cd8545-ed5b-460b-915b-aab2b733ef97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 8.5344;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219faede-d82c-4b7f-8ade-83d31d733fe7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7b8efb4-e149-4e5b-8243-dd9f680d5804}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.66453525910038e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.13642914422098, 8.5344,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b205e350-de30-4410-a386-fe6d5b1e9916}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dbdfd59-2419-43ca-bb66-6d82a0569a13}, !- Zone Air Inlet Port List
  {f35589d1-54d7-4bdd-b0e4-e2aca43ec4e2}, !- Zone Air Exhaust Port List
  {da635dc9-4ee8-40ee-8f5c-9d79f3cef5a4}, !- Zone Air Node Name
  {450da247-59fc-4d91-82ad-443368ead456}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50116ebd-e7a0-4e23-bd77-888a2e4bdb7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd1938b6-f50b-4419-abd9-519c86805912}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {da635dc9-4ee8-40ee-8f5c-9d79f3cef5a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da635dc9-4ee8-40ee-8f5c-9d79f3cef5a4}, !- Handle
  {b205e350-de30-4410-a386-fe6d5b1e9916}, !- Source Object
  11,                                     !- Outlet Port
  {dd1938b6-f50b-4419-abd9-519c86805912}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dbdfd59-2419-43ca-bb66-6d82a0569a13}, !- Handle
  {b205e350-de30-4410-a386-fe6d5b1e9916}, !- HVAC Component
  {a06e1e63-26b8-4e1a-9417-d9a99b4b8cf3}; !- Port 1

OS:PortList,
  {f35589d1-54d7-4bdd-b0e4-e2aca43ec4e2}, !- Handle
  {b205e350-de30-4410-a386-fe6d5b1e9916}; !- HVAC Component

OS:PortList,
  {450da247-59fc-4d91-82ad-443368ead456}, !- Handle
  {b205e350-de30-4410-a386-fe6d5b1e9916}, !- HVAC Component
  {23a82ca3-348c-4ef7-b7b3-0c659e3fcbfe}; !- Port 1

OS:Sizing:Zone,
  {b1062840-1c28-4533-acc0-ba1d243a947d}, !- Handle
  {b205e350-de30-4410-a386-fe6d5b1e9916}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ebf8300e-4f6d-4d1c-a87d-c2d528f6975c}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b205e350-de30-4410-a386-fe6d5b1e9916}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.14021457211049,                      !- X Origin {m}
  3.56821457211049,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}; !- Thermal Zone Name

OS:Surface,
  {a71714b3-83e5-436e-9ec8-0ca6cf1931b1}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {8e382129-813f-4eed-a328-de310fae5f85}, !- Construction Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.66453525910038e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd00468-e0d3-488c-8409-4911b5d2b019}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8c22b6-400a-4b82-8c46-0b4f0088b6d7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b47f90f-1bd6-49c6-8bcc-671adea1cd97}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03972fe5-beb7-4161-b261-384a591eeff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.66453525910038e-15, 8.5344,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.66453525910038e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 8.5344;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a905b5fb-f38d-4971-8fee-9ebf0bc8d21b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5701470c-5886-48b0-b484-564f8fa932bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.66453525910038e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.66453525910038e-15, 8.5344;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ec83d1-7005-4d25-8b2a-dfd91939fd4a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {692bb88a-224c-4f31-aa3d-7c8394a3935b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.66453525910038e-15, 8.5344,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c5f2802-a97b-4ab4-b83c-1f33a422a466}, !- Zone Air Inlet Port List
  {ce664517-e86d-4ca2-81b0-3e39804d5fd0}, !- Zone Air Exhaust Port List
  {f472a049-fe47-4c92-b5d4-7a5fa0f4cf23}, !- Zone Air Node Name
  {8d0fe5c3-46e9-4ddc-8b8c-ea1829cd31d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4083471d-237a-45b8-9e7d-e56215217324}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9e1a49e-d434-434d-9b4a-155f9bdb1724}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {f472a049-fe47-4c92-b5d4-7a5fa0f4cf23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f472a049-fe47-4c92-b5d4-7a5fa0f4cf23}, !- Handle
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}, !- Source Object
  11,                                     !- Outlet Port
  {f9e1a49e-d434-434d-9b4a-155f9bdb1724}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c5f2802-a97b-4ab4-b83c-1f33a422a466}, !- Handle
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}, !- HVAC Component
  {266da528-13c6-4cb0-83da-e52680a4dd5c}; !- Port 1

OS:PortList,
  {ce664517-e86d-4ca2-81b0-3e39804d5fd0}, !- Handle
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}; !- HVAC Component

OS:PortList,
  {8d0fe5c3-46e9-4ddc-8b8c-ea1829cd31d0}, !- Handle
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}, !- HVAC Component
  {34b11dde-c3cd-49c1-b6d4-de6244ce9376}; !- Port 1

OS:Sizing:Zone,
  {6c2b6787-8df9-4950-9578-1ac58a6fee13}, !- Handle
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {09df4f25-30a3-41c1-bf20-2db5cd371e1b}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dc1b232e-c07e-4624-a1ce-49b5f179adaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.56821457211049,                      !- X Origin {m}
  -8.14021457211049,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}; !- Thermal Zone Name

OS:Surface,
  {6c6a702e-f0da-4dbd-8e60-6ff889106fda}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {0cac559f-01e4-4ddc-a4bf-47c435275fda}, !- Construction Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.77465450766526, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9732a88f-7e37-4085-bdfc-f834f591baf8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56cae8d9-a715-440d-8822-e0201ab9ffda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 8.5344,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {233236fd-8d4e-463b-afe6-f3aa73f976ee}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74979e18-8171-4ee3-b187-034a77c36de4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7855efe5-79e3-448b-8ecd-4722699c1023}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca97544-a255-4564-9136-c027eb1c582b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.77465450766526, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941f8220-4747-4744-b92a-1b66798baa89}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.77465450766526, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ea9e7d-447e-433f-8b83-3e2ebe5f2e56}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be5ce31d-eaec-4658-9715-66f342d00076}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67c661e0-71d7-4fe1-9ea0-30dab1ff675a}, !- Zone Air Inlet Port List
  {c7187e89-1ad8-40ad-bbb2-4d966ed43d54}, !- Zone Air Exhaust Port List
  {a5e0df32-b573-48d2-bd84-db7b2fe71539}, !- Zone Air Node Name
  {6ce39b17-4bf7-4b22-95a1-550e64f9f630}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {364bcae9-3c6d-4618-b433-97e2c642187b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7775e5a3-3973-4144-b129-2c854c8c3e1f}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {a5e0df32-b573-48d2-bd84-db7b2fe71539}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5e0df32-b573-48d2-bd84-db7b2fe71539}, !- Handle
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}, !- Source Object
  11,                                     !- Outlet Port
  {7775e5a3-3973-4144-b129-2c854c8c3e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67c661e0-71d7-4fe1-9ea0-30dab1ff675a}, !- Handle
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}, !- HVAC Component
  {9fe0215b-4962-46fd-948a-dacc84f1cfa1}; !- Port 1

OS:PortList,
  {c7187e89-1ad8-40ad-bbb2-4d966ed43d54}, !- Handle
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}; !- HVAC Component

OS:PortList,
  {6ce39b17-4bf7-4b22-95a1-550e64f9f630}, !- Handle
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}, !- HVAC Component
  {acaead61-1d3d-4ec4-9bc6-2344947c3f94}; !- Port 1

OS:Sizing:Zone,
  {c42fe0db-fc45-45bc-a4b4-71bf559df476}, !- Handle
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {34bda69e-b654-4557-99ec-15bd1b7a5c2b}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {fc6cb4c6-c943-48ea-9e1a-c8888f3adc1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a65cdec-d91c-490c-977c-0c5504764bf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.56821457211049,                      !- X Origin {m}
  -3.56821457211049,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}; !- Thermal Zone Name

OS:Surface,
  {790fde97-d077-4589-8806-ff4f2ae5499e}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {05e85f83-e221-448d-8511-e50b31fcf4b8}, !- Construction Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 7.13642914422098, 0,  !- X,Y,Z Vertex 3 {m}
  6.77465450766526, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a694702-e129-469a-bf3d-eb45ea4765a5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d851eea4-b3f8-49fd-88c9-8c81f11ee4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.13642914422098, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fca7779-57be-4ea9-a9a2-b0bf53aed94e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04e0876-f5e0-4e9a-becb-6842659797e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 7.13642914422098, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 7.13642914422098, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdafa41-9058-4066-9c0f-188c0f6550be}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df3081b4-9383-4acc-91fa-ee354213b78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 7.13642914422098, 0,  !- X,Y,Z Vertex 3 {m}
  6.77465450766526, 7.13642914422098, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74979e18-8171-4ee3-b187-034a77c36de4}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {233236fd-8d4e-463b-afe6-f3aa73f976ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-16, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.77465450766526, -8.88178419700125e-16, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c37678-bb9c-411e-8d79-d8f7e44c182e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9ab86d7-3f4f-497b-ab97-d219a323e934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cbbd4b8-6717-4160-908a-bc4f49ba24b8}, !- Zone Air Inlet Port List
  {455370c4-c92c-41d9-ab14-77d3896c2939}, !- Zone Air Exhaust Port List
  {b0484e98-3747-4e49-8442-4a22c722e8e9}, !- Zone Air Node Name
  {94da3bef-be0a-47f1-aa5f-98befa4a3906}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e7df3fb-1ddd-4b66-ae72-46f7890fea6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4920c59-9528-4056-b25d-6c80eda543c8}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {b0484e98-3747-4e49-8442-4a22c722e8e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0484e98-3747-4e49-8442-4a22c722e8e9}, !- Handle
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}, !- Source Object
  11,                                     !- Outlet Port
  {a4920c59-9528-4056-b25d-6c80eda543c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cbbd4b8-6717-4160-908a-bc4f49ba24b8}, !- Handle
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}, !- HVAC Component
  {52c5543c-647d-415a-9a6f-7efd6b1a01d1}; !- Port 1

OS:PortList,
  {455370c4-c92c-41d9-ab14-77d3896c2939}, !- Handle
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}; !- HVAC Component

OS:PortList,
  {94da3bef-be0a-47f1-aa5f-98befa4a3906}, !- Handle
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}, !- HVAC Component
  {ef22a362-018c-4370-8c97-12116944d5ad}; !- Port 1

OS:Sizing:Zone,
  {257fc577-945d-44d3-94f4-809946c7ce7f}, !- Handle
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2ac44360-d676-42da-9de3-812a853fa0f0}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {5a3207c8-5ad5-4c7a-9de4-ab5ab805e6e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.56821457211049,                      !- X Origin {m}
  3.56821457211049,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {72966273-4156-480c-b7fd-5216c016cb96}; !- Thermal Zone Name

OS:Surface,
  {31556eaa-3b4c-4693-b18f-adae6db73b7a}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0cac559f-01e4-4ddc-a4bf-47c435275fda}, !- Construction Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.77465450766526, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03972fe5-beb7-4161-b261-384a591eeff1}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b47f90f-1bd6-49c6-8bcc-671adea1cd97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 8.5344,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c991f5-e098-4108-b241-5098f9447cfa}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9827a48-fbb1-4a05-ad18-4b1db10668e3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a6c16f-79a6-48c4-b3be-e9795315fe01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.77465450766526, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04e0876-f5e0-4e9a-becb-6842659797e2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fca7779-57be-4ea9-a9a2-b0bf53aed94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.77465450766526, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.77465450766526, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9517b5-1138-44ca-8e31-f5183c4d4940}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb0fa507-22dc-45cd-a1d2-08ffb5e966a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77465450766526, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  6.77465450766526, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72966273-4156-480c-b7fd-5216c016cb96}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41bd8dd9-ae77-4bed-85b9-15633f91e70c}, !- Zone Air Inlet Port List
  {6317f9ee-0b67-4ded-9837-80dd48a59add}, !- Zone Air Exhaust Port List
  {ff3522ef-9b6b-41fd-af35-afdacbc94500}, !- Zone Air Node Name
  {39b9b79f-c9ad-424d-9c7b-6dad7941171d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac3aed27-b480-4fde-b4da-d4c2292ed43e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69ec0f1c-99f6-48ae-baf0-9e2a67ad94f8}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {ff3522ef-9b6b-41fd-af35-afdacbc94500}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff3522ef-9b6b-41fd-af35-afdacbc94500}, !- Handle
  {72966273-4156-480c-b7fd-5216c016cb96}, !- Source Object
  11,                                     !- Outlet Port
  {69ec0f1c-99f6-48ae-baf0-9e2a67ad94f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41bd8dd9-ae77-4bed-85b9-15633f91e70c}, !- Handle
  {72966273-4156-480c-b7fd-5216c016cb96}, !- HVAC Component
  {df574688-0888-4e93-848b-78636c15757f}; !- Port 1

OS:PortList,
  {6317f9ee-0b67-4ded-9837-80dd48a59add}, !- Handle
  {72966273-4156-480c-b7fd-5216c016cb96}; !- HVAC Component

OS:PortList,
  {39b9b79f-c9ad-424d-9c7b-6dad7941171d}, !- Handle
  {72966273-4156-480c-b7fd-5216c016cb96}, !- HVAC Component
  {ce10534d-d553-4620-9274-3fdf8f22bba0}; !- Port 1

OS:Sizing:Zone,
  {e391e3f1-a87d-43a0-88c8-b0debf4e8934}, !- Handle
  {72966273-4156-480c-b7fd-5216c016cb96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {986fbbd7-fd08-4afb-849b-f021c35a0067}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {72966273-4156-480c-b7fd-5216c016cb96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {e7a67b36-0339-46a1-beea-6f284f7aef3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.20643993555477,                       !- X Origin {m}
  -8.14021457211049,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {0a07850e-7e92-4280-a642-d8157a31de03}; !- Thermal Zone Name

OS:Surface,
  {2f373ebd-6574-49c7-beba-ba59e98214fc}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {f3c794de-11a3-4f0f-b383-45dbf5af9f4d}, !- Construction Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca97544-a255-4564-9136-c027eb1c582b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7855efe5-79e3-448b-8ecd-4722699c1023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 8.5344,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e6c679-b46f-40b1-bdf1-b44c5e5a7914}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81d7522-66f8-4255-a460-b207a0c5156b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 8.5344;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136f665e-457e-49ae-a085-070a5f88fdd5}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf3ceca-b752-4045-b258-df97c5813b70}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc84d21-5060-4e4c-9bec-8a50e60e7af2}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a48603d-b38d-40e1-bb53-7937da8089ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 1.77635683940025e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 8.5344,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a07850e-7e92-4280-a642-d8157a31de03}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e29299e-b153-4183-9ae1-acfd19c643ba}, !- Zone Air Inlet Port List
  {b2f574b8-88e5-44e8-8a0e-cb6cbc30b011}, !- Zone Air Exhaust Port List
  {0b4fd518-e5b1-4fcb-b49e-725ddafacc28}, !- Zone Air Node Name
  {2829d7a9-4fd6-4f06-8d53-7c652ce2f3c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {834397cc-8ea2-42fd-bf34-1526153aa377}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc74ccf8-8b86-4570-94dc-679e642b5fa7}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {0b4fd518-e5b1-4fcb-b49e-725ddafacc28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b4fd518-e5b1-4fcb-b49e-725ddafacc28}, !- Handle
  {0a07850e-7e92-4280-a642-d8157a31de03}, !- Source Object
  11,                                     !- Outlet Port
  {dc74ccf8-8b86-4570-94dc-679e642b5fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e29299e-b153-4183-9ae1-acfd19c643ba}, !- Handle
  {0a07850e-7e92-4280-a642-d8157a31de03}, !- HVAC Component
  {4a6859d6-3ff2-4860-84bb-e0f8269d37aa}; !- Port 1

OS:PortList,
  {b2f574b8-88e5-44e8-8a0e-cb6cbc30b011}, !- Handle
  {0a07850e-7e92-4280-a642-d8157a31de03}; !- HVAC Component

OS:PortList,
  {2829d7a9-4fd6-4f06-8d53-7c652ce2f3c5}, !- Handle
  {0a07850e-7e92-4280-a642-d8157a31de03}, !- HVAC Component
  {c07a209f-a5ac-48c2-a9a8-6f3de0dbe893}; !- Port 1

OS:Sizing:Zone,
  {80db7dad-8e71-4865-91b1-bdd6a7092984}, !- Handle
  {0a07850e-7e92-4280-a642-d8157a31de03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0641c027-559b-42bb-9ca8-efa014a3e26d}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {0a07850e-7e92-4280-a642-d8157a31de03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {e7a67b36-0339-46a1-beea-6f284f7aef3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.20643993555477,                       !- X Origin {m}
  -3.56821457211049,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {c1722d27-290a-4223-93c8-16e75e7b4044}; !- Thermal Zone Name

OS:Surface,
  {24c138ff-b8d0-46a4-a8cf-c79b9fb748c4}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {0d617d33-ce20-46b9-9b74-56a3dd36ecd4}, !- Construction Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 7.13642914422098, 0,  !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3081b4-9383-4acc-91fa-ee354213b78f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfdafa41-9058-4066-9c0f-188c0f6550be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d352a028-4de8-48c4-a55f-5b434befa847}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8edfd2b4-47f7-4043-b91c-a9ed6d3919bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 7.13642914422098, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.13642914422098, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.13642914422098, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff6d611-7a92-4c40-a443-ef2be4da8ee1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 7.13642914422098, 0,  !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 7.13642914422098, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81d7522-66f8-4255-a460-b207a0c5156b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e6c679-b46f-40b1-bdf1-b44c5e5a7914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.93377463655572, -8.88178419700125e-16, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588367ea-0d63-4ee2-8d54-453e60a34883}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42b7f18d-304b-4888-85e6-4093380619e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.13642914422098, 8.5344, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1722d27-290a-4223-93c8-16e75e7b4044}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c394da6-6e77-468b-bd60-20eb330e180b}, !- Zone Air Inlet Port List
  {13dbc3ae-d710-46a0-a391-b8ce39af4b8a}, !- Zone Air Exhaust Port List
  {378cc2c1-a187-46ad-a429-9e2dc2b3db95}, !- Zone Air Node Name
  {260e5ecb-16e9-4209-859d-899f3c9756c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {892f82d6-180a-4e39-8722-178ddafafff7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5383031-9977-4a86-823b-628bdd0a943f}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {378cc2c1-a187-46ad-a429-9e2dc2b3db95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {378cc2c1-a187-46ad-a429-9e2dc2b3db95}, !- Handle
  {c1722d27-290a-4223-93c8-16e75e7b4044}, !- Source Object
  11,                                     !- Outlet Port
  {b5383031-9977-4a86-823b-628bdd0a943f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c394da6-6e77-468b-bd60-20eb330e180b}, !- Handle
  {c1722d27-290a-4223-93c8-16e75e7b4044}, !- HVAC Component
  {bc42c6cc-87b1-4b79-85ed-a62d6e0ff8a4}; !- Port 1

OS:PortList,
  {13dbc3ae-d710-46a0-a391-b8ce39af4b8a}, !- Handle
  {c1722d27-290a-4223-93c8-16e75e7b4044}; !- HVAC Component

OS:PortList,
  {260e5ecb-16e9-4209-859d-899f3c9756c1}, !- Handle
  {c1722d27-290a-4223-93c8-16e75e7b4044}, !- HVAC Component
  {af2f2e97-a847-4cca-9d17-9971f2bc4de7}; !- Port 1

OS:Sizing:Zone,
  {c9a06a96-e1e8-44e6-a628-d650f8424554}, !- Handle
  {c1722d27-290a-4223-93c8-16e75e7b4044}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0fc08e17-d410-4b87-9d21-8da1d796a5a1}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {c1722d27-290a-4223-93c8-16e75e7b4044}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {e7a67b36-0339-46a1-beea-6f284f7aef3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.20643993555477,                       !- X Origin {m}
  3.56821457211049,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}; !- Thermal Zone Name

OS:Surface,
  {cf1b34c3-a234-4cb9-8c41-6e7753d16c85}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {f3c794de-11a3-4f0f-b383-45dbf5af9f4d}, !- Construction Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.93377463655572, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a6c16f-79a6-48c4-b3be-e9795315fe01}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9827a48-fbb1-4a05-ad18-4b1db10668e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 8.5344,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfaa132-40b2-49c4-860a-02a537142f4a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 8.5344;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdda450-13a3-4e60-8980-2b200a35c3e9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8edfd2b4-47f7-4043-b91c-a9ed6d3919bb}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d352a028-4de8-48c4-a55f-5b434befa847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.93377463655572, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6a8824-4a39-45e3-9b90-2176c5723af9}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dcc904b-df6a-4545-88d3-f71889e0bfd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93377463655572, -2.66453525910038e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 8.5344,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -2.66453525910038e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7464c0fb-fb6d-488b-9421-9abe4561d000}, !- Zone Air Inlet Port List
  {c7e16a8a-4cb0-48d0-8271-d56a85e040d4}, !- Zone Air Exhaust Port List
  {9f0e8107-07d3-43d8-a610-4fddc7b240fb}, !- Zone Air Node Name
  {eb2078a2-3c85-4723-8375-2693a89b7e79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04364efc-318d-4b7a-8ec3-0d8e30c2e787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5666f7c3-1938-40a0-a30b-230453ed44fa}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {9f0e8107-07d3-43d8-a610-4fddc7b240fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0e8107-07d3-43d8-a610-4fddc7b240fb}, !- Handle
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}, !- Source Object
  11,                                     !- Outlet Port
  {5666f7c3-1938-40a0-a30b-230453ed44fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7464c0fb-fb6d-488b-9421-9abe4561d000}, !- Handle
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}, !- HVAC Component
  {7db91331-5b34-419c-b9e1-146abdfd6585}; !- Port 1

OS:PortList,
  {c7e16a8a-4cb0-48d0-8271-d56a85e040d4}, !- Handle
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}; !- HVAC Component

OS:PortList,
  {eb2078a2-3c85-4723-8375-2693a89b7e79}, !- Handle
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}, !- HVAC Component
  {1af63cca-3bcf-40a2-bce9-e1fa23e38842}; !- Port 1

OS:Sizing:Zone,
  {a53dd6fb-4b19-41b2-b5f9-86207fa3e4e4}, !- Handle
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e379a0e5-6f05-41ef-8f39-334a71d3a35f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {6dd11b04-d83c-4c06-a70e-3594bfd64779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b6fed93e-8209-491f-88ed-a1c547fe2ed4}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {941f8220-4747-4744-b92a-1b66798baa89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 1.77635683940025e-15, 1.27793274093875, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.74925450766526, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.74925450766526, 1.77635683940025e-15, 1.27793274093875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c141f7d-d8a0-4d70-92c1-0ff34122eb78}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {dbd00468-e0d3-488c-8409-4911b5d2b019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999968, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999968, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a8623c-1999-455f-bd6a-3c888a1c79e6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {1a8c22b6-400a-4b82-8c46-0b4f0088b6d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.27981752808989,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73e77093-3a7f-4f60-86b8-d5f0d25b1b6d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {21c991f5-e098-4108-b241-5098f9447cfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.74925450766526, 4.572, 1.27793274093875, !- X,Y,Z Vertex 1 {m}
  6.74925450766526, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.572, 1.27793274093875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67f6a6a5-e2fa-4705-bb0d-6c919a17b7d1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {6cf3ceca-b752-4045-b258-df97c5813b70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 1.77635683940025e-15, 1.27939125503124, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.90837463655572, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.90837463655572, 1.77635683940025e-15, 1.27939125503124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4083bd44-58e0-44ed-9fdd-72404373171d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {136f665e-457e-49ae-a085-070a5f88fdd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.93377463655572, 0.0254000000000018, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 4.5466, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {becc022b-6904-4d87-8e95-1ba4409f44ff}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {1ba13f49-d72b-4212-bfb3-6738590cde8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.11102914422098, 1.27773521262919, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.11102914422098, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000021, 1.27773521262919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ead8f96d-2e54-4849-aa1b-3e5023fb5c76}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {6f23dedb-2955-4b1f-8db2-13e0f57f0cb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9231d471-e10d-4c57-9950-a6e24d0a62ef}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {86347a58-12ee-4d15-b9b5-88f504a0a209}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52bca8c7-f762-404f-bcf3-b1e873a574b3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {1ff6d611-7a92-4c40-a443-ef2be4da8ee1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.93377463655572, 0.0254000000000027, 1.27773521262919, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 7.11102914422098, 0.762, !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 7.11102914422098, 1.27773521262919; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c2ea377-e798-4da4-9c73-215da2588859}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {ccfaa132-40b2-49c4-860a-02a537142f4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90837463655572, 4.572, 1.27939125503124, !- X,Y,Z Vertex 1 {m}
  4.90837463655572, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.572, 1.27939125503124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b977954a-9991-4e22-866c-6905b1aaf8f2}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {0fdda450-13a3-4e60-8980-2b200a35c3e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.93377463655572, 0.0253999999999973, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.93377463655572, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.93377463655572, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.93377463655572, 4.5466, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Handle
  Warehouse Office  - Story Ground,       !- Name
  {502fcc87-99c8-4fde-9d11-660c81e82b72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -93.4842145721105,                      !- X Origin {m}
  -1.84775180151448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {811b500e-eb5f-4b41-95d6-0afec258d34d}, !- Building Story Name
  {9742d722-fbd7-46b1-ad5a-7f520296530c}; !- Thermal Zone Name

OS:Surface,
  {0ba121bc-9d19-4b9c-87e7-67af2d01ebab}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {8fece075-3156-4c76-a0fb-9ea1345f3c14}, !- Construction Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.69550360302891, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.69550360302891, 3.69550360302896, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.69550360302896, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f7c3e8-7211-4c40-bf72-631f98dd778e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69550360302891, -1.55431223447522e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.69550360302891, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.55431223447522e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31367675-eec9-49d6-ae7a-74f9f93a2139}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69550360302891, 3.69550360302896, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.69550360302891, 3.69550360302896, 0, !- X,Y,Z Vertex 2 {m}
  -3.69550360302891, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.69550360302891, -1.55431223447522e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e7641e6-971d-4578-84d9-afa968c95eaa}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.69550360302896, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.69550360302896, 0, !- X,Y,Z Vertex 2 {m}
  -3.69550360302891, 3.69550360302896, 0, !- X,Y,Z Vertex 3 {m}
  -3.69550360302891, 3.69550360302896, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df988b10-235f-477f-a1e7-521e4b4e6324}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.55431223447522e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.55431223447522e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.69550360302896, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.69550360302896, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa16871-d81a-4b24-9cfa-f56d39bfa8ee}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38ad2e22-e55b-419b-ae73-b140a771a588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.69550360302896, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.69550360302891, 3.69550360302896, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.69550360302891, -1.55431223447522e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.55431223447522e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9742d722-fbd7-46b1-ad5a-7f520296530c}, !- Handle
  Zone Warehouse Office  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d3d9430-e958-451e-ac35-5d1da69a632b}, !- Zone Air Inlet Port List
  {c434a2f1-d494-4168-96c8-d275afe8e70d}, !- Zone Air Exhaust Port List
  {fab16917-5a93-4408-b824-7099d1798b7b}, !- Zone Air Node Name
  {0ce0970b-04cf-45b1-9b53-7ae12f65fc8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e93e640e-debf-4faf-9b0d-3c6af82d1989}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0695edd-6c4f-4499-b37a-4c585948fc80}, !- Handle
  Zone Warehouse Office  - Story Ground Zone Air Node, !- Name
  {fab16917-5a93-4408-b824-7099d1798b7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab16917-5a93-4408-b824-7099d1798b7b}, !- Handle
  {9742d722-fbd7-46b1-ad5a-7f520296530c}, !- Source Object
  11,                                     !- Outlet Port
  {e0695edd-6c4f-4499-b37a-4c585948fc80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d3d9430-e958-451e-ac35-5d1da69a632b}, !- Handle
  {9742d722-fbd7-46b1-ad5a-7f520296530c}, !- HVAC Component
  {81f9a2ff-abeb-422c-a5d0-cc17e8b8bd34}; !- Port 1

OS:PortList,
  {c434a2f1-d494-4168-96c8-d275afe8e70d}, !- Handle
  {9742d722-fbd7-46b1-ad5a-7f520296530c}; !- HVAC Component

OS:PortList,
  {0ce0970b-04cf-45b1-9b53-7ae12f65fc8f}, !- Handle
  {9742d722-fbd7-46b1-ad5a-7f520296530c}, !- HVAC Component
  {74391295-ad4b-4bef-8b6f-bb9e3e47f514}; !- Port 1

OS:Sizing:Zone,
  {12d7749e-73fe-4381-9691-fb4e0baac988}, !- Handle
  {9742d722-fbd7-46b1-ad5a-7f520296530c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0b1489df-8e6c-4b74-84c4-8d2b5c78c6e5}, !- Handle
  Zone Warehouse Office  - Story Ground Zone HVAC Equipment List, !- Name
  {9742d722-fbd7-46b1-ad5a-7f520296530c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d29cb052-5886-4ac5-be00-80d73a4595b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {5302fb32-7b42-4eab-87a2-7badf53a5ba1}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {8e7641e6-971d-4578-84d9-afa968c95eaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000142, 3.69550360302896, 1.02160058252868, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000142, 3.69550360302896, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.67010360302891, 3.69550360302896, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.67010360302891, 3.69550360302896, 1.02160058252868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bef8ff6-ca81-4852-acce-0c615ef37b76}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {31367675-eec9-49d6-ae7a-74f9f93a2139}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69550360302891, 3.67010360302896, 1.02160058252868, !- X,Y,Z Vertex 1 {m}
  -3.69550360302891, 3.67010360302896, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69550360302891, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69550360302891, 0.0253999999999985, 1.02160058252868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a9522f-3390-440a-bae1-8bc6df4395f2}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {df988b10-235f-477f-a1e7-521e4b4e6324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0.0253999999999984, 1.02160058252868, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0.0253999999999984, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.67010360302896, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.67010360302896, 1.02160058252868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4b3298f-ecc0-4261-a741-9e6a1ef4a669}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd0eebb4-7e86-4547-ab4b-ba2d45e30a40}, !- Construction Name
  {c8f7c3e8-7211-4c40-bf72-631f98dd778e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.67010360302891, -1.55431223447522e-15, 1.02160058252868, !- X,Y,Z Vertex 1 {m}
  -3.67010360302891, -1.55431223447522e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000145, -1.55431223447522e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000145, -1.55431223447522e-15, 1.02160058252868; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {bb28b721-4463-4762-b459-af41ca3a9bbe}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9857a61f-a576-46b9-888d-f60adf48546e}, !- Handle
  {bb28b721-4463-4762-b459-af41ca3a9bbe}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {439d96a1-d35c-4387-b9b6-923bad9471aa}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ab1553e2-d7e6-45ab-8b55-d6f271007453}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {439d96a1-d35c-4387-b9b6-923bad9471aa}, !- Electric Equipment Definition Name
  {b28519a0-d3cc-422a-996d-b56130c46c26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {623b7b39-fdbe-42c9-a37e-b67db17019d9}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4d8fa2a6-b4e7-44f1-93a7-84bedb7090d0}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {477d3eff-1f70-4508-979a-073ab6d93606}, !- Number of People Schedule Name
  {f4dac7a8-d284-4193-a466-f277289e71a7}, !- People Activity Level Schedule Name
  {6cf7a617-0f70-4083-8142-321a0641c868}, !- Lighting Schedule Name
  {9a436252-80b0-4783-9dc8-0e5f22522dfa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eac0b4ad-8526-40b2-9de3-ad16304d5582}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {477d3eff-1f70-4508-979a-073ab6d93606}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {2ff310e8-d4ab-445e-8e5b-86536d2e2c6a}, !- Default Day Schedule Name
  {38ea76d3-d6dc-4214-b511-5951fe496f3e}, !- Summer Design Day Schedule Name
  {c4826d3b-9c19-487f-84a3-9619c11b5338}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ff310e8-d4ab-445e-8e5b-86536d2e2c6a}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.241666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.333333333333334,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.425,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.516666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.608333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.733333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.766666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.833333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  52,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  2,                                      !- Minute 21
  0.833333333333334,                      !- Value Until Time 21
  11,                                     !- Hour 22
  12,                                     !- Minute 22
  0.766666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  22,                                     !- Minute 23
  0.700000000000001,                      !- Value Until Time 23
  11,                                     !- Hour 24
  32,                                     !- Minute 24
  0.633333333333334,                      !- Value Until Time 24
  11,                                     !- Hour 25
  42,                                     !- Minute 25
  0.566666666666668,                      !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.558333333333333,                      !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.616666666666666,                      !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.674999999999999,                      !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.733333333333333,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.791666666666666,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.85,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  25,                                     !- Minute 34
  0.741666666666666,                      !- Value Until Time 34
  16,                                     !- Hour 35
  35,                                     !- Minute 35
  0.633333333333332,                      !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.524999999999998,                      !- Value Until Time 36
  16,                                     !- Hour 37
  55,                                     !- Minute 37
  0.416666666666664,                      !- Value Until Time 37
  17,                                     !- Hour 38
  5,                                      !- Minute 38
  0.308333333333329,                      !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  25,                                     !- Minute 40
  0.166666666666666,                      !- Value Until Time 40
  17,                                     !- Hour 41
  35,                                     !- Minute 41
  0.133333333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0999999999999993,                     !- Value Until Time 42
  17,                                     !- Hour 43
  55,                                     !- Minute 43
  0.0666666666666657,                     !- Value Until Time 43
  18,                                     !- Hour 44
  5,                                      !- Minute 44
  0.0333333333333321,                     !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {38ea76d3-d6dc-4214-b511-5951fe496f3e}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4826d3b-9c19-487f-84a3-9619c11b5338}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fdabb30-9430-4afe-ae84-6406fda18a15}, !- Handle
  Schedule Rule 1,                        !- Name
  {477d3eff-1f70-4508-979a-073ab6d93606}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef7d4b34-d891-49a5-ad21-6d0b02caa8f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef7d4b34-d891-49a5-ad21-6d0b02caa8f9}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {f4dac7a8-d284-4193-a466-f277289e71a7}, !- Handle
  Warehouse Activity,                     !- Name
  {febb9dfd-652f-4506-8d83-e53b62e2c12f}, !- Schedule Type Limits Name
  {f7d612b1-06f3-4e0c-800d-5bba7fea42ac}, !- Default Day Schedule Name
  {613c7dda-cd76-414a-a99b-4fa495048c3e}, !- Summer Design Day Schedule Name
  {7832e4ac-80b4-426a-afa1-49eb066a253c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7d612b1-06f3-4e0c-800d-5bba7fea42ac}, !- Handle
  Warehouse Activity Default,             !- Name
  {febb9dfd-652f-4506-8d83-e53b62e2c12f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7832e4ac-80b4-426a-afa1-49eb066a253c}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {febb9dfd-652f-4506-8d83-e53b62e2c12f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {613c7dda-cd76-414a-a99b-4fa495048c3e}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {febb9dfd-652f-4506-8d83-e53b62e2c12f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {febb9dfd-652f-4506-8d83-e53b62e2c12f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6cf7a617-0f70-4083-8142-321a0641c868}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {f8c2d1d4-7a9f-4522-a1d8-6afbd5dff834}, !- Default Day Schedule Name
  {4a53dc82-58c0-46f9-883d-e224b45f8416}, !- Summer Design Day Schedule Name
  {b2d922dd-afa0-47df-8afa-928757b0673a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8c2d1d4-7a9f-4522-a1d8-6afbd5dff834}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {4a53dc82-58c0-46f9-883d-e224b45f8416}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9900762e-6cc5-46f4-a8be-bc476d0ae59a}, !- Handle
  Schedule Rule 2,                        !- Name
  {6cf7a617-0f70-4083-8142-321a0641c868}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36b3b0ea-0ff6-493f-ab13-08348366bd46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36b3b0ea-0ff6-493f-ab13-08348366bd46}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.433333333333334,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.516666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.675,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.783333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.816666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.833333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  15,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  25,                                     !- Minute 21
  0.833333333333333,                      !- Value Until Time 21
  16,                                     !- Hour 22
  35,                                     !- Minute 22
  0.816666666666666,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  16,                                     !- Hour 24
  55,                                     !- Minute 24
  0.783333333333333,                      !- Value Until Time 24
  17,                                     !- Hour 25
  5,                                      !- Minute 25
  0.766666666666666,                      !- Value Until Time 25
  17,                                     !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  25,                                     !- Minute 27
  0.725,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  35,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.674999999999999,                      !- Value Until Time 29
  17,                                     !- Hour 30
  55,                                     !- Minute 30
  0.649999999999999,                      !- Value Until Time 30
  18,                                     !- Hour 31
  5,                                      !- Minute 31
  0.624999999999999,                      !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  18,                                     !- Hour 33
  25,                                     !- Minute 33
  0.516666666666666,                      !- Value Until Time 33
  18,                                     !- Hour 34
  35,                                     !- Minute 34
  0.433333333333332,                      !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.349999999999998,                      !- Value Until Time 35
  18,                                     !- Hour 36
  55,                                     !- Minute 36
  0.266666666666664,                      !- Value Until Time 36
  19,                                     !- Hour 37
  5,                                      !- Minute 37
  0.18333333333333,                       !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1;                                    !- Value Until Time 39

OS:Schedule:Day,
  {b2d922dd-afa0-47df-8afa-928757b0673a}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a436252-80b0-4783-9dc8-0e5f22522dfa}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {27f2dc0a-f09d-4287-9c51-e7636e406cc8}, !- Default Day Schedule Name
  {a9d65640-e797-4ca0-8d24-aaa7760f95da}, !- Summer Design Day Schedule Name
  {d07b2087-8c83-4c24-b50e-c2fd1833e862}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27f2dc0a-f09d-4287-9c51-e7636e406cc8}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9d65640-e797-4ca0-8d24-aaa7760f95da}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f93a4cd5-f98c-4625-814b-30bd3f7a2563}, !- Handle
  Schedule Rule 4,                        !- Name
  {9a436252-80b0-4783-9dc8-0e5f22522dfa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ff24c26-1b4b-4a9f-9a2d-de596157dae1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ff24c26-1b4b-4a9f-9a2d-de596157dae1}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {d07b2087-8c83-4c24-b50e-c2fd1833e862}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {eac0b4ad-8526-40b2-9de3-ad16304d5582}, !- Handle
  Always On,                              !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {e3996c3d-0a90-4e84-a970-0d8b4ab59a17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3996c3d-0a90-4e84-a970-0d8b4ab59a17}, !- Handle
  Always On Default,                      !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {0736dd9f-8f31-4b2c-9f97-4dc44493a23e}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1bd396b3-d22a-45e5-9312-e30fd6209ac1}, !- Handle
  {0736dd9f-8f31-4b2c-9f97-4dc44493a23e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {1e83f12a-aece-402a-89c6-3a28748d2558}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b1ef827-aaa8-411c-9a2a-998f8293282e}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {477d3eff-1f70-4508-979a-073ab6d93606}, !- Number of People Schedule Name
  {f4dac7a8-d284-4193-a466-f277289e71a7}, !- People Activity Level Schedule Name
  {6cf7a617-0f70-4083-8142-321a0641c868}, !- Lighting Schedule Name
  {9a436252-80b0-4783-9dc8-0e5f22522dfa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eac0b4ad-8526-40b2-9de3-ad16304d5582}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ca53b231-f3e6-4e1b-97f6-98deb1defc9b}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71bb63f2-d95a-4aca-aa87-dfe86a99700d}, !- Handle
  Warehouse Office People,                !- Name
  {ca53b231-f3e6-4e1b-97f6-98deb1defc9b}, !- People Definition Name
  {502fcc87-99c8-4fde-9d11-660c81e82b72}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c5aae4b-8fb0-4e16-8f52-56dc9e6515dd}, !- Work Efficiency Schedule Name
  {86d6e859-b0be-4f09-8d1a-363ae42bea6b}, !- Clothing Insulation Schedule Name
  {bae5650d-0d0d-4225-9ddf-3e528a0d01c2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {86d6e859-b0be-4f09-8d1a-363ae42bea6b}, !- Handle
  Clothing Schedule,                      !- Name
  {01b82a7d-b0ce-49fc-9543-ace7ff291307}, !- Schedule Type Limits Name
  {59b68132-2e25-42e2-9ce4-72c103fa0890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59b68132-2e25-42e2-9ce4-72c103fa0890}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {01b82a7d-b0ce-49fc-9543-ace7ff291307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32b41e25-6ddb-4796-b199-44e8146c0eac}, !- Handle
  Schedule Rule 5,                        !- Name
  {86d6e859-b0be-4f09-8d1a-363ae42bea6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {615cec99-afc4-49ba-a765-a59406e78ccb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {615cec99-afc4-49ba-a765-a59406e78ccb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {01b82a7d-b0ce-49fc-9543-ace7ff291307}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {01b82a7d-b0ce-49fc-9543-ace7ff291307}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {bae5650d-0d0d-4225-9ddf-3e528a0d01c2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0681c53e-16ac-4f88-a9be-fcdd850f165f}, !- Schedule Type Limits Name
  {19daef29-78e7-4578-8f92-3052471812b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19daef29-78e7-4578-8f92-3052471812b7}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0681c53e-16ac-4f88-a9be-fcdd850f165f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0681c53e-16ac-4f88-a9be-fcdd850f165f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1c5aae4b-8fb0-4e16-8f52-56dc9e6515dd}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {a0889922-e5e3-403f-bf23-1b6c6a508438}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0889922-e5e3-403f-bf23-1b6c6a508438}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {5684b5a1-5639-4a36-aff2-c4852c98198c}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9897e3e7-9ab1-4131-8d12-9b5014d59ccf}, !- Handle
  {5684b5a1-5639-4a36-aff2-c4852c98198c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9630ff41-9fd4-4ebc-b4c8-1660144ecb7e}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ff510f3-09be-4659-8fb3-6b167d72adfe}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {9630ff41-9fd4-4ebc-b4c8-1660144ecb7e}, !- Electric Equipment Definition Name
  {502fcc87-99c8-4fde-9d11-660c81e82b72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eb7e635e-ee61-4c95-a8af-b94c216766e0}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b6a70bc8-f959-4929-a4cb-b597fb372e8e}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {477d3eff-1f70-4508-979a-073ab6d93606}, !- Number of People Schedule Name
  {f4dac7a8-d284-4193-a466-f277289e71a7}, !- People Activity Level Schedule Name
  {84ac419f-653f-46cd-809f-960c759f6634}, !- Lighting Schedule Name
  {6a76a31d-a487-4ad7-a8c7-c6f310c6ed93}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {eac0b4ad-8526-40b2-9de3-ad16304d5582}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {84ac419f-653f-46cd-809f-960c759f6634}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {0328c2b5-b7b1-4a56-b9bc-46c99d9d02d7}, !- Default Day Schedule Name
  {a8460917-75ec-498c-9152-abb69e2b2cc1}, !- Summer Design Day Schedule Name
  {4f3eb6da-a460-4a24-a789-3279791a4348}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0328c2b5-b7b1-4a56-b9bc-46c99d9d02d7}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {a8460917-75ec-498c-9152-abb69e2b2cc1}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef2eff02-8a8b-4ad4-a7b0-a7a2e960a39c}, !- Handle
  Schedule Rule 6,                        !- Name
  {84ac419f-653f-46cd-809f-960c759f6634}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {791bea29-d1b6-48fb-8408-1da0d20b4a37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {791bea29-d1b6-48fb-8408-1da0d20b4a37}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  39,                                     !- Minute 2
  0.182790333333333,                      !- Value Until Time 2
  3,                                      !- Hour 3
  49,                                     !- Minute 3
  0.185580666666667,                      !- Value Until Time 3
  3,                                      !- Hour 4
  59,                                     !- Minute 4
  0.188371,                               !- Value Until Time 4
  4,                                      !- Hour 5
  9,                                      !- Minute 5
  0.191161333333333,                      !- Value Until Time 5
  4,                                      !- Hour 6
  19,                                     !- Minute 6
  0.193951666666667,                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.196742,                               !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.223829666666667,                      !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.250917333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.278005,                               !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.305092666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.332180333333334,                      !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.359268,                               !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.409166333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.459064666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.508963,                               !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.558861333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.608759666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.658658,                               !- Value Until Time 19
  10,                                     !- Hour 20
  52,                                     !- Minute 20
  0.658658,                               !- Value Until Time 20
  11,                                     !- Hour 21
  2,                                      !- Minute 21
  0.645827,                               !- Value Until Time 21
  11,                                     !- Hour 22
  12,                                     !- Minute 22
  0.632996,                               !- Value Until Time 22
  11,                                     !- Hour 23
  22,                                     !- Minute 23
  0.620165,                               !- Value Until Time 23
  11,                                     !- Hour 24
  32,                                     !- Minute 24
  0.607334,                               !- Value Until Time 24
  11,                                     !- Hour 25
  42,                                     !- Minute 25
  0.594503,                               !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.581672,                               !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.594503,                               !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.607334,                               !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.620165,                               !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.632996,                               !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.645827,                               !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.658658,                               !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.658658,                               !- Value Until Time 33
  17,                                     !- Hour 34
  25,                                     !- Minute 34
  0.635847333333333,                      !- Value Until Time 34
  17,                                     !- Hour 35
  35,                                     !- Minute 35
  0.613036666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.590225999999999,                      !- Value Until Time 36
  17,                                     !- Hour 37
  55,                                     !- Minute 37
  0.567415333333333,                      !- Value Until Time 37
  18,                                     !- Hour 38
  5,                                      !- Minute 38
  0.544604666666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.521794,                               !- Value Until Time 39
  18,                                     !- Hour 40
  25,                                     !- Minute 40
  0.464828333333333,                      !- Value Until Time 40
  18,                                     !- Hour 41
  35,                                     !- Minute 41
  0.407862666666666,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.350896999999999,                      !- Value Until Time 42
  18,                                     !- Hour 43
  55,                                     !- Minute 43
  0.293931333333332,                      !- Value Until Time 43
  19,                                     !- Hour 44
  5,                                      !- Minute 44
  0.236965666666665,                      !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.18,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.18;                                   !- Value Until Time 46

OS:Schedule:Day,
  {4f3eb6da-a460-4a24-a789-3279791a4348}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a76a31d-a487-4ad7-a8c7-c6f310c6ed93}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  {b44b7b51-9f2a-47ce-a6d3-68916fa53354}, !- Default Day Schedule Name
  {145a843a-6dd7-4cd9-a4b2-4ddc39f40b63}, !- Summer Design Day Schedule Name
  {35ac55d5-ca18-4349-b5eb-18bd76d5f892}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b44b7b51-9f2a-47ce-a6d3-68916fa53354}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {145a843a-6dd7-4cd9-a4b2-4ddc39f40b63}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {079afccb-94e9-4ec1-a6bb-d53c4895b790}, !- Handle
  Schedule Rule 7,                        !- Name
  {6a76a31d-a487-4ad7-a8c7-c6f310c6ed93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa21708c-51de-4576-a7ad-ac558685d66c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa21708c-51de-4576-a7ad-ac558685d66c}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  3,                                      !- Hour 2
  39,                                     !- Minute 2
  0.26134275,                             !- Value Until Time 2
  3,                                      !- Hour 3
  49,                                     !- Minute 3
  0.2672355,                              !- Value Until Time 3
  3,                                      !- Hour 4
  59,                                     !- Minute 4
  0.27312825,                             !- Value Until Time 4
  4,                                      !- Hour 5
  9,                                      !- Minute 5
  0.279021,                               !- Value Until Time 5
  4,                                      !- Hour 6
  19,                                     !- Minute 6
  0.28491375,                             !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2908065,                              !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.323118333333333,                      !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.355430166666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.387742,                               !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.420053833333333,                      !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.452365666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.4846775,                              !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.565457083333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.646236666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.72701625,                             !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.807795833333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.888575416666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.969355,                               !- Value Until Time 19
  17,                                     !- Hour 20
  15,                                     !- Minute 20
  0.969355,                               !- Value Until Time 20
  17,                                     !- Hour 21
  25,                                     !- Minute 21
  0.888575416666666,                      !- Value Until Time 21
  17,                                     !- Hour 22
  35,                                     !- Minute 22
  0.807795833333332,                      !- Value Until Time 22
  17,                                     !- Hour 23
  45,                                     !- Minute 23
  0.727016249999998,                      !- Value Until Time 23
  17,                                     !- Hour 24
  55,                                     !- Minute 24
  0.646236666666664,                      !- Value Until Time 24
  18,                                     !- Hour 25
  5,                                      !- Minute 25
  0.56545708333333,                       !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4846775,                              !- Value Until Time 26
  18,                                     !- Hour 27
  25,                                     !- Minute 27
  0.446472916666666,                      !- Value Until Time 27
  18,                                     !- Hour 28
  35,                                     !- Minute 28
  0.408268333333333,                      !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.370063749999999,                      !- Value Until Time 29
  18,                                     !- Hour 30
  55,                                     !- Minute 30
  0.331859166666666,                      !- Value Until Time 30
  19,                                     !- Hour 31
  5,                                      !- Minute 31
  0.293654583333332,                      !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.25545,                                !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.25545;                                !- Value Until Time 33

OS:Schedule:Day,
  {35ac55d5-ca18-4349-b5eb-18bd76d5f892}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {0cb24513-d7e6-4eb0-a5c3-efbc35fef383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {f3c794de-11a3-4f0f-b383-45dbf5af9f4d}, !- Handle
  Foundation F 126 Perim 951 Area 2256,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.5572176383328,                       !- Area {m2}
  9.50577463655573;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0d617d33-ce20-46b9-9b74-56a3dd36ecd4}, !- Handle
  Foundation F 126 Perim 714 Area 3521,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  35.2095331073345,                       !- Area {m2}
  7.13642914422098;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8fece075-3156-4c76-a0fb-9ea1345f3c14}, !- Handle
  Foundation F 126 Perim 1478 Area 1366,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.6567468799998,                       !- Area {m2}
  14.7820144121157;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05e85f83-e221-448d-8511-e50b31fcf4b8}, !- Handle
  Foundation F 126 Perim 0 Area 4835,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  48.3468418705304,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0cac559f-01e4-4ddc-a4bf-47c435275fda}, !- Handle
  Foundation F 126 Perim 677 Area 3097,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  30.9737204090455,                       !- Area {m2}
  6.77465450766526;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8e382129-813f-4eed-a328-de310fae5f85}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2944d1c2-8847-4ed9-8bee-7495392af707}, !- Handle
  Foundation F 126 Perim 714 Area 3263,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.6277540473783,                       !- Area {m2}
  7.13642914422098;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {168349e9-3e51-409b-baf7-5782209fb1ea}, !- Handle
  ComStock DOE Ref 1980-2004 - Warehouse - ASHRAE 169-2013-2A, !- Name
  {5a3eb006-cfd3-477a-ae62-ceb788893bf1}, !- Default Exterior Surface Constructions Name
  {3296be47-dc73-4c67-9d99-a3dde9854ca3}, !- Default Interior Surface Constructions Name
  {d1f23c70-198c-47d9-911f-29126fc27909}, !- Default Ground Contact Surface Constructions Name
  {72ce9957-2e90-4f08-aa15-d3e46fee52e3}, !- Default Exterior SubSurface Constructions Name
  {caff979c-800b-430f-a4fb-fb112a2dd813}, !- Default Interior SubSurface Constructions Name
  {920db6f3-1f2b-48d9-b5f4-8edc5214ce14}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5a3eb006-cfd3-477a-ae62-ceb788893bf1}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5870bd52-94d9-40b5-815d-137b0ab449c7}, !- Floor Construction Name
  {7a5cb4f2-1520-4145-877d-1648dcf7e521}, !- Wall Construction Name
  {bd964f27-037a-4b93-a867-438b067470a9}; !- Roof Ceiling Construction Name

OS:Construction,
  {5870bd52-94d9-40b5-815d-137b0ab449c7}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {cd45002e-d0ec-4efe-9302-88b7e8136901}, !- Layer 1
  {0dc95803-1a69-4f82-a7f8-c3792d848756}, !- Layer 2
  {452054cb-c9e2-4ba1-b942-b5cb65c0c511}; !- Layer 3

OS:Material:NoMass,
  {cd45002e-d0ec-4efe-9302-88b7e8136901}, !- Handle
  Typical Insulation R-5.37,              !- Name
  Smooth,                                 !- Roughness
  0.944965872096089,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0dc95803-1a69-4f82-a7f8-c3792d848756}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {452054cb-c9e2-4ba1-b942-b5cb65c0c511}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6139f2f0-261e-407d-b88b-03e3dc3376ea}, !- Handle
  {5870bd52-94d9-40b5-815d-137b0ab449c7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bd964f27-037a-4b93-a867-438b067470a9}, !- Handle
  Typical Insulated Metal Building Roof R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {6854c146-493b-48b2-8a17-0508e2e3a01a}, !- Layer 1
  {b7c6aa69-a161-4101-a712-c30a2ae3323a}; !- Layer 2

OS:Material,
  {6854c146-493b-48b2-8a17-0508e2e3a01a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b7c6aa69-a161-4101-a712-c30a2ae3323a}, !- Handle
  Typical Insulation R-9.22,              !- Name
  Smooth,                                 !- Roughness
  1.62371822570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {63f1f32a-e245-404a-be7c-bd171f370569}, !- Handle
  {bd964f27-037a-4b93-a867-438b067470a9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3296be47-dc73-4c67-9d99-a3dde9854ca3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {504fe2d5-407f-4f25-8c30-e56c21e31dcd}, !- Floor Construction Name
  {fda73f2e-ba02-4856-a6bc-3dbc493f5ab4}, !- Wall Construction Name
  {02ced6c8-0bd7-4ca0-85e1-2ca0a924ffd7}; !- Roof Ceiling Construction Name

OS:Construction,
  {504fe2d5-407f-4f25-8c30-e56c21e31dcd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f17f3cac-3cbd-4400-97d8-c9947874028d}, !- Layer 1
  {b73d7c75-e990-4603-8083-9cba0b413cb1}; !- Layer 2

OS:Material,
  {f17f3cac-3cbd-4400-97d8-c9947874028d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b73d7c75-e990-4603-8083-9cba0b413cb1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {45c27fd0-306b-4c2d-a816-fd168db29553}, !- Handle
  {504fe2d5-407f-4f25-8c30-e56c21e31dcd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fda73f2e-ba02-4856-a6bc-3dbc493f5ab4}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {053d0ba6-cdd1-4ccd-ba92-c52da8f34f07}, !- Layer 1
  {053d0ba6-cdd1-4ccd-ba92-c52da8f34f07}; !- Layer 2

OS:Material,
  {053d0ba6-cdd1-4ccd-ba92-c52da8f34f07}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56e299ca-8f9f-417b-b747-4f90cd9949cf}, !- Handle
  {fda73f2e-ba02-4856-a6bc-3dbc493f5ab4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {02ced6c8-0bd7-4ca0-85e1-2ca0a924ffd7}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b73d7c75-e990-4603-8083-9cba0b413cb1}, !- Layer 1
  {f17f3cac-3cbd-4400-97d8-c9947874028d}; !- Layer 2

OS:StandardsInformation:Construction,
  {91a19510-5267-4b70-b9eb-d32973548ef0}, !- Handle
  {02ced6c8-0bd7-4ca0-85e1-2ca0a924ffd7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d1f23c70-198c-47d9-911f-29126fc27909}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e1f476f1-262b-4750-bbbe-ade38ad3b860}, !- Floor Construction Name
  {e24e2ff9-4311-49f7-906e-7fe7ef6b5eaa}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e1f476f1-262b-4750-bbbe-ade38ad3b860}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {048e257c-43b9-4ed4-a77d-a4cd9623b616}, !- Layer 1
  {452054cb-c9e2-4ba1-b942-b5cb65c0c511}; !- Layer 2

OS:Material:NoMass,
  {3385ca37-4ed7-4bbe-aa60-311d6ca7cb45}, !- Handle
  Typical Insulation R-4.49,              !- Name
  Smooth,                                 !- Roughness
  0.790346457307634,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {048e257c-43b9-4ed4-a77d-a4cd9623b616}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {576c5d79-61a2-4eb0-810b-47ea253754bf}, !- Handle
  {e1f476f1-262b-4750-bbbe-ade38ad3b860}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e24e2ff9-4311-49f7-906e-7fe7ef6b5eaa}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {20afc97e-24f8-417a-aab5-13a98a7a7233}; !- Layer 1

OS:Material,
  {20afc97e-24f8-417a-aab5-13a98a7a7233}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1f802872-3dc2-4d94-b86f-c8aa5c580ad3}, !- Handle
  {e24e2ff9-4311-49f7-906e-7fe7ef6b5eaa}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {72ce9957-2e90-4f08-aa15-d3e46fee52e3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1f0252c8-8e9b-4073-9319-24532a1dce81}, !- Fixed Window Construction Name
  {90f639e8-18b5-4600-99a7-3b624f9df489}, !- Operable Window Construction Name
  {297be239-c9b6-462a-90cd-3f2905fa0f57}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {d0e7c06b-3de0-48e7-a92c-6a6ffd4d3fa6}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {cd7c2feb-6a5e-4fda-83f3-541a7c5c8d25}, !- Tubular Daylight Dome Construction Name
  {cd7c2feb-6a5e-4fda-83f3-541a7c5c8d25}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1f0252c8-8e9b-4073-9319-24532a1dce81}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {d5423dc6-fce7-4670-9587-4b258f3ac097}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d5423dc6-fce7-4670-9587-4b258f3ac097}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {bbc3497c-b815-4f50-a8e7-80930b8cbaac}, !- Handle
  {1f0252c8-8e9b-4073-9319-24532a1dce81}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {90f639e8-18b5-4600-99a7-3b624f9df489}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {490837c8-7764-4a78-8b3a-952c7cf54706}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {490837c8-7764-4a78-8b3a-952c7cf54706}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {41085cf5-c9a1-42fc-ac5c-ca62c1726b08}, !- Handle
  {90f639e8-18b5-4600-99a7-3b624f9df489}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {297be239-c9b6-462a-90cd-3f2905fa0f57}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e9813ede-b548-4cc2-a126-804b138ef95b}, !- Layer 1
  {3385ca37-4ed7-4bbe-aa60-311d6ca7cb45}; !- Layer 2

OS:Material,
  {e9813ede-b548-4cc2-a126-804b138ef95b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9e307109-8a5c-49ae-b46d-271cb4f268da}, !- Handle
  {297be239-c9b6-462a-90cd-3f2905fa0f57}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d0e7c06b-3de0-48e7-a92c-6a6ffd4d3fa6}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3385ca37-4ed7-4bbe-aa60-311d6ca7cb45}; !- Layer 1

OS:StandardsInformation:Construction,
  {23d67e2c-e02f-41ff-b548-4a3f82724f0c}, !- Handle
  {d0e7c06b-3de0-48e7-a92c-6a6ffd4d3fa6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {cd7c2feb-6a5e-4fda-83f3-541a7c5c8d25}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {aa58f56d-07cc-483c-b430-8483826dc8ec}; !- Layer 1

OS:WindowMaterial:Glazing,
  {aa58f56d-07cc-483c-b430-8483826dc8ec}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {68cf63ca-8d65-4322-bcff-92b7ed842e93}, !- Handle
  {cd7c2feb-6a5e-4fda-83f3-541a7c5c8d25}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {caff979c-800b-430f-a4fb-fb112a2dd813}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cd7c2feb-6a5e-4fda-83f3-541a7c5c8d25}, !- Fixed Window Construction Name
  {cd7c2feb-6a5e-4fda-83f3-541a7c5c8d25}, !- Operable Window Construction Name
  {58f026f3-464a-42a9-acd6-5410a6c45b9f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {58f026f3-464a-42a9-acd6-5410a6c45b9f}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8513097a-e15c-4190-967b-d4c62d31e596}; !- Layer 1

OS:Material,
  {8513097a-e15c-4190-967b-d4c62d31e596}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {08b2bb3b-1966-42d1-95ec-3e74a347be48}, !- Handle
  {58f026f3-464a-42a9-acd6-5410a6c45b9f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {920db6f3-1f2b-48d9-b5f4-8edc5214ce14}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {8513097a-e15c-4190-967b-d4c62d31e596}; !- Layer 1

OS:StandardsInformation:Construction,
  {d27f5ac9-ee24-4dc2-ac77-5b40db7759bd}, !- Handle
  {920db6f3-1f2b-48d9-b5f4-8edc5214ce14}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7a5cb4f2-1520-4145-877d-1648dcf7e521}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-6.67, !- Name
  ,                                       !- Surface Rendering Name
  {e360aa83-074b-46df-9c64-e465602205b3}, !- Layer 1
  {10c8c3a2-f1df-4494-9337-45ec0fdc383d}, !- Layer 2
  {3385ca37-4ed7-4bbe-aa60-311d6ca7cb45}, !- Layer 3
  {10c8c3a2-f1df-4494-9337-45ec0fdc383d}; !- Layer 4

OS:Material,
  {e360aa83-074b-46df-9c64-e465602205b3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {10c8c3a2-f1df-4494-9337-45ec0fdc383d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b204d2b1-6805-45b7-8468-01408bb584c7}, !- Handle
  {7a5cb4f2-1520-4145-877d-1648dcf7e521}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Handle
  Always On Discrete,                     !- Name
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5cd9339c-2729-4b53-8f75-ed2521483057}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {04895532-9402-4271-aa87-2dbdca9cdd1e}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {cf168120-f2d8-4aae-a970-80c6854a2c53}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {d44ca7cd-5794-4bd0-af92-5169acd39bb5}, !- Handle
  Parking Areas and Drives,               !- Name
  {cf168120-f2d8-4aae-a970-80c6854a2c53}, !- Exterior Lights Definition Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1215,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9794d6ed-43cd-41de-a23e-cc09a428995b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a1e490d2-02f1-4ab1-9f8e-65e2e51d595b}, !- Handle
  Building Facades,                       !- Name
  {9794d6ed-43cd-41de-a23e-cc09a428995b}, !- Exterior Lights Definition Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6661.27383832798,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a01b657b-e508-4653-9d33-49d88373d140}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9d9b5e23-2745-46bc-89da-5ea11e94ce61}, !- Handle
  Main Entries,                           !- Name
  {a01b657b-e508-4653-9d33-49d88373d140}, !- Exterior Lights Definition Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c6bdd939-bde2-4d8f-a643-93c8e8df8a21}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {7955d913-2e33-417a-a44f-c8208270fb1e}, !- Handle
  Other Doors,                            !- Name
  {c6bdd939-bde2-4d8f-a643-93c8e8df8a21}, !- Exterior Lights Definition Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.4,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {364bcae9-3c6d-4618-b433-97e2c642187b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Heating Setpoint Temperature Schedule Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {dec2556c-6f23-4a12-8310-a25e47d799d1}, !- Default Day Schedule Name
  {5bfc1274-b94a-420b-bcd6-310115bf6c2f}, !- Summer Design Day Schedule Name
  {17a1647c-9d5d-49ef-9934-e61b8710f1b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dec2556c-6f23-4a12-8310-a25e47d799d1}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17a1647c-9d5d-49ef-9934-e61b8710f1b4}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5bfc1274-b94a-420b-bcd6-310115bf6c2f}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {725e5226-d68b-4e9d-842e-717c0f2fe7ef}, !- Default Day Schedule Name
  {32959235-4f82-49bd-b1a2-97a5053628ee}, !- Summer Design Day Schedule Name
  {d60e9cab-26af-48d9-ab15-aca5ae9f68bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {725e5226-d68b-4e9d-842e-717c0f2fe7ef}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d60e9cab-26af-48d9-ab15-aca5ae9f68bb}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {32959235-4f82-49bd-b1a2-97a5053628ee}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ca2f6c5a-188c-4154-85c2-95663852f0cc}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Heating Setpoint Temperature Schedule Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e7df3fb-1ddd-4b66-ae72-46f7890fea6c}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Heating Setpoint Temperature Schedule Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50116ebd-e7a0-4e23-bd77-888a2e4bdb7f}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Heating Setpoint Temperature Schedule Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac3aed27-b480-4fde-b4da-d4c2292ed43e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Heating Setpoint Temperature Schedule Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4083471d-237a-45b8-9e7d-e56215217324}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {1f508d7c-17a5-4e12-9ae5-efc507ab1d17}, !- Heating Setpoint Temperature Schedule Name
  {a5ac28f6-6e90-4a82-ba42-5f2c836a28ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {834397cc-8ea2-42fd-bf34-1526153aa377}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {075f3537-25fa-4283-a472-1e2ce301fd2e}, !- Heating Setpoint Temperature Schedule Name
  {a550204f-7140-4217-a0af-398609ad0f0f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {075f3537-25fa-4283-a472-1e2ce301fd2e}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {f7025917-559b-4d77-9095-8ff89a919e0d}, !- Default Day Schedule Name
  {c2ad3723-52d7-4ca5-99de-eea22a9bf54a}, !- Summer Design Day Schedule Name
  {2bad5cae-a900-4d16-9f3b-60b5397b76e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7025917-559b-4d77-9095-8ff89a919e0d}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {2bad5cae-a900-4d16-9f3b-60b5397b76e6}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {c2ad3723-52d7-4ca5-99de-eea22a9bf54a}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {a550204f-7140-4217-a0af-398609ad0f0f}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {4edb9756-4829-46c4-b207-c2d9c810d982}, !- Default Day Schedule Name
  {16d6638a-afb5-4f61-b0d9-6a5414306462}, !- Summer Design Day Schedule Name
  {863cb08b-909b-4354-b3ed-20bd26eced58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4edb9756-4829-46c4-b207-c2d9c810d982}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {863cb08b-909b-4354-b3ed-20bd26eced58}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {16d6638a-afb5-4f61-b0d9-6a5414306462}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {892f82d6-180a-4e39-8722-178ddafafff7}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {075f3537-25fa-4283-a472-1e2ce301fd2e}, !- Heating Setpoint Temperature Schedule Name
  {a550204f-7140-4217-a0af-398609ad0f0f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04364efc-318d-4b7a-8ec3-0d8e30c2e787}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {075f3537-25fa-4283-a472-1e2ce301fd2e}, !- Heating Setpoint Temperature Schedule Name
  {a550204f-7140-4217-a0af-398609ad0f0f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e93e640e-debf-4faf-9b0d-3c6af82d1989}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {19ca3c6b-2d57-4fd4-a69a-f7768300ddda}, !- Heating Setpoint Temperature Schedule Name
  {6e935235-c0ce-4b09-9842-9206446d0ee2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {19ca3c6b-2d57-4fd4-a69a-f7768300ddda}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {92b4f85d-fd52-4da3-975d-f986ca9b78f9}, !- Default Day Schedule Name
  {f9dffabc-092b-43a0-bd14-71d83ac7e349}, !- Summer Design Day Schedule Name
  {8f0512c6-fd3d-49b8-81c0-a28c47a5871c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92b4f85d-fd52-4da3-975d-f986ca9b78f9}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3222222222222,                       !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3222222222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c0cce5db-299a-4b82-9f10-985f384d5c09}, !- Handle
  Schedule Rule 8,                        !- Name
  {19ca3c6b-2d57-4fd4-a69a-f7768300ddda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea495676-5734-46fe-9322-cf91a66f4e42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea495676-5734-46fe-9322-cf91a66f4e42}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  18.3222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {52f8c3ea-27d2-4884-9fdc-da5627581ba4}, !- Handle
  Schedule Rule 9,                        !- Name
  {19ca3c6b-2d57-4fd4-a69a-f7768300ddda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccd2476f-5378-4210-a05b-e0841e2fbcf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccd2476f-5378-4210-a05b-e0841e2fbcf3}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3222222222222;                       !- Value Until Time 2

OS:Schedule:Day,
  {8f0512c6-fd3d-49b8-81c0-a28c47a5871c}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f9dffabc-092b-43a0-bd14-71d83ac7e349}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {6e935235-c0ce-4b09-9842-9206446d0ee2}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {bbd7b14b-65b1-4d6c-8389-f33043fbec58}, !- Default Day Schedule Name
  {782b03e6-cd9f-4af2-9a0d-36ee2c992b16}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {bbd7b14b-65b1-4d6c-8389-f33043fbec58}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {143400ed-f5b1-4d5d-a681-af57d27ce320}, !- Handle
  Schedule Rule 10,                       !- Name
  {6e935235-c0ce-4b09-9842-9206446d0ee2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {002a9c40-ee33-4a41-b00e-437ced3d1de9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {002a9c40-ee33-4a41-b00e-437ced3d1de9}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {782b03e6-cd9f-4af2-9a0d-36ee2c992b16}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {81697ca8-289c-4957-93b7-0956b47c2f6a}, !- Handle
  Schedule Rule 11,                       !- Name
  {6e935235-c0ce-4b09-9842-9206446d0ee2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6ed83df-cdbe-46e7-a7c7-aa6dda9b8f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6ed83df-cdbe-46e7-a7c7-aa6dda9b8f1b}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:PlantLoop,
  {18b8893d-9348-46ed-b10f-0e08d1a28908}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a0b2ef37-1160-4a21-80f6-d8b78c1b82e7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ad16870d-558c-4ed2-ad34-78e44f5d8394}, !- Plant Side Inlet Node Name
  {274e5408-974c-4645-bbb1-cdefc0ee2a72}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {24e00521-b683-45c2-8a03-a547e37365a9}, !- Demand Side Inlet Node Name
  {f0b67de8-0343-465b-adab-3141ab833dfe}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {18e9c986-666b-418e-a69a-6c22c5022b17}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Demand Mixer Name
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Demand Splitter Name
  {4a2f97b4-6c23-43ad-9a79-d250962270e7}, !- Supply Mixer Name
  {7a723ea4-4d87-45db-be3f-93b23e0214cc}; !- Supply Splitter Name

OS:Node,
  {79fa1536-ae52-44c0-92f6-a628cba5777f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {ad16870d-558c-4ed2-ad34-78e44f5d8394}, !- Inlet Port
  {71b76214-4bdf-49ba-8780-950080bcd779}; !- Outlet Port

OS:Node,
  {a0b2ef37-1160-4a21-80f6-d8b78c1b82e7}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {f5bb9e7b-b423-467f-8fca-f692874fc8cb}, !- Inlet Port
  {274e5408-974c-4645-bbb1-cdefc0ee2a72}; !- Outlet Port

OS:Node,
  {aedf3535-3726-40f6-8e90-7e6c804d0213}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {97f2d156-472d-4aef-b867-45fa52027fd4}, !- Inlet Port
  {3b18d628-d5ba-44e8-85c2-a5cbf2d80d8f}; !- Outlet Port

OS:Connector:Mixer,
  {4a2f97b4-6c23-43ad-9a79-d250962270e7}, !- Handle
  Connector Mixer 1,                      !- Name
  {82f3d906-a911-4c9f-81e7-c0f8665d893d}, !- Outlet Branch Name
  {a3e744fa-45a7-4baa-9941-db7840033342}, !- Inlet Branch Name 1
  {81c209ae-1995-493f-a417-1e91d24f0637}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7a723ea4-4d87-45db-be3f-93b23e0214cc}, !- Handle
  Connector Splitter 1,                   !- Name
  {b0c33448-4bba-4f94-881d-009fd05a41ce}, !- Inlet Branch Name
  {97f2d156-472d-4aef-b867-45fa52027fd4}, !- Outlet Branch Name 1
  {db4d7e5f-866a-4c31-92d5-eb6f71cfe554}; !- Outlet Branch Name 2

OS:Connection,
  {ad16870d-558c-4ed2-ad34-78e44f5d8394}, !- Handle
  {18b8893d-9348-46ed-b10f-0e08d1a28908}, !- Source Object
  14,                                     !- Outlet Port
  {79fa1536-ae52-44c0-92f6-a628cba5777f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f2d156-472d-4aef-b867-45fa52027fd4}, !- Handle
  {7a723ea4-4d87-45db-be3f-93b23e0214cc}, !- Source Object
  3,                                      !- Outlet Port
  {aedf3535-3726-40f6-8e90-7e6c804d0213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274e5408-974c-4645-bbb1-cdefc0ee2a72}, !- Handle
  {a0b2ef37-1160-4a21-80f6-d8b78c1b82e7}, !- Source Object
  3,                                      !- Outlet Port
  {18b8893d-9348-46ed-b10f-0e08d1a28908}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eb01bb5b-2f5e-4608-961d-455d69c0737b}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {24e00521-b683-45c2-8a03-a547e37365a9}, !- Inlet Port
  {28d44448-4110-4b3a-b2d0-c287c7a8318c}; !- Outlet Port

OS:Node,
  {09213a19-bac1-4c7b-a1d7-54c6c64ef44f}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d4237446-dac5-4634-91a4-dc01041ba826}, !- Inlet Port
  {f0b67de8-0343-465b-adab-3141ab833dfe}; !- Outlet Port

OS:Node,
  {1d87693e-9ee2-4058-9988-e599a34e75d0}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {90ee31d5-12b7-4d35-b1b3-fcba8667d8f7}, !- Inlet Port
  {0f50c698-8a3c-473f-b73a-7f15fbfaf9c5}; !- Outlet Port

OS:Connector:Mixer,
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Handle
  Connector Mixer 2,                      !- Name
  {7ab45665-a24f-494a-8543-cc797b8f8b14}, !- Outlet Branch Name
  {61f792bf-c176-4d32-9aab-50b9b32aea06}, !- Inlet Branch Name 1
  {a9f6d0d0-db15-4b3e-bbab-aaac7387a06d}, !- Inlet Branch Name 2
  {62560b01-501b-4d95-8e35-aeaa8a47c7a7}, !- Inlet Branch Name 3
  {35ca38e4-09b2-4768-94be-d8a035b42d55}, !- Inlet Branch Name 4
  {25014861-5b46-4f67-8672-9085ed1483a6}, !- Inlet Branch Name 5
  {b6b90d04-5638-4763-866c-e7860d210f53}, !- Inlet Branch Name 6
  {2321f85a-ab2b-484e-ac2f-1d568d2b586b}, !- Inlet Branch Name 7
  {6e644d11-f609-4378-8b3b-c60a5a3594b5}, !- Inlet Branch Name 8
  {41f846b1-4225-4cdf-9375-f9c388399035}, !- Inlet Branch Name 9
  {69dcc263-0d7c-4745-a9cb-a42a87477187}, !- Inlet Branch Name 10
  {06be9b5a-5dc7-4afe-99bd-832f00f1bc07}, !- Inlet Branch Name 11
  {8e5ca9c1-643b-496e-afd7-27f91c44ac3b}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Handle
  Connector Splitter 2,                   !- Name
  {c1f79ddb-8f9c-477e-82ff-c3b0caa196f2}, !- Inlet Branch Name
  {90ee31d5-12b7-4d35-b1b3-fcba8667d8f7}, !- Outlet Branch Name 1
  {5ed81bbe-bd50-4fb7-b2a1-5ba0cc449cca}, !- Outlet Branch Name 2
  {86192cf2-4d0f-454b-bcc0-e482d93402fe}, !- Outlet Branch Name 3
  {105d3a7f-d3fd-46f8-b865-65c27e1480c3}, !- Outlet Branch Name 4
  {e82fa108-20d2-413a-9cee-9b92268ec4c8}, !- Outlet Branch Name 5
  {d23c797d-7afa-4c19-94d2-a661410f6980}, !- Outlet Branch Name 6
  {d2314571-f822-467e-a639-e29a59d2cbd1}, !- Outlet Branch Name 7
  {93339cf0-c8c7-420c-b51d-8b4cdc0d8d73}, !- Outlet Branch Name 8
  {43a7a018-b2b8-4e5e-aa4b-6573b4addfff}, !- Outlet Branch Name 9
  {138eb506-550c-4645-826e-73a6bf50cdd8}, !- Outlet Branch Name 10
  {777949ec-2966-4a35-904a-0cc0c706d8e8}, !- Outlet Branch Name 11
  {54b5e831-9ab8-4cd3-8d38-48a2fa8899e3}; !- Outlet Branch Name 12

OS:Connection,
  {24e00521-b683-45c2-8a03-a547e37365a9}, !- Handle
  {18b8893d-9348-46ed-b10f-0e08d1a28908}, !- Source Object
  17,                                     !- Outlet Port
  {eb01bb5b-2f5e-4608-961d-455d69c0737b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ee31d5-12b7-4d35-b1b3-fcba8667d8f7}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  3,                                      !- Outlet Port
  {1d87693e-9ee2-4058-9988-e599a34e75d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b67de8-0343-465b-adab-3141ab833dfe}, !- Handle
  {09213a19-bac1-4c7b-a1d7-54c6c64ef44f}, !- Source Object
  3,                                      !- Outlet Port
  {18b8893d-9348-46ed-b10f-0e08d1a28908}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {975b82ff-fb90-4a6a-8542-239c4ea43651}, !- Handle
  {18b8893d-9348-46ed-b10f-0e08d1a28908}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {18e9c986-666b-418e-a69a-6c22c5022b17}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {b995407e-6597-4e91-8eb1-ee58a3b5f5a4}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {a961f4d9-dd01-472d-b859-6c59ccbc4557}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a961f4d9-dd01-472d-b859-6c59ccbc4557}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b716334a-d6b9-4a60-b93d-5fc6509f9d05}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b995407e-6597-4e91-8eb1-ee58a3b5f5a4}, !- Schedule Name
  {a0b2ef37-1160-4a21-80f6-d8b78c1b82e7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c8ad64e6-aaad-4c93-ae02-45be7e1ef6ba}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {71b76214-4bdf-49ba-8780-950080bcd779}, !- Inlet Node Name
  {ce30e6a3-5680-42fb-bd88-c890764a5d64}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5db2f9e7-483c-4b20-9428-1c20218180b1}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {ce30e6a3-5680-42fb-bd88-c890764a5d64}, !- Inlet Port
  {b0c33448-4bba-4f94-881d-009fd05a41ce}; !- Outlet Port

OS:Connection,
  {71b76214-4bdf-49ba-8780-950080bcd779}, !- Handle
  {79fa1536-ae52-44c0-92f6-a628cba5777f}, !- Source Object
  3,                                      !- Outlet Port
  {c8ad64e6-aaad-4c93-ae02-45be7e1ef6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce30e6a3-5680-42fb-bd88-c890764a5d64}, !- Handle
  {c8ad64e6-aaad-4c93-ae02-45be7e1ef6ba}, !- Source Object
  3,                                      !- Outlet Port
  {5db2f9e7-483c-4b20-9428-1c20218180b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c33448-4bba-4f94-881d-009fd05a41ce}, !- Handle
  {5db2f9e7-483c-4b20-9428-1c20218180b1}, !- Source Object
  3,                                      !- Outlet Port
  {7a723ea4-4d87-45db-be3f-93b23e0214cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {1aaddc1c-4174-454e-9f3c-e0cba26ee7de}, !- Handle
  Boiler 76kBtu/hr 0.8 AFUE,              !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {d73dde18-8c30-48a0-bb12-e8c9b253f0b8}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {3b18d628-d5ba-44e8-85c2-a5cbf2d80d8f}, !- Boiler Water Inlet Node Name
  {484ddb27-56fb-46e3-9ebb-887f300ad6f6}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {0eb4baa9-0c59-4694-a03f-d27dac2ca10e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {484ddb27-56fb-46e3-9ebb-887f300ad6f6}, !- Inlet Port
  {a3e744fa-45a7-4baa-9941-db7840033342}; !- Outlet Port

OS:Connection,
  {3b18d628-d5ba-44e8-85c2-a5cbf2d80d8f}, !- Handle
  {aedf3535-3726-40f6-8e90-7e6c804d0213}, !- Source Object
  3,                                      !- Outlet Port
  {1aaddc1c-4174-454e-9f3c-e0cba26ee7de}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {484ddb27-56fb-46e3-9ebb-887f300ad6f6}, !- Handle
  {1aaddc1c-4174-454e-9f3c-e0cba26ee7de}, !- Source Object
  12,                                     !- Outlet Port
  {0eb4baa9-0c59-4694-a03f-d27dac2ca10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e744fa-45a7-4baa-9941-db7840033342}, !- Handle
  {0eb4baa9-0c59-4694-a03f-d27dac2ca10e}, !- Source Object
  3,                                      !- Outlet Port
  {4a2f97b4-6c23-43ad-9a79-d250962270e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3293e3e9-34a5-4fb9-af5d-6b1e510560f9}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {6ae9845f-4a31-4f49-aa67-3344e39dd5e5}, !- Inlet Node Name
  {495807d4-f42e-4e88-886c-cdc873ca8683}; !- Outlet Node Name

OS:Node,
  {43e8f4d3-8ab4-49c6-8512-064eb884b5bc}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {db4d7e5f-866a-4c31-92d5-eb6f71cfe554}, !- Inlet Port
  {6ae9845f-4a31-4f49-aa67-3344e39dd5e5}; !- Outlet Port

OS:Connection,
  {db4d7e5f-866a-4c31-92d5-eb6f71cfe554}, !- Handle
  {7a723ea4-4d87-45db-be3f-93b23e0214cc}, !- Source Object
  4,                                      !- Outlet Port
  {43e8f4d3-8ab4-49c6-8512-064eb884b5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d702b195-150c-44d1-9450-a44412218db1}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {495807d4-f42e-4e88-886c-cdc873ca8683}, !- Inlet Port
  {81c209ae-1995-493f-a417-1e91d24f0637}; !- Outlet Port

OS:Connection,
  {6ae9845f-4a31-4f49-aa67-3344e39dd5e5}, !- Handle
  {43e8f4d3-8ab4-49c6-8512-064eb884b5bc}, !- Source Object
  3,                                      !- Outlet Port
  {3293e3e9-34a5-4fb9-af5d-6b1e510560f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495807d4-f42e-4e88-886c-cdc873ca8683}, !- Handle
  {3293e3e9-34a5-4fb9-af5d-6b1e510560f9}, !- Source Object
  3,                                      !- Outlet Port
  {d702b195-150c-44d1-9450-a44412218db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c209ae-1995-493f-a417-1e91d24f0637}, !- Handle
  {d702b195-150c-44d1-9450-a44412218db1}, !- Source Object
  3,                                      !- Outlet Port
  {4a2f97b4-6c23-43ad-9a79-d250962270e7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd326cbe-391f-4eb5-98e8-dec74bbe87d8}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {0f50c698-8a3c-473f-b73a-7f15fbfaf9c5}, !- Inlet Node Name
  {81cd0a7c-470d-40e4-9c98-c2db05d24184}; !- Outlet Node Name

OS:Node,
  {3d07ff34-9f6a-41b4-a7d9-78b58ea87740}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {81cd0a7c-470d-40e4-9c98-c2db05d24184}, !- Inlet Port
  {61f792bf-c176-4d32-9aab-50b9b32aea06}; !- Outlet Port

OS:Connection,
  {0f50c698-8a3c-473f-b73a-7f15fbfaf9c5}, !- Handle
  {1d87693e-9ee2-4058-9988-e599a34e75d0}, !- Source Object
  3,                                      !- Outlet Port
  {fd326cbe-391f-4eb5-98e8-dec74bbe87d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cd0a7c-470d-40e4-9c98-c2db05d24184}, !- Handle
  {fd326cbe-391f-4eb5-98e8-dec74bbe87d8}, !- Source Object
  3,                                      !- Outlet Port
  {3d07ff34-9f6a-41b4-a7d9-78b58ea87740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f792bf-c176-4d32-9aab-50b9b32aea06}, !- Handle
  {3d07ff34-9f6a-41b4-a7d9-78b58ea87740}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a140c9be-f76d-42a3-9985-0e2279e759af}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9dd5f1ce-da7e-4f72-baa4-818e953bebe7}, !- Inlet Node Name
  {f5bb9e7b-b423-467f-8fca-f692874fc8cb}; !- Outlet Node Name

OS:Node,
  {01f98ce8-db0e-4925-aeca-a55bc17b74be}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {82f3d906-a911-4c9f-81e7-c0f8665d893d}, !- Inlet Port
  {9dd5f1ce-da7e-4f72-baa4-818e953bebe7}; !- Outlet Port

OS:Connection,
  {82f3d906-a911-4c9f-81e7-c0f8665d893d}, !- Handle
  {4a2f97b4-6c23-43ad-9a79-d250962270e7}, !- Source Object
  2,                                      !- Outlet Port
  {01f98ce8-db0e-4925-aeca-a55bc17b74be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd5f1ce-da7e-4f72-baa4-818e953bebe7}, !- Handle
  {01f98ce8-db0e-4925-aeca-a55bc17b74be}, !- Source Object
  3,                                      !- Outlet Port
  {a140c9be-f76d-42a3-9985-0e2279e759af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bb9e7b-b423-467f-8fca-f692874fc8cb}, !- Handle
  {a140c9be-f76d-42a3-9985-0e2279e759af}, !- Source Object
  3,                                      !- Outlet Port
  {a0b2ef37-1160-4a21-80f6-d8b78c1b82e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1450d79-cacd-44f8-9bcb-adee64892d3c}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {28d44448-4110-4b3a-b2d0-c287c7a8318c}, !- Inlet Node Name
  {1ef14b9e-d77a-4f28-bb66-f8c4077aa333}; !- Outlet Node Name

OS:Node,
  {85ee2eb2-9e13-4aa3-85a0-7d713919c5d5}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {1ef14b9e-d77a-4f28-bb66-f8c4077aa333}, !- Inlet Port
  {c1f79ddb-8f9c-477e-82ff-c3b0caa196f2}; !- Outlet Port

OS:Connection,
  {28d44448-4110-4b3a-b2d0-c287c7a8318c}, !- Handle
  {eb01bb5b-2f5e-4608-961d-455d69c0737b}, !- Source Object
  3,                                      !- Outlet Port
  {f1450d79-cacd-44f8-9bcb-adee64892d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef14b9e-d77a-4f28-bb66-f8c4077aa333}, !- Handle
  {f1450d79-cacd-44f8-9bcb-adee64892d3c}, !- Source Object
  3,                                      !- Outlet Port
  {85ee2eb2-9e13-4aa3-85a0-7d713919c5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f79ddb-8f9c-477e-82ff-c3b0caa196f2}, !- Handle
  {85ee2eb2-9e13-4aa3-85a0-7d713919c5d5}, !- Source Object
  3,                                      !- Outlet Port
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd8fd1ef-3a92-4503-8408-4a43b583e8ca}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {069ee85b-fa1b-46b7-bcfa-d46d08c58504}, !- Inlet Node Name
  {d4237446-dac5-4634-91a4-dc01041ba826}; !- Outlet Node Name

OS:Node,
  {7f4c2fd0-f319-4e73-a332-9b4a690e609e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {7ab45665-a24f-494a-8543-cc797b8f8b14}, !- Inlet Port
  {069ee85b-fa1b-46b7-bcfa-d46d08c58504}; !- Outlet Port

OS:Connection,
  {7ab45665-a24f-494a-8543-cc797b8f8b14}, !- Handle
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Source Object
  2,                                      !- Outlet Port
  {7f4c2fd0-f319-4e73-a332-9b4a690e609e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069ee85b-fa1b-46b7-bcfa-d46d08c58504}, !- Handle
  {7f4c2fd0-f319-4e73-a332-9b4a690e609e}, !- Source Object
  3,                                      !- Outlet Port
  {bd8fd1ef-3a92-4503-8408-4a43b583e8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4237446-dac5-4634-91a4-dc01041ba826}, !- Handle
  {bd8fd1ef-3a92-4503-8408-4a43b583e8ca}, !- Source Object
  3,                                      !- Outlet Port
  {09213a19-bac1-4c7b-a1d7-54c6c64ef44f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b6df4b20-5a8d-4885-81bf-b7016ca522f5}, !- Handle
  10 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {e3eb8671-45b5-484b-99ee-5d2f3e0014ea}, !- Availability Schedule
  {c86228df-0287-49cf-a68c-5e821c92f925}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1dbb0050-20f6-41d1-bdd0-e9d2dc70aca1}, !- Supply Side Inlet Node Name
  {c4ae9356-0f2a-4131-9e7b-910c0373d727}, !- Demand Side Outlet Node Name
  {97577b1e-3fd6-4e9f-bd2d-6651869d223c}, !- Demand Side Inlet Node A
  {8ff0fa1b-1206-4647-aeb6-751311bb2880}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Demand Mixer Name
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {95e4a7fd-55a7-4759-b060-897d176ce3df}, !- Handle
  10 Zone PVAV Supply Inlet Node,         !- Name
  {1dbb0050-20f6-41d1-bdd0-e9d2dc70aca1}, !- Inlet Port
  {f1ceb8c7-ef24-4a97-994a-b4a830c1deb2}; !- Outlet Port

OS:Node,
  {54eb8c4d-1a94-4d35-9ec2-ba6aecbcbe7a}, !- Handle
  10 Zone PVAV Supply Outlet Node,        !- Name
  {7aaaa983-2271-4add-aff0-6a3045c9eb75}, !- Inlet Port
  {8ff0fa1b-1206-4647-aeb6-751311bb2880}; !- Outlet Port

OS:Connection,
  {1dbb0050-20f6-41d1-bdd0-e9d2dc70aca1}, !- Handle
  {b6df4b20-5a8d-4885-81bf-b7016ca522f5}, !- Source Object
  9,                                      !- Outlet Port
  {95e4a7fd-55a7-4759-b060-897d176ce3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff0fa1b-1206-4647-aeb6-751311bb2880}, !- Handle
  {54eb8c4d-1a94-4d35-9ec2-ba6aecbcbe7a}, !- Source Object
  3,                                      !- Outlet Port
  {b6df4b20-5a8d-4885-81bf-b7016ca522f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {79f8189d-beaa-4136-8d0e-d34f92be6af3}, !- Handle
  10 Zone PVAV Demand Inlet Node,         !- Name
  {97577b1e-3fd6-4e9f-bd2d-6651869d223c}, !- Inlet Port
  {6f892b77-a06c-4d60-b9d1-d17f317032ce}; !- Outlet Port

OS:Node,
  {3354dfbd-9d8a-46bd-8a92-a66efa1f44de}, !- Handle
  10 Zone PVAV Demand Outlet Node,        !- Name
  {4cf2f415-3ea9-4d9c-bb8c-2adb9cd5cc4a}, !- Inlet Port
  {c4ae9356-0f2a-4131-9e7b-910c0373d727}; !- Outlet Port

OS:Node,
  {9867d9d2-576c-4104-8531-e05936120c98}, !- Handle
  Zone Warehouse Bulk A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2ae81f66-0f2d-471d-8dc5-ffb52eb88425}, !- Inlet Port
  {9fe0215b-4962-46fd-948a-dacc84f1cfa1}; !- Outlet Port

OS:Connection,
  {97577b1e-3fd6-4e9f-bd2d-6651869d223c}, !- Handle
  {b6df4b20-5a8d-4885-81bf-b7016ca522f5}, !- Source Object
  11,                                     !- Outlet Port
  {79f8189d-beaa-4136-8d0e-d34f92be6af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ae9356-0f2a-4131-9e7b-910c0373d727}, !- Handle
  {3354dfbd-9d8a-46bd-8a92-a66efa1f44de}, !- Source Object
  3,                                      !- Outlet Port
  {b6df4b20-5a8d-4885-81bf-b7016ca522f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6f892b77-a06c-4d60-b9d1-d17f317032ce}, !- Inlet Node Name
  {8d7730bb-474b-40e6-b585-531dd45eaa89}, !- Outlet Node Name 1
  {d2792f06-db49-4ddc-937e-0716232d9a69}, !- Outlet Node Name 2
  {bd328857-c1b6-4d76-a76c-96b0b8c4e3bc}, !- Outlet Node Name 3
  {8c3f5912-c85e-4955-acaa-aec8b5e9c121}, !- Outlet Node Name 4
  {7f1d661b-a571-40c6-89b0-d78cb8249e48}, !- Outlet Node Name 5
  {269961a6-3e7f-4b2d-8dc8-e519d063b351}, !- Outlet Node Name 6
  {cd69a2a2-62b6-42b9-b7e8-ce67bbacc0df}, !- Outlet Node Name 7
  {108bdb29-796c-4e8b-bf97-83f8c274d3a2}, !- Outlet Node Name 8
  {fa035963-2142-46c8-a379-1c95df0d58e2}, !- Outlet Node Name 9
  {2e986aa8-20e1-49ef-a11e-699a0ad84879}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4cf2f415-3ea9-4d9c-bb8c-2adb9cd5cc4a}, !- Outlet Node Name
  {2b6fd974-bab7-4dfc-928b-aefcef7f7b3e}, !- Inlet Node Name 1
  {fb1a199d-4d63-48fb-a6df-52d39a6cab44}, !- Inlet Node Name 2
  {fe7f5596-7a4e-4bd7-98f5-b376a5ef898f}, !- Inlet Node Name 3
  {56ea1454-a768-4959-92d0-bb12535a9b46}, !- Inlet Node Name 4
  {63fd1557-064f-49c7-9a6f-9e19a161d9dc}, !- Inlet Node Name 5
  {f6fa53bc-241b-4aa5-b9a9-131bc7de693a}, !- Inlet Node Name 6
  {285c48ab-aa1c-43a3-b0f0-4b695be5c669}, !- Inlet Node Name 7
  {842c6748-39a7-484d-bfef-b799b6631cb3}, !- Inlet Node Name 8
  {023fccbb-9a44-4111-aa8d-753dcc89e626}, !- Inlet Node Name 9
  {1ea39171-e657-47d1-9292-db33984c19ec}; !- Inlet Node Name 10

OS:Connection,
  {6f892b77-a06c-4d60-b9d1-d17f317032ce}, !- Handle
  {79f8189d-beaa-4136-8d0e-d34f92be6af3}, !- Source Object
  3,                                      !- Outlet Port
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf2f415-3ea9-4d9c-bb8c-2adb9cd5cc4a}, !- Handle
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Source Object
  2,                                      !- Outlet Port
  {3354dfbd-9d8a-46bd-8a92-a66efa1f44de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {633d9e2a-c63a-4faf-ba85-926b8230af00}, !- Handle
  {b6df4b20-5a8d-4885-81bf-b7016ca522f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c86228df-0287-49cf-a68c-5e821c92f925}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c556de5b-bb95-4910-ad84-130656fd5f4b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {08a0750d-7978-4045-ab18-fb568356e290}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  {6994059e-6066-4fef-ad81-9632ed09b1c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6994059e-6066-4fef-ad81-9632ed09b1c3}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {95bfdbf6-4cec-4fa6-9cfc-6b2ddfa206a4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2b81b7a0-3beb-4297-8894-5a33a235e2f3}, !- Handle
  10 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {08a0750d-7978-4045-ab18-fb568356e290}, !- Schedule Name
  {54eb8c4d-1a94-4d35-9ec2-ba6aecbcbe7a}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f5a88950-10ce-40f3-821a-b4896dba3a1b}, !- Handle
  10 Zone PVAV Fan,                       !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bb31e864-c03b-40e3-8ed1-92f8a9882d1f}, !- Air Inlet Node Name
  {7aaaa983-2271-4add-aff0-6a3045c9eb75}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {7aaaa983-2271-4add-aff0-6a3045c9eb75}, !- Handle
  {f5a88950-10ce-40f3-821a-b4896dba3a1b}, !- Source Object
  17,                                     !- Outlet Port
  {54eb8c4d-1a94-4d35-9ec2-ba6aecbcbe7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2c945d54-6f96-44ef-b87d-0f5294fdbfd2}, !- Handle
  10 Zone PVAV Main Htg Coil,             !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {915ca85e-3f8d-4471-8393-71572a5b15ed}, !- Water Inlet Node Name
  {c1be476e-2d9b-4245-9acd-fe8fd26afcad}, !- Water Outlet Node Name
  {9304530e-711e-4e2d-9215-661106d869c9}, !- Air Inlet Node Name
  {94f6a8e1-2bc1-439b-8f13-09322d779072}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff1051d8-b558-4465-afb4-dc728c73a4c5}, !- Handle
  10 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {5ed81bbe-bd50-4fb7-b2a1-5ba0cc449cca}, !- Inlet Port
  {915ca85e-3f8d-4471-8393-71572a5b15ed}; !- Outlet Port

OS:Connection,
  {5ed81bbe-bd50-4fb7-b2a1-5ba0cc449cca}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  4,                                      !- Outlet Port
  {ff1051d8-b558-4465-afb4-dc728c73a4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {759b232d-4189-4540-a5ad-4a6f201b4ab2}, !- Handle
  10 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {c1be476e-2d9b-4245-9acd-fe8fd26afcad}, !- Inlet Port
  {a9f6d0d0-db15-4b3e-bbab-aaac7387a06d}; !- Outlet Port

OS:Connection,
  {915ca85e-3f8d-4471-8393-71572a5b15ed}, !- Handle
  {ff1051d8-b558-4465-afb4-dc728c73a4c5}, !- Source Object
  3,                                      !- Outlet Port
  {2c945d54-6f96-44ef-b87d-0f5294fdbfd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1be476e-2d9b-4245-9acd-fe8fd26afcad}, !- Handle
  {2c945d54-6f96-44ef-b87d-0f5294fdbfd2}, !- Source Object
  6,                                      !- Outlet Port
  {759b232d-4189-4540-a5ad-4a6f201b4ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f6d0d0-db15-4b3e-bbab-aaac7387a06d}, !- Handle
  {759b232d-4189-4540-a5ad-4a6f201b4ab2}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f91c2eb9-5e3b-4536-bf03-e31ac7781b23}, !- Handle
  10 Zone PVAV Main Htg Coil Controller,  !- Name
  {2c945d54-6f96-44ef-b87d-0f5294fdbfd2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c5d66578-9411-4bcf-b4bf-242a98bdbc57}, !- Handle
  10 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {94f6a8e1-2bc1-439b-8f13-09322d779072}, !- Inlet Port
  {bb31e864-c03b-40e3-8ed1-92f8a9882d1f}; !- Outlet Port

OS:Connection,
  {94f6a8e1-2bc1-439b-8f13-09322d779072}, !- Handle
  {2c945d54-6f96-44ef-b87d-0f5294fdbfd2}, !- Source Object
  8,                                      !- Outlet Port
  {c5d66578-9411-4bcf-b4bf-242a98bdbc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb31e864-c03b-40e3-8ed1-92f8a9882d1f}, !- Handle
  {c5d66578-9411-4bcf-b4bf-242a98bdbc57}, !- Source Object
  3,                                      !- Outlet Port
  {f5a88950-10ce-40f3-821a-b4896dba3a1b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {b10079ac-08e4-4e1b-9ef4-3f21e6b77994}, !- Handle
  10 Zone PVAV 2spd DX Clg Coil 81kBtu/hr 8.9EER, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {2ec139a3-43a3-4cef-bfaa-04dfcbe83758}, !- Air Inlet Node Name
  {d9bf2a82-de18-4fa0-b55e-be75f6eaef32}, !- Air Outlet Node Name
  {c76c5a50-eb2d-4d20-b5d0-797f79c63e40}, !- Total Cooling Capacity Function of Temperature Curve Name
  {797a39f8-9479-4a0c-9ba8-9912d19b028f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a85be32a-6009-4511-adf3-3de05c38d22b}, !- Energy Input Ratio Function of Temperature Curve Name
  {4adec58f-6384-4401-a57d-b468c6cf8717}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3cb92ab3-67c8-46fa-ac4e-363d370b745e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {c76c5a50-eb2d-4d20-b5d0-797f79c63e40}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a85be32a-6009-4511-adf3-3de05c38d22b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {616a2218-8c26-4fe3-b52c-89858c1fcd79}, !- Handle
  10 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {d9bf2a82-de18-4fa0-b55e-be75f6eaef32}, !- Inlet Port
  {9304530e-711e-4e2d-9215-661106d869c9}; !- Outlet Port

OS:Connection,
  {d9bf2a82-de18-4fa0-b55e-be75f6eaef32}, !- Handle
  {b10079ac-08e4-4e1b-9ef4-3f21e6b77994}, !- Source Object
  9,                                      !- Outlet Port
  {616a2218-8c26-4fe3-b52c-89858c1fcd79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9304530e-711e-4e2d-9215-661106d869c9}, !- Handle
  {616a2218-8c26-4fe3-b52c-89858c1fcd79}, !- Source Object
  3,                                      !- Outlet Port
  {2c945d54-6f96-44ef-b87d-0f5294fdbfd2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a22abc7b-a613-4298-b261-71656cd01b6b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eac0b4ad-8526-40b2-9de3-ad16304d5582}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f722022d-4929-4dcd-bb7d-21c763ec041e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f722022d-4929-4dcd-bb7d-21c763ec041e}, !- Handle
  10 Zone PVAV Ventilation Controller,    !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a61471a-b1ea-4fa3-a43a-232e9b59610d}, !- Handle
  10 Zone PVAV OA System,                 !- Name
  {a22abc7b-a613-4298-b261-71656cd01b6b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b51f3a5f-931c-4929-b6f9-d70cd46572b1}, !- Mixed Air Node Name
  {50d8ba14-0291-4a22-b030-b6817c95fa43}, !- Outdoor Air Stream Node Name
  {97bbff35-8233-430e-833a-ffb9292a7e90}, !- Relief Air Stream Node Name
  {f1ceb8c7-ef24-4a97-994a-b4a830c1deb2}; !- Return Air Stream Node Name

OS:Node,
  {1073c887-ecdc-48d0-89ff-dc474554dbe8}, !- Handle
  10 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {50d8ba14-0291-4a22-b030-b6817c95fa43}; !- Outlet Port

OS:Connection,
  {50d8ba14-0291-4a22-b030-b6817c95fa43}, !- Handle
  {1073c887-ecdc-48d0-89ff-dc474554dbe8}, !- Source Object
  3,                                      !- Outlet Port
  {9a61471a-b1ea-4fa3-a43a-232e9b59610d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {785c46eb-b205-4bdb-b3a3-fac9f997e8b5}, !- Handle
  10 Zone PVAV Relief Air Node,           !- Name
  {97bbff35-8233-430e-833a-ffb9292a7e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97bbff35-8233-430e-833a-ffb9292a7e90}, !- Handle
  {9a61471a-b1ea-4fa3-a43a-232e9b59610d}, !- Source Object
  7,                                      !- Outlet Port
  {785c46eb-b205-4bdb-b3a3-fac9f997e8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87811fc2-be75-4045-967c-da38bf15eeb8}, !- Handle
  10 Zone PVAV Mixed Air Node,            !- Name
  {b51f3a5f-931c-4929-b6f9-d70cd46572b1}, !- Inlet Port
  {2ec139a3-43a3-4cef-bfaa-04dfcbe83758}; !- Outlet Port

OS:Connection,
  {f1ceb8c7-ef24-4a97-994a-b4a830c1deb2}, !- Handle
  {95e4a7fd-55a7-4759-b060-897d176ce3df}, !- Source Object
  3,                                      !- Outlet Port
  {9a61471a-b1ea-4fa3-a43a-232e9b59610d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b51f3a5f-931c-4929-b6f9-d70cd46572b1}, !- Handle
  {9a61471a-b1ea-4fa3-a43a-232e9b59610d}, !- Source Object
  5,                                      !- Outlet Port
  {87811fc2-be75-4045-967c-da38bf15eeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec139a3-43a3-4cef-bfaa-04dfcbe83758}, !- Handle
  {87811fc2-be75-4045-967c-da38bf15eeb8}, !- Source Object
  3,                                      !- Outlet Port
  {b10079ac-08e4-4e1b-9ef4-3f21e6b77994}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c556de5b-bb95-4910-ad84-130656fd5f4b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a4fbfe73-f24c-423e-a8d0-db5fe77f3931}, !- Control Zone or Zone List Name
  {2a1be382-96c8-4304-b489-184ea4a5b21a}, !- Cooling Control Zone or Zone List Name
  {a1a3c780-ca49-4cb6-b0aa-a1a097f5914a}, !- Heating Control Zone or Zone List Name
  {42afe226-f5ec-462a-b66f-1b3ee891914f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4fbfe73-f24c-423e-a8d0-db5fe77f3931}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2a1be382-96c8-4304-b489-184ea4a5b21a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a1a3c780-ca49-4cb6-b0aa-a1a097f5914a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42afe226-f5ec-462a-b66f-1b3ee891914f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c00f98a9-2b6a-4778-a56a-05c442a5d12a}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {540e2f82-12ae-4da6-b76f-a726fb52693f}, !- Water Inlet Node Name
  {d4084be7-e653-4aae-9f4e-47e6601ebdce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ce5f7f4-e7b3-448c-9a83-3b9c974d93da}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {86192cf2-4d0f-454b-bcc0-e482d93402fe}, !- Inlet Port
  {540e2f82-12ae-4da6-b76f-a726fb52693f}; !- Outlet Port

OS:Connection,
  {86192cf2-4d0f-454b-bcc0-e482d93402fe}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  5,                                      !- Outlet Port
  {1ce5f7f4-e7b3-448c-9a83-3b9c974d93da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3827dbfb-acd4-4bad-98ad-fdb697ad1fc0}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d4084be7-e653-4aae-9f4e-47e6601ebdce}, !- Inlet Port
  {62560b01-501b-4d95-8e35-aeaa8a47c7a7}; !- Outlet Port

OS:Connection,
  {540e2f82-12ae-4da6-b76f-a726fb52693f}, !- Handle
  {1ce5f7f4-e7b3-448c-9a83-3b9c974d93da}, !- Source Object
  3,                                      !- Outlet Port
  {c00f98a9-2b6a-4778-a56a-05c442a5d12a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4084be7-e653-4aae-9f4e-47e6601ebdce}, !- Handle
  {c00f98a9-2b6a-4778-a56a-05c442a5d12a}, !- Source Object
  6,                                      !- Outlet Port
  {3827dbfb-acd4-4bad-98ad-fdb697ad1fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62560b01-501b-4d95-8e35-aeaa8a47c7a7}, !- Handle
  {3827dbfb-acd4-4bad-98ad-fdb697ad1fc0}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {081709ac-edb1-4380-a7cc-3040bc698015}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Reheat Coil Controller, !- Name
  {c00f98a9-2b6a-4778-a56a-05c442a5d12a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a65cdec-d91c-490c-977c-0c5504764bf3}, !- Handle
  Zone Warehouse Bulk A  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {fbdad733-9f37-4299-aa14-92066c57932b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c00f98a9-2b6a-4778-a56a-05c442a5d12a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ae81f66-0f2d-471d-8dc5-ffb52eb88425}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {899fb834-f325-4ad1-8373-e206183c91e1}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Return Air Node, !- Name
  {acaead61-1d3d-4ec4-9bc6-2344947c3f94}, !- Inlet Port
  {2b6fd974-bab7-4dfc-928b-aefcef7f7b3e}; !- Outlet Port

OS:Connection,
  {9fe0215b-4962-46fd-948a-dacc84f1cfa1}, !- Handle
  {9867d9d2-576c-4104-8531-e05936120c98}, !- Source Object
  3,                                      !- Outlet Port
  {67c661e0-71d7-4fe1-9ea0-30dab1ff675a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaead61-1d3d-4ec4-9bc6-2344947c3f94}, !- Handle
  {6ce39b17-4bf7-4b22-95a1-550e64f9f630}, !- Source Object
  2,                                      !- Outlet Port
  {899fb834-f325-4ad1-8373-e206183c91e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6fd974-bab7-4dfc-928b-aefcef7f7b3e}, !- Handle
  {899fb834-f325-4ad1-8373-e206183c91e1}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24ff66f4-eca6-4417-860d-dc9036f3bce7}, !- Handle
  Zone Warehouse Bulk A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8d7730bb-474b-40e6-b585-531dd45eaa89}, !- Inlet Port
  {fbdad733-9f37-4299-aa14-92066c57932b}; !- Outlet Port

OS:Connection,
  {8d7730bb-474b-40e6-b585-531dd45eaa89}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  3,                                      !- Outlet Port
  {24ff66f4-eca6-4417-860d-dc9036f3bce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdad733-9f37-4299-aa14-92066c57932b}, !- Handle
  {24ff66f4-eca6-4417-860d-dc9036f3bce7}, !- Source Object
  3,                                      !- Outlet Port
  {8a65cdec-d91c-490c-977c-0c5504764bf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ae81f66-0f2d-471d-8dc5-ffb52eb88425}, !- Handle
  {8a65cdec-d91c-490c-977c-0c5504764bf3}, !- Source Object
  12,                                     !- Outlet Port
  {9867d9d2-576c-4104-8531-e05936120c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62e351a7-ab97-4423-b0ed-e9653178e6bf}, !- Water Inlet Node Name
  {711c617e-4313-47a5-97dd-22b3b3baebbe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c0febae-69a9-40e6-8cf3-78c7ff76a0a3}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {105d3a7f-d3fd-46f8-b865-65c27e1480c3}, !- Inlet Port
  {62e351a7-ab97-4423-b0ed-e9653178e6bf}; !- Outlet Port

OS:Connection,
  {105d3a7f-d3fd-46f8-b865-65c27e1480c3}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  6,                                      !- Outlet Port
  {7c0febae-69a9-40e6-8cf3-78c7ff76a0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb95dc5c-973a-443e-b11a-7e29a756fa7c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {711c617e-4313-47a5-97dd-22b3b3baebbe}, !- Inlet Port
  {35ca38e4-09b2-4768-94be-d8a035b42d55}; !- Outlet Port

OS:Connection,
  {62e351a7-ab97-4423-b0ed-e9653178e6bf}, !- Handle
  {7c0febae-69a9-40e6-8cf3-78c7ff76a0a3}, !- Source Object
  3,                                      !- Outlet Port
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {711c617e-4313-47a5-97dd-22b3b3baebbe}, !- Handle
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Source Object
  6,                                      !- Outlet Port
  {cb95dc5c-973a-443e-b11a-7e29a756fa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ca38e4-09b2-4768-94be-d8a035b42d55}, !- Handle
  {cb95dc5c-973a-443e-b11a-7e29a756fa7c}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {531333c2-6e20-4400-9397-1a62c456b492}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Reheat Coil Controller, !- Name
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {66c65389-2c51-4963-b68e-93b1c1f2df16}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4def92e-834d-46c8-9a01-c231e920ccd5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b9f5ee3-5a33-4fc7-9810-0f474261c00e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3b015c5-865a-4d6b-9810-e0bd03ca9516}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7b9f5ee3-5a33-4fc7-9810-0f474261c00e}, !- Inlet Port
  {a57994de-6076-42ae-9d72-3e799c07eca8}; !- Outlet Port

OS:Node,
  {18f0d1d9-764e-40b2-be3b-eb11047d14dc}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Return Air Node, !- Name
  {c7ec1ced-f25f-4036-ab63-aed12a2ba1aa}, !- Inlet Port
  {fb1a199d-4d63-48fb-a6df-52d39a6cab44}; !- Outlet Port

OS:Connection,
  {a57994de-6076-42ae-9d72-3e799c07eca8}, !- Handle
  {a3b015c5-865a-4d6b-9810-e0bd03ca9516}, !- Source Object
  3,                                      !- Outlet Port
  {cc7c4efa-e89f-4ee4-ae9c-776af72eb589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ec1ced-f25f-4036-ab63-aed12a2ba1aa}, !- Handle
  {7c4dd472-68c4-4132-976a-77e730dc6a3e}, !- Source Object
  2,                                      !- Outlet Port
  {18f0d1d9-764e-40b2-be3b-eb11047d14dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1a199d-4d63-48fb-a6df-52d39a6cab44}, !- Handle
  {18f0d1d9-764e-40b2-be3b-eb11047d14dc}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3c7725af-0fdf-4b76-9f10-e764d1424686}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d2792f06-db49-4ddc-937e-0716232d9a69}, !- Inlet Port
  {66c65389-2c51-4963-b68e-93b1c1f2df16}; !- Outlet Port

OS:Connection,
  {d2792f06-db49-4ddc-937e-0716232d9a69}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  4,                                      !- Outlet Port
  {3c7725af-0fdf-4b76-9f10-e764d1424686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c65389-2c51-4963-b68e-93b1c1f2df16}, !- Handle
  {3c7725af-0fdf-4b76-9f10-e764d1424686}, !- Source Object
  3,                                      !- Outlet Port
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b9f5ee3-5a33-4fc7-9810-0f474261c00e}, !- Handle
  {8281713a-a548-4a24-a3a4-5d833b691220}, !- Source Object
  12,                                     !- Outlet Port
  {a3b015c5-865a-4d6b-9810-e0bd03ca9516}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64a5e539-94ef-4741-a23d-4e587e781565}, !- Water Inlet Node Name
  {1af9d96e-802d-4062-bb8d-69f4c77cb021}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c20ed500-34a2-4244-89ae-bbe706f9273a}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e82fa108-20d2-413a-9cee-9b92268ec4c8}, !- Inlet Port
  {64a5e539-94ef-4741-a23d-4e587e781565}; !- Outlet Port

OS:Connection,
  {e82fa108-20d2-413a-9cee-9b92268ec4c8}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  7,                                      !- Outlet Port
  {c20ed500-34a2-4244-89ae-bbe706f9273a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c74e7fe-32c6-4ab7-821d-7d5281272d6d}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1af9d96e-802d-4062-bb8d-69f4c77cb021}, !- Inlet Port
  {25014861-5b46-4f67-8672-9085ed1483a6}; !- Outlet Port

OS:Connection,
  {64a5e539-94ef-4741-a23d-4e587e781565}, !- Handle
  {c20ed500-34a2-4244-89ae-bbe706f9273a}, !- Source Object
  3,                                      !- Outlet Port
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1af9d96e-802d-4062-bb8d-69f4c77cb021}, !- Handle
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Source Object
  6,                                      !- Outlet Port
  {7c74e7fe-32c6-4ab7-821d-7d5281272d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25014861-5b46-4f67-8672-9085ed1483a6}, !- Handle
  {7c74e7fe-32c6-4ab7-821d-7d5281272d6d}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2c776c5-d1ec-4cf3-af58-355d4ceb077d}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Reheat Coil Controller, !- Name
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Handle
  Zone Warehouse Bulk B  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {900b751d-32b5-4185-9066-a443ecafbf01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b0b14c4-8996-4880-a09a-20aad7a79458}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4132284e-b958-44ec-a122-02e1f5e41b05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bbb90d6c-dbed-4d67-b029-93dcaa96f637}, !- Handle
  Zone Warehouse Bulk B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4132284e-b958-44ec-a122-02e1f5e41b05}, !- Inlet Port
  {52c5543c-647d-415a-9a6f-7efd6b1a01d1}; !- Outlet Port

OS:Node,
  {2f55fe67-6c28-4724-ad78-4b61f23a5b8b}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Return Air Node, !- Name
  {ef22a362-018c-4370-8c97-12116944d5ad}, !- Inlet Port
  {fe7f5596-7a4e-4bd7-98f5-b376a5ef898f}; !- Outlet Port

OS:Connection,
  {52c5543c-647d-415a-9a6f-7efd6b1a01d1}, !- Handle
  {bbb90d6c-dbed-4d67-b029-93dcaa96f637}, !- Source Object
  3,                                      !- Outlet Port
  {9cbbd4b8-6717-4160-908a-bc4f49ba24b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef22a362-018c-4370-8c97-12116944d5ad}, !- Handle
  {94da3bef-be0a-47f1-aa5f-98befa4a3906}, !- Source Object
  2,                                      !- Outlet Port
  {2f55fe67-6c28-4724-ad78-4b61f23a5b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7f5596-7a4e-4bd7-98f5-b376a5ef898f}, !- Handle
  {2f55fe67-6c28-4724-ad78-4b61f23a5b8b}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {506c9982-226b-4c63-abd1-60f94342d311}, !- Handle
  Zone Warehouse Bulk B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bd328857-c1b6-4d76-a76c-96b0b8c4e3bc}, !- Inlet Port
  {900b751d-32b5-4185-9066-a443ecafbf01}; !- Outlet Port

OS:Connection,
  {bd328857-c1b6-4d76-a76c-96b0b8c4e3bc}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  5,                                      !- Outlet Port
  {506c9982-226b-4c63-abd1-60f94342d311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900b751d-32b5-4185-9066-a443ecafbf01}, !- Handle
  {506c9982-226b-4c63-abd1-60f94342d311}, !- Source Object
  3,                                      !- Outlet Port
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4132284e-b958-44ec-a122-02e1f5e41b05}, !- Handle
  {627ca049-4dc2-426c-b220-13dda7a0f5c4}, !- Source Object
  12,                                     !- Outlet Port
  {bbb90d6c-dbed-4d67-b029-93dcaa96f637}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {106f827a-f3e1-4769-ad60-9305075c2537}, !- Water Inlet Node Name
  {22bc5141-4203-4ce4-9053-c2c7b269c1b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b018083-4900-4d38-ae51-c4c8750907c9}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d23c797d-7afa-4c19-94d2-a661410f6980}, !- Inlet Port
  {106f827a-f3e1-4769-ad60-9305075c2537}; !- Outlet Port

OS:Connection,
  {d23c797d-7afa-4c19-94d2-a661410f6980}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  8,                                      !- Outlet Port
  {5b018083-4900-4d38-ae51-c4c8750907c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28956df3-c277-4f6f-9013-2d51666b128e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {22bc5141-4203-4ce4-9053-c2c7b269c1b9}, !- Inlet Port
  {b6b90d04-5638-4763-866c-e7860d210f53}; !- Outlet Port

OS:Connection,
  {106f827a-f3e1-4769-ad60-9305075c2537}, !- Handle
  {5b018083-4900-4d38-ae51-c4c8750907c9}, !- Source Object
  3,                                      !- Outlet Port
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22bc5141-4203-4ce4-9053-c2c7b269c1b9}, !- Handle
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Source Object
  6,                                      !- Outlet Port
  {28956df3-c277-4f6f-9013-2d51666b128e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b90d04-5638-4763-866c-e7860d210f53}, !- Handle
  {28956df3-c277-4f6f-9013-2d51666b128e}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9245eabc-49a2-41f1-b6de-68367b8476de}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Reheat Coil Controller, !- Name
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {5d4736f8-6c4f-4393-95e7-c0390b48e00a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35ff38a4-cc80-4265-8a96-6624894e6219}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d4a1cb9-bba8-462d-8c98-ce803cad6d46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67f35321-a2de-464f-af49-57c2a1885deb}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5d4a1cb9-bba8-462d-8c98-ce803cad6d46}, !- Inlet Port
  {a06e1e63-26b8-4e1a-9417-d9a99b4b8cf3}; !- Outlet Port

OS:Node,
  {ad45b902-b212-4d4e-8ed2-542e274e27e7}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Return Air Node, !- Name
  {23a82ca3-348c-4ef7-b7b3-0c659e3fcbfe}, !- Inlet Port
  {56ea1454-a768-4959-92d0-bb12535a9b46}; !- Outlet Port

OS:Connection,
  {a06e1e63-26b8-4e1a-9417-d9a99b4b8cf3}, !- Handle
  {67f35321-a2de-464f-af49-57c2a1885deb}, !- Source Object
  3,                                      !- Outlet Port
  {9dbdfd59-2419-43ca-bb66-6d82a0569a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a82ca3-348c-4ef7-b7b3-0c659e3fcbfe}, !- Handle
  {450da247-59fc-4d91-82ad-443368ead456}, !- Source Object
  2,                                      !- Outlet Port
  {ad45b902-b212-4d4e-8ed2-542e274e27e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ea1454-a768-4959-92d0-bb12535a9b46}, !- Handle
  {ad45b902-b212-4d4e-8ed2-542e274e27e7}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8024b30-83da-4d79-bb6b-9115c20e949a}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8c3f5912-c85e-4955-acaa-aec8b5e9c121}, !- Inlet Port
  {5d4736f8-6c4f-4393-95e7-c0390b48e00a}; !- Outlet Port

OS:Connection,
  {8c3f5912-c85e-4955-acaa-aec8b5e9c121}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  6,                                      !- Outlet Port
  {b8024b30-83da-4d79-bb6b-9115c20e949a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4736f8-6c4f-4393-95e7-c0390b48e00a}, !- Handle
  {b8024b30-83da-4d79-bb6b-9115c20e949a}, !- Source Object
  3,                                      !- Outlet Port
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d4a1cb9-bba8-462d-8c98-ce803cad6d46}, !- Handle
  {383d3aa1-8d0a-4990-afb0-ca4bfade54d9}, !- Source Object
  12,                                     !- Outlet Port
  {67f35321-a2de-464f-af49-57c2a1885deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {395f4c10-7e1d-433e-a727-20d6ff60cd7a}, !- Water Inlet Node Name
  {b273b159-ee7a-4c68-b4ae-68f8867254d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {216bf8c5-6414-4f10-b0d5-89473cc5384f}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d2314571-f822-467e-a639-e29a59d2cbd1}, !- Inlet Port
  {395f4c10-7e1d-433e-a727-20d6ff60cd7a}; !- Outlet Port

OS:Connection,
  {d2314571-f822-467e-a639-e29a59d2cbd1}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  9,                                      !- Outlet Port
  {216bf8c5-6414-4f10-b0d5-89473cc5384f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27ced046-cef6-4791-8ad5-13be695a55f3}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b273b159-ee7a-4c68-b4ae-68f8867254d2}, !- Inlet Port
  {2321f85a-ab2b-484e-ac2f-1d568d2b586b}; !- Outlet Port

OS:Connection,
  {395f4c10-7e1d-433e-a727-20d6ff60cd7a}, !- Handle
  {216bf8c5-6414-4f10-b0d5-89473cc5384f}, !- Source Object
  3,                                      !- Outlet Port
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b273b159-ee7a-4c68-b4ae-68f8867254d2}, !- Handle
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Source Object
  6,                                      !- Outlet Port
  {27ced046-cef6-4791-8ad5-13be695a55f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2321f85a-ab2b-484e-ac2f-1d568d2b586b}, !- Handle
  {27ced046-cef6-4791-8ad5-13be695a55f3}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {acc5d8c5-e2fc-4260-ab7d-432a4cc4c160}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Reheat Coil Controller, !- Name
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Handle
  Zone Warehouse Bulk C  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {89859c3e-87f2-4a86-ace3-a6ae530c55ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a52b4a9c-0db7-49a8-8cf6-0df0e610190f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21f380b3-4940-461e-ad90-68f303695a55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5ec19d7-4ef0-45f7-be9b-49da4f7c5fec}, !- Handle
  Zone Warehouse Bulk C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {21f380b3-4940-461e-ad90-68f303695a55}, !- Inlet Port
  {df574688-0888-4e93-848b-78636c15757f}; !- Outlet Port

OS:Node,
  {ccc38ee4-4af9-4d17-8cbf-34c1c51e0594}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Return Air Node, !- Name
  {ce10534d-d553-4620-9274-3fdf8f22bba0}, !- Inlet Port
  {63fd1557-064f-49c7-9a6f-9e19a161d9dc}; !- Outlet Port

OS:Connection,
  {df574688-0888-4e93-848b-78636c15757f}, !- Handle
  {d5ec19d7-4ef0-45f7-be9b-49da4f7c5fec}, !- Source Object
  3,                                      !- Outlet Port
  {41bd8dd9-ae77-4bed-85b9-15633f91e70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce10534d-d553-4620-9274-3fdf8f22bba0}, !- Handle
  {39b9b79f-c9ad-424d-9c7b-6dad7941171d}, !- Source Object
  2,                                      !- Outlet Port
  {ccc38ee4-4af9-4d17-8cbf-34c1c51e0594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fd1557-064f-49c7-9a6f-9e19a161d9dc}, !- Handle
  {ccc38ee4-4af9-4d17-8cbf-34c1c51e0594}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {378fb8e7-871f-42b0-9964-f201dee52bbd}, !- Handle
  Zone Warehouse Bulk C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7f1d661b-a571-40c6-89b0-d78cb8249e48}, !- Inlet Port
  {89859c3e-87f2-4a86-ace3-a6ae530c55ec}; !- Outlet Port

OS:Connection,
  {7f1d661b-a571-40c6-89b0-d78cb8249e48}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  7,                                      !- Outlet Port
  {378fb8e7-871f-42b0-9964-f201dee52bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89859c3e-87f2-4a86-ace3-a6ae530c55ec}, !- Handle
  {378fb8e7-871f-42b0-9964-f201dee52bbd}, !- Source Object
  3,                                      !- Outlet Port
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f380b3-4940-461e-ad90-68f303695a55}, !- Handle
  {addb49c4-4fc1-4b0c-82ce-30033673ca5e}, !- Source Object
  12,                                     !- Outlet Port
  {d5ec19d7-4ef0-45f7-be9b-49da4f7c5fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2da70421-3b7d-4387-8050-ccd3ed68af10}, !- Water Inlet Node Name
  {205b9db8-a1c6-4f02-b590-5dc8582943e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7309ffc-9b0e-408d-b348-30dd2f665449}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {93339cf0-c8c7-420c-b51d-8b4cdc0d8d73}, !- Inlet Port
  {2da70421-3b7d-4387-8050-ccd3ed68af10}; !- Outlet Port

OS:Connection,
  {93339cf0-c8c7-420c-b51d-8b4cdc0d8d73}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  10,                                     !- Outlet Port
  {a7309ffc-9b0e-408d-b348-30dd2f665449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd816d26-1137-49d6-99f4-361b9859c6a6}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {205b9db8-a1c6-4f02-b590-5dc8582943e3}, !- Inlet Port
  {6e644d11-f609-4378-8b3b-c60a5a3594b5}; !- Outlet Port

OS:Connection,
  {2da70421-3b7d-4387-8050-ccd3ed68af10}, !- Handle
  {a7309ffc-9b0e-408d-b348-30dd2f665449}, !- Source Object
  3,                                      !- Outlet Port
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {205b9db8-a1c6-4f02-b590-5dc8582943e3}, !- Handle
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Source Object
  6,                                      !- Outlet Port
  {dd816d26-1137-49d6-99f4-361b9859c6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e644d11-f609-4378-8b3b-c60a5a3594b5}, !- Handle
  {dd816d26-1137-49d6-99f4-361b9859c6a6}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f0b20a91-b99f-449b-a43f-6264e60c7c80}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Reheat Coil Controller, !- Name
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {7b1e8fa8-db93-47b3-90ba-db011180c0fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2bd40404-6d24-488d-aff8-70d77260ce51}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a66685e2-480e-4bbe-be39-e5d449a5ddf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b48c38d-65bd-4aee-bd12-77e0106d14f0}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a66685e2-480e-4bbe-be39-e5d449a5ddf9}, !- Inlet Port
  {266da528-13c6-4cb0-83da-e52680a4dd5c}; !- Outlet Port

OS:Node,
  {d441408c-b9cd-4420-a3ad-3b3e35abbb93}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Return Air Node, !- Name
  {34b11dde-c3cd-49c1-b6d4-de6244ce9376}, !- Inlet Port
  {f6fa53bc-241b-4aa5-b9a9-131bc7de693a}; !- Outlet Port

OS:Connection,
  {266da528-13c6-4cb0-83da-e52680a4dd5c}, !- Handle
  {0b48c38d-65bd-4aee-bd12-77e0106d14f0}, !- Source Object
  3,                                      !- Outlet Port
  {4c5f2802-a97b-4ab4-b83c-1f33a422a466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b11dde-c3cd-49c1-b6d4-de6244ce9376}, !- Handle
  {8d0fe5c3-46e9-4ddc-8b8c-ea1829cd31d0}, !- Source Object
  2,                                      !- Outlet Port
  {d441408c-b9cd-4420-a3ad-3b3e35abbb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6fa53bc-241b-4aa5-b9a9-131bc7de693a}, !- Handle
  {d441408c-b9cd-4420-a3ad-3b3e35abbb93}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bbe13923-75af-4b53-a855-b1ff09bcf428}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {269961a6-3e7f-4b2d-8dc8-e519d063b351}, !- Inlet Port
  {7b1e8fa8-db93-47b3-90ba-db011180c0fb}; !- Outlet Port

OS:Connection,
  {269961a6-3e7f-4b2d-8dc8-e519d063b351}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  8,                                      !- Outlet Port
  {bbe13923-75af-4b53-a855-b1ff09bcf428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1e8fa8-db93-47b3-90ba-db011180c0fb}, !- Handle
  {bbe13923-75af-4b53-a855-b1ff09bcf428}, !- Source Object
  3,                                      !- Outlet Port
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a66685e2-480e-4bbe-be39-e5d449a5ddf9}, !- Handle
  {03afde21-80e7-4ed9-9093-28b57ae7a9c8}, !- Source Object
  12,                                     !- Outlet Port
  {0b48c38d-65bd-4aee-bd12-77e0106d14f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9e361fcc-5a85-4377-9ebe-68d3fbca3cee}, !- Water Inlet Node Name
  {741a8bb7-1bb3-47d8-b8f8-981a514dd872}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d09a60a-0a5e-4d26-93ce-a6ddb2b20e8b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {43a7a018-b2b8-4e5e-aa4b-6573b4addfff}, !- Inlet Port
  {9e361fcc-5a85-4377-9ebe-68d3fbca3cee}; !- Outlet Port

OS:Connection,
  {43a7a018-b2b8-4e5e-aa4b-6573b4addfff}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  11,                                     !- Outlet Port
  {1d09a60a-0a5e-4d26-93ce-a6ddb2b20e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {807cd99a-4aa7-4ce4-9143-ea85b5c3429a}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {741a8bb7-1bb3-47d8-b8f8-981a514dd872}, !- Inlet Port
  {41f846b1-4225-4cdf-9375-f9c388399035}; !- Outlet Port

OS:Connection,
  {9e361fcc-5a85-4377-9ebe-68d3fbca3cee}, !- Handle
  {1d09a60a-0a5e-4d26-93ce-a6ddb2b20e8b}, !- Source Object
  3,                                      !- Outlet Port
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {741a8bb7-1bb3-47d8-b8f8-981a514dd872}, !- Handle
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Source Object
  6,                                      !- Outlet Port
  {807cd99a-4aa7-4ce4-9143-ea85b5c3429a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f846b1-4225-4cdf-9375-f9c388399035}, !- Handle
  {807cd99a-4aa7-4ce4-9143-ea85b5c3429a}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22a373aa-b72b-4cfd-9225-3a08e4813a37}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Controller, !- Name
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {7fd4e646-7753-4629-ba32-25b5090b6694}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {470bcaa6-b9d4-4619-958a-4364746667cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88dc99ef-8c7a-41d0-a482-f32d8d7de173}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db9d013e-a6f3-4447-815a-9c0389b15f67}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {88dc99ef-8c7a-41d0-a482-f32d8d7de173}, !- Inlet Port
  {4a6859d6-3ff2-4860-84bb-e0f8269d37aa}; !- Outlet Port

OS:Node,
  {8ccb1e11-5309-4696-acdd-db4f36bef392}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {c07a209f-a5ac-48c2-a9a8-6f3de0dbe893}, !- Inlet Port
  {285c48ab-aa1c-43a3-b0f0-4b695be5c669}; !- Outlet Port

OS:Connection,
  {4a6859d6-3ff2-4860-84bb-e0f8269d37aa}, !- Handle
  {db9d013e-a6f3-4447-815a-9c0389b15f67}, !- Source Object
  3,                                      !- Outlet Port
  {4e29299e-b153-4183-9ae1-acfd19c643ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07a209f-a5ac-48c2-a9a8-6f3de0dbe893}, !- Handle
  {2829d7a9-4fd6-4f06-8d53-7c652ce2f3c5}, !- Source Object
  2,                                      !- Outlet Port
  {8ccb1e11-5309-4696-acdd-db4f36bef392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285c48ab-aa1c-43a3-b0f0-4b695be5c669}, !- Handle
  {8ccb1e11-5309-4696-acdd-db4f36bef392}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {627c9bbf-c63f-4087-904c-ddab49831e57}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cd69a2a2-62b6-42b9-b7e8-ce67bbacc0df}, !- Inlet Port
  {7fd4e646-7753-4629-ba32-25b5090b6694}; !- Outlet Port

OS:Connection,
  {cd69a2a2-62b6-42b9-b7e8-ce67bbacc0df}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  9,                                      !- Outlet Port
  {627c9bbf-c63f-4087-904c-ddab49831e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd4e646-7753-4629-ba32-25b5090b6694}, !- Handle
  {627c9bbf-c63f-4087-904c-ddab49831e57}, !- Source Object
  3,                                      !- Outlet Port
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88dc99ef-8c7a-41d0-a482-f32d8d7de173}, !- Handle
  {1c3fa07e-be75-4764-b7e5-2b8936bdc688}, !- Source Object
  12,                                     !- Outlet Port
  {db9d013e-a6f3-4447-815a-9c0389b15f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ffd7d69-741f-41eb-ad97-00fab556e8c9}, !- Water Inlet Node Name
  {53249950-26e4-4b0b-892a-34ded22b2e01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1f554cd-5a43-471a-8d58-eea40a7b6a73}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {138eb506-550c-4645-826e-73a6bf50cdd8}, !- Inlet Port
  {3ffd7d69-741f-41eb-ad97-00fab556e8c9}; !- Outlet Port

OS:Connection,
  {138eb506-550c-4645-826e-73a6bf50cdd8}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  12,                                     !- Outlet Port
  {b1f554cd-5a43-471a-8d58-eea40a7b6a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb361dad-145a-4f5a-82ac-a0f1fb9107c1}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {53249950-26e4-4b0b-892a-34ded22b2e01}, !- Inlet Port
  {69dcc263-0d7c-4745-a9cb-a42a87477187}; !- Outlet Port

OS:Connection,
  {3ffd7d69-741f-41eb-ad97-00fab556e8c9}, !- Handle
  {b1f554cd-5a43-471a-8d58-eea40a7b6a73}, !- Source Object
  3,                                      !- Outlet Port
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53249950-26e4-4b0b-892a-34ded22b2e01}, !- Handle
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Source Object
  6,                                      !- Outlet Port
  {fb361dad-145a-4f5a-82ac-a0f1fb9107c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69dcc263-0d7c-4745-a9cb-a42a87477187}, !- Handle
  {fb361dad-145a-4f5a-82ac-a0f1fb9107c1}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb5a760d-dfed-491f-b5d4-439c2cdc363a}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Controller, !- Name
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {1800fb7e-52bf-4618-ad64-8f330bcec9eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c128c487-cf41-4135-8fe1-43c274395071}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1881ec06-30af-447f-bf00-9a9598af4686}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ce0cdea-ab84-4717-9a5d-682475d480cc}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1881ec06-30af-447f-bf00-9a9598af4686}, !- Inlet Port
  {bc42c6cc-87b1-4b79-85ed-a62d6e0ff8a4}; !- Outlet Port

OS:Node,
  {1dbf6643-3f41-4114-b563-268c1c161c7d}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {af2f2e97-a847-4cca-9d17-9971f2bc4de7}, !- Inlet Port
  {842c6748-39a7-484d-bfef-b799b6631cb3}; !- Outlet Port

OS:Connection,
  {bc42c6cc-87b1-4b79-85ed-a62d6e0ff8a4}, !- Handle
  {0ce0cdea-ab84-4717-9a5d-682475d480cc}, !- Source Object
  3,                                      !- Outlet Port
  {3c394da6-6e77-468b-bd60-20eb330e180b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2f2e97-a847-4cca-9d17-9971f2bc4de7}, !- Handle
  {260e5ecb-16e9-4209-859d-899f3c9756c1}, !- Source Object
  2,                                      !- Outlet Port
  {1dbf6643-3f41-4114-b563-268c1c161c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842c6748-39a7-484d-bfef-b799b6631cb3}, !- Handle
  {1dbf6643-3f41-4114-b563-268c1c161c7d}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {48e51118-f6b6-4b31-91b0-31ed9de5a31a}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {108bdb29-796c-4e8b-bf97-83f8c274d3a2}, !- Inlet Port
  {1800fb7e-52bf-4618-ad64-8f330bcec9eb}; !- Outlet Port

OS:Connection,
  {108bdb29-796c-4e8b-bf97-83f8c274d3a2}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  10,                                     !- Outlet Port
  {48e51118-f6b6-4b31-91b0-31ed9de5a31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1800fb7e-52bf-4618-ad64-8f330bcec9eb}, !- Handle
  {48e51118-f6b6-4b31-91b0-31ed9de5a31a}, !- Source Object
  3,                                      !- Outlet Port
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1881ec06-30af-447f-bf00-9a9598af4686}, !- Handle
  {8ad9abd1-be9d-4153-a0f2-ecc6bb805676}, !- Source Object
  12,                                     !- Outlet Port
  {0ce0cdea-ab84-4717-9a5d-682475d480cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3475dbf-d213-49f9-8024-90f67c7de211}, !- Water Inlet Node Name
  {8a485804-f2b3-4aff-8c40-cc6bdd6a25b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a16b40a-dfc4-411b-b0bd-ae71bda74841}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {777949ec-2966-4a35-904a-0cc0c706d8e8}, !- Inlet Port
  {e3475dbf-d213-49f9-8024-90f67c7de211}; !- Outlet Port

OS:Connection,
  {777949ec-2966-4a35-904a-0cc0c706d8e8}, !- Handle
  {9827b287-69f8-4292-a7d2-e5472a23b7f2}, !- Source Object
  13,                                     !- Outlet Port
  {1a16b40a-dfc4-411b-b0bd-ae71bda74841}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d74ff9c-b945-4f50-8bf1-18489ba73c13}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8a485804-f2b3-4aff-8c40-cc6bdd6a25b4}, !- Inlet Port
  {06be9b5a-5dc7-4afe-99bd-832f00f1bc07}; !- Outlet Port

OS:Connection,
  {e3475dbf-d213-49f9-8024-90f67c7de211}, !- Handle
  {1a16b40a-dfc4-411b-b0bd-ae71bda74841}, !- Source Object
  3,                                      !- Outlet Port
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a485804-f2b3-4aff-8c40-cc6bdd6a25b4}, !- Handle
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Source Object
  6,                                      !- Outlet Port
  {6d74ff9c-b945-4f50-8bf1-18489ba73c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06be9b5a-5dc7-4afe-99bd-832f00f1bc07}, !- Handle
  {6d74ff9c-b945-4f50-8bf1-18489ba73c13}, !- Source Object
  3,                                      !- Outlet Port
  {30a26d15-da33-4218-a2d2-db4e1d9a2297}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d2855e5-113b-4869-820f-ecd27d052a5c}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Controller, !- Name
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  {0bd3af22-a538-48df-b166-b1a6581ad318}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {126e640c-6ec4-4917-9ec5-fccf0d448f4f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {432d4427-2a8c-4b0f-8ae3-fb5d2c40c4f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19e5a65f-19e3-46e4-8127-3f3d47c69289}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {432d4427-2a8c-4b0f-8ae3-fb5d2c40c4f6}, !- Inlet Port
  {7db91331-5b34-419c-b9e1-146abdfd6585}; !- Outlet Port

OS:Node,
  {a82766e3-40f1-45ee-8638-c1890c1c4358}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {1af63cca-3bcf-40a2-bce9-e1fa23e38842}, !- Inlet Port
  {023fccbb-9a44-4111-aa8d-753dcc89e626}; !- Outlet Port

OS:Connection,
  {7db91331-5b34-419c-b9e1-146abdfd6585}, !- Handle
  {19e5a65f-19e3-46e4-8127-3f3d47c69289}, !- Source Object
  3,                                      !- Outlet Port
  {7464c0fb-fb6d-488b-9421-9abe4561d000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af63cca-3bcf-40a2-bce9-e1fa23e38842}, !- Handle
  {eb2078a2-3c85-4723-8375-2693a89b7e79}, !- Source Object
  2,                                      !- Outlet Port
  {a82766e3-40f1-45ee-8638-c1890c1c4358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023fccbb-9a44-4111-aa8d-753dcc89e626}, !- Handle
  {a82766e3-40f1-45ee-8638-c1890c1c4358}, !- Source Object
  3,                                      !- Outlet Port
  {a5423327-639a-4e0c-8017-ae9f75618002}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f75b180e-c994-41eb-aec8-f55a1944c601}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fa035963-2142-46c8-a379-1c95df0d58e2}, !- Inlet Port
  {0bd3af22-a538-48df-b166-b1a6581ad318}; !- Outlet Port

OS:Connection,
  {fa035963-2142-46c8-a379-1c95df0d58e2}, !- Handle
  {e999126e-2416-4586-980d-bd991c5e4179}, !- Source Object
  11,                                     !- Outlet Port
  {f75b180e-c994-41eb-aec8-f55a1944c601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd3af22-a538-48df-b166-b1a6581ad318}, !- Handle
  {f75b180e-c994-41eb-aec8-f55a1944c601}, !- Source Object
  3,                                      !- Outlet Port
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {432d4427-2a8c-4b0f-8ae3-fb5d2c40c4f6}, !- Handle
  {b7e3bf77-a5bc-44c8-a2d5-baca81aa9136}, !- Source Object
  12,                                     !- Outlet Port
  {19e5a65f-19e3-46e4-8127-3f3d47c69289}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5aba1f72-f6da-4d3a-a01d-a2d62ca003ea}, !- Handle
  Zone Warehouse Office  - Story Ground Reheat Coil, !- Name
  {a1c952e8-68b1-40fb-a79a-82111e347827}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d144723d-ec91-4956-a46b-9d032d4bdc75}, !- Water Inlet Node Name
